{
  "source_pdf": "aspiration--wallaby-medical--esperance-aspiration-catheter--510k.pdf",
  "clearance_number": "K211697",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": null,
    "indications": "Indications for Use See PRA Statement below.\n51 0(k) Number (if known)\nK211697\nDevice Name\nEsperance Aspiration Catheter System\nIndications for Use (Describe)\nThe Esperance Aspiration Catheter with the Medela Dominant Flex Surgical Suction Pump and Wallaby Aspiration\nTubing set is intended for use in the revascularization of patients with acute ischemic stroke secondary to intracranial\nlarge vessel occlusive disease (within internal carotid, middle cerebral -Ml and M2 segments, basilar, and vertebral\narteries) within 8 hours of symptom onset. Patients who are ineligible for intravenous tissue plasminogen activator\n(IV t-PA) or who fail IV t-PA therapy are candidates for treatment.\nType of Use (Select one or both, as applicable)\nIZI D\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n\"An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid 0MB number.\"\nFORM FDA 3881 (6/20) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\n510(k) Number: K211697\nAs required by 21 CFR 807.92:\nApplicant: Wallaby Medical\n22901 Mill Creek Drive\nLaguna Hills, CA 92653\nContact: Nathaniel Knock\nPhone Number 1 949.480.9466\nDate Prepared: 10/15/21\nDevice Trade Name: Esperance Aspiration Catheter System\nDevice Common Name: Catheter, Thrombus Retriever\nProduct Code NRY\nClassification Name: Percutaneous Catheter, 21 CFR 870.1250\n5F Predicate Device Name: Penumbra Reperfusion Catheter 054, Penumbra Separator 054\n(K090752)\n6F Predicate Device Name: Penumbra System ACE 64 and ACE 68 Reperfusion Catheters\n(K142458)\na. Device Description\nThe Esperance Aspiration Catheter System is a single-use, vascular catheter consisting of a single lumen,\nvariable stiffness, composite catheter. The device system includes 5F and 6F catheters with inner\ndiameters of 0.055” and 0.071”, respectively, designed with three different working lengths for both\nsizes: 115 cm, 125 cm, and 131 cm. The device is supplied as a kit with Wallaby Aspiration Tubing Set\nprovided with a single catheter. The distal tip of each catheter is visible under fluoroscopy and the distal\nshaft of each catheter is designed with an external hydrophilic coating to reduce friction during use. The\nproximal end of each catheter incorporates a strain relief and a standard Luer adapter to facilitate the\nattachment of accessories. Each catheter has a semi-rigid proximal shaft which transitions into a flexible\ndistal shaft to facilitate the advancement of the catheter in tortuous anatomy.\nThe Esperance Aspiration Catheter System is a non-active, surgically invasive device intended for short\nterm use within the vasculature.\nb. Indication for Use\nThe Esperance Aspiration Catheter with the Medela Dominant Flex Surgical Suction Pump and Wallaby\nAspiration Tubing set is intended for use in the revascularization of patients with acute ischemic stroke\nsecondary to intracranial large vessel occlusive disease (within internal carotid, middle cerebral – M1\nand M2 segments, basilar, and vertebral arteries) within 8 hours of symptom onset. Patients who are\nineligible for intravenous tissue plasminogen activator (IV t-PA) or who fail IV t-PA therapy are\ncandidates for treatment.\nc. Predicate Comparison\nThe predicate devices for the 5F and 6F Esperance Aspiration Catheter System models are the\nPenumbra Reperfusion Catheter 054, Penumbra Separator 054 (K090752) and the Penumbra System\nACE 64 and ACE 68 Reperfusion Catheters (K142458), respectively. The tables below describe the\ntechnological differences between the 5F and 6F Esperance Aspiration Catheter and the predicate\nPenumbra Reperfusion Catheters 054 and ACE68, respectively:\nPage 1 of 10\n\n| Applicant: | Wallaby Medical\n22901 Mill Creek Drive\nLaguna Hills, CA 92653 |\n| --- | --- |\n|  |  |\n| Contact: | Nathaniel Knock |\n| Phone Number | 1 949.480.9466 |\n| Date Prepared: | 10/15/21 |\n| Device Trade Name: | Esperance Aspiration Catheter System |\n| Device Common Name: | Catheter, Thrombus Retriever |\n| Product Code | NRY |\n| Classification Name: | Percutaneous Catheter, 21 CFR 870.1250 |\n| 5F Predicate Device Name: | Penumbra Reperfusion Catheter 054, Penumbra Separator 054\n(K090752) |\n|  |  |\n| 6F Predicate Device Name: | Penumbra System ACE 64 and ACE 68 Reperfusion Catheters\n(K142458) |\n|  |  |\n\nTable 1 5F Esperance Aspiration Catheter System Technological Comparison to Predicate Penumbra Reperfusion Catheter 054\nDevice Name Predicate Device: Subject Device:\nPenumbra Reperfusion Esperance Aspiration Rationale for Difference (if\nCatheter 054 Catheter System (5F) applicable)\n510(k) No. K090752 K211697\nClassification Class II, NRY SAME N/A- SAME\nIntended Use The Penumbra System is The Esperance Aspiration Both devices utilize an\nintended for use in the Catheter with the Medela aspiration pump as part of the\nrevascularization of patients Dominant Flex Surgical Suction revascularization process\nwith acute ischemic stroke Pump and Wallaby Aspiration\nsecondary to intracranial large Tubing set is intended for use\nvessel occlusive disease (within in the revascularization of\nthe internal carotid, middle patients with acute ischemic\ncerebral – M1 and M2 stroke secondary to\nsegments, basilar, and vertebral intracranial large vessel\narteries) within 8 hours of occlusive disease (within\nsymptom onset. internal carotid, middle\ncerebral – M1 and M2\nsegments, basilar, and\nvertebral arteries) within 8\nhours of symptom onset.\nPatients who are ineligible for\nintravenous tissue\nplasminogen activator (IV t-\nPA) or who fail IV t-PA therapy\nare candidates for treatment.\nMaterials\nShaft\nExtrusions Outer layer: Outer layer: Both device materials are\nTecoflex (thermoplastic Tecothane (polyurethane biocompatible, designed to be\npolyurethane), Pellethane elastomer), Pebax (polyether used in vasculature\n(thermoplastic polyurethane), block amide), Vestamid\nPebax (polyether block amide), (polyamide)\nVestamid (polyamide)\nInner layer:\nInner layer: PTFE\nPTFE\nWire SS flat coil Nitinol coil and braid\nReinforcement\nComponents\nHub Grilamid (TR55) Nylon Both device materials are\nCoating Hydrophilic Coating Hydrophilic Coating biocompatible, designed to be\nStrain Relief Stainless Steel 304 Thermoplastic vulcanizate, used in vasculature\npolypropylene\nStrain Relief Grilamid (TR55) N/A N/A- subject device has no\n[Hub Sleeve] strain relief hub sleeve\nID Band Polyolefin, PET yellow [black ink] N/A N/A- subject device has no ID\nband\nColorant Clear/Natural or Purple Natural or Green or Blue Both device colorants are\napproved for use in medical\ndevice applications\nMarker Band C-cut Pt/Ir Band SAME N/A- SAME\nPage 2 of 10\n\n| Device Name | Predicate Device: | Subject Device: |  |\n| --- | --- | --- | --- |\n|  | Penumbra Reperfusion | Esperance Aspiration | Rationale for Difference (if |\n|  | Catheter 054 | Catheter System (5F) | applicable) |\n|  |  |  |  |\n| 510(k) No. | K090752 | K211697 |  |\n| Classification | Class II, NRY | SAME | N/A- SAME |\n| Intended Use | The Penumbra System is\nintended for use in the\nrevascularization of patients\nwith acute ischemic stroke\nsecondary to intracranial large\nvessel occlusive disease (within\nthe internal carotid, middle\ncerebral – M1 and M2\nsegments, basilar, and vertebral\narteries) within 8 hours of\nsymptom onset. | The Esperance Aspiration\nCatheter with the Medela\nDominant Flex Surgical Suction\nPump and Wallaby Aspiration\nTubing set is intended for use\nin the revascularization of\npatients with acute ischemic\nstroke secondary to\nintracranial large vessel\nocclusive disease (within\ninternal carotid, middle\ncerebral – M1 and M2\nsegments, basilar, and\nvertebral arteries) within 8\nhours of symptom onset.\nPatients who are ineligible for\nintravenous tissue\nplasminogen activator (IV t-\nPA) or who fail IV t-PA therapy\nare candidates for treatment. | Both devices utilize an\naspiration pump as part of the\nrevascularization process |\n| Materials |  |  |  |\n| Shaft |  |  |  |\n| Extrusions | Outer layer:\nTecoflex (thermoplastic\npolyurethane), Pellethane\n(thermoplastic polyurethane),\nPebax (polyether block amide),\nVestamid (polyamide)\nInner layer:\nPTFE | Outer layer:\nTecothane (polyurethane\nelastomer), Pebax (polyether\nblock amide), Vestamid\n(polyamide)\nInner layer:\nPTFE | Both device materials are\nbiocompatible, designed to be\nused in vasculature |\n| Wire\nReinforcement | SS flat coil | Nitinol coil and braid |  |\n| Components |  |  |  |\n| Hub | Grilamid (TR55) | Nylon | Both device materials are\nbiocompatible, designed to be\nused in vasculature |\n| Coating | Hydrophilic Coating | Hydrophilic Coating |  |\n| Strain Relief | Stainless Steel 304 | Thermoplastic vulcanizate,\npolypropylene |  |\n| Strain Relief\n[Hub Sleeve] | Grilamid (TR55) | N/A | N/A- subject device has no\nstrain relief hub sleeve |\n| ID Band | Polyolefin, PET yellow [black ink] | N/A | N/A- subject device has no ID\nband |\n| Colorant | Clear/Natural or Purple | Natural or Green or Blue | Both device colorants are\napproved for use in medical\ndevice applications |\n| Marker Band | C-cut Pt/Ir Band | SAME | N/A- SAME |\n\nDevice Name Predicate Device: Subject Device:\nPenumbra Reperfusion Esperance Aspiration Rationale for Difference (if\nCatheter 054 Catheter System (5F) applicable)\nTip Straight, steam shapeable by Straight, steam shapeable by N/A- SAME\nConfiguration user user\nAccessories\nShaping Not Reported Stainless Steel The shaping mandrel supplied\nMandrel with the Esperance Aspiration\nCatheter System was\nconsidered in biocompatibility\nassessments\nPeelable PTFE PTFE N/A- SAME\nSheath\nRotating Polycarbonate, silicone ring Polycarbonate, silicone ring N/A- SAME\nHemostasis\nValve\nDimensions\nShaft\nProximal OD 0.080 in Max 0.069 in Max Both devices are evaluated to\nDistal OD 0.066 in Max 0.065 in Max achieve proper placement\nduring revascularization.\nProximal ID 0.064 in Min 0.054 in Min Both devices are evaluated to\nDistal ID 0.054 in Min 0.054 in Min allow for revascularization\nthrough the ID of the device\nEffective 125 – 132 cm 115 – 131 cm Both devices are evaluated to\nLength achieve proper placement\nduring revascularization\nCoating Length 30 cm 60 cm Both devices are evaluated to\nachieve proper placement\nduring revascularization\nAccessories\nPeelable Not Reported 0.092 in ID The peelable sheath ID is\nSheath designed to be compatible with\nthe 5F Esperance Aspiration\nCatheter System\nShaping 0.038 in OD 0.035 in OD Both devices are evaluated for\nMandrel ability to retain shape after\nshaping with the mandrel\nPackaging Material\nPouch Polyester/polyethylene/Tyvek Tyvek to nylon Packaging materials are similar\nand common for medical\nPackaging Polyethylene HDPE devices. Both packaging\nHoop configurations maintain\nPackaging Card Polyethylene HDPE sterility of the device through\nshelf life\nDisplay Carton SBS Paperboard SBS Paperboard N/A- SAME\nSterilization Ethylene Oxide Ethylene Oxide N/A- SAME\nMethod\nHow Supplied Sterile, Single Use Sterile, Single Use N/A- SAME\nShelf Life 36 Months 12 months A 1 year shelf life is sufficient\nto allow for use of the device\nAspiration Pump and Tubing\nAspiration Penumbra System with Medela Dominant Flex Both pumps are evaluated\nPump Penumbra ENGINE Vacuum Surgical Suction Pump with their respective system\nPump (cleared under K180008) Vacuum of -29.2 in Hg with to allow for\nof -29.2 in Hg with disposable disposable canister revascularization\ncanister\nPage 3 of 10\n\n| Device Name | Predicate Device: | Subject Device: |  |\n| --- | --- | --- | --- |\n|  | Penumbra Reperfusion | Esperance Aspiration | Rationale for Difference (if |\n|  | Catheter 054 | Catheter System (5F) | applicable) |\n|  |  |  |  |\n| Tip\nConfiguration | Straight, steam shapeable by\nuser | Straight, steam shapeable by\nuser | N/A- SAME |\n| Accessories |  |  |  |\n| Shaping\nMandrel | Not Reported | Stainless Steel | The shaping mandrel supplied\nwith the Esperance Aspiration\nCatheter System was\nconsidered in biocompatibility\nassessments |\n| Peelable\nSheath | PTFE | PTFE | N/A- SAME |\n| Rotating\nHemostasis\nValve | Polycarbonate, silicone ring | Polycarbonate, silicone ring | N/A- SAME |\n| Dimensions |  |  |  |\n| Shaft |  |  |  |\n| Proximal OD | 0.080 in Max | 0.069 in Max | Both devices are evaluated to\nachieve proper placement\nduring revascularization. |\n| Distal OD | 0.066 in Max | 0.065 in Max |  |\n| Proximal ID | 0.064 in Min | 0.054 in Min | Both devices are evaluated to\nallow for revascularization\nthrough the ID of the device |\n| Distal ID | 0.054 in Min | 0.054 in Min |  |\n| Effective\nLength | 125 – 132 cm | 115 – 131 cm | Both devices are evaluated to\nachieve proper placement\nduring revascularization |\n| Coating Length | 30 cm | 60 cm | Both devices are evaluated to\nachieve proper placement\nduring revascularization |\n| Accessories |  |  |  |\n| Peelable\nSheath | Not Reported | 0.092 in ID | The peelable sheath ID is\ndesigned to be compatible with\nthe 5F Esperance Aspiration\nCatheter System |\n| Shaping\nMandrel | 0.038 in OD | 0.035 in OD | Both devices are evaluated for\nability to retain shape after\nshaping with the mandrel |\n| Packaging Material |  |  |  |\n| Pouch | Polyester/polyethylene/Tyvek | Tyvek to nylon | Packaging materials are similar\nand common for medical\ndevices. Both packaging\nconfigurations maintain\nsterility of the device through\nshelf life |\n| Packaging\nHoop | Polyethylene | HDPE |  |\n| Packaging Card | Polyethylene | HDPE |  |\n| Display Carton | SBS Paperboard | SBS Paperboard | N/A- SAME |\n| Sterilization\nMethod | Ethylene Oxide | Ethylene Oxide | N/A- SAME |\n| How Supplied | Sterile, Single Use | Sterile, Single Use | N/A- SAME |\n| Shelf Life | 36 Months | 12 months | A 1 year shelf life is sufficient\nto allow for use of the device |\n| Aspiration Pump and Tubing |  |  |  |\n| Aspiration\nPump | Penumbra System with\nPenumbra ENGINE Vacuum\nPump (cleared under K180008)\nof -29.2 in Hg with disposable\ncanister | Medela Dominant Flex\nSurgical Suction Pump\nVacuum of -29.2 in Hg with\ndisposable canister | Both pumps are evaluated\nwith their respective system\nto allow for\nrevascularization |\n\nDevice Name Predicate Device: Subject Device:\nPenumbra Reperfusion Esperance Aspiration Rationale for Difference (if\nCatheter 054 Catheter System (5F) applicable)\nAspiration 112 inch length 112 inch length Both aspiration tubing sets\nTubing Tubing ID = 0.110 inch Tubing ID = 0.110 inch are evaluated with their\nIntegrated valve for vacuum respective system to allow\ncontrol for revascularization\nTable 2 6F Esperance Aspiration Catheter System Technological Comparison to Predicate Penumbra System ACE 68 Reperfusion\nCatheter\nDevice Name Predicate Device: Subject Device:\nPenumbra System ACE 68 Esperance Aspiration Rationale for Difference (if\nReperfusion Catheter Catheter System (6F) applicable)\n510(k) No. K142458 K211697\nClassification Class II, NRY SAME N/A- SAME\nIntended Use The Penumbra System is The Esperance Aspiration Both devices utilize an\nintended for use in the Catheter with the Medela aspiration pump as part of the\nrevascularization of patients Dominant Flex Surgical Suction revascularization process\nwith acute ischemic stroke Pump and Wallaby Aspiration\nsecondary to intracranial large Tubing set is intended for use\nvessel occlusive disease (within in the revascularization of\nthe internal carotid, middle patients with acute ischemic\ncerebral – M1 and M2 segments, stroke secondary to\nbasilar, and vertebral arteries) intracranial large vessel\nwithin 8 hours of symptom occlusive disease (within\nonset. The Reperfusion Catheters internal carotid, middle\nACE 64 and ACE 68 are intended cerebral – M1 and M2\nfor use in revascularization segments, basilar, and\nwithin the Internal Carotid Artery vertebral arteries) within 8\n(ICA) within 8 hours of symptom hours of symptom onset.\nonset. Patients who are ineligible for\nintravenous tissue\nplasminogen activator (IV t-\nPA) or who fail IV t-PA therapy\nare candidates for treatment.\nMaterials\nShaft\nExtrusions Outer layer: Outer layer: Both device materials are\nTecoflex (thermoplastic Tecothane (polyurethane biocompatible, designed to be\npolyurethane), Pellethane elastomer), Pebax (polyether used in vasculature\n(thermoplastic polyurethane), block amide), Vestamid\nPebax (polyether block amide), (polyamide)\nVestamid (polyamide)\nInner layer: Inner layer:\nPTFE PTFE\nWire SS and Nitinol coil Nitinol coil and braid\nReinforcement\nComponents\nHub Grilamid (TR55) Nylon Both device materials are\nCoating Hydrophilic Coating Hydrophilic Coating biocompatible, designed to be\nStrain Relief Stainless Steel 304 Thermoplastic vulcanizate, used in vasculature\npolypropylene\nStrain Relief Grilamid (TR55) N/A N/A- subject device has no\n[Hub Sleeve] strain relief hub sleeve\nPage 4 of 10\n\n| Device Name | Predicate Device: | Subject Device: |  |\n| --- | --- | --- | --- |\n|  | Penumbra Reperfusion | Esperance Aspiration | Rationale for Difference (if |\n|  | Catheter 054 | Catheter System (5F) | applicable) |\n|  |  |  |  |\n| Aspiration\nTubing | 112 inch length\nTubing ID = 0.110 inch | 112 inch length\nTubing ID = 0.110 inch\nIntegrated valve for vacuum\ncontrol | Both aspiration tubing sets\nare evaluated with their\nrespective system to allow\nfor revascularization |\n\n| Device Name | Predicate Device: | Subject Device: |  |\n| --- | --- | --- | --- |\n|  | Penumbra System ACE 68 | Esperance Aspiration | Rationale for Difference (if |\n|  | Reperfusion Catheter | Catheter System (6F) | applicable) |\n|  |  |  |  |\n| 510(k) No. | K142458 | K211697 |  |\n| Classification | Class II, NRY | SAME | N/A- SAME |\n| Intended Use | The Penumbra System is\nintended for use in the\nrevascularization of patients\nwith acute ischemic stroke\nsecondary to intracranial large\nvessel occlusive disease (within\nthe internal carotid, middle\ncerebral – M1 and M2 segments,\nbasilar, and vertebral arteries)\nwithin 8 hours of symptom\nonset. The Reperfusion Catheters\nACE 64 and ACE 68 are intended\nfor use in revascularization\nwithin the Internal Carotid Artery\n(ICA) within 8 hours of symptom\nonset. | The Esperance Aspiration\nCatheter with the Medela\nDominant Flex Surgical Suction\nPump and Wallaby Aspiration\nTubing set is intended for use\nin the revascularization of\npatients with acute ischemic\nstroke secondary to\nintracranial large vessel\nocclusive disease (within\ninternal carotid, middle\ncerebral – M1 and M2\nsegments, basilar, and\nvertebral arteries) within 8\nhours of symptom onset.\nPatients who are ineligible for\nintravenous tissue\nplasminogen activator (IV t-\nPA) or who fail IV t-PA therapy\nare candidates for treatment. | Both devices utilize an\naspiration pump as part of the\nrevascularization process |\n| Materials |  |  |  |\n| Shaft |  |  |  |\n| Extrusions | Outer layer:\nTecoflex (thermoplastic\npolyurethane), Pellethane\n(thermoplastic polyurethane),\nPebax (polyether block amide),\nVestamid (polyamide)\nInner layer:\nPTFE | Outer layer:\nTecothane (polyurethane\nelastomer), Pebax (polyether\nblock amide), Vestamid\n(polyamide)\nInner layer:\nPTFE | Both device materials are\nbiocompatible, designed to be\nused in vasculature |\n| Wire\nReinforcement | SS and Nitinol coil | Nitinol coil and braid |  |\n| Components |  |  |  |\n| Hub | Grilamid (TR55) | Nylon | Both device materials are\nbiocompatible, designed to be\nused in vasculature |\n| Coating | Hydrophilic Coating | Hydrophilic Coating |  |\n| Strain Relief | Stainless Steel 304 | Thermoplastic vulcanizate,\npolypropylene |  |\n| Strain Relief\n[Hub Sleeve] | Grilamid (TR55) | N/A | N/A- subject device has no\nstrain relief hub sleeve |\n\nDevice Name Predicate Device: Subject Device:\nPenumbra System ACE 68 Esperance Aspiration Rationale for Difference (if\nReperfusion Catheter Catheter System (6F) applicable)\nID Band Polyolefin, PET yellow [black ink] N/A N/A- subject device has no ID\nband\nColorant Clear/Natural or Purple Natural or Green or Blue Both device colorants are\napproved for use in medical\ndevice applications\nMarker Band C-cut Pt/Ir Band C-cut Pt/Ir Band N/A- SAME\nTip Straight, steam shapeable by Straight, steam shapeable by N/A- SAME\nConfiguration user user\nAccessories\nShaping Not Reported Stainless Steel The shaping mandrel supplied\nMandrel with the Esperance Aspiration\nCatheter System was\nconsidered in biocompatibility\nassessments\nPeelable PTFE PTFE N/A- SAME\nSheath\nRotating Polycarbonate, silicone ring Polycarbonate, silicone ring N/A- SAME\nHemostasis\nValve\nDimensions\nShaft\nProximal OD 0.084 in Max SAME\nN/A- SAME\nDistal OD 0.084 in Max SAME\nProximal ID 0.068 in Min 0.070 in Min Both devices are evaluated to\nDistal ID 0.068 in Min 0.070 in Min allow for revascularization\nthrough the ID of the device\nEffective 115 – 132 cm 115 – 131 cm Both devices are evaluated to\nLength achieve proper placement\nduring revascularization\nCoating Length 30 cm 60 cm Both devices are evaluated to\nachieve proper placement\nduring revascularization\nAccessories\nPeelable Not Reported 0.092 in ID The peelable sheath ID is\nSheath designed to be compatible with\nthe 6F Esperance Aspiration\nCatheter System\nShaping 0.038 in OD 0.035 in OD Both devices are evaluated for\nMandrel ability to retain shape after\nshaping with the mandrel\nPackaging Material\nPouch Polyester/polyethylene/Tyvek Tyvek to nylon Packaging materials are similar\nand common for medical\nPackaging Polyethylene HDPE devices. Both packaging\nHoop configurations maintain\nPackaging Card Polyethylene HDPE sterility of the device through\nshelf life.\nDisplay Carton SBS Paperboard SBS Paperboard N/A- SAME\nSterilization Ethylene Oxide Ethylene Oxide N/A- SAME\nMethod\nHow Supplied Sterile, Single Use Sterile, Single Use N/A- SAME\nShelf Life 36 Months 12 months A 1 year shelf life is sufficient\nto allow for use of the device\nAspiration Pump and Tubing\nPage 5 of 10\n\n| Device Name | Predicate Device: | Subject Device: |  |\n| --- | --- | --- | --- |\n|  | Penumbra System ACE 68 | Esperance Aspiration | Rationale for Difference (if |\n|  | Reperfusion Catheter | Catheter System (6F) | applicable) |\n|  |  |  |  |\n| ID Band | Polyolefin, PET yellow [black ink] | N/A | N/A- subject device has no ID\nband |\n| Colorant | Clear/Natural or Purple | Natural or Green or Blue | Both device colorants are\napproved for use in medical\ndevice applications |\n| Marker Band | C-cut Pt/Ir Band | C-cut Pt/Ir Band | N/A- SAME |\n| Tip\nConfiguration | Straight, steam shapeable by\nuser | Straight, steam shapeable by\nuser | N/A- SAME |\n| Accessories |  |  |  |\n| Shaping\nMandrel | Not Reported | Stainless Steel | The shaping mandrel supplied\nwith the Esperance Aspiration\nCatheter System was\nconsidered in biocompatibility\nassessments |\n| Peelable\nSheath | PTFE | PTFE | N/A- SAME |\n| Rotating\nHemostasis\nValve | Polycarbonate, silicone ring | Polycarbonate, silicone ring | N/A- SAME |\n| Dimensions |  |  |  |\n| Shaft |  |  |  |\n| Proximal OD | 0.084 in Max | SAME | N/A- SAME |\n| Distal OD | 0.084 in Max | SAME |  |\n| Proximal ID | 0.068 in Min | 0.070 in Min | Both devices are evaluated to\nallow for revascularization\nthrough the ID of the device |\n| Distal ID | 0.068 in Min | 0.070 in Min |  |\n| Effective\nLength | 115 – 132 cm | 115 – 131 cm | Both devices are evaluated to\nachieve proper placement\nduring revascularization |\n| Coating Length | 30 cm | 60 cm | Both devices are evaluated to\nachieve proper placement\nduring revascularization |\n| Accessories |  |  |  |\n| Peelable\nSheath | Not Reported | 0.092 in ID | The peelable sheath ID is\ndesigned to be compatible with\nthe 6F Esperance Aspiration\nCatheter System |\n| Shaping\nMandrel | 0.038 in OD | 0.035 in OD | Both devices are evaluated for\nability to retain shape after\nshaping with the mandrel |\n| Packaging Material |  |  |  |\n| Pouch | Polyester/polyethylene/Tyvek | Tyvek to nylon | Packaging materials are similar\nand common for medical\ndevices. Both packaging\nconfigurations maintain\nsterility of the device through\nshelf life. |\n| Packaging\nHoop | Polyethylene | HDPE |  |\n| Packaging Card | Polyethylene | HDPE |  |\n| Display Carton | SBS Paperboard | SBS Paperboard | N/A- SAME |\n| Sterilization\nMethod | Ethylene Oxide | Ethylene Oxide | N/A- SAME |\n| How Supplied | Sterile, Single Use | Sterile, Single Use | N/A- SAME |\n| Shelf Life | 36 Months | 12 months | A 1 year shelf life is sufficient\nto allow for use of the device |\n| Aspiration Pump and Tubing |  |  |  |\n\nDevice Name Predicate Device: Subject Device:\nPenumbra System ACE 68 Esperance Aspiration Rationale for Difference (if\nReperfusion Catheter Catheter System (6F) applicable)\nAspiration Penumbra System with Medela Dominant Flex Both pumps are evaluated\nPump Penumbra ENGINE Vacuum Surgical Suction Pump with their respective system\nPump (cleared under K180008) Vacuum of -29.2 in Hg with to allow for\nof -29.2 in Hg with disposable disposable canister revascularization\ncanister\nAspiration 112 inch length 112 inch length Both aspiration tubing sets\nTubing Tubing ID = 0.110 inch Tubing ID = 0.110 inch are evaluated with their\nIntegrated valve for vacuum respective system to allow\ncontrol for revascularization\nTo establish the substantial equivalence of the Esperance Aspiration Catheter System to the predicate\ndevices and meet the requirements of the risk analysis (FMECA), non-clinical bench, animal, and\nbiological compatibility testing was conducted and driven by the risk analysis. The testing performed,\nand results, are summarized below:\nDesign Verification Testing - Bench\nPerformance testing was conducted to support the Esperance Aspiration Catheter System\nsubmission. The results of the design verification and validation testing performed confirm that the\nEsperance Aspiration Catheter System conforms to the pre-defined acceptance criteria. Testing\nincluded:\nTable 3. 5F and 6F Catheter Bench Testing Summary\nTest 5F Result 6F Result\nVisual Inspection The device was evaluated to verify the visual inspection requirements were met.\nThe device met all pre-defined acceptance criteria.\nDimensional Inspection (ID,\nOD, Overall Length, Working\nThe device was evaluated to verify the dimensional requirements were met. The\nLength, Coating Length,\ndevice met all pre-defined acceptance criteria.\nDistal Tip to Marker Band,\nHub/Strain Relief Length)\nAspiration Rate The device was evaluated to verify the flow rate of saline. The device met all pre-\ndefined acceptance criteria.\nSimulated Use The device was evaluated in a simulated anatomy model for: preparation/ease of\nassembly, introducer sheath interaction, introducer peel away, compatibility with\nguidewire/microcatheter, lubricity and durability of hydrophilic coating, kink\nresistance, removal/aspiration of clots. Device performs as intended and met all\npre-defined acceptance criteria under simulated use conditions.\nPhysician Validation The device was evaluated in a simulated anatomy model by physicians with side\n(simulated clot retrieval) by side comparison against the predicate for: preparation/ease of assembly,\nintroducer sheath interaction, introducer peel away, compatibility with\nguidewire/microcatheter, lubricity and durability of hydrophilic coating, kink\nresistance, removal/aspiration of clots. Device performs as intended and\ndemonstrates equivalency to its predicate device under simulated use conditions\nDelivery and Retrieval The device was subjected to delivery and retrieval forces testing in a vascular\nForces (device, retrieval only model under simulated use conditions and met all pre-defined acceptance criteria.\nfor guidewire) The device results were evaluated and compared to the predicate in the same test\nconditions and deemed substantially equivalent.\nPage 6 of 10\n\n| Device Name | Predicate Device: | Subject Device: |  |\n| --- | --- | --- | --- |\n|  | Penumbra System ACE 68 | Esperance Aspiration | Rationale for Difference (if |\n|  | Reperfusion Catheter | Catheter System (6F) | applicable) |\n|  |  |  |  |\n| Aspiration\nPump | Penumbra System with\nPenumbra ENGINE Vacuum\nPump (cleared under K180008)\nof -29.2 in Hg with disposable\ncanister | Medela Dominant Flex\nSurgical Suction Pump\nVacuum of -29.2 in Hg with\ndisposable canister | Both pumps are evaluated\nwith their respective system\nto allow for\nrevascularization |\n| Aspiration\nTubing | 112 inch length\nTubing ID = 0.110 inch | 112 inch length\nTubing ID = 0.110 inch\nIntegrated valve for vacuum\ncontrol | Both aspiration tubing sets\nare evaluated with their\nrespective system to allow\nfor revascularization |\n\n| Test | 5F Result | 6F Result |\n| --- | --- | --- |\n| Visual Inspection | The device was evaluated to verify the visual inspection requirements were met.\nThe device met all pre-defined acceptance criteria. |  |\n| Dimensional Inspection (ID,\nOD, Overall Length, Working\nLength, Coating Length,\nDistal Tip to Marker Band,\nHub/Strain Relief Length) | The device was evaluated to verify the dimensional requirements were met. The\ndevice met all pre-defined acceptance criteria. |  |\n| Aspiration Rate | The device was evaluated to verify the flow rate of saline. The device met all pre-\ndefined acceptance criteria. |  |\n| Simulated Use | The device was evaluated in a simulated anatomy model for: preparation/ease of\nassembly, introducer sheath interaction, introducer peel away, compatibility with\nguidewire/microcatheter, lubricity and durability of hydrophilic coating, kink\nresistance, removal/aspiration of clots. Device performs as intended and met all\npre-defined acceptance criteria under simulated use conditions. |  |\n| Physician Validation\n(simulated clot retrieval) | The device was evaluated in a simulated anatomy model by physicians with side\nby side comparison against the predicate for: preparation/ease of assembly,\nintroducer sheath interaction, introducer peel away, compatibility with\nguidewire/microcatheter, lubricity and durability of hydrophilic coating, kink\nresistance, removal/aspiration of clots. Device performs as intended and\ndemonstrates equivalency to its predicate device under simulated use conditions |  |\n| Delivery and Retrieval\nForces (device, retrieval only\nfor guidewire) | The device was subjected to delivery and retrieval forces testing in a vascular\nmodel under simulated use conditions and met all pre-defined acceptance criteria.\nThe device results were evaluated and compared to the predicate in the same test\nconditions and deemed substantially equivalent. |  |\n\nTest 5F Result 6F Result\nTip Stiffness\nThe device tip deflection force was measured on a universal testing machine and\nmet acceptance criteria. The device results were evaluated and compared to the\npredicate in the same test conditions and deemed substantially equivalent.\nTip Shaping The device tip was shaped with the shaping mandrel and steam and met the pre-\ndefined acceptance criteria.\nSystem Tensile (hub, shaft, The device was evaluated to verify the tensile strength of the full system meets the\ntip) minimum tensile requirement. The device met all predefined acceptance\ncriteria.\nElongation to Failure The device elongation was obtained from the shaft tensile testing data. The device\nmet all pre-defined acceptance criteria.\nTorque Strength The device torque response was assessed in a vascular model and met\nacceptance criteria.\nCoating Integrity (after Utilized results of the 6F catheter testing The device coating integrity was\nparticulate testing) since the larger size and surface area is inspected pre- and post-insertion and\nworst case in terms of coating coverage, retrieval through a vascular model and\nand device and model interaction.\nmet all pre-defined acceptance criteria.\nCoating Lubricity The device was evaluated for frictional forces on a universal testing machine and\nmet all pre-defined acceptance criteria.\nCatheter Burst (Pressure) The device was evaluated to verify the device does not leak, burst, and is\nLeak (Liquid) compatible with accessories per ISO 10555-1 and ISO 594-1 and met acceptance\nLeak (Air) criteria.\nKink Resistance The device was evaluated for resistance to kinking around bends with clinically\nrelevant radii and met acceptance criteria.\nVacuum Resistance The device was evaluated for resistance to lumen collapse under vacuum and met\nall pre-defined acceptance criteria.\nParticulate The device was evaluated within a\nUtilized results of 6F catheter testing\nsimulated anatomy model to verify that\nsince the larger size and surface area is\nany particulate generated is\nworst case in terms of coating\ncomparable to the predicate. The\ncoverage, and device and model\ndevice met acceptance\ninteraction.\ncriteria.\nCorrosion Resistance The catheter is corrosion resistant per ISO 10555-1.\nRadiopacity The device was evaluated for marker band visibility under fluoroscopy during the\nanimal study and met the pre-defined acceptance criteria.\nTable 4. Tubing Set Bench Testing Summary\nTest Tubing Set Results\nLeak (Liquid) The tubing set was evaluated for liquid leak under simulated use conditions and\nmet acceptance criteria.\nLeak (Air) The tubing set was evaluated for air leak under simulated use conditions and met\nacceptance criteria.\nSet Tensile (Luer connector, The Luer and suction connectors were evaluated to verify the tensile strength\nsuction connector) supports the minimum tensile requirement. The tubing set connectors met all\npredefined acceptance criteria.\nDimensions (ID, length) The tubing set was evaluated to verify the dimensional requirements were met.\nThe device met all pre-defined acceptance criteria.\nTubing Vacuum Resistance The tubing set was evaluated for resistance to lumen collapse during vacuum and\nmet all pre-defined acceptance criteria.\nTubing Set Functionality Tubing set functionality was evaluated during simulated use testing and met all\npre-defined acceptance criteria.\nTubing Label Verification Tubing set labeling was evaluated during simulated use testing and met all pre-\ndefined acceptance criteria.\nPage 7 of 10\n\n| Test | 5F Result | 6F Result |  |\n| --- | --- | --- | --- |\n| Tip Stiffness | The device tip deflection force was measured on a universal testing machine and\nmet acceptance criteria. The device results were evaluated and compared to the\npredicate in the same test conditions and deemed substantially equivalent. |  |  |\n| Tip Shaping | The device tip was shaped with the shaping mandrel and steam and met the pre-\ndefined acceptance criteria. |  |  |\n| System Tensile (hub, shaft,\ntip) | The device was evaluated to verify the tensile strength of the full system meets the\nminimum tensile requirement. The device met all predefined acceptance\ncriteria. |  |  |\n| Elongation to Failure | The device elongation was obtained from the shaft tensile testing data. The device\nmet all pre-defined acceptance criteria. |  |  |\n| Torque Strength | The device torque response was assessed in a vascular model and met\nacceptance criteria. |  |  |\n| Coating Integrity (after\nparticulate testing) | Utilized results of the 6F catheter testing\nsince the larger size and surface area is\nworst case in terms of coating coverage,\nand device and model interaction. |  | The device coating integrity was\ninspected pre- and post-insertion and\nretrieval through a vascular model and\nmet all pre-defined acceptance criteria. |\n| Coating Lubricity | The device was evaluated for frictional forces on a universal testing machine and\nmet all pre-defined acceptance criteria. |  |  |\n| Catheter Burst (Pressure) | The device was evaluated to verify the device does not leak, burst, and is\ncompatible with accessories per ISO 10555-1 and ISO 594-1 and met acceptance\ncriteria. |  |  |\n| Leak (Liquid) |  |  |  |\n| Leak (Air) |  |  |  |\n| Kink Resistance | The device was evaluated for resistance to kinking around bends with clinically\nrelevant radii and met acceptance criteria. |  |  |\n| Vacuum Resistance | The device was evaluated for resistance to lumen collapse under vacuum and met\nall pre-defined acceptance criteria. |  |  |\n| Particulate | Utilized results of 6F catheter testing\nsince the larger size and surface area is\nworst case in terms of coating\ncoverage, and device and model\ninteraction. |  | The device was evaluated within a\nsimulated anatomy model to verify that\nany particulate generated is\ncomparable to the predicate. The\ndevice met acceptance\ncriteria. |\n| Corrosion Resistance | The catheter is corrosion resistant per ISO 10555-1. |  |  |\n| Radiopacity | The device was evaluated for marker band visibility under fluoroscopy during the\nanimal study and met the pre-defined acceptance criteria. |  |  |\n\n| Test | Tubing Set Results |\n| --- | --- |\n| Leak (Liquid) | The tubing set was evaluated for liquid leak under simulated use conditions and\nmet acceptance criteria. |\n| Leak (Air) | The tubing set was evaluated for air leak under simulated use conditions and met\nacceptance criteria. |\n| Set Tensile (Luer connector,\nsuction connector) | The Luer and suction connectors were evaluated to verify the tensile strength\nsupports the minimum tensile requirement. The tubing set connectors met all\npredefined acceptance criteria. |\n| Dimensions (ID, length) | The tubing set was evaluated to verify the dimensional requirements were met.\nThe device met all pre-defined acceptance criteria. |\n| Tubing Vacuum Resistance | The tubing set was evaluated for resistance to lumen collapse during vacuum and\nmet all pre-defined acceptance criteria. |\n| Tubing Set Functionality | Tubing set functionality was evaluated during simulated use testing and met all\npre-defined acceptance criteria. |\n| Tubing Label Verification | Tubing set labeling was evaluated during simulated use testing and met all pre-\ndefined acceptance criteria. |\n\nTable 5. Luer Hub Bench Testing Summary\nTest Luer Hub Results\nISO 80369-7 Section 5 The device Luer hub dimensions were verified against standard requirements and\nDimension met the pre-defined specifications.\nISO 80369-7, Section 6.1.3 &\n80369-20 Annex C The device Luer hub resistance to liquid leakage was verified against standard\nFalling Drop Positive requirements and met the pre-defined specifications.\nPressure Liquid Leakage\nISO 80369-7, Section 6.2 &\n80369-20 Annex D The device Luer hub resistance to air leakage was verified against standard\nSub-atmospheric-pressure requirements and met the pre-defined specifications.\nAir Leakage\nISO 80369-7, Section 6.3 &\nThe device Luer hub resistance to liquid leakage after being subjected to stress was\n80369-20 Annex E\nverified against standard requirements and met the pre-defined specifications.\nStress Cracking\nISO 80369-7, Section 6.4 &\n80369-20 Annex F The device Luer hub resistance to separation while under axial load was verified\nResistance to Separation against standard requirements and met the pre-defined specifications.\nform Axial Load\nISO 80369-7. Section 6.6 & The device Luer hub resistance to overriding a reference connector when under an\n80369-20 Annex H applied torque was verified against standard requirements and met the pre-\nResistance to Overriding defined specifications.\nISO 80369-7, Section 6.5 &\nThe device Luer hub resistance force to unscrewing when under an applied torque\n80369-20 Annex G & J.2.5\nwas verified against standard requirements and met the pre-defined\nResistance to Separation\nspecifications.\nfrom Unscrewing\nDesign Verification Testing – Animal\nNon-clinical testing comparing the safety, usability, and performance of the 6F Esperance Aspiration\nCatheter to the Penumbra System ACE 68 Reperfusion Catheter was conducted on a porcine model.\nSub-chronic and chronic (3- and 30-day, respectively) time points were assessed. The 6F Esperance\nAspiration Catheter was considered worst case for tracking, vessel interaction and particulate\ngeneration due to larger dimensions and surface area.\nAn interventionalist assessed the safety and usability of the subject and predicate devices after each\npass, which included preparation and ease of assembly, introducer sheath interaction, introducer peel\naway, compatibility with guidewire and microcatheter, lubricity and durability of hydrophilic coating,\nkink resistance, and device condition. In addition, the safety of the device was evaluated by gross\nnecropsy and histopathology of the treated vessels and their downstream tissues and organs.\nSterilization and Shelf Life\nThe 6F and 5F Esperance Aspiration Catheters are sterilized using an Ethylene Oxide (EO) sterilization\ncycle. The sterilization cycle was verified to ensure a sterility assurance level (SAL) of 10-6 in accordance\nwith ISO 11135:2014, Sterilization of health-care products - Ethylene oxide - Requirements for the\ndevelopment, validation and routine control of a sterilization process for medical devices.\nAging studies for the 5F and 6F Esperance Aspiration Catheters have established that the catheters\nand packaging remain functional for the labeled use by date. Aging studies for packaging integrity, seal\nstrength, and device functionality were performed and met all acceptance criteria.\nPage 8 of 10\n\n| Test | Luer Hub Results |\n| --- | --- |\n| ISO 80369-7 Section 5\nDimension | The device Luer hub dimensions were verified against standard requirements and\nmet the pre-defined specifications. |\n| ISO 80369-7, Section 6.1.3 &\n80369-20 Annex C\nFalling Drop Positive\nPressure Liquid Leakage | The device Luer hub resistance to liquid leakage was verified against standard\nrequirements and met the pre-defined specifications. |\n| ISO 80369-7, Section 6.2 &\n80369-20 Annex D\nSub-atmospheric-pressure\nAir Leakage | The device Luer hub resistance to air leakage was verified against standard\nrequirements and met the pre-defined specifications. |\n| ISO 80369-7, Section 6.3 &\n80369-20 Annex E\nStress Cracking | The device Luer hub resistance to liquid leakage after being subjected to stress was\nverified against standard requirements and met the pre-defined specifications. |\n| ISO 80369-7, Section 6.4 &\n80369-20 Annex F\nResistance to Separation\nform Axial Load | The device Luer hub resistance to separation while under axial load was verified\nagainst standard requirements and met the pre-defined specifications. |\n| ISO 80369-7. Section 6.6 &\n80369-20 Annex H\nResistance to Overriding | The device Luer hub resistance to overriding a reference connector when under an\napplied torque was verified against standard requirements and met the pre-\ndefined specifications. |\n| ISO 80369-7, Section 6.5 &\n80369-20 Annex G & J.2.5\nResistance to Separation\nfrom Unscrewing | The device Luer hub resistance force to unscrewing when under an applied torque\nwas verified against standard requirements and met the pre-defined\nspecifications. |\n\nBiocompatibility\nBiocompatibility data for the Esperance Aspiration Catheter System was collected in accordance with\nISO 10993-1:2018, Biological evaluation of medical devices – Part 1: Evaluation and testing within a\nrisk management process. Biocompatibility testing completed for the device included:\nTable 6. 510(k) Summary - Biocompatibility Testing\nTest Standard Results Conclusion\nCatheter\n1XMEM test extract showed no cytotoxic Non-cytotoxic\nMTT – L-929 Cytotoxicity\npotential to L-929 mouse fibroblast cells\nCytotoxicity Study 10993-5\nundiluted or at any dilution.\nIrritation or The delta between the average scores of Non-irritant\nISO Intracutaneous\nIntracutaneous the extract of the test article and the\nIrritation (GLP - 2\nReactivity vehicle control are 0.0; 0.2.\nExtracts)\n10993-10\nISO Guinea Pig Test and control animal’s response not Did not elicit\nMaximization Sensitization greater than “0”. sensitization response\nSensitization (GLP - 2 10993-10\nExtracts)\nNone of the animals were observed with Non-toxic\nISO Acute Systemic abnormal clinical signs indicative of\nSystemic Toxicity\nToxicity (GLP - 2 toxicity for 72 hours. All were alive at\n10993-11\nExtracts) the end of 72 hours and body weight\nchanges within acceptable parameters.\nISO Material No rabbit temp rise >= 0.5°C. Non-pyrogenic\nPyrogen\nMediated Rabbit\n10993-11\nPyrogen (GLP)\nComplement Results with acceptable range as Test article\nActivation - SC5b-9 compared to Control Device. complement activation\nAssays with Sponsor- has similar\nSupplied Comparator performance as the\n(GLP) control\nASTM Hemolysis - Blank corrected Hemolytic index: 0.1. Test device is non-\nDirect Contact and hemolytic\nExtract Method (GLP)\nNo ranges or levels outside an Counts of test device\nPlatelet and Hemocompatibility\nacceptable range and comparable to are within\nLeukocyte counts 10993-4\nControl Device. acceptable ranges\n(GLP)\nand similar to\ncontrol\nTest and predicate device have similar Test and control articles\nPartial\nperformance. are not considered an\nThromboplastin Time\nactivator of the intrinsic\n(PTT) GLP\ncoagulation pathway\nThromboresistance No adverse effects or clinical signs during Thromboresistance of\nEvaluation (GLP - 4 test period and no thrombus score >3 for test device is similar\nHour - 3 Dog) either test or control device to control\nPeelable Introducer\nMTT – L-929 Cytotoxicity Percent Cell Lysis: 0% Non-cytotoxic\nCytotoxicity Study 10993-5 Cytotoxic Score: 0\nIrritation or The delta between the average scores of Non-irritant\nISO Intracutaneous\nIntracutaneous the extract of the test article and the\nIrritation (GLP - 2\nReactivity vehicle control are 0.0; 0.1.\nExtracts)\n10993-10\nISO Guinea Pig Sensitization Test and control animal’s response not Did not elicit\nMaximization 10993-10 greater than “0”. sensitization response\nPage 9 of 10\n\n| Test | Standard | Results | Conclusion |\n| --- | --- | --- | --- |\n| Catheter |  |  |  |\n| MTT – L-929\nCytotoxicity Study | Cytotoxicity\n10993-5 | 1XMEM test extract showed no cytotoxic\npotential to L-929 mouse fibroblast cells\nundiluted or at any dilution. | Non-cytotoxic |\n| ISO Intracutaneous\nIrritation (GLP - 2\nExtracts) | Irritation or\nIntracutaneous\nReactivity\n10993-10 | The delta between the average scores of\nthe extract of the test article and the\nvehicle control are 0.0; 0.2. | Non-irritant |\n| ISO Guinea Pig\nMaximization\nSensitization (GLP - 2\nExtracts) | Sensitization\n10993-10 | Test and control animal’s response not\ngreater than “0”. | Did not elicit\nsensitization response |\n| ISO Acute Systemic\nToxicity (GLP - 2\nExtracts) | Systemic Toxicity\n10993-11 | None of the animals were observed with\nabnormal clinical signs indicative of\ntoxicity for 72 hours. All were alive at\nthe end of 72 hours and body weight\nchanges within acceptable parameters. | Non-toxic |\n| ISO Material\nMediated Rabbit\nPyrogen (GLP) | Pyrogen\n10993-11 | No rabbit temp rise >= 0.5°C. | Non-pyrogenic |\n| Complement\nActivation - SC5b-9\nAssays with Sponsor-\nSupplied Comparator\n(GLP) | Hemocompatibility\n10993-4 | Results with acceptable range as\ncompared to Control Device. | Test article\ncomplement activation\nhas similar\nperformance as the\ncontrol |\n| ASTM Hemolysis -\nDirect Contact and\nExtract Method (GLP) |  | Blank corrected Hemolytic index: 0.1. | Test device is non-\nhemolytic |\n| Platelet and\nLeukocyte counts\n(GLP) |  | No ranges or levels outside an\nacceptable range and comparable to\nControl Device. | Counts of test device\nare within\nacceptable ranges\nand similar to\ncontrol |\n| Partial\nThromboplastin Time\n(PTT) GLP |  | Test and predicate device have similar\nperformance. | Test and control articles\nare not considered an\nactivator of the intrinsic\ncoagulation pathway |\n| Thromboresistance\nEvaluation (GLP - 4\nHour - 3 Dog) |  | No adverse effects or clinical signs during\ntest period and no thrombus score >3 for\neither test or control device | Thromboresistance of\ntest device is similar\nto control |\n| Peelable Introducer |  |  |  |\n| MTT – L-929\nCytotoxicity Study | Cytotoxicity\n10993-5 | Percent Cell Lysis: 0%\nCytotoxic Score: 0 | Non-cytotoxic |\n| ISO Intracutaneous\nIrritation (GLP - 2\nExtracts) | Irritation or\nIntracutaneous\nReactivity\n10993-10 | The delta between the average scores of\nthe extract of the test article and the\nvehicle control are 0.0; 0.1. | Non-irritant |\n| ISO Guinea Pig\nMaximization | Sensitization\n10993-10 | Test and control animal’s response not\ngreater than “0”. | Did not elicit\nsensitization response |\n\nSensitization (GLP - 2\nExtracts)\nNone of the animals were observed with Non-toxic\nISO Acute Systemic abnormal clinical signs indicative of\nSystemic Toxicity\nToxicity (GLP - 2 toxicity for 72 hours. All were alive at\n10993-11\nExtracts) the end of 72 hours and body weight\nchanges within acceptable parameters.\nISO Material No rabbit temp rise >= 0.5°C. Non-pyrogenic\nPyrogen\nMediated Rabbit\n10993-11\nPyrogen (GLP)\nASTM Hemolysis - Hemocompatibility Blank corrected Hemolytic index: 0.6. Non-hemolytic\nDirect Contact and 10993-4\nExtract Method (GLP)\nWallaby Aspiration\nTubing Set\nMTT – L-929 Cytotoxicity Percent Cell Lysis: 0% Non-cytotoxic\nCytotoxicity Study 10993-5 Cytotoxic Score: 0\nIrritation or The delta between the average scores of Non-irritant\nISO Intracutaneous\nIntracutaneous the extract of the test article and the\nIrritation (GLP - 2\nReactivity vehicle control are 0.0; 0.1.\nExtracts)\n10993-10\nISO Guinea Pig Test and control animal’s response not Did not elicit\nMaximization Sensitization greater than “0”. sensitization response\nSensitization (GLP - 2 10993-10\nExtracts)\nClinical Testing\nNone. The substantial equivalence was established based on non-clinical performance data. The safety\nand usability results from the animal studies with both the 6F Esperance Aspiration Catheter and the\nPenumbra System ACE 68 Reperfusion Catheter were used to demonstrate the subject device is safe,\nusable, and is substantially equivalent to the predicate device.\nConclusion\nThe 5F and 6F Esperance Aspiration Catheter Systems are substantially equivalent to the Penumbra\nReperfusion Catheter 054 and Penumbra System ACE 68 Reperfusion Catheter, respectively, based on\nthe successful completion of non-clinical testing as well as similar principles of operation, materials of\nconstruction, packaging, usability, and the same intended use.\nPage 10 of 10\n\n| Sensitization (GLP - 2\nExtracts) |  |  |  |\n| --- | --- | --- | --- |\n| ISO Acute Systemic\nToxicity (GLP - 2\nExtracts) | Systemic Toxicity\n10993-11 | None of the animals were observed with\nabnormal clinical signs indicative of\ntoxicity for 72 hours. All were alive at\nthe end of 72 hours and body weight\nchanges within acceptable parameters. | Non-toxic |\n| ISO Material\nMediated Rabbit\nPyrogen (GLP) | Pyrogen\n10993-11 | No rabbit temp rise >= 0.5°C. | Non-pyrogenic |\n| ASTM Hemolysis -\nDirect Contact and\nExtract Method (GLP) | Hemocompatibility\n10993-4 | Blank corrected Hemolytic index: 0.6. | Non-hemolytic |\n| Wallaby Aspiration\nTubing Set |  |  |  |\n|  |  |  |  |\n| MTT – L-929\nCytotoxicity Study | Cytotoxicity\n10993-5 | Percent Cell Lysis: 0%\nCytotoxic Score: 0 | Non-cytotoxic |\n| ISO Intracutaneous\nIrritation (GLP - 2\nExtracts) | Irritation or\nIntracutaneous\nReactivity\n10993-10 | The delta between the average scores of\nthe extract of the test article and the\nvehicle control are 0.0; 0.1. | Non-irritant |\n| ISO Guinea Pig\nMaximization\nSensitization (GLP - 2\nExtracts) | Sensitization\n10993-10 | Test and control animal’s response not\ngreater than “0”. | Did not elicit\nsensitization response |",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": null
  },
  "confidence": {
    "indications": 0.95
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n51 0(k) Number (if known)\nK211697\nDevice Name\nEsperance Aspiration Catheter System\nIndications for Use (Describe)\nThe Esperance Aspiration Catheter with the Medela Dominant Flex Surgical Suction Pump and Wallaby Aspiration\nTubing set is intended for use in the revascularization of patients with acute ischemic stroke secondary to intracranial\nlarge vessel occlusive disease (within internal carotid, middle cerebral -Ml and M2 segments, basilar, and vertebral\narteries) within 8 hours of symptom onset. Patients who are ineligible for intravenous tissue plasminogen activator\n(IV t-PA) or who fail IV t-PA therapy are candidates for treatment.\nType of Use (Select one or both, as applicable)\nIZI D\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n\"An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid 0MB number.\"\nFORM FDA 3881 (6/20) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\n510(k) Number: K211697\nAs required by 21 CFR 807.92:\nApplicant: Wallaby Medical\n22901 Mill Creek Drive\nLaguna Hills, CA 92653\nContact: Nathaniel Knock\nPhone Number 1 949.480.9466\nDate Prepared: 10/15/21\nDevice Trade Name: Esperance Aspiration Catheter System\nDevice Common Name: Catheter, Thrombus Retriever\nProduct Code NRY\nClassification Name: Percutaneous Catheter, 21 CFR 870.1250\n5F Predicate Device Name: Penumbra Reperfusion Catheter 054, Penumbra Separator 054\n(K090752)\n6F Predicate Device Name: Penumbra System ACE 64 and ACE 68 Reperfusion Catheters\n(K142458)\na. Device Description\nThe Esperance Aspiration Catheter System is a single-use, vascular catheter consisting of a single lumen,\nvariable stiffness, composite catheter. The device system includes 5F and 6F catheters with inner\ndiameters of 0.055” and 0.071”, respectively, designed with three different working lengths for both\nsizes: 115 cm, 125 cm, and 131 cm. The device is supplied as a kit with Wallaby Aspiration Tubing Set\nprovided with a single catheter. The distal tip of each catheter is visible under fluoroscopy and the distal\nshaft of each catheter is designed with an external hydrophilic coating to reduce friction during use. The\nproximal end of each catheter incorporates a strain relief and a standard Luer adapter to facilitate the\nattachment of accessories. Each catheter has a semi-rigid proximal shaft which transitions into a flexible\ndistal shaft to facilitate the advancement of the catheter in tortuous anatomy.\nThe Esperance Aspiration Catheter System is a non-active, surgically invasive device intended for short\nterm use within the vasculature.\nb. Indication for Use\nThe Esperance Aspiration Catheter with the Medela Dominant Flex Surgical Suction Pump and Wallaby\nAspiration Tubing set is intended for use in the revascularization of patients with acute ischemic stroke\nsecondary to intracranial large vessel occlusive disease (within internal carotid, middle cerebral – M1\nand M2 segments, basilar, and vertebral arteries) within 8 hours of symptom onset. Patients who are\nineligible for intravenous tissue plasminogen activator (IV t-PA) or who fail IV t-PA therapy are\ncandidates for treatment.\nc. Predicate Comparison\nThe predicate devices for the 5F and 6F Esperance Aspiration Catheter System models are the\nPenumbra Reperfusion Catheter 054, Penumbra Separator 054 (K090752) and the Penumbra System\nACE 64 and ACE 68 Reperfusion Catheters (K142458), respectively. The tables below describe the\ntechnological differences between the 5F and 6F Esperance Aspiration Catheter and the predicate\nPenumbra Reperfusion Catheters 054 and ACE68, respectively:\nPage 1 of 10\n\n| Applicant: | Wallaby Medical\n22901 Mill Creek Drive\nLaguna Hills, CA 92653 |\n| --- | --- |\n|  |  |\n| Contact: | Nathaniel Knock |\n| Phone Number | 1 949.480.9466 |\n| Date Prepared: | 10/15/21 |\n| Device Trade Name: | Esperance Aspiration Catheter System |\n| Device Common Name: | Catheter, Thrombus Retriever |\n| Product Code | NRY |\n| Classification Name: | Percutaneous Catheter, 21 CFR 870.1250 |\n| 5F Predicate Device Name: | Penumbra Reperfusion Catheter 054, Penumbra Separator 054\n(K090752) |\n|  |  |\n| 6F Predicate Device Name: | Penumbra System ACE 64 and ACE 68 Reperfusion Catheters\n(K142458) |\n|  |  |\n\nTable 1 5F Esperance Aspiration Catheter System Technological Comparison to Predicate Penumbra Reperfusion Catheter 054\nDevice Name Predicate Device: Subject Device:\nPenumbra Reperfusion Esperance Aspiration Rationale for Difference (if\nCatheter 054 Catheter System (5F) applicable)\n510(k) No. K090752 K211697\nClassification Class II, NRY SAME N/A- SAME\nIntended Use The Penumbra System is The Esperance Aspiration Both devices utilize an\nintended for use in the Catheter with the Medela aspiration pump as part of the\nrevascularization of patients Dominant Flex Surgical Suction revascularization process\nwith acute ischemic stroke Pump and Wallaby Aspiration\nsecondary to intracranial large Tubing set is intended for use\nvessel occlusive disease (within in the revascularization of\nthe internal carotid, middle patients with acute ischemic\ncerebral – M1 and M2 stroke secondary to\nsegments, basilar, and vertebral intracranial large vessel\narteries) within 8 hours of occlusive disease (within\nsymptom onset. internal carotid, middle\ncerebral – M1 and M2\nsegments, basilar, and\nvertebral arteries) within 8\nhours of symptom onset.\nPatients who are ineligible for\nintravenous tissue\nplasminogen activator (IV t-\nPA) or who fail IV t-PA therapy\nare candidates for treatment.\nMaterials\nShaft\nExtrusions Outer layer: Outer layer: Both device materials are\nTecoflex (thermoplastic Tecothane (polyurethane biocompatible, designed to be\npolyurethane), Pellethane elastomer), Pebax (polyether used in vasculature\n(thermoplastic polyurethane), block amide), Vestamid\nPebax (polyether block amide), (polyamide)\nVestamid (polyamide)\nInner layer:\nInner layer: PTFE\nPTFE\nWire SS flat coil Nitinol coil and braid\nReinforcement\nComponents\nHub Grilamid (TR55) Nylon Both device materials are\nCoating Hydrophilic Coating Hydrophilic Coating biocompatible, designed to be\nStrain Relief Stainless Steel 304 Thermoplastic vulcanizate, used in vasculature\npolypropylene\nStrain Relief Grilamid (TR55) N/A N/A- subject device has no\n[Hub Sleeve] strain relief hub sleeve\nID Band Polyolefin, PET yellow [black ink] N/A N/A- subject device has no ID\nband\nColorant Clear/Natural or Purple Natural or Green or Blue Both device colorants are\napproved for use in medical\ndevice applications\nMarker Band C-cut Pt/Ir Band SAME N/A- SAME\nPage 2 of 10\n\n| Device Name | Predicate Device: | Subject Device: |  |\n| --- | --- | --- | --- |\n|  | Penumbra Reperfusion | Esperance Aspiration | Rationale for Difference (if |\n|  | Catheter 054 | Catheter System (5F) | applicable) |\n|  |  |  |  |\n| 510(k) No. | K090752 | K211697 |  |\n| Classification | Class II, NRY | SAME | N/A- SAME |\n| Intended Use | The Penumbra System is\nintended for use in the\nrevascularization of patients\nwith acute ischemic stroke\nsecondary to intracranial large\nvessel occlusive disease (within\nthe internal carotid, middle\ncerebral – M1 and M2\nsegments, basilar, and vertebral\narteries) within 8 hours of\nsymptom onset. | The Esperance Aspiration\nCatheter with the Medela\nDominant Flex Surgical Suction\nPump and Wallaby Aspiration\nTubing set is intended for use\nin the revascularization of\npatients with acute ischemic\nstroke secondary to\nintracranial large vessel\nocclusive disease (within\ninternal carotid, middle\ncerebral – M1 and M2\nsegments, basilar, and\nvertebral arteries) within 8\nhours of symptom onset.\nPatients who are ineligible for\nintravenous tissue\nplasminogen activator (IV t-\nPA) or who fail IV t-PA therapy\nare candidates for treatment. | Both devices utilize an\naspiration pump as part of the\nrevascularization process |\n| Materials |  |  |  |\n| Shaft |  |  |  |\n| Extrusions | Outer layer:\nTecoflex (thermoplastic\npolyurethane), Pellethane\n(thermoplastic polyurethane),\nPebax (polyether block amide),\nVestamid (polyamide)\nInner layer:\nPTFE | Outer layer:\nTecothane (polyurethane\nelastomer), Pebax (polyether\nblock amide), Vestamid\n(polyamide)\nInner layer:\nPTFE | Both device materials are\nbiocompatible, designed to be\nused in vasculature |\n| Wire\nReinforcement | SS flat coil | Nitinol coil and braid |  |\n| Components |  |  |  |\n| Hub | Grilamid (TR55) | Nylon | Both device materials are\nbiocompatible, designed to be\nused in vasculature |\n| Coating | Hydrophilic Coating | Hydrophilic Coating |  |\n| Strain Relief | Stainless Steel 304 | Thermoplastic vulcanizate,\npolypropylene |  |\n| Strain Relief\n[Hub Sleeve] | Grilamid (TR55) | N/A | N/A- subject device has no\nstrain relief hub sleeve |\n| ID Band | Polyolefin, PET yellow [black ink] | N/A | N/A- subject device has no ID\nband |\n| Colorant | Clear/Natural or Purple | Natural or Green or Blue | Both device colorants are\napproved for use in medical\ndevice applications |\n| Marker Band | C-cut Pt/Ir Band | SAME | N/A- SAME |\n\nDevice Name Predicate Device: Subject Device:\nPenumbra Reperfusion Esperance Aspiration Rationale for Difference (if\nCatheter 054 Catheter System (5F) applicable)\nTip Straight, steam shapeable by Straight, steam shapeable by N/A- SAME\nConfiguration user user\nAccessories\nShaping Not Reported Stainless Steel The shaping mandrel supplied\nMandrel with the Esperance Aspiration\nCatheter System was\nconsidered in biocompatibility\nassessments\nPeelable PTFE PTFE N/A- SAME\nSheath\nRotating Polycarbonate, silicone ring Polycarbonate, silicone ring N/A- SAME\nHemostasis\nValve\nDimensions\nShaft\nProximal OD 0.080 in Max 0.069 in Max Both devices are evaluated to\nDistal OD 0.066 in Max 0.065 in Max achieve proper placement\nduring revascularization.\nProximal ID 0.064 in Min 0.054 in Min Both devices are evaluated to\nDistal ID 0.054 in Min 0.054 in Min allow for revascularization\nthrough the ID of the device\nEffective 125 – 132 cm 115 – 131 cm Both devices are evaluated to\nLength achieve proper placement\nduring revascularization\nCoating Length 30 cm 60 cm Both devices are evaluated to\nachieve proper placement\nduring revascularization\nAccessories\nPeelable Not Reported 0.092 in ID The peelable sheath ID is\nSheath designed to be compatible with\nthe 5F Esperance Aspiration\nCatheter System\nShaping 0.038 in OD 0.035 in OD Both devices are evaluated for\nMandrel ability to retain shape after\nshaping with the mandrel\nPackaging Material\nPouch Polyester/polyethylene/Tyvek Tyvek to nylon Packaging materials are similar\nand common for medical\nPackaging Polyethylene HDPE devices. Both packaging\nHoop configurations maintain\nPackaging Card Polyethylene HDPE sterility of the device through\nshelf life\nDisplay Carton SBS Paperboard SBS Paperboard N/A- SAME\nSterilization Ethylene Oxide Ethylene Oxide N/A- SAME\nMethod\nHow Supplied Sterile, Single Use Sterile, Single Use N/A- SAME\nShelf Life 36 Months 12 months A 1 year shelf life is sufficient\nto allow for use of the device\nAspiration Pump and Tubing\nAspiration Penumbra System with Medela Dominant Flex Both pumps are evaluated\nPump Penumbra ENGINE Vacuum Surgical Suction Pump with their respective system\nPump (cleared under K180008) Vacuum of -29.2 in Hg with to allow for\nof -29.2 in Hg with disposable disposable canister revascularization\ncanister\nPage 3 of 10\n\n| Device Name | Predicate Device: | Subject Device: |  |\n| --- | --- | --- | --- |\n|  | Penumbra Reperfusion | Esperance Aspiration | Rationale for Difference (if |\n|  | Catheter 054 | Catheter System (5F) | applicable) |\n|  |  |  |  |\n| Tip\nConfiguration | Straight, steam shapeable by\nuser | Straight, steam shapeable by\nuser | N/A- SAME |\n| Accessories |  |  |  |\n| Shaping\nMandrel | Not Reported | Stainless Steel | The shaping mandrel supplied\nwith the Esperance Aspiration\nCatheter System was\nconsidered in biocompatibility\nassessments |\n| Peelable\nSheath | PTFE | PTFE | N/A- SAME |\n| Rotating\nHemostasis\nValve | Polycarbonate, silicone ring | Polycarbonate, silicone ring | N/A- SAME |\n| Dimensions |  |  |  |\n| Shaft |  |  |  |\n| Proximal OD | 0.080 in Max | 0.069 in Max | Both devices are evaluated to\nachieve proper placement\nduring revascularization. |\n| Distal OD | 0.066 in Max | 0.065 in Max |  |\n| Proximal ID | 0.064 in Min | 0.054 in Min | Both devices are evaluated to\nallow for revascularization\nthrough the ID of the device |\n| Distal ID | 0.054 in Min | 0.054 in Min |  |\n| Effective\nLength | 125 – 132 cm | 115 – 131 cm | Both devices are evaluated to\nachieve proper placement\nduring revascularization |\n| Coating Length | 30 cm | 60 cm | Both devices are evaluated to\nachieve proper placement\nduring revascularization |\n| Accessories |  |  |  |\n| Peelable\nSheath | Not Reported | 0.092 in ID | The peelable sheath ID is\ndesigned to be compatible with\nthe 5F Esperance Aspiration\nCatheter System |\n| Shaping\nMandrel | 0.038 in OD | 0.035 in OD | Both devices are evaluated for\nability to retain shape after\nshaping with the mandrel |\n| Packaging Material |  |  |  |\n| Pouch | Polyester/polyethylene/Tyvek | Tyvek to nylon | Packaging materials are similar\nand common for medical\ndevices. Both packaging\nconfigurations maintain\nsterility of the device through\nshelf life |\n| Packaging\nHoop | Polyethylene | HDPE |  |\n| Packaging Card | Polyethylene | HDPE |  |\n| Display Carton | SBS Paperboard | SBS Paperboard | N/A- SAME |\n| Sterilization\nMethod | Ethylene Oxide | Ethylene Oxide | N/A- SAME |\n| How Supplied | Sterile, Single Use | Sterile, Single Use | N/A- SAME |\n| Shelf Life | 36 Months | 12 months | A 1 year shelf life is sufficient\nto allow for use of the device |\n| Aspiration Pump and Tubing |  |  |  |\n| Aspiration\nPump | Penumbra System with\nPenumbra ENGINE Vacuum\nPump (cleared under K180008)\nof -29.2 in Hg with disposable\ncanister | Medela Dominant Flex\nSurgical Suction Pump\nVacuum of -29.2 in Hg with\ndisposable canister | Both pumps are evaluated\nwith their respective system\nto allow for\nrevascularization |\n\nDevice Name Predicate Device: Subject Device:\nPenumbra Reperfusion Esperance Aspiration Rationale for Difference (if\nCatheter 054 Catheter System (5F) applicable)\nAspiration 112 inch length 112 inch length Both aspiration tubing sets\nTubing Tubing ID = 0.110 inch Tubing ID = 0.110 inch are evaluated with their\nIntegrated valve for vacuum respective system to allow\ncontrol for revascularization\nTable 2 6F Esperance Aspiration Catheter System Technological Comparison to Predicate Penumbra System ACE 68 Reperfusion\nCatheter\nDevice Name Predicate Device: Subject Device:\nPenumbra System ACE 68 Esperance Aspiration Rationale for Difference (if\nReperfusion Catheter Catheter System (6F) applicable)\n510(k) No. K142458 K211697\nClassification Class II, NRY SAME N/A- SAME\nIntended Use The Penumbra System is The Esperance Aspiration Both devices utilize an\nintended for use in the Catheter with the Medela aspiration pump as part of the\nrevascularization of patients Dominant Flex Surgical Suction revascularization process\nwith acute ischemic stroke Pump and Wallaby Aspiration\nsecondary to intracranial large Tubing set is intended for use\nvessel occlusive disease (within in the revascularization of\nthe internal carotid, middle patients with acute ischemic\ncerebral – M1 and M2 segments, stroke secondary to\nbasilar, and vertebral arteries) intracranial large vessel\nwithin 8 hours of symptom occlusive disease (within\nonset. The Reperfusion Catheters internal carotid, middle\nACE 64 and ACE 68 are intended cerebral – M1 and M2\nfor use in revascularization segments, basilar, and\nwithin the Internal Carotid Artery vertebral arteries) within 8\n(ICA) within 8 hours of symptom hours of symptom onset.\nonset. Patients who are ineligible for\nintravenous tissue\nplasminogen activator (IV t-\nPA) or who fail IV t-PA therapy\nare candidates for treatment.\nMaterials\nShaft\nExtrusions Outer layer: Outer layer: Both device materials are\nTecoflex (thermoplastic Tecothane (polyurethane biocompatible, designed to be\npolyurethane), Pellethane elastomer), Pebax (polyether used in vasculature\n(thermoplastic polyurethane), block amide), Vestamid\nPebax (polyether block amide), (polyamide)\nVestamid (polyamide)\nInner layer: Inner layer:\nPTFE PTFE\nWire SS and Nitinol coil Nitinol coil and braid\nReinforcement\nComponents\nHub Grilamid (TR55) Nylon Both device materials are\nCoating Hydrophilic Coating Hydrophilic Coating biocompatible, designed to be\nStrain Relief Stainless Steel 304 Thermoplastic vulcanizate, used in vasculature\npolypropylene\nStrain Relief Grilamid (TR55) N/A N/A- subject device has no\n[Hub Sleeve] strain relief hub sleeve\nPage 4 of 10\n\n| Device Name | Predicate Device: | Subject Device: |  |\n| --- | --- | --- | --- |\n|  | Penumbra Reperfusion | Esperance Aspiration | Rationale for Difference (if |\n|  | Catheter 054 | Catheter System (5F) | applicable) |\n|  |  |  |  |\n| Aspiration\nTubing | 112 inch length\nTubing ID = 0.110 inch | 112 inch length\nTubing ID = 0.110 inch\nIntegrated valve for vacuum\ncontrol | Both aspiration tubing sets\nare evaluated with their\nrespective system to allow\nfor revascularization |\n\n| Device Name | Predicate Device: | Subject Device: |  |\n| --- | --- | --- | --- |\n|  | Penumbra System ACE 68 | Esperance Aspiration | Rationale for Difference (if |\n|  | Reperfusion Catheter | Catheter System (6F) | applicable) |\n|  |  |  |  |\n| 510(k) No. | K142458 | K211697 |  |\n| Classification | Class II, NRY | SAME | N/A- SAME |\n| Intended Use | The Penumbra System is\nintended for use in the\nrevascularization of patients\nwith acute ischemic stroke\nsecondary to intracranial large\nvessel occlusive disease (within\nthe internal carotid, middle\ncerebral – M1 and M2 segments,\nbasilar, and vertebral arteries)\nwithin 8 hours of symptom\nonset. The Reperfusion Catheters\nACE 64 and ACE 68 are intended\nfor use in revascularization\nwithin the Internal Carotid Artery\n(ICA) within 8 hours of symptom\nonset. | The Esperance Aspiration\nCatheter with the Medela\nDominant Flex Surgical Suction\nPump and Wallaby Aspiration\nTubing set is intended for use\nin the revascularization of\npatients with acute ischemic\nstroke secondary to\nintracranial large vessel\nocclusive disease (within\ninternal carotid, middle\ncerebral – M1 and M2\nsegments, basilar, and\nvertebral arteries) within 8\nhours of symptom onset.\nPatients who are ineligible for\nintravenous tissue\nplasminogen activator (IV t-\nPA) or who fail IV t-PA therapy\nare candidates for treatment. | Both devices utilize an\naspiration pump as part of the\nrevascularization process |\n| Materials |  |  |  |\n| Shaft |  |  |  |\n| Extrusions | Outer layer:\nTecoflex (thermoplastic\npolyurethane), Pellethane\n(thermoplastic polyurethane),\nPebax (polyether block amide),\nVestamid (polyamide)\nInner layer:\nPTFE | Outer layer:\nTecothane (polyurethane\nelastomer), Pebax (polyether\nblock amide), Vestamid\n(polyamide)\nInner layer:\nPTFE | Both device materials are\nbiocompatible, designed to be\nused in vasculature |\n| Wire\nReinforcement | SS and Nitinol coil | Nitinol coil and braid |  |\n| Components |  |  |  |\n| Hub | Grilamid (TR55) | Nylon | Both device materials are\nbiocompatible, designed to be\nused in vasculature |\n| Coating | Hydrophilic Coating | Hydrophilic Coating |  |\n| Strain Relief | Stainless Steel 304 | Thermoplastic vulcanizate,\npolypropylene |  |\n| Strain Relief\n[Hub Sleeve] | Grilamid (TR55) | N/A | N/A- subject device has no\nstrain relief hub sleeve |\n\nDevice Name Predicate Device: Subject Device:\nPenumbra System ACE 68 Esperance Aspiration Rationale for Difference (if\nReperfusion Catheter Catheter System (6F) applicable)\nID Band Polyolefin, PET yellow [black ink] N/A N/A- subject device has no ID\nband\nColorant Clear/Natural or Purple Natural or Green or Blue Both device colorants are\napproved for use in medical\ndevice applications\nMarker Band C-cut Pt/Ir Band C-cut Pt/Ir Band N/A- SAME\nTip Straight, steam shapeable by Straight, steam shapeable by N/A- SAME\nConfiguration user user\nAccessories\nShaping Not Reported Stainless Steel The shaping mandrel supplied\nMandrel with the Esperance Aspiration\nCatheter System was\nconsidered in biocompatibility\nassessments\nPeelable PTFE PTFE N/A- SAME\nSheath\nRotating Polycarbonate, silicone ring Polycarbonate, silicone ring N/A- SAME\nHemostasis\nValve\nDimensions\nShaft\nProximal OD 0.084 in Max SAME\nN/A- SAME\nDistal OD 0.084 in Max SAME\nProximal ID 0.068 in Min 0.070 in Min Both devices are evaluated to\nDistal ID 0.068 in Min 0.070 in Min allow for revascularization\nthrough the ID of the device\nEffective 115 – 132 cm 115 – 131 cm Both devices are evaluated to\nLength achieve proper placement\nduring revascularization\nCoating Length 30 cm 60 cm Both devices are evaluated to\nachieve proper placement\nduring revascularization\nAccessories\nPeelable Not Reported 0.092 in ID The peelable sheath ID is\nSheath designed to be compatible with\nthe 6F Esperance Aspiration\nCatheter System\nShaping 0.038 in OD 0.035 in OD Both devices are evaluated for\nMandrel ability to retain shape after\nshaping with the mandrel\nPackaging Material\nPouch Polyester/polyethylene/Tyvek Tyvek to nylon Packaging materials are similar\nand common for medical\nPackaging Polyethylene HDPE devices. Both packaging\nHoop configurations maintain\nPackaging Card Polyethylene HDPE sterility of the device through\nshelf life.\nDisplay Carton SBS Paperboard SBS Paperboard N/A- SAME\nSterilization Ethylene Oxide Ethylene Oxide N/A- SAME\nMethod\nHow Supplied Sterile, Single Use Sterile, Single Use N/A- SAME\nShelf Life 36 Months 12 months A 1 year shelf life is sufficient\nto allow for use of the device\nAspiration Pump and Tubing\nPage 5 of 10\n\n| Device Name | Predicate Device: | Subject Device: |  |\n| --- | --- | --- | --- |\n|  | Penumbra System ACE 68 | Esperance Aspiration | Rationale for Difference (if |\n|  | Reperfusion Catheter | Catheter System (6F) | applicable) |\n|  |  |  |  |\n| ID Band | Polyolefin, PET yellow [black ink] | N/A | N/A- subject device has no ID\nband |\n| Colorant | Clear/Natural or Purple | Natural or Green or Blue | Both device colorants are\napproved for use in medical\ndevice applications |\n| Marker Band | C-cut Pt/Ir Band | C-cut Pt/Ir Band | N/A- SAME |\n| Tip\nConfiguration | Straight, steam shapeable by\nuser | Straight, steam shapeable by\nuser | N/A- SAME |\n| Accessories |  |  |  |\n| Shaping\nMandrel | Not Reported | Stainless Steel | The shaping mandrel supplied\nwith the Esperance Aspiration\nCatheter System was\nconsidered in biocompatibility\nassessments |\n| Peelable\nSheath | PTFE | PTFE | N/A- SAME |\n| Rotating\nHemostasis\nValve | Polycarbonate, silicone ring | Polycarbonate, silicone ring | N/A- SAME |\n| Dimensions |  |  |  |\n| Shaft |  |  |  |\n| Proximal OD | 0.084 in Max | SAME | N/A- SAME |\n| Distal OD | 0.084 in Max | SAME |  |\n| Proximal ID | 0.068 in Min | 0.070 in Min | Both devices are evaluated to\nallow for revascularization\nthrough the ID of the device |\n| Distal ID | 0.068 in Min | 0.070 in Min |  |\n| Effective\nLength | 115 – 132 cm | 115 – 131 cm | Both devices are evaluated to\nachieve proper placement\nduring revascularization |\n| Coating Length | 30 cm | 60 cm | Both devices are evaluated to\nachieve proper placement\nduring revascularization |\n| Accessories |  |  |  |\n| Peelable\nSheath | Not Reported | 0.092 in ID | The peelable sheath ID is\ndesigned to be compatible with\nthe 6F Esperance Aspiration\nCatheter System |\n| Shaping\nMandrel | 0.038 in OD | 0.035 in OD | Both devices are evaluated for\nability to retain shape after\nshaping with the mandrel |\n| Packaging Material |  |  |  |\n| Pouch | Polyester/polyethylene/Tyvek | Tyvek to nylon | Packaging materials are similar\nand common for medical\ndevices. Both packaging\nconfigurations maintain\nsterility of the device through\nshelf life. |\n| Packaging\nHoop | Polyethylene | HDPE |  |\n| Packaging Card | Polyethylene | HDPE |  |\n| Display Carton | SBS Paperboard | SBS Paperboard | N/A- SAME |\n| Sterilization\nMethod | Ethylene Oxide | Ethylene Oxide | N/A- SAME |\n| How Supplied | Sterile, Single Use | Sterile, Single Use | N/A- SAME |\n| Shelf Life | 36 Months | 12 months | A 1 year shelf life is sufficient\nto allow for use of the device |\n| Aspiration Pump and Tubing |  |  |  |\n\nDevice Name Predicate Device: Subject Device:\nPenumbra System ACE 68 Esperance Aspiration Rationale for Difference (if\nReperfusion Catheter Catheter System (6F) applicable)\nAspiration Penumbra System with Medela Dominant Flex Both pumps are evaluated\nPump Penumbra ENGINE Vacuum Surgical Suction Pump with their respective system\nPump (cleared under K180008) Vacuum of -29.2 in Hg with to allow for\nof -29.2 in Hg with disposable disposable canister revascularization\ncanister\nAspiration 112 inch length 112 inch length Both aspiration tubing sets\nTubing Tubing ID = 0.110 inch Tubing ID = 0.110 inch are evaluated with their\nIntegrated valve for vacuum respective system to allow\ncontrol for revascularization\nTo establish the substantial equivalence of the Esperance Aspiration Catheter System to the predicate\ndevices and meet the requirements of the risk analysis (FMECA), non-clinical bench, animal, and\nbiological compatibility testing was conducted and driven by the risk analysis. The testing performed,\nand results, are summarized below:\nDesign Verification Testing - Bench\nPerformance testing was conducted to support the Esperance Aspiration Catheter System\nsubmission. The results of the design verification and validation testing performed confirm that the\nEsperance Aspiration Catheter System conforms to the pre-defined acceptance criteria. Testing\nincluded:\nTable 3. 5F and 6F Catheter Bench Testing Summary\nTest 5F Result 6F Result\nVisual Inspection The device was evaluated to verify the visual inspection requirements were met.\nThe device met all pre-defined acceptance criteria.\nDimensional Inspection (ID,\nOD, Overall Length, Working\nThe device was evaluated to verify the dimensional requirements were met. The\nLength, Coating Length,\ndevice met all pre-defined acceptance criteria.\nDistal Tip to Marker Band,\nHub/Strain Relief Length)\nAspiration Rate The device was evaluated to verify the flow rate of saline. The device met all pre-\ndefined acceptance criteria.\nSimulated Use The device was evaluated in a simulated anatomy model for: preparation/ease of\nassembly, introducer sheath interaction, introducer peel away, compatibility with\nguidewire/microcatheter, lubricity and durability of hydrophilic coating, kink\nresistance, removal/aspiration of clots. Device performs as intended and met all\npre-defined acceptance criteria under simulated use conditions.\nPhysician Validation The device was evaluated in a simulated anatomy model by physicians with side\n(simulated clot retrieval) by side comparison against the predicate for: preparation/ease of assembly,\nintroducer sheath interaction, introducer peel away, compatibility with\nguidewire/microcatheter, lubricity and durability of hydrophilic coating, kink\nresistance, removal/aspiration of clots. Device performs as intended and\ndemonstrates equivalency to its predicate device under simulated use conditions\nDelivery and Retrieval The device was subjected to delivery and retrieval forces testing in a vascular\nForces (device, retrieval only model under simulated use conditions and met all pre-defined acceptance criteria.\nfor guidewire) The device results were evaluated and compared to the predicate in the same test\nconditions and deemed substantially equivalent.\nPage 6 of 10\n\n| Device Name | Predicate Device: | Subject Device: |  |\n| --- | --- | --- | --- |\n|  | Penumbra System ACE 68 | Esperance Aspiration | Rationale for Difference (if |\n|  | Reperfusion Catheter | Catheter System (6F) | applicable) |\n|  |  |  |  |\n| Aspiration\nPump | Penumbra System with\nPenumbra ENGINE Vacuum\nPump (cleared under K180008)\nof -29.2 in Hg with disposable\ncanister | Medela Dominant Flex\nSurgical Suction Pump\nVacuum of -29.2 in Hg with\ndisposable canister | Both pumps are evaluated\nwith their respective system\nto allow for\nrevascularization |\n| Aspiration\nTubing | 112 inch length\nTubing ID = 0.110 inch | 112 inch length\nTubing ID = 0.110 inch\nIntegrated valve for vacuum\ncontrol | Both aspiration tubing sets\nare evaluated with their\nrespective system to allow\nfor revascularization |\n\n| Test | 5F Result | 6F Result |\n| --- | --- | --- |\n| Visual Inspection | The device was evaluated to verify the visual inspection requirements were met.\nThe device met all pre-defined acceptance criteria. |  |\n| Dimensional Inspection (ID,\nOD, Overall Length, Working\nLength, Coating Length,\nDistal Tip to Marker Band,\nHub/Strain Relief Length) | The device was evaluated to verify the dimensional requirements were met. The\ndevice met all pre-defined acceptance criteria. |  |\n| Aspiration Rate | The device was evaluated to verify the flow rate of saline. The device met all pre-\ndefined acceptance criteria. |  |\n| Simulated Use | The device was evaluated in a simulated anatomy model for: preparation/ease of\nassembly, introducer sheath interaction, introducer peel away, compatibility with\nguidewire/microcatheter, lubricity and durability of hydrophilic coating, kink\nresistance, removal/aspiration of clots. Device performs as intended and met all\npre-defined acceptance criteria under simulated use conditions. |  |\n| Physician Validation\n(simulated clot retrieval) | The device was evaluated in a simulated anatomy model by physicians with side\nby side comparison against the predicate for: preparation/ease of assembly,\nintroducer sheath interaction, introducer peel away, compatibility with\nguidewire/microcatheter, lubricity and durability of hydrophilic coating, kink\nresistance, removal/aspiration of clots. Device performs as intended and\ndemonstrates equivalency to its predicate device under simulated use conditions |  |\n| Delivery and Retrieval\nForces (device, retrieval only\nfor guidewire) | The device was subjected to delivery and retrieval forces testing in a vascular\nmodel under simulated use conditions and met all pre-defined acceptance criteria.\nThe device results were evaluated and compared to the predicate in the same test\nconditions and deemed substantially equivalent. |  |\n\nTest 5F Result 6F Result\nTip Stiffness\nThe device tip deflection force was measured on a universal testing machine and\nmet acceptance criteria. The device results were evaluated and compared to the\npredicate in the same test conditions and deemed substantially equivalent.\nTip Shaping The device tip was shaped with the shaping mandrel and steam and met the pre-\ndefined acceptance criteria.\nSystem Tensile (hub, shaft, The device was evaluated to verify the tensile strength of the full system meets the\ntip) minimum tensile requirement. The device met all predefined acceptance\ncriteria.\nElongation to Failure The device elongation was obtained from the shaft tensile testing data. The device\nmet all pre-defined acceptance criteria.\nTorque Strength The device torque response was assessed in a vascular model and met\nacceptance criteria.\nCoating Integrity (after Utilized results of the 6F catheter testing The device coating integrity was\nparticulate testing) since the larger size and surface area is inspected pre- and post-insertion and\nworst case in terms of coating coverage, retrieval through a vascular model and\nand device and model interaction.\nmet all pre-defined acceptance criteria.\nCoating Lubricity The device was evaluated for frictional forces on a universal testing machine and\nmet all pre-defined acceptance criteria.\nCatheter Burst (Pressure) The device was evaluated to verify the device does not leak, burst, and is\nLeak (Liquid) compatible with accessories per ISO 10555-1 and ISO 594-1 and met acceptance\nLeak (Air) criteria.\nKink Resistance The device was evaluated for resistance to kinking around bends with clinically\nrelevant radii and met acceptance criteria.\nVacuum Resistance The device was evaluated for resistance to lumen collapse under vacuum and met\nall pre-defined acceptance criteria.\nParticulate The device was evaluated within a\nUtilized results of 6F catheter testing\nsimulated anatomy model to verify that\nsince the larger size and surface area is\nany particulate generated is\nworst case in terms of coating\ncomparable to the predicate. The\ncoverage, and device and model\ndevice met acceptance\ninteraction.\ncriteria.\nCorrosion Resistance The catheter is corrosion resistant per ISO 10555-1.\nRadiopacity The device was evaluated for marker band visibility under fluoroscopy during the\nanimal study and met the pre-defined acceptance criteria.\nTable 4. Tubing Set Bench Testing Summary\nTest Tubing Set Results\nLeak (Liquid) The tubing set was evaluated for liquid leak under simulated use conditions and\nmet acceptance criteria.\nLeak (Air) The tubing set was evaluated for air leak under simulated use conditions and met\nacceptance criteria.\nSet Tensile (Luer connector, The Luer and suction connectors were evaluated to verify the tensile strength\nsuction connector) supports the minimum tensile requirement. The tubing set connectors met all\npredefined acceptance criteria.\nDimensions (ID, length) The tubing set was evaluated to verify the dimensional requirements were met.\nThe device met all pre-defined acceptance criteria.\nTubing Vacuum Resistance The tubing set was evaluated for resistance to lumen collapse during vacuum and\nmet all pre-defined acceptance criteria.\nTubing Set Functionality Tubing set functionality was evaluated during simulated use testing and met all\npre-defined acceptance criteria.\nTubing Label Verification Tubing set labeling was evaluated during simulated use testing and met all pre-\ndefined acceptance criteria.\nPage 7 of 10\n\n| Test | 5F Result | 6F Result |  |\n| --- | --- | --- | --- |\n| Tip Stiffness | The device tip deflection force was measured on a universal testing machine and\nmet acceptance criteria. The device results were evaluated and compared to the\npredicate in the same test conditions and deemed substantially equivalent. |  |  |\n| Tip Shaping | The device tip was shaped with the shaping mandrel and steam and met the pre-\ndefined acceptance criteria. |  |  |\n| System Tensile (hub, shaft,\ntip) | The device was evaluated to verify the tensile strength of the full system meets the\nminimum tensile requirement. The device met all predefined acceptance\ncriteria. |  |  |\n| Elongation to Failure | The device elongation was obtained from the shaft tensile testing data. The device\nmet all pre-defined acceptance criteria. |  |  |\n| Torque Strength | The device torque response was assessed in a vascular model and met\nacceptance criteria. |  |  |\n| Coating Integrity (after\nparticulate testing) | Utilized results of the 6F catheter testing\nsince the larger size and surface area is\nworst case in terms of coating coverage,\nand device and model interaction. |  | The device coating integrity was\ninspected pre- and post-insertion and\nretrieval through a vascular model and\nmet all pre-defined acceptance criteria. |\n| Coating Lubricity | The device was evaluated for frictional forces on a universal testing machine and\nmet all pre-defined acceptance criteria. |  |  |\n| Catheter Burst (Pressure) | The device was evaluated to verify the device does not leak, burst, and is\ncompatible with accessories per ISO 10555-1 and ISO 594-1 and met acceptance\ncriteria. |  |  |\n| Leak (Liquid) |  |  |  |\n| Leak (Air) |  |  |  |\n| Kink Resistance | The device was evaluated for resistance to kinking around bends with clinically\nrelevant radii and met acceptance criteria. |  |  |\n| Vacuum Resistance | The device was evaluated for resistance to lumen collapse under vacuum and met\nall pre-defined acceptance criteria. |  |  |\n| Particulate | Utilized results of 6F catheter testing\nsince the larger size and surface area is\nworst case in terms of coating\ncoverage, and device and model\ninteraction. |  | The device was evaluated within a\nsimulated anatomy model to verify that\nany particulate generated is\ncomparable to the predicate. The\ndevice met acceptance\ncriteria. |\n| Corrosion Resistance | The catheter is corrosion resistant per ISO 10555-1. |  |  |\n| Radiopacity | The device was evaluated for marker band visibility under fluoroscopy during the\nanimal study and met the pre-defined acceptance criteria. |  |  |\n\n| Test | Tubing Set Results |\n| --- | --- |\n| Leak (Liquid) | The tubing set was evaluated for liquid leak under simulated use conditions and\nmet acceptance criteria. |\n| Leak (Air) | The tubing set was evaluated for air leak under simulated use conditions and met\nacceptance criteria. |\n| Set Tensile (Luer connector,\nsuction connector) | The Luer and suction connectors were evaluated to verify the tensile strength\nsupports the minimum tensile requirement. The tubing set connectors met all\npredefined acceptance criteria. |\n| Dimensions (ID, length) | The tubing set was evaluated to verify the dimensional requirements were met.\nThe device met all pre-defined acceptance criteria. |\n| Tubing Vacuum Resistance | The tubing set was evaluated for resistance to lumen collapse during vacuum and\nmet all pre-defined acceptance criteria. |\n| Tubing Set Functionality | Tubing set functionality was evaluated during simulated use testing and met all\npre-defined acceptance criteria. |\n| Tubing Label Verification | Tubing set labeling was evaluated during simulated use testing and met all pre-\ndefined acceptance criteria. |\n\nTable 5. Luer Hub Bench Testing Summary\nTest Luer Hub Results\nISO 80369-7 Section 5 The device Luer hub dimensions were verified against standard requirements and\nDimension met the pre-defined specifications.\nISO 80369-7, Section 6.1.3 &\n80369-20 Annex C The device Luer hub resistance to liquid leakage was verified against standard\nFalling Drop Positive requirements and met the pre-defined specifications.\nPressure Liquid Leakage\nISO 80369-7, Section 6.2 &\n80369-20 Annex D The device Luer hub resistance to air leakage was verified against standard\nSub-atmospheric-pressure requirements and met the pre-defined specifications.\nAir Leakage\nISO 80369-7, Section 6.3 &\nThe device Luer hub resistance to liquid leakage after being subjected to stress was\n80369-20 Annex E\nverified against standard requirements and met the pre-defined specifications.\nStress Cracking\nISO 80369-7, Section 6.4 &\n80369-20 Annex F The device Luer hub resistance to separation while under axial load was verified\nResistance to Separation against standard requirements and met the pre-defined specifications.\nform Axial Load\nISO 80369-7. Section 6.6 & The device Luer hub resistance to overriding a reference connector when under an\n80369-20 Annex H applied torque was verified against standard requirements and met the pre-\nResistance to Overriding defined specifications.\nISO 80369-7, Section 6.5 &\nThe device Luer hub resistance force to unscrewing when under an applied torque\n80369-20 Annex G & J.2.5\nwas verified against standard requirements and met the pre-defined\nResistance to Separation\nspecifications.\nfrom Unscrewing\nDesign Verification Testing – Animal\nNon-clinical testing comparing the safety, usability, and performance of the 6F Esperance Aspiration\nCatheter to the Penumbra System ACE 68 Reperfusion Catheter was conducted on a porcine model.\nSub-chronic and chronic (3- and 30-day, respectively) time points were assessed. The 6F Esperance\nAspiration Catheter was considered worst case for tracking, vessel interaction and particulate\ngeneration due to larger dimensions and surface area.\nAn interventionalist assessed the safety and usability of the subject and predicate devices after each\npass, which included preparation and ease of assembly, introducer sheath interaction, introducer peel\naway, compatibility with guidewire and microcatheter, lubricity and durability of hydrophilic coating,\nkink resistance, and device condition. In addition, the safety of the device was evaluated by gross\nnecropsy and histopathology of the treated vessels and their downstream tissues and organs.\nSterilization and Shelf Life\nThe 6F and 5F Esperance Aspiration Catheters are sterilized using an Ethylene Oxide (EO) sterilization\ncycle. The sterilization cycle was verified to ensure a sterility assurance level (SAL) of 10-6 in accordance\nwith ISO 11135:2014, Sterilization of health-care products - Ethylene oxide - Requirements for the\ndevelopment, validation and routine control of a sterilization process for medical devices.\nAging studies for the 5F and 6F Esperance Aspiration Catheters have established that the catheters\nand packaging remain functional for the labeled use by date. Aging studies for packaging integrity, seal\nstrength, and device functionality were performed and met all acceptance criteria.\nPage 8 of 10\n\n| Test | Luer Hub Results |\n| --- | --- |\n| ISO 80369-7 Section 5\nDimension | The device Luer hub dimensions were verified against standard requirements and\nmet the pre-defined specifications. |\n| ISO 80369-7, Section 6.1.3 &\n80369-20 Annex C\nFalling Drop Positive\nPressure Liquid Leakage | The device Luer hub resistance to liquid leakage was verified against standard\nrequirements and met the pre-defined specifications. |\n| ISO 80369-7, Section 6.2 &\n80369-20 Annex D\nSub-atmospheric-pressure\nAir Leakage | The device Luer hub resistance to air leakage was verified against standard\nrequirements and met the pre-defined specifications. |\n| ISO 80369-7, Section 6.3 &\n80369-20 Annex E\nStress Cracking | The device Luer hub resistance to liquid leakage after being subjected to stress was\nverified against standard requirements and met the pre-defined specifications. |\n| ISO 80369-7, Section 6.4 &\n80369-20 Annex F\nResistance to Separation\nform Axial Load | The device Luer hub resistance to separation while under axial load was verified\nagainst standard requirements and met the pre-defined specifications. |\n| ISO 80369-7. Section 6.6 &\n80369-20 Annex H\nResistance to Overriding | The device Luer hub resistance to overriding a reference connector when under an\napplied torque was verified against standard requirements and met the pre-\ndefined specifications. |\n| ISO 80369-7, Section 6.5 &\n80369-20 Annex G & J.2.5\nResistance to Separation\nfrom Unscrewing | The device Luer hub resistance force to unscrewing when under an applied torque\nwas verified against standard requirements and met the pre-defined\nspecifications. |\n\nBiocompatibility\nBiocompatibility data for the Esperance Aspiration Catheter System was collected in accordance with\nISO 10993-1:2018, Biological evaluation of medical devices – Part 1: Evaluation and testing within a\nrisk management process. Biocompatibility testing completed for the device included:\nTable 6. 510(k) Summary - Biocompatibility Testing\nTest Standard Results Conclusion\nCatheter\n1XMEM test extract showed no cytotoxic Non-cytotoxic\nMTT – L-929 Cytotoxicity\npotential to L-929 mouse fibroblast cells\nCytotoxicity Study 10993-5\nundiluted or at any dilution.\nIrritation or The delta between the average scores of Non-irritant\nISO Intracutaneous\nIntracutaneous the extract of the test article and the\nIrritation (GLP - 2\nReactivity vehicle control are 0.0; 0.2.\nExtracts)\n10993-10\nISO Guinea Pig Test and control animal’s response not Did not elicit\nMaximization Sensitization greater than “0”. sensitization response\nSensitization (GLP - 2 10993-10\nExtracts)\nNone of the animals were observed with Non-toxic\nISO Acute Systemic abnormal clinical signs indicative of\nSystemic Toxicity\nToxicity (GLP - 2 toxicity for 72 hours. All were alive at\n10993-11\nExtracts) the end of 72 hours and body weight\nchanges within acceptable parameters.\nISO Material No rabbit temp rise >= 0.5°C. Non-pyrogenic\nPyrogen\nMediated Rabbit\n10993-11\nPyrogen (GLP)\nComplement Results with acceptable range as Test article\nActivation - SC5b-9 compared to Control Device. complement activation\nAssays with Sponsor- has similar\nSupplied Comparator performance as the\n(GLP) control\nASTM Hemolysis - Blank corrected Hemolytic index: 0.1. Test device is non-\nDirect Contact and hemolytic\nExtract Method (GLP)\nNo ranges or levels outside an Counts of test device\nPlatelet and Hemocompatibility\nacceptable range and comparable to are within\nLeukocyte counts 10993-4\nControl Device. acceptable ranges\n(GLP)\nand similar to\ncontrol\nTest and predicate device have similar Test and control articles\nPartial\nperformance. are not considered an\nThromboplastin Time\nactivator of the intrinsic\n(PTT) GLP\ncoagulation pathway\nThromboresistance No adverse effects or clinical signs during Thromboresistance of\nEvaluation (GLP - 4 test period and no thrombus score >3 for test device is similar\nHour - 3 Dog) either test or control device to control\nPeelable Introducer\nMTT – L-929 Cytotoxicity Percent Cell Lysis: 0% Non-cytotoxic\nCytotoxicity Study 10993-5 Cytotoxic Score: 0\nIrritation or The delta between the average scores of Non-irritant\nISO Intracutaneous\nIntracutaneous the extract of the test article and the\nIrritation (GLP - 2\nReactivity vehicle control are 0.0; 0.1.\nExtracts)\n10993-10\nISO Guinea Pig Sensitization Test and control animal’s response not Did not elicit\nMaximization 10993-10 greater than “0”. sensitization response\nPage 9 of 10\n\n| Test | Standard | Results | Conclusion |\n| --- | --- | --- | --- |\n| Catheter |  |  |  |\n| MTT – L-929\nCytotoxicity Study | Cytotoxicity\n10993-5 | 1XMEM test extract showed no cytotoxic\npotential to L-929 mouse fibroblast cells\nundiluted or at any dilution. | Non-cytotoxic |\n| ISO Intracutaneous\nIrritation (GLP - 2\nExtracts) | Irritation or\nIntracutaneous\nReactivity\n10993-10 | The delta between the average scores of\nthe extract of the test article and the\nvehicle control are 0.0; 0.2. | Non-irritant |\n| ISO Guinea Pig\nMaximization\nSensitization (GLP - 2\nExtracts) | Sensitization\n10993-10 | Test and control animal’s response not\ngreater than “0”. | Did not elicit\nsensitization response |\n| ISO Acute Systemic\nToxicity (GLP - 2\nExtracts) | Systemic Toxicity\n10993-11 | None of the animals were observed with\nabnormal clinical signs indicative of\ntoxicity for 72 hours. All were alive at\nthe end of 72 hours and body weight\nchanges within acceptable parameters. | Non-toxic |\n| ISO Material\nMediated Rabbit\nPyrogen (GLP) | Pyrogen\n10993-11 | No rabbit temp rise >= 0.5°C. | Non-pyrogenic |\n| Complement\nActivation - SC5b-9\nAssays with Sponsor-\nSupplied Comparator\n(GLP) | Hemocompatibility\n10993-4 | Results with acceptable range as\ncompared to Control Device. | Test article\ncomplement activation\nhas similar\nperformance as the\ncontrol |\n| ASTM Hemolysis -\nDirect Contact and\nExtract Method (GLP) |  | Blank corrected Hemolytic index: 0.1. | Test device is non-\nhemolytic |\n| Platelet and\nLeukocyte counts\n(GLP) |  | No ranges or levels outside an\nacceptable range and comparable to\nControl Device. | Counts of test device\nare within\nacceptable ranges\nand similar to\ncontrol |\n| Partial\nThromboplastin Time\n(PTT) GLP |  | Test and predicate device have similar\nperformance. | Test and control articles\nare not considered an\nactivator of the intrinsic\ncoagulation pathway |\n| Thromboresistance\nEvaluation (GLP - 4\nHour - 3 Dog) |  | No adverse effects or clinical signs during\ntest period and no thrombus score >3 for\neither test or control device | Thromboresistance of\ntest device is similar\nto control |\n| Peelable Introducer |  |  |  |\n| MTT – L-929\nCytotoxicity Study | Cytotoxicity\n10993-5 | Percent Cell Lysis: 0%\nCytotoxic Score: 0 | Non-cytotoxic |\n| ISO Intracutaneous\nIrritation (GLP - 2\nExtracts) | Irritation or\nIntracutaneous\nReactivity\n10993-10 | The delta between the average scores of\nthe extract of the test article and the\nvehicle control are 0.0; 0.1. | Non-irritant |\n| ISO Guinea Pig\nMaximization | Sensitization\n10993-10 | Test and control animal’s response not\ngreater than “0”. | Did not elicit\nsensitization response |\n\nSensitization (GLP - 2\nExtracts)\nNone of the animals were observed with Non-toxic\nISO Acute Systemic abnormal clinical signs indicative of\nSystemic Toxicity\nToxicity (GLP - 2 toxicity for 72 hours. All were alive at\n10993-11\nExtracts) the end of 72 hours and body weight\nchanges within acceptable parameters.\nISO Material No rabbit temp rise >= 0.5°C. Non-pyrogenic\nPyrogen\nMediated Rabbit\n10993-11\nPyrogen (GLP)\nASTM Hemolysis - Hemocompatibility Blank corrected Hemolytic index: 0.6. Non-hemolytic\nDirect Contact and 10993-4\nExtract Method (GLP)\nWallaby Aspiration\nTubing Set\nMTT – L-929 Cytotoxicity Percent Cell Lysis: 0% Non-cytotoxic\nCytotoxicity Study 10993-5 Cytotoxic Score: 0\nIrritation or The delta between the average scores of Non-irritant\nISO Intracutaneous\nIntracutaneous the extract of the test article and the\nIrritation (GLP - 2\nReactivity vehicle control are 0.0; 0.1.\nExtracts)\n10993-10\nISO Guinea Pig Test and control animal’s response not Did not elicit\nMaximization Sensitization greater than “0”. sensitization response\nSensitization (GLP - 2 10993-10\nExtracts)\nClinical Testing\nNone. The substantial equivalence was established based on non-clinical performance data. The safety\nand usability results from the animal studies with both the 6F Esperance Aspiration Catheter and the\nPenumbra System ACE 68 Reperfusion Catheter were used to demonstrate the subject device is safe,\nusable, and is substantially equivalent to the predicate device.\nConclusion\nThe 5F and 6F Esperance Aspiration Catheter Systems are substantially equivalent to the Penumbra\nReperfusion Catheter 054 and Penumbra System ACE 68 Reperfusion Catheter, respectively, based on\nthe successful completion of non-clinical testing as well as similar principles of operation, materials of\nconstruction, packaging, usability, and the same intended use.\nPage 10 of 10\n\n| Sensitization (GLP - 2\nExtracts) |  |  |  |\n| --- | --- | --- | --- |\n| ISO Acute Systemic\nToxicity (GLP - 2\nExtracts) | Systemic Toxicity\n10993-11 | None of the animals were observed with\nabnormal clinical signs indicative of\ntoxicity for 72 hours. All were alive at\nthe end of 72 hours and body weight\nchanges within acceptable parameters. | Non-toxic |\n| ISO Material\nMediated Rabbit\nPyrogen (GLP) | Pyrogen\n10993-11 | No rabbit temp rise >= 0.5°C. | Non-pyrogenic |\n| ASTM Hemolysis -\nDirect Contact and\nExtract Method (GLP) | Hemocompatibility\n10993-4 | Blank corrected Hemolytic index: 0.6. | Non-hemolytic |\n| Wallaby Aspiration\nTubing Set |  |  |  |\n|  |  |  |  |\n| MTT – L-929\nCytotoxicity Study | Cytotoxicity\n10993-5 | Percent Cell Lysis: 0%\nCytotoxic Score: 0 | Non-cytotoxic |\n| ISO Intracutaneous\nIrritation (GLP - 2\nExtracts) | Irritation or\nIntracutaneous\nReactivity\n10993-10 | The delta between the average scores of\nthe extract of the test article and the\nvehicle control are 0.0; 0.1. | Non-irritant |\n| ISO Guinea Pig\nMaximization\nSensitization (GLP - 2\nExtracts) | Sensitization\n10993-10 | Test and control animal’s response not\ngreater than “0”. | Did not elicit\nsensitization response |"
  }
}