{
  "source_pdf": "aspiration--stryker--axs-vecta-aspiration--510k.pdf",
  "device_name": "axs-vecta-aspiration",
  "manufacturer": "stryker",
  "doc_type": "510k",
  "extraction_method": "pdf_deepseek",
  "fields": {
    "what_it_is": "The Stryker AXS Vecta Aspiration System includes an aspiration catheter and its accessories, including the Scout Introducer, the Peel-Away Introducers, the Hemostasis Valve, the AXS Universal Aspiration Tubing, the Medela Dominant Flex Pump, and the AXS Universal Liner Set. The AXS Vecta Aspiration Catheter is advanced into the neurovasculature by a physician trained in interventional endovascular procedures using a compatible sheath or guide catheter, and over an appropriately sized microcatheter, guide wire, and/or the Scout Introducer. Two peel-away introducer sheaths are provided in the package to provide support and facilitate the introduction of the AXS Vecta Aspiration Catheter tip into the sheath/guide catheter valve. Once the assembly is inserted, the peel away introducer sheath can be removed. Under fluoroscopic guidance, the assembly can be advanced through the vasculature to the intended vascular site, with the distal end of the AXS Vecta Aspiration Catheter positioned proximal to the clot. The proximal end of the AXS Universal Aspiration Tubing is connected to the AXS Universal Liner Set. The AXS Universal Liner Set is connected to the Medela Dominant Flex Pump, and the Medela Dominant Flex Pump is turned ON. All devices inside of the AXS Vecta Aspiration Catheter are removed. The distal end of the AXS Universal Aspiration Tubing is attached to the proximal end of the AXS Vecta Aspiration Catheter. To start aspiration, the aspiration tubing clamp on the AXS Universal Aspiration Tubing is opened, and the clot is engaged with the AXS Vecta Aspiration Catheter.",
    "sizing_specs": "| Detail | Submission Subject Device | Predicate Device |\n| --- | --- | --- |\n| Outer Jacket | Polymeric catheter | Same |\n| Reinforcement | Stainless Steel/Nitinol | Same |\n| Strain Relief | Polyolefin | Same |\n| Inner Layer | PTFE | Same |\n| Catheter Hub | Nylon | Same |\n| Marker Band | Platinum/Iridium | Same |\n| Adhesive | Cyanoacrylate | Same |\n| Outer Jacket Coating | Hydrophilic Coating | Same |\n| Labeled Shaft Outer Diameter | Distal OD: Vecta 71: 0.082 in. Vecta 74: 0.083 in. Proximal OD: Vecta 71: 0.085 in. Vecta 74: 0.087 in. | Distal OD: Same Proximal OD: Same |\n| Effective Lengths | 115, 125, 132 cm | Same |\n| Distal ID | 0.071 in. 0.074 in. | Same |\n| Proximal ID | 0.071 in. 0.074 in. | Same |\n| Packaging Materials and Configuration | Tyvek/Nylon Pouch, polyethylene support tube, packaging card, SBS carton | Same |\n| Sterilization Method | EO Sterilization | Same |\n| How Supplied | Single Use/Sterile | Same |\n| Patient Contacting Components | AXS Vecta Aspiration Catheter | Same |\n| Pump | Medela Dominant Flex Pump | Same |\n| Aspiration Tubing | AXS Universal Aspiration Tubing | Same |\n| Replacement Components | AXS Universal Liner Set | Same |\n| Maximum Aspiration Pressure | 29 in Hg | Same |\n| Calculated Force at Catheter Tip | 0.071 in 0.024 kgf | Same |\n| Pressure Regulator Method | Adjustable vacuum pressure dial | Same |\n| Flow Rate | Non-adjustable flow rate | Same |",
    "indications": "The AXS Vecta Aspiration Catheter, as part of the AXS Vecta Aspiration System is indicated in the revascularization of patients with acute ischemic stroke secondary to intracranial large vessel occlusive disease (within the internal carotid, middle cerebral – M1 and M2 segments, basilar, and vertebral arteries) within 8 hours of symptom onset. Patients who are ineligible for intravenous tissue plasminogen activator (IV t‐PA) or who failed IV t‐PA therapy are candidates for treatment.",
    "contraindications": null,
    "compatible_with": null,
    "use_notes": "The AXS Vecta Aspiration Catheter is advanced into the neurovasculature by a physician trained in interventional endovascular procedures using a compatible sheath or guide catheter, and over an appropriately sized microcatheter, guide wire, and/or the Scout Introducer. Two peel-away introducer sheaths are provided in the package to provide support and facilitate the introduction of the AXS Vecta Aspiration Catheter tip into the sheath/guide catheter valve. Once the assembly is inserted, the peel away introducer sheath can be removed. Under fluoroscopic guidance, the assembly can be advanced through the vasculature to the intended vascular site, with the distal end of the AXS Vecta Aspiration Catheter positioned proximal to the clot. The proximal end of the AXS Universal Aspiration Tubing is connected to the AXS Universal Liner Set. The AXS Universal Liner Set is connected to the Medela Dominant Flex Pump, and the Medela Dominant Flex Pump is turned ON. All devices inside of the AXS Vecta Aspiration Catheter are removed. The distal end of the AXS Universal Aspiration Tubing is attached to the proximal end of the AXS Vecta Aspiration Catheter. To start aspiration, the aspiration tubing clamp on the AXS Universal Aspiration Tubing is opened, and the clot is engaged with the AXS Vecta Aspiration Catheter.",
    "also_known_as": "AXS Vecta® Aspiration System (formerly known as the InNeuroCo Zenith Flex System and InNeuroCo 071 & 074 Zenith Flex Catheters), Common Name: Percutaneous Catheter"
  },
  "confidence": {
    "what_it_is": 0.7,
    "sizing_specs": 0.7,
    "indications": 0.7,
    "use_notes": 0.7,
    "also_known_as": 0.7
  }
}