{
  "source_pdf": "aspiration--alembic-llc--apro-55-catheter-and-alembic--510k.pdf",
  "clearance_number": "K232971",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": null,
    "indications": null,
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": [
      "K173841",
      "K223545",
      "K223545",
      "K232971",
      "K173841",
      "K223545",
      "K232971",
      "K173841",
      "K223545",
      "K223545",
      "K223545"
    ]
  },
  "confidence": {
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Substantial Equivalence": "Predicate Device: K173841 AXS Catalyst Distal Access Catheter as part of the AXS\nUniversal Aspiration System\nReference Device: K223545 APRO® 70 Catheter and Alembic Aspiration Tubing\n4) Device Description\nThe APRO 55 Catheter is a single-lumen, braid and coil reinforced catheter. The APRO 55\nCatheter is designed to remove thrombus from the vasculature using aspiration. The APRO 55\nCatheter targets aspiration from a suction pump directly to the thrombus to remove thrombus\nfrom an occluded vessel. The APRO 55 Catheter is introduced through a guide catheter or\nlong femoral sheath and into the intracranial vasculature and guided over a neurovascular\nguidewire under fluoroscopic visualization to the site of the primary occlusion. The distal\nshaft has a hydrophilic coating to aid navigation through the vasculature. A radiopaque marker\nis located at the distal end of the catheter for visualization under fluoroscopy. For the\nPage 1 of 6\n\naspiration source, the APRO 55 Catheter is used in conjunction with an aspiration pump with\npre-specified performance parameters that is connected using the Alembic Aspiration Tubing,\nalong with a legally marketed canister and accessories kit. The APRO 55 Catheter is available\nin lengths of 125 cm and 137 cm and is provided with an introducer sheath.\nThe Alembic Aspiration Tubing connects the APRO 55 Catheter to the aspiration pump.\nThe flow control valve allows control of the aspiration flow using an ON/OFF switch. It is\navailable in one size.\n5) Indications for Use\nThe APRO 55 Catheter with an aspiration pump and the Alembic Aspiration Tubing is\nintended for use in the revascularization of patients with acute ischemic stroke secondary to\nintracranial large vessel occlusive disease (within the internal carotid, middle cerebral – M1\nand M2 segments, basilar, and vertebral arteries) within 8 hours of symptom onset. Patients\nwho are ineligible for intravenous tissue plasminogen activator (IV t-PA) or who fail IV t-PA\ntherapy are candidates for treatment.\nThe Alembic Aspiration Tubing is intended to connect the APRO 55 Catheter to the\naspiration pump.\n6) Technological Characteristics Comparison\nAlembic has demonstrated the APRO 55 Catheter and Alembic Aspiration Tubing are\nsubstantially equivalent to the predicate AXS Catalyst Distal Access Catheter based on the\nsimilarity in materials, similarity in design concept, and the same fundamental operating\nprinciples. A comparison of the APRO 55 Catheter with the predicate device is summarized\nin Table 1 below. There are no changes to the Alembic Aspiration Tubing compared to that\nincluded as part of the K223545 submission.\nTable 1 – APRO 55 Catheter Comparison with the Predicate Device and Reference Device\nPredicate Device\nSubject Device AXS Catalyst Distal Reference Device\nCategory APRO 55 Catheter and Access Catheter as part of APRO 70 Catheter and\nAlembic Aspiration Tubing the AXS Universal Alembic Aspiration Tubing\nAspiration System\n510(k) Number K232971 K173841 K223545\nRegulatory Class Identical to predicate Class II, 21 CFR 870.1250, Class II, 21 CFR 870.1250,\nNRY NRY\nIndications for The APRO 55 Catheter with The AXS Catalyst Distal The APRO 70 Catheter with\nUse an aspiration pump and the Access Catheter as part of an aspiration pump and the\nAlembic Aspiration Tubing is the AXS Universal Alembic Aspiration Tubing is\nintended for use in the Aspiration System is intended for use in the\nrevascularization of patients indicated for use in the revascularization of patients\nwith acute ischemic stroke revascularization of patients with acute ischemic stroke\nsecondary to intracranial large with acute ischemic stroke secondary to intracranial\nvessel occlusive disease secondary to intracranial large vessel occlusive disease\n(within the internal carotid, large vessel occlusive (within the internal carotid,\nmiddle cerebral – M1 and M2 disease (in the middle cerebral – M1 and M2\nsegments, basilar, and internal carotid, middle segments, basilar, and\nvertebral arteries) within 8 cerebral - M1 and M2 vertebral arteries) within 8\nPage 2 of 6\n\n| Category | Subject Device\nAPRO 55 Catheter and\nAlembic Aspiration Tubing |  | Predicate Device |  | Reference Device\nAPRO 70 Catheter and\nAlembic Aspiration Tubing |\n| --- | --- | --- | --- | --- | --- |\n|  |  |  | AXS Catalyst Distal |  |  |\n|  |  |  | Access Catheter as part of |  |  |\n|  |  |  | the AXS Universal |  |  |\n|  |  |  | Aspiration System |  |  |\n| 510(k) Number | K232971 | K173841 |  |  | K223545 |\n| Regulatory Class | Identical to predicate | Class II, 21 CFR 870.1250,\nNRY |  |  | Class II, 21 CFR 870.1250,\nNRY |\n| Indications for\nUse | The APRO 55 Catheter with\nan aspiration pump and the\nAlembic Aspiration Tubing is\nintended for use in the\nrevascularization of patients\nwith acute ischemic stroke\nsecondary to intracranial large\nvessel occlusive disease\n(within the internal carotid,\nmiddle cerebral – M1 and M2\nsegments, basilar, and\nvertebral arteries) within 8 | The AXS Catalyst Distal\nAccess Catheter as part of\nthe AXS Universal\nAspiration System is\nindicated for use in the\nrevascularization of patients\nwith acute ischemic stroke\nsecondary to intracranial\nlarge vessel occlusive\ndisease (in the\ninternal carotid, middle\ncerebral - M1 and M2 |  |  | The APRO 70 Catheter with\nan aspiration pump and the\nAlembic Aspiration Tubing is\nintended for use in the\nrevascularization of patients\nwith acute ischemic stroke\nsecondary to intracranial\nlarge vessel occlusive disease\n(within the internal carotid,\nmiddle cerebral – M1 and M2\nsegments, basilar, and\nvertebral arteries) within 8 |\n\n| Subject Device |\n| --- |\n| APRO 55 Catheter and |\n| Alembic Aspiration Tubing |\n\n| Reference Device |\n| --- |\n| APRO 70 Catheter and |\n| Alembic Aspiration Tubing |\n\nPredicate Device\nSubject Device AXS Catalyst Distal Reference Device\nCategory APRO 55 Catheter and Access Catheter as part of APRO 70 Catheter and\nAlembic Aspiration Tubing the AXS Universal Alembic Aspiration Tubing\nAspiration System\nhours of symptom onset. segments, basilar, and hours of symptom onset.\nPatients who are ineligible for vertebral arteries) within 8 Patients who are ineligible for\nintravenous tissue hours of symptom onset. intravenous tissue\nplasminogen activator (IV t- Patients who are ineligible plasminogen activator (IV t-\nPA) or who fail IV t-PA for intravenous tissue PA) or who fail IV t-PA\ntherapy are candidates for plasminogen activator (IV therapy are candidates for\ntreatment. t-PA) or who failed IV t-PA treatment.\nare candidates\nThe Alembic Aspiration The Alembic Aspiration\nfor treatment.\nTubing is intended to connect Tubing is intended to connect\nthe APRO 55 Catheter to the the APRO 70 Catheter to the\naspiration pump. aspiration pump.\nPrinciples of Same as predicate, reference Using conventional Using conventional\nOperation catheterization techniques catheterization techniques\nunder fluoroscopic guidance, under fluoroscopic guidance,\nthe catheter is advanced into the catheter is advanced into\nthe target vessel over an the target vessel over an\nappropriate neurovascular appropriate neurovascular\nguidewire. The catheter is guidewire. The catheter is\npositioned proximal to the positioned proximal to the\nthrombus to aspirate. thrombus to aspirate.\nMaterials\nHub Same as predicate Nylon Polycarbonate\nAdhesive Same as reference None Cyanoacrylate\nStrain Relief Same as reference Thermoplastic rubber Santoprene (thermoplastic\nelastomer)\nLiner Same as reference Polytetrafluoroethylene PTFE/Tecoflex composite\n(PTFE)\nShaft Coil or Same as reference Stainless steel with nitinol 304V stainless steel braid\nBraid wire and polymer fiber 304V stainless steel coil\nExtrusions Same as reference Pebax, Nylon Thermoplastic polyurethanes,\nthermoplastic elastomer\nMarker Band Same as predicate, reference Platinum/ iridium Platinum/ iridium\nAdhesive Same as reference Cyanoacrylate None\nCoating Same as predicate, reference Hydrophilic coating Hydrophilic coating\nDimensions\nProximal Outer 0.066 inch 5.6 F (0.073 inch) 0.083 inch\nDiameter 6.0 F (0.078 inch)\nDistal Outer 0.066 inch 5.3 F (0.069 inch) 0.083 inch\nDiameter 5.4 F (0.070 inch)\nInner Diameter (ID) 0.055 inch 0.058 inch, 0.060 inch 0.070 inch\nEffective Length 125, 137 cm 115, 132 cm 125, 132, 135 cm\nCoated Length 90, 102 cm 65, 82 cm 90, 97, 100 cm\nTip Shape Same as predicate, reference Straight Straight\nAccessories\nIntroducer Sheath Same as predicate, reference Yes Yes\nRotating Same as reference Yes None\nHemostasis Valve\nPage 3 of 6\n\n| Category |  |  | Subject Device\nAPRO 55 Catheter and\nAlembic Aspiration Tubing |  |  |  | Predicate Device |  | Reference Device\nAPRO 70 Catheter and\nAlembic Aspiration Tubing |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  |  |  |  |  | AXS Catalyst Distal |  |  |  |  |\n|  |  |  |  |  |  |  | Access Catheter as part of |  |  |  |  |\n|  |  |  |  |  |  |  | the AXS Universal |  |  |  |  |\n|  |  |  |  |  |  |  | Aspiration System |  |  |  |  |\n|  |  |  | hours of symptom onset.\nPatients who are ineligible for\nintravenous tissue\nplasminogen activator (IV t-\nPA) or who fail IV t-PA\ntherapy are candidates for\ntreatment.\nThe Alembic Aspiration\nTubing is intended to connect\nthe APRO 55 Catheter to the\naspiration pump. |  |  | segments, basilar, and\nvertebral arteries) within 8\nhours of symptom onset.\nPatients who are ineligible\nfor intravenous tissue\nplasminogen activator (IV\nt-PA) or who failed IV t-PA\nare candidates\nfor treatment. |  |  | hours of symptom onset.\nPatients who are ineligible for\nintravenous tissue\nplasminogen activator (IV t-\nPA) or who fail IV t-PA\ntherapy are candidates for\ntreatment.\nThe Alembic Aspiration\nTubing is intended to connect\nthe APRO 70 Catheter to the\naspiration pump. |  |  |\n| Principles of\nOperation |  |  | Same as predicate, reference |  |  | Using conventional\ncatheterization techniques\nunder fluoroscopic guidance,\nthe catheter is advanced into\nthe target vessel over an\nappropriate neurovascular\nguidewire. The catheter is\npositioned proximal to the\nthrombus to aspirate. |  |  | Using conventional\ncatheterization techniques\nunder fluoroscopic guidance,\nthe catheter is advanced into\nthe target vessel over an\nappropriate neurovascular\nguidewire. The catheter is\npositioned proximal to the\nthrombus to aspirate. |  |  |\n|  | Materials |  |  |  |  |  |  |  |  |  |  |\n| Hub |  |  | Same as predicate |  |  | Nylon |  |  | Polycarbonate |  |  |\n| Adhesive |  |  | Same as reference |  |  | None |  |  | Cyanoacrylate |  |  |\n| Strain Relief |  |  | Same as reference |  |  | Thermoplastic rubber |  |  | Santoprene (thermoplastic\nelastomer) |  |  |\n| Liner |  |  | Same as reference |  |  | Polytetrafluoroethylene\n(PTFE) |  |  | PTFE/Tecoflex composite |  |  |\n| Shaft Coil or\nBraid |  |  | Same as reference |  |  | Stainless steel with nitinol\nwire and polymer fiber |  |  | 304V stainless steel braid\n304V stainless steel coil |  |  |\n| Extrusions |  |  | Same as reference |  |  | Pebax, Nylon |  |  | Thermoplastic polyurethanes,\nthermoplastic elastomer |  |  |\n| Marker Band |  |  | Same as predicate, reference |  |  | Platinum/ iridium |  |  | Platinum/ iridium |  |  |\n| Adhesive |  |  | Same as reference |  |  | Cyanoacrylate |  |  | None |  |  |\n| Coating |  |  | Same as predicate, reference |  |  | Hydrophilic coating |  |  | Hydrophilic coating |  |  |\n|  | Dimensions |  |  |  |  |  |  |  |  |  |  |\n| Proximal Outer\nDiameter |  |  | 0.066 inch |  |  | 5.6 F (0.073 inch)\n6.0 F (0.078 inch) |  |  | 0.083 inch |  |  |\n| Distal Outer\nDiameter |  |  | 0.066 inch |  |  | 5.3 F (0.069 inch)\n5.4 F (0.070 inch) |  |  | 0.083 inch |  |  |\n| Inner Diameter (ID) |  |  | 0.055 inch |  |  | 0.058 inch, 0.060 inch |  |  | 0.070 inch |  |  |\n| Effective Length |  |  | 125, 137 cm |  |  | 115, 132 cm |  |  | 125, 132, 135 cm |  |  |\n| Coated Length |  |  | 90, 102 cm |  |  | 65, 82 cm |  |  | 90, 97, 100 cm |  |  |\n| Tip Shape |  |  | Same as predicate, reference |  |  | Straight |  |  | Straight |  |  |\n|  | Accessories |  |  |  |  |  |  |  |  |  |  |\n| Introducer Sheath |  |  | Same as predicate, reference |  |  | Yes |  |  | Yes |  |  |\n| Rotating\nHemostasis Valve |  |  | Same as reference |  |  | Yes |  |  | None |  |  |\n\n| Subject Device |\n| --- |\n| APRO 55 Catheter and |\n| Alembic Aspiration Tubing |\n\n| Reference Device |\n| --- |\n| APRO 70 Catheter and |\n| Alembic Aspiration Tubing |\n\nPredicate Device\nSubject Device AXS Catalyst Distal Reference Device\nCategory APRO 55 Catheter and Access Catheter as part of APRO 70 Catheter and\nAlembic Aspiration Tubing the AXS Universal Alembic Aspiration Tubing\nAspiration System\nPackaging Materials\nPouch Same as predicate, reference Nylon/polyethylene/Tyvek Nylon/polyethylene/Tyvek\nPackaging Tube Same as predicate, reference Polyethylene Polyethylene\nPackaging Card Same as predicate, reference Yes Polyethylene\nShelf Carton Same as predicate, reference Solid bleached sulfate Solid bleached sulfate\npaperboard paperboard\nOther\nSterilization Same as predicate, reference Ethylene oxide Ethylene oxide\nShelf Life Same as reference 2 years 6 months\nUse Same as predicate, reference Sterile, single use, Sterile, single use, disposable\ndisposable\nAlembic Aspiration Tubing\nAspiration Tubing Same as reference 300 cm length 110 inch length\nTubing ID = 0.218 inch Tubing ID = 0.110 inch\n7) Performance Data\nAlembic performed non-clinical bench testing in accordance with the same design controls,\nprotocols, and test methods as for the reference device APRO 70 Catheter (K223545). The\nresults demonstrate substantial equivalence of the subject APRO 55 Catheter and Alembic\nAspiration Tubing to the legally marketed predicate device.\nA. Design Verification Testing – Non-Clinical Bench\nIncluded in Table 2 is the description of bench performance tests that were conducted to\nsupport substantial equivalence determination.\nTable 2 – Summary of Non-Clinical Bench Test Results\nTest Acceptance Criteria Conclusion\nVisual and Dimensional Catheter meets the visual and dimensional The APRO 55 Catheter met the\nCharacteristics specifications. acceptance criteria.\nIntroducer Sheath meets the visual and The Introducer Sheath met the\ndimensional specifications. acceptance criteria.\nParticulate Catheter meets the acceptance criteria. The APRO 55 Catheter met the\nSubject device was evaluated with a acceptance criteria.\npredicate device under the same test\nconditions.\nVacuum Integrity Catheter is free from collapse and loss of The APRO 55 Catheter met the\nvacuum between aspiration source and acceptance criteria.\ncatheter tip.\nKink Resistance Catheter shaft shall not kink at clinically The APRO 55 Catheter met the\nrelevant radii. acceptance criteria.\nCatheter Hub Leakage Catheter does not leak into hub assembly The APRO 55 Catheter met the\nduring aspiration, with methods specified acceptance criteria.\nin ISO 10555-1, Annex D.\nHub Compatibility Hub meets the requirements per EN ISO The APRO 55 Catheter met the\n80369-7 acceptance criteria.\nPage 4 of 6\n\n| Category |  |  | Subject Device\nAPRO 55 Catheter and\nAlembic Aspiration Tubing |  |  |  |  |  |  | Predicate Device |  | Reference Device\nAPRO 70 Catheter and\nAlembic Aspiration Tubing |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  |  |  |  |  |  |  |  | AXS Catalyst Distal |  |  |  |  |\n|  |  |  |  |  |  |  |  |  |  | Access Catheter as part of |  |  |  |  |\n|  |  |  |  |  |  |  |  |  |  | the AXS Universal |  |  |  |  |\n|  |  |  |  |  |  |  |  |  |  | Aspiration System |  |  |  |  |\n|  | Packaging Materials |  |  |  |  |  |  |  |  |  |  |  |  |  |\n| Pouch |  |  | Same as predicate, reference |  |  |  |  |  | Nylon/polyethylene/Tyvek |  |  | Nylon/polyethylene/Tyvek |  |  |\n| Packaging Tube |  |  | Same as predicate, reference |  |  |  |  |  | Polyethylene |  |  | Polyethylene |  |  |\n| Packaging Card |  |  | Same as predicate, reference |  |  |  |  |  | Yes |  |  | Polyethylene |  |  |\n| Shelf Carton |  |  | Same as predicate, reference |  |  |  |  |  | Solid bleached sulfate\npaperboard |  |  | Solid bleached sulfate\npaperboard |  |  |\n|  | Other |  |  |  |  |  |  |  |  |  |  |  |  |  |\n| Sterilization |  |  | Same as predicate, reference |  |  |  |  |  | Ethylene oxide |  |  | Ethylene oxide |  |  |\n| Shelf Life |  |  | Same as reference |  |  |  |  |  | 2 years |  |  | 6 months |  |  |\n| Use |  |  | Same as predicate, reference |  |  |  |  |  | Sterile, single use,\ndisposable |  |  | Sterile, single use, disposable |  |  |\n|  | Alembic Aspiration Tubing |  |  |  |  |  |  |  |  |  |  |  |  |  |\n| Aspiration Tubing |  |  | Same as reference |  |  |  |  |  | 300 cm length\nTubing ID = 0.218 inch |  |  | 110 inch length\nTubing ID = 0.110 inch |  |  |\n\n| Subject Device |\n| --- |\n| APRO 55 Catheter and |\n| Alembic Aspiration Tubing |\n\n| Reference Device |\n| --- |\n| APRO 70 Catheter and |\n| Alembic Aspiration Tubing |\n\n| Test | Acceptance Criteria | Conclusion |\n| --- | --- | --- |\n| Visual and Dimensional\nCharacteristics | Catheter meets the visual and dimensional\nspecifications. | The APRO 55 Catheter met the\nacceptance criteria. |\n|  | Introducer Sheath meets the visual and\ndimensional specifications. | The Introducer Sheath met the\nacceptance criteria. |\n| Particulate | Catheter meets the acceptance criteria.\nSubject device was evaluated with a\npredicate device under the same test\nconditions. | The APRO 55 Catheter met the\nacceptance criteria. |\n| Vacuum Integrity | Catheter is free from collapse and loss of\nvacuum between aspiration source and\ncatheter tip. | The APRO 55 Catheter met the\nacceptance criteria. |\n| Kink Resistance | Catheter shaft shall not kink at clinically\nrelevant radii. | The APRO 55 Catheter met the\nacceptance criteria. |\n| Catheter Hub Leakage | Catheter does not leak into hub assembly\nduring aspiration, with methods specified\nin ISO 10555-1, Annex D. | The APRO 55 Catheter met the\nacceptance criteria. |\n| Hub Compatibility | Hub meets the requirements per EN ISO\n80369-7 | The APRO 55 Catheter met the\nacceptance criteria. |\n\nTest Acceptance Criteria Conclusion\nCatheter Torque Strength Catheter must withstand the minimum The APRO 55 Catheter met the\nrequired number of rotations without acceptance criteria.\nbreakage and without kinking compared to\nlegally marketed devices.\nDynamic Burst Pressure No damage to catheter with dynamic The APRO 55 Catheter met the\npressure. acceptance criteria.\nFluid Leakage Catheter must withstand pressure with The APRO 55 Catheter met the\nmethods per ISO 10555-1 Annex C. acceptance criteria.\nStatic Burst Catheter must withstand pressures The APRO 55 Catheter met the\nanticipated for clinical use. acceptance criteria.\nTensile Strength of Catheter hub and shaft must meet tensile The APRO 55 Catheter met the\nCatheter Hub and Shaft strength specification. acceptance criteria.\nTensile Strength of Catheter tip must meet tip tensile strength The APRO 55 Catheter met the\nCatheter Tip specification. acceptance criteria.\nDelivery and Retrieval Catheter delivery and retrieval force must The APRO 55 Catheter met the\nForce be acceptable. Forces were compared to a acceptance criteria.\npredicate.\nTip Buckling Force Catheter tip buckling force must be The APRO 55 Catheter met the\nacceptable. Forces were compared to a acceptance criteria.\npredicate.\nSimulated Use including When used per the Instructions for Use The APRO 55 Catheter and\nClot Retrieval with accessory devices in an anatomical Alembic Aspiration Tubing met\nneurovascular model, the Catheter and the acceptance criteria.\nAspiration Tubing must meet\nfunctionality specifications. Clot retrieval\nfrom various locations of the anatomical\nmodel was performed using the subject\ndevice system.\nB. Design Verification Testing – Animal\nSubstantial equivalence was established based on non-clinical performance data. Animal\ndata were not deemed necessary.\nC. Sterilization and Shelf-Life\nThe APRO 55 Catheter and Alembic Aspiration Tubing are sterilized using an ethylene\noxide sterilization cycle that was verified to a sterility assurance level of 1 x 10-6 in\naccordance with ISO 11135. Aging studies for the APRO 55 Catheter and Alembic\nAspiration Tubing have established that the subject device and packaging remain\nfunctional for the labeled expiration date. Aging studies for packaging integrity, seal\nstrength, and device functionality were performed and met the acceptance criteria.\nD. Biocompatibility\nBiocompatibility testing has been completed for the APRO 55 Catheter in accordance\nwith ISO 10993-1 and the device is deemed non-toxic (local or systemic), non-\nsensitizing, not locally irritating or otherwise harmful. Test results obtained were\nacceptable for the intended use as shown in Table 3. The thrombogenicity evaluation of\nthe APRO 55 Catheter was supplemented by the prior in vivo thrombogenicity evaluation\nof the reference device, APRO 70 Catheter, in a good laboratory practice animal study.\nPage 5 of 6\n\n| Test | Acceptance Criteria | Conclusion |\n| --- | --- | --- |\n| Catheter Torque Strength | Catheter must withstand the minimum\nrequired number of rotations without\nbreakage and without kinking compared to\nlegally marketed devices. | The APRO 55 Catheter met the\nacceptance criteria. |\n| Dynamic Burst Pressure | No damage to catheter with dynamic\npressure. | The APRO 55 Catheter met the\nacceptance criteria. |\n| Fluid Leakage | Catheter must withstand pressure with\nmethods per ISO 10555-1 Annex C. | The APRO 55 Catheter met the\nacceptance criteria. |\n| Static Burst | Catheter must withstand pressures\nanticipated for clinical use. | The APRO 55 Catheter met the\nacceptance criteria. |\n| Tensile Strength of\nCatheter Hub and Shaft | Catheter hub and shaft must meet tensile\nstrength specification. | The APRO 55 Catheter met the\nacceptance criteria. |\n| Tensile Strength of\nCatheter Tip | Catheter tip must meet tip tensile strength\nspecification. | The APRO 55 Catheter met the\nacceptance criteria. |\n| Delivery and Retrieval\nForce | Catheter delivery and retrieval force must\nbe acceptable. Forces were compared to a\npredicate. | The APRO 55 Catheter met the\nacceptance criteria. |\n| Tip Buckling Force | Catheter tip buckling force must be\nacceptable. Forces were compared to a\npredicate. | The APRO 55 Catheter met the\nacceptance criteria. |\n| Simulated Use including\nClot Retrieval | When used per the Instructions for Use\nwith accessory devices in an anatomical\nneurovascular model, the Catheter and\nAspiration Tubing must meet\nfunctionality specifications. Clot retrieval\nfrom various locations of the anatomical\nmodel was performed using the subject\ndevice system. | The APRO 55 Catheter and\nAlembic Aspiration Tubing met\nthe acceptance criteria. |\n\nBiocompatibility studies for the Alembic Aspiration Tubing, that is unchanged from\nK223545, have previously established that it is biocompatible.\nTable 3 – Biocompatibility Test Results\nTest Results Conclusions\nSensitization\nThe APRO 55 Catheter did not elicit a Non-sensitizing\n(Guinea Pig\nsensitization response.\nMaximization)\nIrritation/Intracutaneous The APRO 55 Catheter demonstrated no evidence Non-Irritant\nReactivity of irritation.\nCytotoxicity (MEM The APRO 55 Catheter did not elicit a cytotoxic Non-cytotoxic\nElution, L929 cells) response at 24 hours and 48 hours.\nHemolysis – Indirect There were no significant differences between the Non-hemolytic\ntest article extract and negative control article\nresults.\nHemolysis – Direct There were no differences between the hemolytic Non-hemolytic\nindex of the test article and the negative control.\nPartial Thromboplastin The average clotting time of the test article was Acceptable clotting\nTime (PTT) greater than vehicle control and negative control. times\nSC5b9 Complement The Sc5b9 concentration of the test article was Acceptable\nActivation statistically less than the positive control and\nwas not statistically higher than the negative\ncontrol.\nAcute Systemic No weight loss, mortality, or evidence of Non-toxic\nToxicity systemic toxicity from the extract exposure to\nthe mice.\nMaterial-Mediated All individual rabbits for both the test article and Non-pyrogenic\nPyrogenicity negative control showed a total rise in\ntemperature of < 0.5 ºC and were determined to\nbe nonpyrogenic.\nE. Clinical Testing\nSubstantial equivalence was established based on non-clinical performance data. Human\nclinical data were not deemed necessary.\n8) Conclusion\nBased on the comparison of the technological characteristics and the non-clinical testing, the\nsubject device is found to be substantially equivalent to the predicate device. The differences\nin technological characteristics do not raise new questions of safety and effectiveness.\nTesting was conducted to demonstrate that the subject device meets the specifications and\nperforms as intended.\nPage 6 of 6\n\n| Test | Results | Conclusions |\n| --- | --- | --- |\n| Sensitization\n(Guinea Pig\nMaximization) | The APRO 55 Catheter did not elicit a\nsensitization response. | Non-sensitizing |\n| Irritation/Intracutaneous\nReactivity | The APRO 55 Catheter demonstrated no evidence\nof irritation. | Non-Irritant |\n| Cytotoxicity (MEM\nElution, L929 cells) | The APRO 55 Catheter did not elicit a cytotoxic\nresponse at 24 hours and 48 hours. | Non-cytotoxic |\n| Hemolysis – Indirect | There were no significant differences between the\ntest article extract and negative control article\nresults. | Non-hemolytic |\n| Hemolysis – Direct | There were no differences between the hemolytic\nindex of the test article and the negative control. | Non-hemolytic |\n| Partial Thromboplastin\nTime (PTT) | The average clotting time of the test article was\ngreater than vehicle control and negative control. | Acceptable clotting\ntimes |\n| SC5b9 Complement\nActivation | The Sc5b9 concentration of the test article was\nstatistically less than the positive control and\nwas not statistically higher than the negative\ncontrol. | Acceptable |\n| Acute Systemic\nToxicity | No weight loss, mortality, or evidence of\nsystemic toxicity from the extract exposure to\nthe mice. | Non-toxic |\n| Material-Mediated\nPyrogenicity | All individual rabbits for both the test article and\nnegative control showed a total rise in\ntemperature of < 0.5 ºC and were determined to\nbe nonpyrogenic. | Non-pyrogenic |"
  }
}