{
  "source_pdf": "aspiration--imperative-care-inc--zoom-71-55-45-35--510k.pdf",
  "clearance_number": "K210996",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": null,
    "indications": "Indications for Use See Section E. Same\nCondition\nSterile and Single Use Same\nSupplied\nSterilization\nEthylene Oxide (EO), SAL 10-6 Same\nMethod\nNominal Distal\n0.035” – 0.071” Same\nInner Diameter\nMax Distal\n0.053” – 0.085” Same\nOuter Diameter\nNominal Proximal\n0.047” – 0.071” Same\nInner Diameter\nMax Proximal\n0.062” – 0.085” Same\nOuter Diameter\nEffective Length 137 - 158cm 137 - 160cm\nBeveled edge, soft, flexible, and\nTip Design Same\natraumatic\nTip Length 0.5 – 0.8cm Same\nCoating Hydrophilic coating Same\nCommonly used medical grade plastics\nMaterials Same\n& metals with hydrophilic coating.\nPage 4 of 8\n\n| Device Attribute |  | ZOOM Reperfusion Catheters |  |  | ZOOM Reperfusion Catheters |  |\n| --- | --- | --- | --- | --- | --- | --- |\n|  |  | (Predicate Device – K202182) |  |  | (Subject Device) |  |\n| FDA Product\nClassification | Class II, NRY, 21 CFR 870.1250 |  |  | Same |  |  |\n| Intended Use | Revascularization of patients with acute\nischemic stroke. |  |  | Same |  |  |\n| Indications for Use | See Section E. |  |  | Same |  |  |\n| Condition\nSupplied | Sterile and Single Use |  |  | Same |  |  |\n| Sterilization\nMethod | Ethylene Oxide (EO), SAL 10-6 |  |  | Same |  |  |\n| Nominal Distal\nInner Diameter | 0.035” – 0.071” |  |  | Same |  |  |\n| Max Distal\nOuter Diameter | 0.053” – 0.085” |  |  | Same |  |  |\n| Nominal Proximal\nInner Diameter | 0.047” – 0.071” |  |  | Same |  |  |\n| Max Proximal\nOuter Diameter | 0.062” – 0.085” |  |  | Same |  |  |\n| Effective Length | 137 - 158cm |  |  | 137 - 160cm |  |  |\n| Tip Design | Beveled edge, soft, flexible, and\natraumatic |  |  | Same |  |  |\n| Tip Length | 0.5 – 0.8cm |  |  | Same |  |  |\n| Coating | Hydrophilic coating |  |  | Same |  |  |\n| Materials | Commonly used medical grade plastics\n& metals with hydrophilic coating. |  |  | Same |  |  |\n\nK210996\nZOOM Reperfusion Catheters ZOOM Reperfusion Catheters\nDevice Attribute (Predicate Device – K202182) (Subject Device)\nPackaged\nRotating Hemostasis Valve (RHV) Same\nAccessories\nPackaging The catheter is placed in a protective Same\nConfiguration polyethylene tube and then mounted,\nalong with the accessories, onto a\npolyethylene packaging card.\nThe packaging card is inserted into a\nTyvek® pouch which is then sealed.\nThe sealed pouch and IFU are placed in\na carton box.\nAspiration Pump ZOOM Aspiration Pump Same\nZOOM Aspiration Tubing ZOOM Aspiration Tubing\nDevice Attribute\n(Predicate Device – K202182) (Subject Device)\nIndications for Use See Section E Same\nCondition\nSterile and Single Use Same\nSupplied\nSterilization\nEthylene Oxide (EO), SAL 10-6 Same\nMethod\nTubing ID 0.110” Minimum Same\nTubing Length 104” Same\nFlow Control\nFlow Control Clamp Same\nMechanism\nG. Performance Data Supporting Substantial Equivalence:\nBench testing was completed to evaluate the differences between the subject ZOOM\nReperfusion Catheters and predicate ZOOM Reperfusion Catheters. Performance\nspecifications and test methods were based primarily on catheter performance standard ISO\nPage 5 of 8\n\n| Device Attribute |  | ZOOM Reperfusion Catheters |  |  | ZOOM Reperfusion Catheters |  |\n| --- | --- | --- | --- | --- | --- | --- |\n|  |  | (Predicate Device – K202182) |  |  | (Subject Device) |  |\n| Packaged\nAccessories | Rotating Hemostasis Valve (RHV) |  |  | Same |  |  |\n| Packaging\nConfiguration | The catheter is placed in a protective\npolyethylene tube and then mounted,\nalong with the accessories, onto a\npolyethylene packaging card.\nThe packaging card is inserted into a\nTyvek® pouch which is then sealed.\nThe sealed pouch and IFU are placed in\na carton box. |  |  | Same |  |  |\n| Aspiration Pump | ZOOM Aspiration Pump |  |  | Same |  |  |\n| Device Attribute |  | ZOOM Aspiration Tubing |  |  | ZOOM Aspiration Tubing |  |\n|  |  | (Predicate Device – K202182) |  |  | (Subject Device) |  |\n| Indications for Use | See Section E |  |  | Same |  |  |\n| Condition\nSupplied | Sterile and Single Use |  |  | Same |  |  |\n| Sterilization\nMethod | Ethylene Oxide (EO), SAL 10-6 |  |  | Same |  |  |\n| Tubing ID | 0.110” Minimum |  |  | Same |  |  |\n| Tubing Length | 104” |  |  | Same |  |  |\n| Flow Control\nMechanism | Flow Control Clamp |  |  | Same |  |  |\n\nK210996\n10555-1 and a summary of the evaluated performance specifications is presented in Table\n4 below.\nThe test results were reviewed and found to demonstrate that the differences between the\nsubject ZOOM Reperfusion Catheters and predicate ZOOM Reperfusion Catheters do not\nsignificantly impact any performance parameters that would negatively affect the safety or\neffectiveness of the subject ZOOM Reperfusion Catheters and Aspiration Tubing.\nTable 4: Tests and Performance Specifications for ZOOM Reperfusion Catheter\nTest Attribute Specification\nFree of kinks, breaks, separation or particulate (greater than\nVisual\n0.25mm^2). No exposed metal.\nDimensional All defined catheter dimensions are within the specified\n(Effective Length) tolerances.\nThe catheter shall have sufficient bond strengths to remain intact\nCatheter Bond Strength\nthroughout a procedure.\nFlowrate – Positive The catheter lumen shall allow for a minimum flowrate\n(Forward) Pressure comparable to competitive products.\nFlowrate – Vacuum The flowrate under a vacuum shall be similar to or greater than\nPressure competitive devices.\nFreedom from Leakage No liquid leakage from the hub or catheter shaft at 46psi for 30\n– Positive Pressure seconds\nFreedom from Leakage No air leakage into a 20cc syringe when vacuum pulled for 15\n– Negative Pressure seconds.\nCatheter does not burst under pressures that could be seen when\nDynamic Burst Pressure\nperforming contrast injections with a standard 10cc syringe.\nThe flexibility of the catheter tip shall be comparable to\nTip Flexibility competitive products and allow for easily tracking the device to\nthe desired target anatomy.\nNo visible corrosion present on devices after saline immersion\nCorrosion Resistance followed by 30 minutes in boiling water followed by 48 hours in\n37oC water bath.\nPage 6 of 8\n\n|  | Test Attribute |  |  | Specification |  |\n| --- | --- | --- | --- | --- | --- |\n| Visual |  |  | Free of kinks, breaks, separation or particulate (greater than\n0.25mm^2). No exposed metal. |  |  |\n| Dimensional\n(Effective Length) |  |  | All defined catheter dimensions are within the specified\ntolerances. |  |  |\n| Catheter Bond Strength |  |  | The catheter shall have sufficient bond strengths to remain intact\nthroughout a procedure. |  |  |\n| Flowrate – Positive\n(Forward) Pressure |  |  | The catheter lumen shall allow for a minimum flowrate\ncomparable to competitive products. |  |  |\n| Flowrate – Vacuum\nPressure |  |  | The flowrate under a vacuum shall be similar to or greater than\ncompetitive devices. |  |  |\n| Freedom from Leakage\n– Positive Pressure |  |  | No liquid leakage from the hub or catheter shaft at 46psi for 30\nseconds |  |  |\n| Freedom from Leakage\n– Negative Pressure |  |  | No air leakage into a 20cc syringe when vacuum pulled for 15\nseconds. |  |  |\n| Dynamic Burst Pressure |  |  | Catheter does not burst under pressures that could be seen when\nperforming contrast injections with a standard 10cc syringe. |  |  |\n| Tip Flexibility |  |  | The flexibility of the catheter tip shall be comparable to\ncompetitive products and allow for easily tracking the device to\nthe desired target anatomy. |  |  |\n| Corrosion Resistance |  |  | No visible corrosion present on devices after saline immersion\nfollowed by 30 minutes in boiling water followed by 48 hours in\n37oC water bath. |  |  |\n\nK210996\nThere were no changes to the Zoom Aspiration Tubing or Zoom Aspiration Pump and no\nchanges to the subject and predicate ZOOM Reperfusion Catheters that would impact\ncompatibility with these components. Therefore, no additional performance testing was\nrequired for the Zoom Aspiration Tubing or Zoom Aspiration Pump.\nH. Biocompatibility Testing:\nThere are no changes to materials compared to the predicate device. Therefore, the original\ntesting on the predicate devices applies to the subject devices and additional\nbiocompatibility testing was not required.\nI. Sterilization:\nThe ZOOM Reperfusion Catheters and Aspiration Tubing are both sterilized using validated\nEO processes with a sterility assurance level of 1x10-6. The sterilization processes were\nvalidated per the overkill method described in recognized consensus standard ISO 11135,\n“Sterilization Of Health-Care Products - Ethylene Oxide - Requirements For The\nDevelopment, Validation And Routine Control Of A Sterilization Process For Medical\nDevices.” There were no changes to the ZOOM Reperfusion Catheters that would impact\nthe validated EO process.\nJ. Shelf Life and Packaging:\nAccelerated aging testing based on ASTM F1980 was previously conducted to verify\npackaged device performance. A minimum shelf life was established based on this testing\nand is indicated by the expiration date provided on the product labeling. There were no\nchanges to packaging compared to the predicate ZOOM Reperfusion Catheters. In addition,\nthere were no changes to the ZOOM Reperfusion Catheters that would impact the\npackaging validation.\nK. Conclusions:\nWhere differences were identified between the subject ZOOM Reperfusion Catheters and\npredicate ZOOM Reperfusion Catheters, a risk assessment was completed to determine if\nthe difference would result in new safety or effectiveness concerns. As appropriate,\nprevious bench and laboratory testing was evaluated for applicability and either the\nPage 7 of 8\n\nK210996\nrationale for no impact was documented or verification and validation was repeated as\nrequired. As appropriate, bench and laboratory testing were conducted to support this\nassessment.\nBased on the results of the risk assessments and associated bench and laboratory testing,\nthe subject ZOOM Reperfusion Catheters and predicate ZOOM Reperfusion Catheters are\nsubstantially equivalent and there are no new safety or effectiveness concerns. The subject\nZOOM Reperfusion Catheters and predicate ZOOM Reperfusion Catheters share the same\nintended use, basic technological characteristics, and equivalent performance\ncharacteristics.\nPage 8 of 8",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": null
  },
  "confidence": {
    "indications": 0.95
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See Section E. Same\nCondition\nSterile and Single Use Same\nSupplied\nSterilization\nEthylene Oxide (EO), SAL 10-6 Same\nMethod\nNominal Distal\n0.035” – 0.071” Same\nInner Diameter\nMax Distal\n0.053” – 0.085” Same\nOuter Diameter\nNominal Proximal\n0.047” – 0.071” Same\nInner Diameter\nMax Proximal\n0.062” – 0.085” Same\nOuter Diameter\nEffective Length 137 - 158cm 137 - 160cm\nBeveled edge, soft, flexible, and\nTip Design Same\natraumatic\nTip Length 0.5 – 0.8cm Same\nCoating Hydrophilic coating Same\nCommonly used medical grade plastics\nMaterials Same\n& metals with hydrophilic coating.\nPage 4 of 8\n\n| Device Attribute |  | ZOOM Reperfusion Catheters |  |  | ZOOM Reperfusion Catheters |  |\n| --- | --- | --- | --- | --- | --- | --- |\n|  |  | (Predicate Device – K202182) |  |  | (Subject Device) |  |\n| FDA Product\nClassification | Class II, NRY, 21 CFR 870.1250 |  |  | Same |  |  |\n| Intended Use | Revascularization of patients with acute\nischemic stroke. |  |  | Same |  |  |\n| Indications for Use | See Section E. |  |  | Same |  |  |\n| Condition\nSupplied | Sterile and Single Use |  |  | Same |  |  |\n| Sterilization\nMethod | Ethylene Oxide (EO), SAL 10-6 |  |  | Same |  |  |\n| Nominal Distal\nInner Diameter | 0.035” – 0.071” |  |  | Same |  |  |\n| Max Distal\nOuter Diameter | 0.053” – 0.085” |  |  | Same |  |  |\n| Nominal Proximal\nInner Diameter | 0.047” – 0.071” |  |  | Same |  |  |\n| Max Proximal\nOuter Diameter | 0.062” – 0.085” |  |  | Same |  |  |\n| Effective Length | 137 - 158cm |  |  | 137 - 160cm |  |  |\n| Tip Design | Beveled edge, soft, flexible, and\natraumatic |  |  | Same |  |  |\n| Tip Length | 0.5 – 0.8cm |  |  | Same |  |  |\n| Coating | Hydrophilic coating |  |  | Same |  |  |\n| Materials | Commonly used medical grade plastics\n& metals with hydrophilic coating. |  |  | Same |  |  |\n\nK210996\nZOOM Reperfusion Catheters ZOOM Reperfusion Catheters\nDevice Attribute (Predicate Device – K202182) (Subject Device)\nPackaged\nRotating Hemostasis Valve (RHV) Same\nAccessories\nPackaging The catheter is placed in a protective Same\nConfiguration polyethylene tube and then mounted,\nalong with the accessories, onto a\npolyethylene packaging card.\nThe packaging card is inserted into a\nTyvek® pouch which is then sealed.\nThe sealed pouch and IFU are placed in\na carton box.\nAspiration Pump ZOOM Aspiration Pump Same\nZOOM Aspiration Tubing ZOOM Aspiration Tubing\nDevice Attribute\n(Predicate Device – K202182) (Subject Device)\nIndications for Use See Section E Same\nCondition\nSterile and Single Use Same\nSupplied\nSterilization\nEthylene Oxide (EO), SAL 10-6 Same\nMethod\nTubing ID 0.110” Minimum Same\nTubing Length 104” Same\nFlow Control\nFlow Control Clamp Same\nMechanism\nG. Performance Data Supporting Substantial Equivalence:\nBench testing was completed to evaluate the differences between the subject ZOOM\nReperfusion Catheters and predicate ZOOM Reperfusion Catheters. Performance\nspecifications and test methods were based primarily on catheter performance standard ISO\nPage 5 of 8\n\n| Device Attribute |  | ZOOM Reperfusion Catheters |  |  | ZOOM Reperfusion Catheters |  |\n| --- | --- | --- | --- | --- | --- | --- |\n|  |  | (Predicate Device – K202182) |  |  | (Subject Device) |  |\n| Packaged\nAccessories | Rotating Hemostasis Valve (RHV) |  |  | Same |  |  |\n| Packaging\nConfiguration | The catheter is placed in a protective\npolyethylene tube and then mounted,\nalong with the accessories, onto a\npolyethylene packaging card.\nThe packaging card is inserted into a\nTyvek® pouch which is then sealed.\nThe sealed pouch and IFU are placed in\na carton box. |  |  | Same |  |  |\n| Aspiration Pump | ZOOM Aspiration Pump |  |  | Same |  |  |\n| Device Attribute |  | ZOOM Aspiration Tubing |  |  | ZOOM Aspiration Tubing |  |\n|  |  | (Predicate Device – K202182) |  |  | (Subject Device) |  |\n| Indications for Use | See Section E |  |  | Same |  |  |\n| Condition\nSupplied | Sterile and Single Use |  |  | Same |  |  |\n| Sterilization\nMethod | Ethylene Oxide (EO), SAL 10-6 |  |  | Same |  |  |\n| Tubing ID | 0.110” Minimum |  |  | Same |  |  |\n| Tubing Length | 104” |  |  | Same |  |  |\n| Flow Control\nMechanism | Flow Control Clamp |  |  | Same |  |  |\n\nK210996\n10555-1 and a summary of the evaluated performance specifications is presented in Table\n4 below.\nThe test results were reviewed and found to demonstrate that the differences between the\nsubject ZOOM Reperfusion Catheters and predicate ZOOM Reperfusion Catheters do not\nsignificantly impact any performance parameters that would negatively affect the safety or\neffectiveness of the subject ZOOM Reperfusion Catheters and Aspiration Tubing.\nTable 4: Tests and Performance Specifications for ZOOM Reperfusion Catheter\nTest Attribute Specification\nFree of kinks, breaks, separation or particulate (greater than\nVisual\n0.25mm^2). No exposed metal.\nDimensional All defined catheter dimensions are within the specified\n(Effective Length) tolerances.\nThe catheter shall have sufficient bond strengths to remain intact\nCatheter Bond Strength\nthroughout a procedure.\nFlowrate – Positive The catheter lumen shall allow for a minimum flowrate\n(Forward) Pressure comparable to competitive products.\nFlowrate – Vacuum The flowrate under a vacuum shall be similar to or greater than\nPressure competitive devices.\nFreedom from Leakage No liquid leakage from the hub or catheter shaft at 46psi for 30\n– Positive Pressure seconds\nFreedom from Leakage No air leakage into a 20cc syringe when vacuum pulled for 15\n– Negative Pressure seconds.\nCatheter does not burst under pressures that could be seen when\nDynamic Burst Pressure\nperforming contrast injections with a standard 10cc syringe.\nThe flexibility of the catheter tip shall be comparable to\nTip Flexibility competitive products and allow for easily tracking the device to\nthe desired target anatomy.\nNo visible corrosion present on devices after saline immersion\nCorrosion Resistance followed by 30 minutes in boiling water followed by 48 hours in\n37oC water bath.\nPage 6 of 8\n\n|  | Test Attribute |  |  | Specification |  |\n| --- | --- | --- | --- | --- | --- |\n| Visual |  |  | Free of kinks, breaks, separation or particulate (greater than\n0.25mm^2). No exposed metal. |  |  |\n| Dimensional\n(Effective Length) |  |  | All defined catheter dimensions are within the specified\ntolerances. |  |  |\n| Catheter Bond Strength |  |  | The catheter shall have sufficient bond strengths to remain intact\nthroughout a procedure. |  |  |\n| Flowrate – Positive\n(Forward) Pressure |  |  | The catheter lumen shall allow for a minimum flowrate\ncomparable to competitive products. |  |  |\n| Flowrate – Vacuum\nPressure |  |  | The flowrate under a vacuum shall be similar to or greater than\ncompetitive devices. |  |  |\n| Freedom from Leakage\n– Positive Pressure |  |  | No liquid leakage from the hub or catheter shaft at 46psi for 30\nseconds |  |  |\n| Freedom from Leakage\n– Negative Pressure |  |  | No air leakage into a 20cc syringe when vacuum pulled for 15\nseconds. |  |  |\n| Dynamic Burst Pressure |  |  | Catheter does not burst under pressures that could be seen when\nperforming contrast injections with a standard 10cc syringe. |  |  |\n| Tip Flexibility |  |  | The flexibility of the catheter tip shall be comparable to\ncompetitive products and allow for easily tracking the device to\nthe desired target anatomy. |  |  |\n| Corrosion Resistance |  |  | No visible corrosion present on devices after saline immersion\nfollowed by 30 minutes in boiling water followed by 48 hours in\n37oC water bath. |  |  |\n\nK210996\nThere were no changes to the Zoom Aspiration Tubing or Zoom Aspiration Pump and no\nchanges to the subject and predicate ZOOM Reperfusion Catheters that would impact\ncompatibility with these components. Therefore, no additional performance testing was\nrequired for the Zoom Aspiration Tubing or Zoom Aspiration Pump.\nH. Biocompatibility Testing:\nThere are no changes to materials compared to the predicate device. Therefore, the original\ntesting on the predicate devices applies to the subject devices and additional\nbiocompatibility testing was not required.\nI. Sterilization:\nThe ZOOM Reperfusion Catheters and Aspiration Tubing are both sterilized using validated\nEO processes with a sterility assurance level of 1x10-6. The sterilization processes were\nvalidated per the overkill method described in recognized consensus standard ISO 11135,\n“Sterilization Of Health-Care Products - Ethylene Oxide - Requirements For The\nDevelopment, Validation And Routine Control Of A Sterilization Process For Medical\nDevices.” There were no changes to the ZOOM Reperfusion Catheters that would impact\nthe validated EO process.\nJ. Shelf Life and Packaging:\nAccelerated aging testing based on ASTM F1980 was previously conducted to verify\npackaged device performance. A minimum shelf life was established based on this testing\nand is indicated by the expiration date provided on the product labeling. There were no\nchanges to packaging compared to the predicate ZOOM Reperfusion Catheters. In addition,\nthere were no changes to the ZOOM Reperfusion Catheters that would impact the\npackaging validation.\nK. Conclusions:\nWhere differences were identified between the subject ZOOM Reperfusion Catheters and\npredicate ZOOM Reperfusion Catheters, a risk assessment was completed to determine if\nthe difference would result in new safety or effectiveness concerns. As appropriate,\nprevious bench and laboratory testing was evaluated for applicability and either the\nPage 7 of 8\n\nK210996\nrationale for no impact was documented or verification and validation was repeated as\nrequired. As appropriate, bench and laboratory testing were conducted to support this\nassessment.\nBased on the results of the risk assessments and associated bench and laboratory testing,\nthe subject ZOOM Reperfusion Catheters and predicate ZOOM Reperfusion Catheters are\nsubstantially equivalent and there are no new safety or effectiveness concerns. The subject\nZOOM Reperfusion Catheters and predicate ZOOM Reperfusion Catheters share the same\nintended use, basic technological characteristics, and equivalent performance\ncharacteristics.\nPage 8 of 8"
  }
}