{
  "source_pdf": "aspiration--inneuroco-inc--074-zenith-flex--510k.pdf",
  "clearance_number": "K181354",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description\nThe InNeuroCo 074 Zenith Flex Catheter is a variable stiffness catheter that has a catheter shaft\nreinforced with Stainless-Steel and Nitinol to provide support. The Stainless-Steel is wound as a\ndouble coil in the proximal section and the Nitinol is a single coil in the distal section. It has a\nradiopaque Platinum/Iridium marker band on the distal end. The distal 25 cm of the 074 Zenith\nFlex Catheter has a hydrophilic coating. The 074 Zenith Flex Catheter is available with an internal\ndiameter of 0.074 inches. The outer diameter is of 0.089 inches along its proximal shaft, and\n0.083 inches along its distal shaft. The 074 Zenith Flex Catheter is available in three working\nlengths: 115 cm, 125 cm, and 132 cm. The 074 Zenith Flex Catheter has a PTFE lined lumen.\nAccessories included with the device are a Tuohy-Borst Hemostasis Valve, two peel-away\nIntroducers, and a Scout introducer. The Scout may be used to introduce the 074 Zenith Flex\nCatheter into distal vasculature, thereby helping the device reach the target anatomy.\nPage 2 of 16\n\n|  | Name of Predicate Device |  |  | Name of Manufacturer |  |  | 510(k) Number |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Zenith Flex Catheter |  |  | InNeuroCo, Inc |  |  | K172167 |  |  |\n|  | Name of Reference Device |  |  | Name of Manufacturer |  |  | 510(k) Number |  |\n| ACE 68 |  |  | Penumbra |  |  | K161064 |  |  |\n\nIndications for Use\nThe Zenith Flex System, including the Zenith Flex Catheter, Aspiration Tubing Set, and VC 701\nCliq Aspirator Pump, is indicated in the revascularization of patients with acute ischemic stroke\n‐\nsecondary to intracranial large vessel occlusive disease (within the internal carotid, middle cerebral\n– M1 and M2 segments, basilar, and vertebral arteries) within 8 hours of symptom onset. Patients\nwho are ineligible for intravenous tissue plasminogen activator (IV t PA) or who failed IV t PA\ntherapy are candidates for treatment.\n‐ ‐\nComparison to Predicate Device",
    "indications": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\n(cid:44)(cid:18)(cid:25)(cid:18)(cid:20)(cid:22)(cid:21)\nDevice Name(cid:3)\nZenith Flex System(cid:3)(cid:11)(cid:19)(cid:26)(cid:23)(cid:3)(cid:61)(cid:72)(cid:81)(cid:76)(cid:87)(cid:75)(cid:3)(cid:41)(cid:79)(cid:72)(cid:91)(cid:3)(cid:38)(cid:68)(cid:87)(cid:75)(cid:72)(cid:87)(cid:72)(cid:85)(cid:12)\nIndications for Use (Describe)\nThe Zenith Flex System, including the Zenith Flex Catheter, Aspiration Tubing Set, and VC-701 Cliq Aspirator Pump, is\nindicated in the revascularization of patients with acute ischemic stroke secondary to intracranial large vessel occlusive\ndisease (within the internal carotid, middle cerebral – M1 and M2 segments, basilar, and vertebral arteries) within 8 hours\nof symptom onset. Patients who are ineligible for intravenous tissue plasminogen activator (IV t-PA) or who failed IV t-\nPA therapy are candidates for treatment.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/14) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\n510(k) SUMMARY\nK181354\nSubmitter’s Name and Address\nInNeuroCo, Inc.\n4635 NW 103rd Avenue\nSunrise, Florida 33351\nTelephone: 1-954-742-5988\nFacsimile: 1-954-742-5989\nContact Information\nMarianne Grunwaldt\nDirector, Quality Assurance &\nRegulatory Affairs\nInNeuroCo, Inc\n4635 NW 103rd Avenue\nSunrise, Florida 33351\nTelephone: 1-305-495-3883\nFacsimile: 1-954-742-5989\nE-Mail: Marianne@InNeuroCo.com\nSecondary Contact\nMing Cheng Chew\nRegulatory Consultant, Libra Medical, Inc.\n8401 73rd Ave N, Suite 63\nBrooklyn Park, MN 55428\nTelephone: 763-232-3701\nE-Mail: mcchew@libramed.com\nDate Prepared\nOctober 22, 2018\nDevice Trade or Proprietary Name\nZenith Flex System (074 Zenith Flex Catheter)\nPage 1 of 16\n\nDevice Common or Classification Name:\nPercutaneous Catheter, 21 CFR 870.1250, Class II\nHemostasis Valve, 21 CFR 870.4290, Class II\nCatheter Introducer, 21 CFR 870.1340, Class II\nProduct Code:\nNRY (Catheter, Thrombus Retriever)\nDTL (Hemostasis Valve)\nDYB (Catheter Introducer)\nIdentification of the Legally Marketed Devices to which Equivalence is Being Claimed\nName of Predicate Device Name of Manufacturer 510(k) Number\nZenith Flex Catheter InNeuroCo, Inc K172167\nName of Reference Device Name of Manufacturer 510(k) Number\nACE 68 Penumbra K161064",
    "contraindications": null,
    "sizing_specs": "Device Description\nThe InNeuroCo 074 Zenith Flex Catheter is a variable stiffness catheter that has a catheter shaft\nreinforced with Stainless-Steel and Nitinol to provide support. The Stainless-Steel is wound as a\ndouble coil in the proximal section and the Nitinol is a single coil in the distal section. It has a\nradiopaque Platinum/Iridium marker band on the distal end. The distal 25 cm of the 074 Zenith\nFlex Catheter has a hydrophilic coating. The 074 Zenith Flex Catheter is available with an internal\ndiameter of 0.074 inches. The outer diameter is of 0.089 inches along its proximal shaft, and\n0.083 inches along its distal shaft. The 074 Zenith Flex Catheter is available in three working\nlengths: 115 cm, 125 cm, and 132 cm. The 074 Zenith Flex Catheter has a PTFE lined lumen.\nAccessories included with the device are a Tuohy-Borst Hemostasis Valve, two peel-away\nIntroducers, and a Scout introducer. The Scout may be used to introduce the 074 Zenith Flex\nCatheter into distal vasculature, thereby helping the device reach the target anatomy.\nPage 2 of 16\n\n|  | Name of Predicate Device |  |  | Name of Manufacturer |  |  | 510(k) Number |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Zenith Flex Catheter |  |  | InNeuroCo, Inc |  |  | K172167 |  |  |\n|  | Name of Reference Device |  |  | Name of Manufacturer |  |  | 510(k) Number |  |\n| ACE 68 |  |  | Penumbra |  |  | K161064 |  |  |\n\nIndications for Use\nThe Zenith Flex System, including the Zenith Flex Catheter, Aspiration Tubing Set, and VC 701\nCliq Aspirator Pump, is indicated in the revascularization of patients with acute ischemic stroke\n‐\nsecondary to intracranial large vessel occlusive disease (within the internal carotid, middle cerebral\n– M1 and M2 segments, basilar, and vertebral arteries) within 8 hours of symptom onset. Patients\nwho are ineligible for intravenous tissue plasminogen activator (IV t PA) or who failed IV t PA\ntherapy are candidates for treatment.\n‐ ‐\nComparison to Predicate Device",
    "also_known_as": [
      "K172167",
      "K161064",
      "K181354",
      "K172167",
      "K161064",
      "K181354",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K171672",
      "K172167",
      "K172167",
      "K172167",
      "K171672",
      "K172167",
      "K172167",
      "K152202",
      "K172167",
      "K152202",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\n(cid:44)(cid:18)(cid:25)(cid:18)(cid:20)(cid:22)(cid:21)\nDevice Name(cid:3)\nZenith Flex System(cid:3)(cid:11)(cid:19)(cid:26)(cid:23)(cid:3)(cid:61)(cid:72)(cid:81)(cid:76)(cid:87)(cid:75)(cid:3)(cid:41)(cid:79)(cid:72)(cid:91)(cid:3)(cid:38)(cid:68)(cid:87)(cid:75)(cid:72)(cid:87)(cid:72)(cid:85)(cid:12)\nIndications for Use (Describe)\nThe Zenith Flex System, including the Zenith Flex Catheter, Aspiration Tubing Set, and VC-701 Cliq Aspirator Pump, is\nindicated in the revascularization of patients with acute ischemic stroke secondary to intracranial large vessel occlusive\ndisease (within the internal carotid, middle cerebral – M1 and M2 segments, basilar, and vertebral arteries) within 8 hours\nof symptom onset. Patients who are ineligible for intravenous tissue plasminogen activator (IV t-PA) or who failed IV t-\nPA therapy are candidates for treatment.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/14) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\n510(k) SUMMARY\nK181354\nSubmitter’s Name and Address\nInNeuroCo, Inc.\n4635 NW 103rd Avenue\nSunrise, Florida 33351\nTelephone: 1-954-742-5988\nFacsimile: 1-954-742-5989\nContact Information\nMarianne Grunwaldt\nDirector, Quality Assurance &\nRegulatory Affairs\nInNeuroCo, Inc\n4635 NW 103rd Avenue\nSunrise, Florida 33351\nTelephone: 1-305-495-3883\nFacsimile: 1-954-742-5989\nE-Mail: Marianne@InNeuroCo.com\nSecondary Contact\nMing Cheng Chew\nRegulatory Consultant, Libra Medical, Inc.\n8401 73rd Ave N, Suite 63\nBrooklyn Park, MN 55428\nTelephone: 763-232-3701\nE-Mail: mcchew@libramed.com\nDate Prepared\nOctober 22, 2018\nDevice Trade or Proprietary Name\nZenith Flex System (074 Zenith Flex Catheter)\nPage 1 of 16\n\nDevice Common or Classification Name:\nPercutaneous Catheter, 21 CFR 870.1250, Class II\nHemostasis Valve, 21 CFR 870.4290, Class II\nCatheter Introducer, 21 CFR 870.1340, Class II\nProduct Code:\nNRY (Catheter, Thrombus Retriever)\nDTL (Hemostasis Valve)\nDYB (Catheter Introducer)\nIdentification of the Legally Marketed Devices to which Equivalence is Being Claimed\nName of Predicate Device Name of Manufacturer 510(k) Number\nZenith Flex Catheter InNeuroCo, Inc K172167\nName of Reference Device Name of Manufacturer 510(k) Number\nACE 68 Penumbra K161064",
    "Device Description": "Device Description\nThe InNeuroCo 074 Zenith Flex Catheter is a variable stiffness catheter that has a catheter shaft\nreinforced with Stainless-Steel and Nitinol to provide support. The Stainless-Steel is wound as a\ndouble coil in the proximal section and the Nitinol is a single coil in the distal section. It has a\nradiopaque Platinum/Iridium marker band on the distal end. The distal 25 cm of the 074 Zenith\nFlex Catheter has a hydrophilic coating. The 074 Zenith Flex Catheter is available with an internal\ndiameter of 0.074 inches. The outer diameter is of 0.089 inches along its proximal shaft, and\n0.083 inches along its distal shaft. The 074 Zenith Flex Catheter is available in three working\nlengths: 115 cm, 125 cm, and 132 cm. The 074 Zenith Flex Catheter has a PTFE lined lumen.\nAccessories included with the device are a Tuohy-Borst Hemostasis Valve, two peel-away\nIntroducers, and a Scout introducer. The Scout may be used to introduce the 074 Zenith Flex\nCatheter into distal vasculature, thereby helping the device reach the target anatomy.\nPage 2 of 16\n\n|  | Name of Predicate Device |  |  | Name of Manufacturer |  |  | 510(k) Number |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Zenith Flex Catheter |  |  | InNeuroCo, Inc |  |  | K172167 |  |  |\n|  | Name of Reference Device |  |  | Name of Manufacturer |  |  | 510(k) Number |  |\n| ACE 68 |  |  | Penumbra |  |  | K161064 |  |  |\n\nIndications for Use\nThe Zenith Flex System, including the Zenith Flex Catheter, Aspiration Tubing Set, and VC 701\nCliq Aspirator Pump, is indicated in the revascularization of patients with acute ischemic stroke\n‐\nsecondary to intracranial large vessel occlusive disease (within the internal carotid, middle cerebral\n– M1 and M2 segments, basilar, and vertebral arteries) within 8 hours of symptom onset. Patients\nwho are ineligible for intravenous tissue plasminogen activator (IV t PA) or who failed IV t PA\ntherapy are candidates for treatment.\n‐ ‐\nComparison to Predicate Device",
    "Substantial Equivalence": "Predicate Device Subject Device\nReference Device\nInNeuroCo, Inc. InNeuroCo, Inc.\nPenumbra Ace 68\n071 Zenith Flex 074 Zenith Flex\n510(k) Number K172167 K161064 K181354\nClassification Class II Class II Same\nProduct Code NRY NRY Same\nReview Panel Neurology Neurology Same\nThe Zenith Flex System,\nincluding the Zenith Flex\nCatheter, Aspiration\nThe Penumbra\nTubing Set, and VC 701\nSystem is intended\nCliq Aspirator Pump, is\nfor use in the\nindicated in the‐\nrevascularization of\nrevascularization of\npatients with acute\npatients with acute\nischemic stroke\nischemic stroke\nsecondary to\nsecondary to intracranial\nintracranial large\nlarge vessel occlusive\nIndications For vessel occlusive Same as 071\ndisease (within the\nUse disease (within the Zenith Flex\ninternal carotid, middle\ninternal carotid,\ncerebral – M1 and M2\nmiddle cerebral\nsegments, basilar, and\n– M1 and M2\nvertebral arteries) within\nsegments, basilar,\n8 hours of symptom\nand vertebral\nonset. Patients who are\narteries) within 8\nineligible for intravenous\nhours of symptom\ntissue plasminogen\nonset.\nactivator (IV t PA) or who\nfailed IV t PA therapy are\ncandidates fo‐r treatment.\n‐\nPage 3 of 16\n\n|  |  | Predicate Device |  | Reference Device\nPenumbra Ace 68 |  | Subject Device |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  | InNeuroCo, Inc. |  |  |  | InNeuroCo, Inc. |  |\n|  |  | 071 Zenith Flex |  |  |  | 074 Zenith Flex |  |\n| 510(k) Number | K172167 |  |  | K161064 | K181354 |  |  |\n| Classification | Class II |  |  | Class II | Same |  |  |\n| Product Code | NRY |  |  | NRY | Same |  |  |\n| Review Panel | Neurology |  |  | Neurology | Same |  |  |\n| Indications For\nUse | The Zenith Flex System,\nincluding the Zenith Flex\nCatheter, Aspiration\nTubing Set, and VC 701\nCliq Aspirator Pump, is\nindicated in the‐\nrevascularization of\npatients with acute\nischemic stroke\nsecondary to intracranial\nlarge vessel occlusive\ndisease (within the\ninternal carotid, middle\ncerebral – M1 and M2\nsegments, basilar, and\nvertebral arteries) within\n8 hours of symptom\nonset. Patients who are\nineligible for intravenous\ntissue plasminogen\nactivator (IV t PA) or who\nfailed IV t PA therapy are\ncandidates fo‐r treatment. |  |  | The Penumbra\nSystem is intended\nfor use in the\nrevascularization of\npatients with acute\nischemic stroke\nsecondary to\nintracranial large\nvessel occlusive\ndisease (within the\ninternal carotid,\nmiddle cerebral\n– M1 and M2\nsegments, basilar,\nand vertebral\narteries) within 8\nhours of symptom\nonset. | Same as 071\nZenith Flex |  |  |\n\n| Reference Device |\n| --- |\n| Penumbra Ace 68 |\n\nPredicate Device Subject Device\nReference Device\nInNeuroCo, Inc. InNeuroCo, Inc.\nPenumbra Ace 68\n071 Zenith Flex 074 Zenith Flex\nPenumbra\nZenith Flex Catheter,\nReperfusion\nComponents Peel Away Introducer, Same as 071\nCatheter, Aspiration\nSupplied Hemostasis Valve, Scout Zenith Flex\nPump,\nIntroducer\nPump/Canister\nPolyether Block Amide\nCatheter Shaft (PEBAX), Pebax, Nylon, Same as 071\nMaterial Polycarbonate/Urethane, Urethane Zenith Flex\nNylon\nInner Liner PTFE PTFE Same\nSame as 071\nHub Material Polycarbonate Grilamid\nZenith Flex\nPolyolefin, PET Same as 071\nStrain Relief Polyolefin\nYellow, Grilamid Zenith Flex\nCatheter Shaft\nStainless Steel/Nitinol Stainless Steel/Nitinol Same\nReinforcement\nReinforcement\nCoil Coil Same\npattern\nLubricious\nHydrophilic Coating Hydrophilic Coating Same\nCoating\nRadiopaque\nPlatinum/ Iridium Platinum/ Iridium Same\nMarker Band\nTyvek/Nylon Pouch, Tyvek/Nylon Pouch,\nCatheter polyethylene support polyethylene support\nSame\nPackaging tube, packaging card, tube, packaging card,\nSBS carton SBS carton\nSterilization Ethylene Oxide Ethylene Oxide Same\nPyrogenicity Nonpyrogenic Nonpyrogenic Same\n115, 120, 125, 127, Same as 071\nWorking Lengths 115, 125, 132 cm\n132 cm Zenith Flex\nInside Diameter\n0.071 in 0.068 in min. 0.074 in\n(ID)\nPage 4 of 16\n\n|  |  | Predicate Device |  | Reference Device\nPenumbra Ace 68 |  | Subject Device |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  | InNeuroCo, Inc. |  |  |  | InNeuroCo, Inc. |  |\n|  |  | 071 Zenith Flex |  |  |  | 074 Zenith Flex |  |\n| Components\nSupplied | Zenith Flex Catheter,\nPeel Away Introducer,\nHemostasis Valve, Scout\nIntroducer |  |  | Penumbra\nReperfusion\nCatheter, Aspiration\nPump,\nPump/Canister | Same as 071\nZenith Flex |  |  |\n| Catheter Shaft\nMaterial | Polyether Block Amide\n(PEBAX),\nPolycarbonate/Urethane,\nNylon |  |  | Pebax, Nylon,\nUrethane | Same as 071\nZenith Flex |  |  |\n| Inner Liner | PTFE |  |  | PTFE | Same |  |  |\n| Hub Material | Polycarbonate |  |  | Grilamid | Same as 071\nZenith Flex |  |  |\n| Strain Relief | Polyolefin |  |  | Polyolefin, PET\nYellow, Grilamid | Same as 071\nZenith Flex |  |  |\n| Catheter Shaft\nReinforcement | Stainless Steel/Nitinol |  |  | Stainless Steel/Nitinol | Same |  |  |\n| Reinforcement\npattern | Coil |  |  | Coil | Same |  |  |\n| Lubricious\nCoating | Hydrophilic Coating |  |  | Hydrophilic Coating | Same |  |  |\n| Radiopaque\nMarker Band | Platinum/ Iridium |  |  | Platinum/ Iridium | Same |  |  |\n| Catheter\nPackaging | Tyvek/Nylon Pouch,\npolyethylene support\ntube, packaging card,\nSBS carton |  |  | Tyvek/Nylon Pouch,\npolyethylene support\ntube, packaging card,\nSBS carton | Same |  |  |\n| Sterilization | Ethylene Oxide |  |  | Ethylene Oxide | Same |  |  |\n| Pyrogenicity | Nonpyrogenic |  |  | Nonpyrogenic | Same |  |  |\n| Working Lengths | 115, 125, 132 cm |  |  | 115, 120, 125, 127,\n132 cm | Same as 071\nZenith Flex |  |  |\n| Inside Diameter\n(ID) | 0.071 in |  |  | 0.068 in min. | 0.074 in |  |  |\n\n| Reference Device |\n| --- |\n| Penumbra Ace 68 |\n\nPredicate Device Subject Device\nReference Device\nInNeuroCo, Inc. InNeuroCo, Inc.\nPenumbra Ace 68\n071 Zenith Flex 074 Zenith Flex\nProximal Outer\n0.085 in max 0.084 in max 0.089 in max\nDiameter\nDistal Outer\n0.082 in nominal 0.084 in max 0.083 in nominal\nDiameter\nShelf Life 3 years 3 years Same\nPeel away to aid in\ncatheter tip introduction Included as part of\nSame as 071\nIntroducer into hemostasis valve the Separator with a\nZenith Flex\ntorque device\nScout to help with the\nnavigation\nPolycarbonate,\nPolycarbonate, Silicone\nHemostasis Valve Silicone O-Ring, Side Same\nO-Ring, Side Port\nPort\nLuer Tapered Hub Yes Yes Same\nCompatible\n0.038 inches 0.038 inches Same\nGuidewire\nSame as 071\nScout Introducer Yes No\nZenith Flex\nAspiration Method Pump Pump Same\nAspiration Same as 071\n22-28 in Hg 20-29 in Hg\nPressure Zenith Flex\nSummary of Non-Clinical Data\nThe subject device has the same materials, packaging, manufacturing process, and sterilization\nprocess as the predicate device. Therefore, testing was only conducted for specifications that were\naffected by the catheter size change.\nAnimal Testing\nClot was used to create occlusions within several arteries of swine. One side of each swine\nwas treated with the subject Zenith Flex system and the contralateral side was treated with\nthe reference device. The study included two follow up evaluations: 3 days and 30 days.\nPage 5 of 16\n\n|  |  | Predicate Device |  | Reference Device\nPenumbra Ace 68 |  | Subject Device |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  | InNeuroCo, Inc. |  |  |  | InNeuroCo, Inc. |  |\n|  |  | 071 Zenith Flex |  |  |  | 074 Zenith Flex |  |\n| Proximal Outer\nDiameter | 0.085 in max |  |  | 0.084 in max | 0.089 in max |  |  |\n| Distal Outer\nDiameter | 0.082 in nominal |  |  | 0.084 in max | 0.083 in nominal |  |  |\n| Shelf Life | 3 years |  |  | 3 years | Same |  |  |\n| Introducer | Peel away to aid in\ncatheter tip introduction\ninto hemostasis valve\nScout to help with the\nnavigation |  |  | Included as part of\nthe Separator with a\ntorque device | Same as 071\nZenith Flex |  |  |\n| Hemostasis Valve | Polycarbonate, Silicone\nO-Ring, Side Port |  |  | Polycarbonate,\nSilicone O-Ring, Side\nPort | Same |  |  |\n| Luer Tapered Hub | Yes |  |  | Yes | Same |  |  |\n| Compatible\nGuidewire | 0.038 inches |  |  | 0.038 inches | Same |  |  |\n| Scout Introducer | Yes |  |  | No | Same as 071\nZenith Flex |  |  |\n| Aspiration Method | Pump |  |  | Pump | Same |  |  |\n| Aspiration\nPressure | 22-28 in Hg |  |  | 20-29 in Hg | Same as 071\nZenith Flex |  |  |\n\n| Reference Device |\n| --- |\n| Penumbra Ace 68 |\n\nThere were 3 endpoints of the study: angiographic assessment of revascularization to\nestablish effectiveness, angiographic assessment and histopathological assessment to\ndemonstrate safety. As testing included the reference device, results were compared to\ndemonstrate substantial equivalence.\nZenith Flex Performance Testing\nTo demonstrate substantial equivalence between the subject 074 Zenith Flex Catheter and the\npredicate 071 Zenith Flex Catheter and the reference Penumbra ACE 68 Catheter, performance\ntesting was conducted. The testing covered verification and validation testing, including\nbiocompatibility, bench testing, sterilization and shelf life. Additionally, some tests were leveraged\nfrom previous testing conducted by InNeuroCo. The tests were performed using standard test\nmethods and pre-determined acceptance criteria and all samples passed. Therefore, this test data\nsupports the argument that the 074 Zenith Flex Catheter has similar performance characteristics as\nthe predicate device and the reference device. All of the testing conducted to demonstrate\nsubstantial equivalence are presented in the following table.\nTest Test Method Acceptance Criteria Conclusions\nSummary\nZenith Flex Catheter Testing completed per The test article extracts must Test results for the Zenith Flex\n& its accessories ISO 10993-11 not cause a febrile reaction Catheter (K172167) were\nleveraged for the subject Zenith\nBiocompatibility- greater than 0.5°C in any\nFlex Catheter as the materials\nMaterial Mediated individual subject.\nand manufacturing processes\nPyrogen\nare equivalent. Test articles met\nthe acceptance criteria.\nZenith Flex Catheter Testing completed per The cultures treated with the Test results for the Zenith Flex\n& its accessories ISO 10993-5 test article must not have a Catheter (K172167) were\nleveraged for the subject Zenith\nBiocompatibility- reactivity grade greater than\nFlex Catheter as the materials\nCytotoxicity MEM 2.\nand manufacturing processes\nElution\nare equivalent. Test articles met\nthe acceptance criteria.\nZenith Flex Catheter & its Testing completed per The hemolytic index Test results for the Zenith Flex\naccessories ISO 10993-4 above the negative control Catheter (K172167) were\nBiocompatibility- Hemolysis article must be less than leveraged for the subject\nASTM Method, extract 5%. Zenith Flex Catheter as the\nhuman blood materials and manufacturing\nprocesses are equivalent. Test\narticles met the acceptance\nPage 6 of 16\n\n| Test | Test Method | Acceptance Criteria | Conclusions |\n| --- | --- | --- | --- |\n|  | Summary |  |  |\n|  |  |  |  |\n| Zenith Flex Catheter\n& its accessories\nBiocompatibility-\nMaterial Mediated\nPyrogen | Testing completed per\nISO 10993-11 | The test article extracts must\nnot cause a febrile reaction\ngreater than 0.5°C in any\nindividual subject. | Test results for the Zenith Flex\nCatheter (K172167) were\nleveraged for the subject Zenith\nFlex Catheter as the materials\nand manufacturing processes\nare equivalent. Test articles met\nthe acceptance criteria. |\n| Zenith Flex Catheter\n& its accessories\nBiocompatibility-\nCytotoxicity MEM\nElution | Testing completed per\nISO 10993-5 | The cultures treated with the\ntest article must not have a\nreactivity grade greater than\n2. | Test results for the Zenith Flex\nCatheter (K172167) were\nleveraged for the subject Zenith\nFlex Catheter as the materials\nand manufacturing processes\nare equivalent. Test articles met\nthe acceptance criteria. |\n| Zenith Flex Catheter & its\naccessories\nBiocompatibility- Hemolysis\nASTM Method, extract\nhuman blood | Testing completed per\nISO 10993-4 | The hemolytic index\nabove the negative control\narticle must be less than\n5%. | Test results for the Zenith Flex\nCatheter (K172167) were\nleveraged for the subject\nZenith Flex Catheter as the\nmaterials and manufacturing\nprocesses are equivalent. Test\narticles met the acceptance |\n\nTest Test Method Acceptance Criteria Conclusions\nSummary\nZenith Flex Catheter & Testing completed per The hemolytic index Test results for the Zenith Flex\nits accessories ISO 10993-4 above the negative control Catheter (K172167) were\nBiocompatibility- article must be less than leveraged for the subject\nHemolysis, ASTM 5%. Zenith Flex Catheter as the\nmaterials and manufacturing\nprocesses are equivalent. Test\narticles met the acceptance\ncriteria.\nZenith Flex Catheter & Testing completed per There must be no Test results for the Zenith Flex\nits accessories ISO 10993-4 statistical decrease Catheter (K172167) were\nBiocompatibility- between the UPTT of leveraged for the subject\nUnactivated Partial plasma exposed to the Zenith Flex Catheter as the\nThromboplastin Time test article and to the materials and manufacturing\nnegative or untreated processes are equivalent. Test\ncontrol. articles met the acceptance\ncriteria.\nZenith Flex Catheter & Testing completed per There must be no Test results for the Zenith Flex\nits accessories ISO 10993-4 statistical increase Catheter (K172167) were\nBiocompatibility- between either the C3a or leveraged for the subject\nComplement Activation SC5b-9 concentrations in Zenith Flex Catheter as the\nplasma exposed to the materials and manufacturing\ntest article as compared to processes are equivalent. Test\nthe negative and articles met the acceptance\nuntreated controls. criteria.\nZenith Flex Catheter & Testing completed per The test articles must Test results for the Zenith Flex\nits accessories ISO 10993-4 receive a thrombus Catheter (K172167) were\nBiocompatibility-Dog formation score less than leveraged for the subject\nThromboresistance or equal to that of the Zenith Flex Catheter as the\ncontrol. materials and manufacturing\nprocesses are equivalent. Test\narticles met the acceptance\ncriteria.\nZenith Flex Catheter & Testing completed per The test article must elicit Test results for the Zenith Flex\nits accessories ISO 10993-10 a positive response in less Catheter (K172167) were\nBiocompatibility- than 10% of the test leveraged for the subject\nMaximization animals. Zenith Flex Catheter as the\nSensitization materials and manufacturing\nprocesses are equivalent. Test\narticles met the acceptance\ncriteria.\nPage 7 of 16\n\n| Test | Test Method | Acceptance Criteria | Conclusions |\n| --- | --- | --- | --- |\n|  | Summary |  |  |\n|  |  |  |  |\n| Zenith Flex Catheter &\nits accessories\nBiocompatibility-\nHemolysis, ASTM | Testing completed per\nISO 10993-4 | The hemolytic index\nabove the negative control\narticle must be less than\n5%. | Test results for the Zenith Flex\nCatheter (K172167) were\nleveraged for the subject\nZenith Flex Catheter as the\nmaterials and manufacturing\nprocesses are equivalent. Test\narticles met the acceptance\ncriteria. |\n| Zenith Flex Catheter &\nits accessories\nBiocompatibility-\nUnactivated Partial\nThromboplastin Time | Testing completed per\nISO 10993-4 | There must be no\nstatistical decrease\nbetween the UPTT of\nplasma exposed to the\ntest article and to the\nnegative or untreated\ncontrol. | Test results for the Zenith Flex\nCatheter (K172167) were\nleveraged for the subject\nZenith Flex Catheter as the\nmaterials and manufacturing\nprocesses are equivalent. Test\narticles met the acceptance\ncriteria. |\n| Zenith Flex Catheter &\nits accessories\nBiocompatibility-\nComplement Activation | Testing completed per\nISO 10993-4 | There must be no\nstatistical increase\nbetween either the C3a or\nSC5b-9 concentrations in\nplasma exposed to the\ntest article as compared to\nthe negative and\nuntreated controls. | Test results for the Zenith Flex\nCatheter (K172167) were\nleveraged for the subject\nZenith Flex Catheter as the\nmaterials and manufacturing\nprocesses are equivalent. Test\narticles met the acceptance\ncriteria. |\n| Zenith Flex Catheter &\nits accessories\nBiocompatibility-Dog\nThromboresistance | Testing completed per\nISO 10993-4 | The test articles must\nreceive a thrombus\nformation score less than\nor equal to that of the\ncontrol. | Test results for the Zenith Flex\nCatheter (K172167) were\nleveraged for the subject\nZenith Flex Catheter as the\nmaterials and manufacturing\nprocesses are equivalent. Test\narticles met the acceptance\ncriteria. |\n| Zenith Flex Catheter &\nits accessories\nBiocompatibility-\nMaximization\nSensitization | Testing completed per\nISO 10993-10 | The test article must elicit\na positive response in less\nthan 10% of the test\nanimals. | Test results for the Zenith Flex\nCatheter (K172167) were\nleveraged for the subject\nZenith Flex Catheter as the\nmaterials and manufacturing\nprocesses are equivalent. Test\narticles met the acceptance\ncriteria. |\n\nTest Test Method Acceptance Criteria Conclusions\nSummary\nZenith Flex Catheter & Testing completed per The test article extracts Test results for the Zenith Flex\nits accessories ISO 10993-10 must not induce a Catheter (K172167) were\nBiocompatibility- significantly greater leveraged for the subject\nIntracutaneous biological reaction than Zenith Flex Catheter as the\nToxicity/Reactivity the control. materials and manufacturing\nprocesses are equivalent. Test\narticles met the acceptance\ncriteria.\nZenith Flex Catheter & Testing completed per The test article extracts Test results for the Zenith Flex\nits accessories ISO 10993-11 must not induce a Catheter (K172167) were\nBiocompatibility-Acute significantly greater leveraged for the subject\nSystemic Toxicity Test biological reaction than Zenith Flex Catheter as the\nthe control. materials and manufacturing\nprocesses are equivalent. Test\narticles met the acceptance\ncriteria.\nChemical Compatibility Catheter exposed to Product shall withstand Test results for the Zenith Flex\n(Zenith Flex Catheter) chemicals readily exposure to chemicals Catheter (K172167) were\navailable in a clinical without degradation. leveraged for the subject\nsetting. Zenith Flex Catheter as the\nmaterials and manufacturing\nprocesses are equivalent. Test\narticles met the acceptance\ncriteria.\nWorking Length Testing completed per Test samples should be Zenith Flex Catheter test\n(Zenith Flex Catheter) ISO 10555-1 within existing working samples met the acceptance\nlength specification. criteria for Working Length to\ndemonstrate that the Zenith\nFlex Catheter is substantially\nequivalent to the predicate\ndevice.\nHub compatibility Testing completed per Hub shall meet existing Test results for the Zenith\n(Zenith Flex Catheter) ISO 594-1 and ISO Luer specifications. Catheter (K171672) were\n594-2 leveraged for the subject\nZenith Flex Catheter as the\nmaterials and manufacturing\nprocesses are equivalent. Test\narticles met the acceptance\ncriteria.\nPage 8 of 16\n\n| Test | Test Method | Acceptance Criteria | Conclusions |\n| --- | --- | --- | --- |\n|  | Summary |  |  |\n|  |  |  |  |\n| Zenith Flex Catheter &\nits accessories\nBiocompatibility-\nIntracutaneous\nToxicity/Reactivity | Testing completed per\nISO 10993-10 | The test article extracts\nmust not induce a\nsignificantly greater\nbiological reaction than\nthe control. | Test results for the Zenith Flex\nCatheter (K172167) were\nleveraged for the subject\nZenith Flex Catheter as the\nmaterials and manufacturing\nprocesses are equivalent. Test\narticles met the acceptance\ncriteria. |\n| Zenith Flex Catheter &\nits accessories\nBiocompatibility-Acute\nSystemic Toxicity Test | Testing completed per\nISO 10993-11 | The test article extracts\nmust not induce a\nsignificantly greater\nbiological reaction than\nthe control. | Test results for the Zenith Flex\nCatheter (K172167) were\nleveraged for the subject\nZenith Flex Catheter as the\nmaterials and manufacturing\nprocesses are equivalent. Test\narticles met the acceptance\ncriteria. |\n| Chemical Compatibility\n(Zenith Flex Catheter) | Catheter exposed to\nchemicals readily\navailable in a clinical\nsetting. | Product shall withstand\nexposure to chemicals\nwithout degradation. | Test results for the Zenith Flex\nCatheter (K172167) were\nleveraged for the subject\nZenith Flex Catheter as the\nmaterials and manufacturing\nprocesses are equivalent. Test\narticles met the acceptance\ncriteria. |\n| Working Length\n(Zenith Flex Catheter) | Testing completed per\nISO 10555-1 | Test samples should be\nwithin existing working\nlength specification. | Zenith Flex Catheter test\nsamples met the acceptance\ncriteria for Working Length to\ndemonstrate that the Zenith\nFlex Catheter is substantially\nequivalent to the predicate\ndevice. |\n| Hub compatibility\n(Zenith Flex Catheter) | Testing completed per\nISO 594-1 and ISO\n594-2 | Hub shall meet existing\nLuer specifications. | Test results for the Zenith\nCatheter (K171672) were\nleveraged for the subject\nZenith Flex Catheter as the\nmaterials and manufacturing\nprocesses are equivalent. Test\narticles met the acceptance\ncriteria. |\n\nTest Test Method Acceptance Criteria Conclusions\nSummary\nOutside diameter Testing completed per Test samples should be Zenith Flex Catheter test\n(Zenith Flex ISO 10555-1 within existing outside samples met the acceptance\nCatheter) diameter specification. criteria for Outside diameter to\ndemonstrate that the Zenith\nFlex Catheter is substantially\nequivalent to the predicate\ndevice.\nLeak – Air Testing completed per Test samples should be Zenith Flex Catheter test\n(Zenith Flex Catheter) ISO 10555-1 within existing Air – Leak samples met the acceptance\nspecifications. criteria for Leak – Air to\ndemonstrate that the Zenith\nFlex Catheteris substantially\nequivalent to the predicate\ndevice.\nLeak – Liquid Testing completed per Test samples should be Zenith Flex Catheter test\n(Zenith Flex Catheter) ISO 10555-1 within existing Leak – samples met the acceptance\nLiquid specifications. criteria for Leak – Liquid to\ndemonstrate that the Zenith\nFlex Catheter is substantially\nequivalent to the predicate\ndevice.\nParticulates Samples conditioned in Test samples should be Test results for the Zenith Flex\n(Zenith Flex Catheter) benchtop anatomical within existing Particulate Catheter (K172167) were\nmodel. specifications. leveraged for the subject\nTesting completed per Zenith Flex Catheter as the\nUSP 788 materials and manufacturing\nprocesses are equivalent. Test\narticles met the acceptance\nSimulated Use – Bench Zenith Flex underwent Test samples must meet Zenith F lex Catheter test\n(Zenith Flex Catheter) simulated use testing by predetermined user needs samples met the acceptance\na physician in a criteria for Simulated Use\nbenchtop model - Bench to demonstrate that\nthe Zenith Flex Catheter is\nsubstantially equivalent to the\npredicate device.\nCatheter Burst Testing completed per Test sample burst Zenith Flex Catheter test\n(Zenith Flex Catheter) ISO 10555-1 pressures must meet or samples met the acceptance\nexceed existing minimum criteria for Catheter Burst to\nburst pressure demonstrate that the Zenith\nspecification. Flex Catheter is substantially\nequivalent to the predicate\ndevice.\nPage 9 of 16\n\n| Test | Test Method | Acceptance Criteria | Conclusions |\n| --- | --- | --- | --- |\n|  | Summary |  |  |\n|  |  |  |  |\n| Outside diameter\n(Zenith Flex\nCatheter) | Testing completed per\nISO 10555-1 | Test samples should be\nwithin existing outside\ndiameter specification. | Zenith Flex Catheter test\nsamples met the acceptance\ncriteria for Outside diameter to\ndemonstrate that the Zenith\nFlex Catheter is substantially\nequivalent to the predicate\ndevice. |\n| Leak – Air\n(Zenith Flex Catheter) | Testing completed per\nISO 10555-1 | Test samples should be\nwithin existing Air – Leak\nspecifications. | Zenith Flex Catheter test\nsamples met the acceptance\ncriteria for Leak – Air to\ndemonstrate that the Zenith\nFlex Catheteris substantially\nequivalent to the predicate\ndevice. |\n| Leak – Liquid\n(Zenith Flex Catheter) | Testing completed per\nISO 10555-1 | Test samples should be\nwithin existing Leak –\nLiquid specifications. | Zenith Flex Catheter test\nsamples met the acceptance\ncriteria for Leak – Liquid to\ndemonstrate that the Zenith\nFlex Catheter is substantially\nequivalent to the predicate\ndevice. |\n| Particulates\n(Zenith Flex Catheter) | Samples conditioned in\nbenchtop anatomical\nmodel.\nTesting completed per\nUSP 788 | Test samples should be\nwithin existing Particulate\nspecifications. | Test results for the Zenith Flex\nCatheter (K172167) were\nleveraged for the subject\nZenith Flex Catheter as the\nmaterials and manufacturing\nprocesses are equivalent. Test\narticles met the acceptance |\n| Simulated Use – Bench\n(Zenith Flex Catheter) | Zenith Flex underwent\nsimulated use testing by\na physician in a\nbenchtop model | Test samples must meet\npredetermined user needs | Zenith F lex Catheter test\nsamples met the acceptance\ncriteria for Simulated Use\n- Bench to demonstrate that\nthe Zenith Flex Catheter is\nsubstantially equivalent to the\npredicate device. |\n| Catheter Burst\n(Zenith Flex Catheter) | Testing completed per\nISO 10555-1 | Test sample burst\npressures must meet or\nexceed existing minimum\nburst pressure\nspecification. | Zenith Flex Catheter test\nsamples met the acceptance\ncriteria for Catheter Burst to\ndemonstrate that the Zenith\nFlex Catheter is substantially\nequivalent to the predicate\ndevice. |\n\nTest Test Method Acceptance Criteria Conclusions\nSummary\nTensile Testing completed per Test sample ultimate Zenith Flex Catheter test\n(Zenith Flex Catheter) ISO 10555-1 tensile strength must meet samples met the acceptance\nor exceed existing tensile criteria for Tensile to\nstrength specifications. demonstrate that the Zenith\nFlex Catheter is substantially\nequivalent to the predicate\ndevice.\nCorrosion Testing completed per Test samples shall exhibit Test results for the\n(Zenith Flex Catheter) ISO 10555-1 no evidence of corrosion. Intermediate Catheter\n(K152202) were leveraged for\nthe subject Zenith Flex\nCatheter as the materials and\nmanufacturing processes are\nequivalent. Test articles met\nthe acceptance criteria.\nPTFE Liner inspection Zenith Flex was Test sample liner Zenith Flex Catheter test\n(Zenith Flex Catheter) challenged to adhesion must meet or samples met the acceptance\ndemonstrate liner exceed existing PTFE criteria for PTFE Liner\nadherence. Liner inspection inspection to demonstrate that\nspecifications. the Zenith Flex Catheter is\nsubstantially equivalent to the\npredicate device.\nHydrophilic Coating Conditioned samples Test sample results must Test results for the Zenith Flex\nIntegrity were repeatedly exposed meet or exceed existing Catheter (K172167) were\n(Zenith Flex Catheter) to friction and introduced Hydrophilic Coating leveraged for the subject\ninto an anatomical model Integrity specifications. Zenith Flex Catheter as the\nto demonstrate that the materials and manufacturing\nhydrophilic coating is not processes are equivalent.\naffected. Test articles met the\nacceptance criteria.\nSimulated Use Testing Using a simulated model, Successfully removed the Zenith Flex System test\n(Zenith Flex System) the samples retrieved thrombi samples met the acceptance\nthrombi with an criteria for Aspiration to\naspiration pump demonstrate that the Zenith\nFlex System is substantially\nequivalent to the predicate\ndevice\nPage 10 of 16\n\n| Test | Test Method | Acceptance Criteria | Conclusions |\n| --- | --- | --- | --- |\n|  | Summary |  |  |\n|  |  |  |  |\n| Tensile\n(Zenith Flex Catheter) | Testing completed per\nISO 10555-1 | Test sample ultimate\ntensile strength must meet\nor exceed existing tensile\nstrength specifications. | Zenith Flex Catheter test\nsamples met the acceptance\ncriteria for Tensile to\ndemonstrate that the Zenith\nFlex Catheter is substantially\nequivalent to the predicate\ndevice. |\n| Corrosion\n(Zenith Flex Catheter) | Testing completed per\nISO 10555-1 | Test samples shall exhibit\nno evidence of corrosion. | Test results for the\nIntermediate Catheter\n(K152202) were leveraged for\nthe subject Zenith Flex\nCatheter as the materials and\nmanufacturing processes are\nequivalent. Test articles met\nthe acceptance criteria. |\n| PTFE Liner inspection\n(Zenith Flex Catheter) | Zenith Flex was\nchallenged to\ndemonstrate liner\nadherence. | Test sample liner\nadhesion must meet or\nexceed existing PTFE\nLiner inspection\nspecifications. | Zenith Flex Catheter test\nsamples met the acceptance\ncriteria for PTFE Liner\ninspection to demonstrate that\nthe Zenith Flex Catheter is\nsubstantially equivalent to the\npredicate device. |\n| Hydrophilic Coating\nIntegrity\n(Zenith Flex Catheter) | Conditioned samples\nwere repeatedly exposed\nto friction and introduced\ninto an anatomical model\nto demonstrate that the\nhydrophilic coating is not\naffected. | Test sample results must\nmeet or exceed existing\nHydrophilic Coating\nIntegrity specifications. | Test results for the Zenith Flex\nCatheter (K172167) were\nleveraged for the subject\nZenith Flex Catheter as the\nmaterials and manufacturing\nprocesses are equivalent.\nTest articles met the\nacceptance criteria. |\n| Simulated Use Testing\n(Zenith Flex System) | Using a simulated model,\nthe samples retrieved\nthrombi with an\naspiration pump | Successfully removed the\nthrombi | Zenith Flex System test\nsamples met the acceptance\ncriteria for Aspiration to\ndemonstrate that the Zenith\nFlex System is substantially\nequivalent to the predicate\ndevice |\n\nTest Test Method Acceptance Criteria Conclusions\nSummary\nLabeling Legibility Label is legible after Test samples shall Test results for the Zenith Flex\nprinting. demonstrate text legibility. Catheter (K172167) were\nleveraged for the subject\nZenith Flex Catheter as the\nmaterials and manufacturing\nprocesses are equivalent.\nTest articles met the\nacceptance criteria.\nBarcode Barcode is readable with Test samples shall Test results for the Zenith Flex\na standard barcode demonstrate readily Catheter (K172167) were\nreader. readable barcodes leveraged for the subject\nZenith Flex as the materials\nand manufacturing processes\nare equivalent. Test articles\nmet the acceptance criteria.\nSterilization ISO 11135 and Sterilization load shall Sterilization loads met the\n(Zenith Flex Catheter & AAMI TIR 28 pose an equal or lesser acceptance criteria for\nAspiration Tubing Set)\nchallenge to sterilize than sterilization to demonstrate\nexisting sterile product that the Zenith Flex and the\nloads. Aspiration Tubing Set is\nsubstantially equivalent to the\npredicate device.\nShelf Life ASTM F1980 Aged test samples must Zenith Flex Catheter &\n(Zenith Flex Catheter & meet or exceed existing Aspiration Tubing Set test\nAspiration Tubing Set)\nspecifications samples met the acceptance\ncriteria for shelf life to\ndemonstrate that the Zenith\nFlex Catheter & Aspiration\nTubing Set are substantially\nequivalent to the predicate\ndevice.\nToque Strength Samples were placed in Test sample results must Zenith Flex Catheter test\n(Zenith Flex Catheter) anatomical model and meet or exceed existing samples met the acceptance\ntorqued until failure\ntorque specifications. criteria for torque to\ndemonstrate that the subject\nZenith Flex Catheter is\nsubstantially equivalent to the\npredicate device\nPage 11 of 16\n\n| Test | Test Method | Acceptance Criteria | Conclusions |\n| --- | --- | --- | --- |\n|  | Summary |  |  |\n|  |  |  |  |\n| Labeling Legibility | Label is legible after\nprinting. | Test samples shall\ndemonstrate text legibility. | Test results for the Zenith Flex\nCatheter (K172167) were\nleveraged for the subject\nZenith Flex Catheter as the\nmaterials and manufacturing\nprocesses are equivalent.\nTest articles met the\nacceptance criteria. |\n| Barcode | Barcode is readable with\na standard barcode\nreader. | Test samples shall\ndemonstrate readily\nreadable barcodes | Test results for the Zenith Flex\nCatheter (K172167) were\nleveraged for the subject\nZenith Flex as the materials\nand manufacturing processes\nare equivalent. Test articles\nmet the acceptance criteria. |\n| Sterilization\n(Zenith Flex Catheter &\nAspiration Tubing Set) | ISO 11135 and\nAAMI TIR 28 | Sterilization load shall\npose an equal or lesser\nchallenge to sterilize than\nexisting sterile product\nloads. | Sterilization loads met the\nacceptance criteria for\nsterilization to demonstrate\nthat the Zenith Flex and the\nAspiration Tubing Set is\nsubstantially equivalent to the\npredicate device. |\n| Shelf Life\n(Zenith Flex Catheter &\nAspiration Tubing Set) | ASTM F1980 | Aged test samples must\nmeet or exceed existing\nspecifications | Zenith Flex Catheter &\nAspiration Tubing Set test\nsamples met the acceptance\ncriteria for shelf life to\ndemonstrate that the Zenith\nFlex Catheter & Aspiration\nTubing Set are substantially\nequivalent to the predicate\ndevice. |\n| Toque Strength\n(Zenith Flex Catheter) | Samples were placed in\nanatomical model and\ntorqued until failure | Test sample results must\nmeet or exceed existing\ntorque specifications. | Zenith Flex Catheter test\nsamples met the acceptance\ncriteria for torque to\ndemonstrate that the subject\nZenith Flex Catheter is\nsubstantially equivalent to the\npredicate device |\n\nTest Test Method Acceptance Criteria Conclusions\nSummary\nKink Resistance Reduction in flow was Test sample results must Zenith Flex Catheter test\n(Zenith Flex Catheter) evaluated while samples meet or exceed existing samples met the acceptance\nwere exposed to\nkink resistance criteria for kink resistance to\nappropriate tortuosity\nspecifications. demonstrate that the subject\nZenith Flex Catheter is\nsubstantially equivalent to the\npredicate device\nLumen Patency Samples were placed in Test sample results must Zenith Flex Catheter test\n(Zenith Flex Catheter) benchtop anatomical meet or exceed existing samples met the acceptance\nmodel and evaluated for\nlumen patency criteria for lumen patency to\nlumen collapse during\nspecifications. demonstrate that the subject\naspiration\nZenith Flex Catheter is\nsubstantially equivalent to the\npredicate device\nTip Flexibility Samples were deflected, Zenith Flex tip flexibility Zenith Flex Catheter test\n(Zenith Flex Catheter) and associated forces results were compared to samples performed\nwere measured\npredicate device results. comparatively against the\npredicate device\ndemonstrating that the subject\nZenith Flex Catheter is\nsubstantially equivalent to the\npredicate device\nFriction Force Samples were tracked Zenith Flex friction force Zenith Flex Catheter test\n(Zenith Flex Catheter) through benchtop results were compared to samples performed\nanatomical model and\npredicate device results. comparatively against the\nfrictional forces were\npredicate device\nmeasured\ndemonstrating that the subject\nZenith Flex Catheter is\nsubstantially equivalent to the\npredicate device\nSimulated Use Testing Zenith Flex underwent Test samples must meet Zenith Flex System test\n– Usability simulated use testing by a predetermined user needs samples met the acceptance\n(Zenith Flex System) physician in a benchtop criteria for Simulated Use\nmodel\n- Usability to demonstrate that\nthe Zenith Flex System is\nsubstantially equivalent to the\npredicate device.\nPage 12 of 16\n\n| Test | Test Method | Acceptance Criteria | Conclusions |\n| --- | --- | --- | --- |\n|  | Summary |  |  |\n|  |  |  |  |\n| Kink Resistance\n(Zenith Flex Catheter) | Reduction in flow was\nevaluated while samples\nwere exposed to\nappropriate tortuosity | Test sample results must\nmeet or exceed existing\nkink resistance\nspecifications. | Zenith Flex Catheter test\nsamples met the acceptance\ncriteria for kink resistance to\ndemonstrate that the subject\nZenith Flex Catheter is\nsubstantially equivalent to the\npredicate device |\n| Lumen Patency\n(Zenith Flex Catheter) | Samples were placed in\nbenchtop anatomical\nmodel and evaluated for\nlumen collapse during\naspiration | Test sample results must\nmeet or exceed existing\nlumen patency\nspecifications. | Zenith Flex Catheter test\nsamples met the acceptance\ncriteria for lumen patency to\ndemonstrate that the subject\nZenith Flex Catheter is\nsubstantially equivalent to the\npredicate device |\n| Tip Flexibility\n(Zenith Flex Catheter) | Samples were deflected,\nand associated forces\nwere measured | Zenith Flex tip flexibility\nresults were compared to\npredicate device results. | Zenith Flex Catheter test\nsamples performed\ncomparatively against the\npredicate device\ndemonstrating that the subject\nZenith Flex Catheter is\nsubstantially equivalent to the\npredicate device |\n| Friction Force\n(Zenith Flex Catheter) | Samples were tracked\nthrough benchtop\nanatomical model and\nfrictional forces were\nmeasured | Zenith Flex friction force\nresults were compared to\npredicate device results. | Zenith Flex Catheter test\nsamples performed\ncomparatively against the\npredicate device\ndemonstrating that the subject\nZenith Flex Catheter is\nsubstantially equivalent to the\npredicate device |\n| Simulated Use Testing\n– Usability\n(Zenith Flex System) | Zenith Flex underwent\nsimulated use testing by a\nphysician in a benchtop\nmodel | Test samples must meet\npredetermined user needs | Zenith Flex System test\nsamples met the acceptance\ncriteria for Simulated Use\n- Usability to demonstrate that\nthe Zenith Flex System is\nsubstantially equivalent to the\npredicate device. |\n\nTest Test Method Acceptance Criteria Conclusions\nSummary\nVisual Inspection (Aspiration Finished Devices were Test samples should meet Test results for the Zenith Flex\nTubing Set) inspected for damage visual inspection Catheter (K172167) were\nvisually\nspecifications. leveraged for the subject\nZenith Flex Catheter as the\naspiration tubing is the same.\nTest articles met the\nacceptance criteria.\nTensile Finished devices were Test sample ultimate Test results for the Zenith Flex\n(Aspiration Tubing Set) elongated until failure tensile strength must meet Catheter (K172167) were\nor exceed existing tensile leveraged for the subject\nstrength specifications. Zenith Flex Catheter as the\naspiration tubing is the same.\nTest articles met the\nacceptance criteria.\nLeak – Liquid Tubing pressurized with Test samples should be Test results for the Zenith Flex\n(Aspiration Tubing fluid and inspected for leak within existing Leak – Catheter (K172167) were\nSet) Liquid specifications. leveraged for the subject\nZenith Flex Catheter as the\naspiration tubing is the same.\nTest articles met the\nacceptance criteria.\nLeak – Air, Tubing and Tubing samples evaluated Test samples should be Test results for the Zenith Flex\nControl Switch for air leak during within existing Air – Leak Catheter (K172167) were\naspiration\n(Aspiration Tubing Set) specifications. leveraged for the subject\nZenith Flex Catheter as the\naspiration tubing is the same.\nTest articles met the\nacceptance criteria.\nLuer Compatibility Testing completed per ISO Hub shall meet existing Test results for the Zenith Flex\n(Aspiration Tubing Set) 80369-7 Luer specifications. Catheter (K172167) were\nleveraged for the subject\nZenith Flex Catheter as the\naspiration tubing is the same.\nTest articles met the\nacceptance criteria.\nPage 13 of 16\n\n| Test | Test Method | Acceptance Criteria | Conclusions |\n| --- | --- | --- | --- |\n|  | Summary |  |  |\n|  |  |  |  |\n| Visual Inspection (Aspiration\nTubing Set) | Finished Devices were\ninspected for damage\nvisually | Test samples should meet\nvisual inspection\nspecifications. | Test results for the Zenith Flex\nCatheter (K172167) were\nleveraged for the subject\nZenith Flex Catheter as the\naspiration tubing is the same.\nTest articles met the\nacceptance criteria. |\n| Tensile\n(Aspiration Tubing Set) | Finished devices were\nelongated until failure | Test sample ultimate\ntensile strength must meet\nor exceed existing tensile\nstrength specifications. | Test results for the Zenith Flex\nCatheter (K172167) were\nleveraged for the subject\nZenith Flex Catheter as the\naspiration tubing is the same.\nTest articles met the\nacceptance criteria. |\n| Leak – Liquid\n(Aspiration Tubing\nSet) | Tubing pressurized with\nfluid and inspected for leak | Test samples should be\nwithin existing Leak –\nLiquid specifications. | Test results for the Zenith Flex\nCatheter (K172167) were\nleveraged for the subject\nZenith Flex Catheter as the\naspiration tubing is the same.\nTest articles met the\nacceptance criteria. |\n| Leak – Air, Tubing and\nControl Switch\n(Aspiration Tubing Set) | Tubing samples evaluated\nfor air leak during\naspiration | Test samples should be\nwithin existing Air – Leak\nspecifications. | Test results for the Zenith Flex\nCatheter (K172167) were\nleveraged for the subject\nZenith Flex Catheter as the\naspiration tubing is the same.\nTest articles met the\nacceptance criteria. |\n| Luer Compatibility\n(Aspiration Tubing Set) | Testing completed per ISO\n80369-7 | Hub shall meet existing\nLuer specifications. | Test results for the Zenith Flex\nCatheter (K172167) were\nleveraged for the subject\nZenith Flex Catheter as the\naspiration tubing is the same.\nTest articles met the\nacceptance criteria. |\n\nTest Test Method Acceptance Criteria Conclusions\nSummary\nSuction Connector Force to separate suction Test sample results must Test results for the Zenith Flex\nSeparation Force (Aspiration connector from cannister meet or exceed existing Catheter (K172167) were\nwas evaluated using force\nTubing Set) force specifications. leveraged for the subject\ngauge\nZenith Flex Catheter as the\naspiration tubing is the same.\nTest articles met the\nacceptance criteria.\nVacuum Drop / Suction Vacuum pressure Test sample results must Test results for the Zenith Flex\nConnector Secure measured at source and meet or exceed existing Catheter (K172167) were\nAttachment tip to evaluate pressure\npressure specifications. leveraged for the subject\n(Aspiration Tubing Set) difference\nZenith Flex Catheter as the\naspiration tubing is the same.\nTest articles met the\nacceptance criteria.\nLumen Patency Samples were evaluated Test sample results must Test results for the Zenith Flex\n(Aspiration Tubing Set) for lumen collapse during meet or exceed existing Catheter (K172167) were\naspiration\nlumen patency leveraged for the subject\nspecifications. Zenith Flex Catheter as the\naspiration tubing is the same.\nTest articles met the\nacceptance criteria.\nDimensions Critical dimensions were Test samples should be Test results for the Zenith Flex\n(Aspiration Tubing Set) measured. within existing dimensional Catheter (K172167) were\nspecifications. leveraged for the subject\nZenith Flex Catheter as the\naspiration tubing is the same.\nTest articles met the\nacceptance criteria.\nPackaging – Dye Leak Testing completed per Test sample shall not Test results for the Zenith Flex\n(Zenith Flex Catheter and ASTM F1929-12 exhibit any visual leaks or Catheter (K172167) were\nAspiration Tubing Set)\nchannels leveraged for the subject\nZenith Flex Catheter as the\npackaging is the same. Test\narticles met the acceptance\ncriteria.\nPage 14 of 16\n\n| Test | Test Method | Acceptance Criteria | Conclusions |\n| --- | --- | --- | --- |\n|  | Summary |  |  |\n|  |  |  |  |\n| Suction Connector\nSeparation Force (Aspiration\nTubing Set) | Force to separate suction\nconnector from cannister\nwas evaluated using force\ngauge | Test sample results must\nmeet or exceed existing\nforce specifications. | Test results for the Zenith Flex\nCatheter (K172167) were\nleveraged for the subject\nZenith Flex Catheter as the\naspiration tubing is the same.\nTest articles met the\nacceptance criteria. |\n| Vacuum Drop / Suction\nConnector Secure\nAttachment\n(Aspiration Tubing Set) | Vacuum pressure\nmeasured at source and\ntip to evaluate pressure\ndifference | Test sample results must\nmeet or exceed existing\npressure specifications. | Test results for the Zenith Flex\nCatheter (K172167) were\nleveraged for the subject\nZenith Flex Catheter as the\naspiration tubing is the same.\nTest articles met the\nacceptance criteria. |\n| Lumen Patency\n(Aspiration Tubing Set) | Samples were evaluated\nfor lumen collapse during\naspiration | Test sample results must\nmeet or exceed existing\nlumen patency\nspecifications. | Test results for the Zenith Flex\nCatheter (K172167) were\nleveraged for the subject\nZenith Flex Catheter as the\naspiration tubing is the same.\nTest articles met the\nacceptance criteria. |\n| Dimensions\n(Aspiration Tubing Set) | Critical dimensions were\nmeasured. | Test samples should be\nwithin existing dimensional\nspecifications. | Test results for the Zenith Flex\nCatheter (K172167) were\nleveraged for the subject\nZenith Flex Catheter as the\naspiration tubing is the same.\nTest articles met the\nacceptance criteria. |\n| Packaging – Dye Leak\n(Zenith Flex Catheter and\nAspiration Tubing Set) | Testing completed per\nASTM F1929-12 | Test sample shall not\nexhibit any visual leaks or\nchannels | Test results for the Zenith Flex\nCatheter (K172167) were\nleveraged for the subject\nZenith Flex Catheter as the\npackaging is the same. Test\narticles met the acceptance\ncriteria. |\n\nTest Test Method Acceptance Criteria Conclusions\nSummary\nPackaging – Peel Testing completed per Test sample tensile Test results for the Zenith Flex\n(Zenith Flex Catheter and ASTM F88-09 strength must meet or Catheter (K172167) were\nAspiration Tubing Set) exceed existing tensile leveraged for the subject\nstrength specifications. Zenith Flex Catheter as the\npackaging is the same. Test\narticles met the acceptance\ncriteria.\nAspiration Tubing Set Testing completed per ISO The cultures treated with Test results for the Zenith Flex\nBiocompatibility- 10993-5 the test article must not Catheter (K172167) were\nCytotoxicity MEM Elution have a reactivity grade leveraged for the subject\ngreater than 2. Zenith Flex Catheter as the\naspiration tubing is the same.\nTest articles met the\nacceptance criteria.\nAspiration Tubing Set Testing completed per ISO The test article must elicit Test results for the Zenith Flex\nBiocompatibility- 10993-10 a positive response in less Catheter (K172167) were\nMaximization Sensitization than 10% of the test leveraged for the subject\nanimals. Zenith Flex Catheter as the\naspiration tubing is the same.\nTest articles met the\nacceptance criteria.\nAspiration Tubing Set Testing completed per ISO The test article extracts Test results for the Zenith Flex\nBiocompatibility- 10993-10 must not induce a Catheter (K172167) were\nIntracutaneous significantly greater leveraged for the subject\nToxicity/Reactivity biological reaction than Zenith Flex Catheter as the\nthe control. aspiration tubing is the same.\nTest articles met the\nacceptance criteria.\nPerformance Data – Clinical\nNo clinical study was conducted as bench and animal testing was determined sufficient for verification and validation\npurposes. A review was conducted considering published clinical study articles that featured the Reference Device and\nother devices with similar dimensions used for direct aspiration. The literature review was used to support the\nproposed indications for use under the NRY product code by leveraging clinical outcomes from devices that are\nconsidered technologically similar.\nSummary of Substantial Equivalence\nThe performance characteristics and the test results demonstrate that the 074 Zenith Flex Catheter meets the\nacceptance criteria to determine that the 074 Zenith Flex Catheter is substantially equivalent to the predicate device.\nFurthermore, the intended use, the operating principles, the design, materials and the results of biocompatibility testing,\nshelf-life, packaging and sterilization processes are all equivalent and support the conclusion that all devices are\nPage 15 of 16\n\n| Test | Test Method | Acceptance Criteria | Conclusions |\n| --- | --- | --- | --- |\n|  | Summary |  |  |\n|  |  |  |  |\n| Packaging – Peel\n(Zenith Flex Catheter and\nAspiration Tubing Set) | Testing completed per\nASTM F88-09 | Test sample tensile\nstrength must meet or\nexceed existing tensile\nstrength specifications. | Test results for the Zenith Flex\nCatheter (K172167) were\nleveraged for the subject\nZenith Flex Catheter as the\npackaging is the same. Test\narticles met the acceptance\ncriteria. |\n| Aspiration Tubing Set\nBiocompatibility-\nCytotoxicity MEM Elution | Testing completed per ISO\n10993-5 | The cultures treated with\nthe test article must not\nhave a reactivity grade\ngreater than 2. | Test results for the Zenith Flex\nCatheter (K172167) were\nleveraged for the subject\nZenith Flex Catheter as the\naspiration tubing is the same.\nTest articles met the\nacceptance criteria. |\n| Aspiration Tubing Set\nBiocompatibility-\nMaximization Sensitization | Testing completed per ISO\n10993-10 | The test article must elicit\na positive response in less\nthan 10% of the test\nanimals. | Test results for the Zenith Flex\nCatheter (K172167) were\nleveraged for the subject\nZenith Flex Catheter as the\naspiration tubing is the same.\nTest articles met the\nacceptance criteria. |\n| Aspiration Tubing Set\nBiocompatibility-\nIntracutaneous\nToxicity/Reactivity | Testing completed per ISO\n10993-10 | The test article extracts\nmust not induce a\nsignificantly greater\nbiological reaction than\nthe control. | Test results for the Zenith Flex\nCatheter (K172167) were\nleveraged for the subject\nZenith Flex Catheter as the\naspiration tubing is the same.\nTest articles met the\nacceptance criteria. |\n\ntechnologically similar. Lastly, the review of published clinical data also supports the use of the 074 Zenith Flex Catheter\nunder the NRY product code based on the similar technological characteristics to devices currently available.\nPage 16 of 16"
  }
}