{
  "source_pdf": "aspiration--medtronic--riptide-aspiration-react-71-catheter--510k.pdf",
  "clearance_number": "K182101",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description:\nThe React™ 71 Catheter is a single lumen, flexible, variable stiffness composite catheter with a nitinol\nstructure that is jacketed with a durable polymer outer layer. A lubricious, polytetrafluoroethylene and\nEngage liner is used to create a structure that has both proximal stiffness and distal flexibility. The React™\n71 Catheter is also designed with an encapsulated radiopaque distal platinum-iridium markerband which is\nused for visualization under fluoroscopy. The React™ 71 Catheter is introduced into the vasculature\nthrough the split y-introducer sheath.\nThe proximal end of the React™ 71 Catheter is designed with a thermoplastic elastomer strain relief and a\nclear hub. The distal end of the React™ 71 Catheter is designed with a hydrophilic coating. The React™ 71\nCatheter is navigated to the intended treatment site and positioned proximal to the site of occlusion.\nIndications for Use:\nThe Riptide™ Aspiration System is intended for use in the revascularization of patients with acute\nischemic stroke secondary to intracranial large vessel occlusive disease (within the internal carotid, middle\ncerebral – M1 and M2 segments, basilar, and vertebral arteries) within 8 hours of symptom onset. Patients\nwho are ineligible for intravenous tissue plasminogen activator (IV t-PA) or who fail IV t-PA therapy are\ncandidates for treatment.\nPage 1 of 9\n\n| 510(k) Owner: | Micro Therapeutics, Inc. d/b/a ev3 Neurovascular\n9775 Toledo Way\nIrvine, CA 92618\nEstablishment Registration No.: 2029214 |\n| --- | --- |\n| Contact Person: | Ryan Kenney\nSenior Regulatory Affairs Specialist\nTelephone: (949) 297-5489\nEmail: ryan.j.kenney@medtronic.com |\n\n|  | Date Summary |  | October 12, 2018 |\n| --- | --- | --- | --- |\n|  | Prepared: |  |  |\n|  | Trade Name of |  | Riptide™ Aspiration System (React™ 71 Catheter) |\n|  | Device: |  |  |\n|  | Common Name of |  | Catheter, Thrombus Retriever |\n|  | Device: |  |  |\n|  | Review Panel: |  | Neurology |\n|  | Product Code: |  | NRY |\n|  | Regulation Number: |  | 21 CFR 870.1250 |\n|  | Regulation Name: |  | Percutaneous Catheter |\n|  | Device Classification: |  | Class II |\n| Predicate Device: | Predicate Device: |  | Penumbra System® (ACE 68 Reperfusion Catheter)\n510(k)#: K161064 |\n|  | Additional Predicate |  | Riptide™ Aspiration System (React™ 68 Catheter)\n510(k)#: K180705 |\n|  | Device: |  |  |\n\nDevice Comparison:\nPenumbra System® Riptide™ Aspiration System Riptide™ Aspiration System\n(ACE 68 Reperfusion Catheter) (React™ 68 Catheter) (React™ 71 Catheter)\n(K161064) (K180705) (K182101)\nIndication for Use (IFU) The Penumbra System® is The Riptide™ Aspiration Same as K180705\nStatement intended for use in the System is intended for use in\nrevascularization of patients with the revascularization of\nacute ischemic stroke secondary to patients with acute ischemic\nintracranial large vessel occlusive stroke secondary to\ndisease (within the internal carotid, intracranial large vessel\nmiddle cerebral – M1 and M2 occlusive disease (within the\nsegments, basilar, and vertebral internal carotid, middle\narteries) within 8 hours of cerebral – M1 and M2\nsymptom onset. segments, basilar, and\nvertebral arteries) within 8\nhours of symptom onset.\nPatients who are ineligible for\nintravenous tissue\nplasminogen activator (IV t-\nPA) or who fail IV t-PA\ntherapy are candidates for\ntreatment.\nMaterials\nProximal Hub Grilamid™ Trogamid® Same as K180705\nStrain Relief\nGrilamid™ DynaFlex® Same as K180705\n(Hub Sleeve)\nStrain Relief 304 Stainless Steel\nPolyolefin, PET Yellow N/A Same as K180705\nInner Diameter Band\n(Black Ink)\nPolyolefin,\nLiner PTFE Same as K161064\nPTFE\nBraid Reinforcement N/A Nitinol Same as K180705\nCoil Reinforcement 304V Stainless Steel\nNitinol Same as K180705\nNickel (55%)/Titanium (45%)\nPage 2 of 9\n\n|  |  |  | Penumbra System® |  |  | Riptide™ Aspiration System |  |  | Riptide™ Aspiration System |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  | (ACE 68 Reperfusion Catheter) |  |  | (React™ 68 Catheter) |  |  | (React™ 71 Catheter) |  |\n|  |  |  | (K161064) |  |  | (K180705) |  |  | (K182101) |  |\n| Indication for Use (IFU)\nStatement |  | The Penumbra System® is\nintended for use in the\nrevascularization of patients with\nacute ischemic stroke secondary to\nintracranial large vessel occlusive\ndisease (within the internal carotid,\nmiddle cerebral – M1 and M2\nsegments, basilar, and vertebral\narteries) within 8 hours of\nsymptom onset. |  |  | The Riptide™ Aspiration\nSystem is intended for use in\nthe revascularization of\npatients with acute ischemic\nstroke secondary to\nintracranial large vessel\nocclusive disease (within the\ninternal carotid, middle\ncerebral – M1 and M2\nsegments, basilar, and\nvertebral arteries) within 8\nhours of symptom onset.\nPatients who are ineligible for\nintravenous tissue\nplasminogen activator (IV t-\nPA) or who fail IV t-PA\ntherapy are candidates for\ntreatment. |  |  | Same as K180705 |  |  |\n|  | Materials |  |  |  |  |  |  |  |  |  |\n| Proximal Hub |  | Grilamid™ |  |  | Trogamid® |  |  | Same as K180705 |  |  |\n| Strain Relief\n(Hub Sleeve) |  | Grilamid™ |  |  | DynaFlex® |  |  | Same as K180705 |  |  |\n| Strain Relief |  | 304 Stainless Steel |  |  | N/A |  |  | Same as K180705 |  |  |\n| Inner Diameter Band |  | Polyolefin, PET Yellow\n(Black Ink) |  |  |  |  |  |  |  |  |\n| Liner |  | PTFE |  |  | Same as K161064 |  |  | Polyolefin,\nPTFE |  |  |\n| Braid Reinforcement |  | N/A |  |  | Nitinol |  |  | Same as K180705 |  |  |\n| Coil Reinforcement |  | 304V Stainless Steel\nNickel (55%)/Titanium (45%) |  |  | Nitinol |  |  | Same as K180705 |  |  |\n\nPenumbra System® Riptide™ Aspiration System Riptide™ Aspiration System\n(ACE 68 Reperfusion Catheter) (React™ 68 Catheter) (React™ 71 Catheter)\n(K161064) (K180705) (K182101)\nGrilamid™\nPebax® 45D\nVestamid®\nProximal Extrusions Pebax® 55D\nPebax® 72D\nPebax® 63D\nPebax® 72D Polyamide\nPolyolefin\nPebax® 35D\nPolyurethane\nPebax® 40D\nPebax® 55D Pebax® 25D\nDistal Extrusions\nPebax® 63D Pebax® 35D\nPellathane® 80A\nTecoflex® 80A\nExtrusion Colorants Clear/Natural or Purple Clear/Natural or Green Same as K180705\nPlatinum (90%)/\nMarker Band Same Same\nIridium (10%)\nCoating SRDX Harmony Surmodics Serene® Same as K180705\nDimensions\nWorking Length 132 cm Same Same\nProximal Inner Diameter\n0.068” (Min.) 0.068” (Min.) 0.071”\n(ID)\nProximal Outer Diameter\n0.084” (Max.) 0.083” (Max.) 0.0855” (Max.)\n(OD)\nDistal ID 0.068” (Min.) 0.068” (Min.) 0.071”\nDistal OD 0.084” (Max.) 0.083” (Max.) 0.0855” (Max.)\nCoating Length 30cm 40cm Same as K180705\nTip Shape Straight Same Same\nAccessories\nPeelable Sheath PTFE Same Same\nPage 3 of 9\n\n|  |  |  | Penumbra System® |  |  | Riptide™ Aspiration System |  |  | Riptide™ Aspiration System |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  | (ACE 68 Reperfusion Catheter) |  |  | (React™ 68 Catheter) |  |  | (React™ 71 Catheter) |  |\n|  |  |  | (K161064) |  |  | (K180705) |  |  | (K182101) |  |\n| Proximal Extrusions |  | Vestamid®\nPebax® 72D |  |  | Grilamid™\nPebax® 45D\nPebax® 55D\nPebax® 63D\nPebax® 72D |  |  | Polyamide\nPolyolefin\nPolyurethane |  |  |\n| Distal Extrusions |  | Pebax® 35D\nPebax® 40D\nPebax® 55D\nPebax® 63D\nPellathane® 80A\nTecoflex® 80A |  |  | Pebax® 25D\nPebax® 35D |  |  |  |  |  |\n| Extrusion Colorants |  | Clear/Natural or Purple |  |  | Clear/Natural or Green |  |  | Same as K180705 |  |  |\n| Marker Band |  | Platinum (90%)/\nIridium (10%) |  |  | Same |  |  | Same |  |  |\n| Coating |  | SRDX Harmony |  |  | Surmodics Serene® |  |  | Same as K180705 |  |  |\n|  | Dimensions |  |  |  |  |  |  |  |  |  |\n| Working Length |  | 132 cm |  |  | Same |  |  | Same |  |  |\n| Proximal Inner Diameter\n(ID) |  | 0.068” (Min.) |  |  | 0.068” (Min.) |  |  | 0.071” |  |  |\n| Proximal Outer Diameter\n(OD) |  | 0.084” (Max.) |  |  | 0.083” (Max.) |  |  | 0.0855” (Max.) |  |  |\n| Distal ID |  | 0.068” (Min.) |  |  | 0.068” (Min.) |  |  | 0.071” |  |  |\n| Distal OD |  | 0.084” (Max.) |  |  | 0.083” (Max.) |  |  | 0.0855” (Max.) |  |  |\n| Coating Length |  | 30cm |  |  | 40cm |  |  | Same as K180705 |  |  |\n| Tip Shape |  | Straight |  |  | Same |  |  | Same |  |  |\n|  | Accessories |  |  |  |  |  |  |  |  |  |\n| Peelable Sheath |  | PTFE |  |  | Same |  |  | Same |  |  |\n\nPenumbra System® Riptide™ Aspiration System Riptide™ Aspiration System\n(ACE 68 Reperfusion Catheter) (React™ 68 Catheter) (React™ 71 Catheter)\n(K161064) (K180705) (K182101)\nRotating Hemostasis\nPolycarbonate Silicone O-Ring\nValve N/A Same as K180705\nShaping Mandrel 0.038” OD Stainless Steel\nPackaging\nCarton SBS Paperboard\nPackaging Card Polyethylene Same\nPackaging Hoop Polyethylene\nPolyethylene\nPackaging Tray Terephthalate N/A Same as K180705\nPolystrene\nPolyester\nNylon\nPouch Polyethylene\nTyvek®\nTyvek®\nOther\nShelf Life 8 Months 3 Months Same as K180705\nSterilization Ethylene Oxide (EO)\nSame Same\nUse Single Use, Disposable\nPage 4 of 9\n\n|  |  |  | Penumbra System® |  |  | Riptide™ Aspiration System |  |  | Riptide™ Aspiration System |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  | (ACE 68 Reperfusion Catheter) |  |  | (React™ 68 Catheter) |  |  | (React™ 71 Catheter) |  |\n|  |  |  | (K161064) |  |  | (K180705) |  |  | (K182101) |  |\n| Rotating Hemostasis\nValve |  | Polycarbonate Silicone O-Ring |  |  | N/A |  |  | Same as K180705 |  |  |\n| Shaping Mandrel |  | 0.038” OD Stainless Steel |  |  |  |  |  |  |  |  |\n|  | Packaging |  |  |  |  |  |  |  |  |  |\n| Carton |  | SBS Paperboard |  |  | Same |  |  | Same as K180705 |  |  |\n| Packaging Card |  | Polyethylene |  |  |  |  |  |  |  |  |\n| Packaging Hoop |  | Polyethylene |  |  |  |  |  |  |  |  |\n| Packaging Tray |  | Polyethylene\nTerephthalate\nPolystrene |  |  | N/A |  |  |  |  |  |\n| Pouch |  | Polyester\nPolyethylene\nTyvek® |  |  | Nylon\nTyvek® |  |  |  |  |  |\n|  | Other |  |  |  |  |  |  |  |  |  |\n| Shelf Life |  | 8 Months |  |  | 3 Months |  |  | Same as K180705 |  |  |\n| Sterilization |  | Ethylene Oxide (EO) |  |  | Same |  |  | Same |  |  |\n| Use |  | Single Use, Disposable |  |  |  |  |  |  |  |  |\n\nBiocompatibility:\nBiocompatibility was conducted for the React™ 71 Catheter. The React™ 71 Catheter is categorized as a\nlimited exposure (< 24 hours), external communicating device contacting circulating blood. The following\nbiocompatibility was conducted for the React™ 71 Catheter:\nTest Description Results Conclusions\nCytotoxicity The test article extract showed The React™ 71 Catheter is\n(Elution Method) no evidence of causing cell considered non-cytotoxic.\nlysis or toxicity and had a\nGrade 0 (No Reactivity). The\ntest article extract met the\nrequirements of the test since\nthe grade was < Grade 2\n(Mild Reactivity).\nSensitization The test article extracts The React™ 71 Catheter does\n(Guinea Pig Maximization Test) showed no evidence of not elicit a sensitization\ncausing delayed dermal response.\ncontact sensitization in the\nguinea pig.\nIrritation The test article met the The React™ 71 Catheter is\n(Intracutaneous Reactivity) requirements of the test since considered a non-irritant.\nthe difference between each\ntest article extract overall\nmean score and corresponding\ncontrol extract overall mean\nscore was 0.0 and 0.2 for the\nSodium Chloride and Sesame\nOil test article extracts,\nrespectively.\nAcute Systemic Toxicity There was no mortality or The React™ 71 Catheter does\n(Systemic Toxicity) evidence of systemic toxicity not indicate signs of toxicity.\nfrom the extracts injected into\nmice.\nHemocompatibility The hemolytic index for the The React™ 71 Catheter is\n(Hemolysis) test article in direct contact considered non-hemolytic.\nwith blood was 0.8%, and the\nhemolytic index for the test\narticle extract was 0.0%.\nPage 5 of 9\n\n|  | Test Description |  |  | Results |  |  | Conclusions |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Cytotoxicity\n(Elution Method) |  |  | The test article extract showed\nno evidence of causing cell\nlysis or toxicity and had a\nGrade 0 (No Reactivity). The\ntest article extract met the\nrequirements of the test since\nthe grade was < Grade 2\n(Mild Reactivity). |  |  | The React™ 71 Catheter is\nconsidered non-cytotoxic. |  |  |\n| Sensitization\n(Guinea Pig Maximization Test) |  |  | The test article extracts\nshowed no evidence of\ncausing delayed dermal\ncontact sensitization in the\nguinea pig. |  |  | The React™ 71 Catheter does\nnot elicit a sensitization\nresponse. |  |  |\n| Irritation\n(Intracutaneous Reactivity) |  |  | The test article met the\nrequirements of the test since\nthe difference between each\ntest article extract overall\nmean score and corresponding\ncontrol extract overall mean\nscore was 0.0 and 0.2 for the\nSodium Chloride and Sesame\nOil test article extracts,\nrespectively. |  |  | The React™ 71 Catheter is\nconsidered a non-irritant. |  |  |\n| Acute Systemic Toxicity\n(Systemic Toxicity) |  |  | There was no mortality or\nevidence of systemic toxicity\nfrom the extracts injected into\nmice. |  |  | The React™ 71 Catheter does\nnot indicate signs of toxicity. |  |  |\n| Hemocompatibility\n(Hemolysis) |  |  | The hemolytic index for the\ntest article in direct contact\nwith blood was 0.8%, and the\nhemolytic index for the test\narticle extract was 0.0%. |  |  | The React™ 71 Catheter is\nconsidered non-hemolytic. |  |  |\n\nTest Description Results Conclusions\nHemocompatibility The concentration of SC5b-9 The React™ 71 Catheter is not\n(Complement Activation) in the test article was not considered to be potential\nstatistically higher than the activator of the complement\nactivated normal human serum system.\ncontrol or the negative control.\nThe test article was\nstatistically lower than the\nsponsor provided control\narticle.\nHemocompatibility The control article was The React™ 71 Catheter\n(Thrombogenicity – Canine evaluated and determined to demonstrates lower\nModel) have a mean score of 2.0. The thrombogenic potential in\ntest article was evaluated and arterial vessels compared to\ndetermined to have a mean the ACE 68 Reperfusion\nscore of 1.7 after four (4) Catheter.\nhours (+30 minutes) without\nsystemic anticoagulation.\nPyrogenicity Not a single animal showed a The React™ 71 Catheter is\n(Material Mediated) temperature rise of 0.5°C or considered non-pyrogenic.\nmore above its baseline\ntemperature. The total rise of\nthe rabbits’ temperature during\nthe three (3) hours was 0.0°C.\nThe React™ 71 Catheter has been evaluated to meet requirements specified in ISO 10993-1.\nPerformance Data – Bench:\nNon-clinical bench testing was leveraged and conducted to evaluate the performance of the React™ 71\nCatheter.\nThe following non-clinical bench testing was leveraged for the React™ 71 Catheter:\nTest Test Method Summary Results\nMicrobial\nEthylene Oxide Residual The React™ 71 Catheter was The React™ 71 Catheter met\nevaluated per ISO 10993-7. the acceptance criteria for\nethylene oxide residual.\nEthylene Chlorohydrin The React™ 71 Catheter was The React™ 71 Catheter met\nResidual evaluated per ISO 10993-7. the acceptance criteria for\nethylene chlorohydrin residual.\nBioburden Recovery The React™ 71 Catheter was The React™ 71 Catheter met\nevaluated per ISO 11737-1. the acceptance criteria for\nbioburden recovery.\nPage 6 of 9\n\n|  | Test Description |  |  | Results |  |  | Conclusions |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Hemocompatibility\n(Complement Activation) |  |  | The concentration of SC5b-9\nin the test article was not\nstatistically higher than the\nactivated normal human serum\ncontrol or the negative control.\nThe test article was\nstatistically lower than the\nsponsor provided control\narticle. |  |  | The React™ 71 Catheter is not\nconsidered to be potential\nactivator of the complement\nsystem. |  |  |\n| Hemocompatibility\n(Thrombogenicity – Canine\nModel) |  |  | The control article was\nevaluated and determined to\nhave a mean score of 2.0. The\ntest article was evaluated and\ndetermined to have a mean\nscore of 1.7 after four (4)\nhours (+30 minutes) without\nsystemic anticoagulation. |  |  | The React™ 71 Catheter\ndemonstrates lower\nthrombogenic potential in\narterial vessels compared to\nthe ACE 68 Reperfusion\nCatheter. |  |  |\n| Pyrogenicity\n(Material Mediated) |  |  | Not a single animal showed a\ntemperature rise of 0.5°C or\nmore above its baseline\ntemperature. The total rise of\nthe rabbits’ temperature during\nthe three (3) hours was 0.0°C. |  |  | The React™ 71 Catheter is\nconsidered non-pyrogenic. |  |  |\n\n|  | Test |  |  | Test Method Summary |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  | Microbial |  |  |  |  |  |  |  |\n| Ethylene Oxide Residual |  |  | The React™ 71 Catheter was\nevaluated per ISO 10993-7. |  |  | The React™ 71 Catheter met\nthe acceptance criteria for\nethylene oxide residual. |  |  |\n| Ethylene Chlorohydrin\nResidual |  |  | The React™ 71 Catheter was\nevaluated per ISO 10993-7. |  |  | The React™ 71 Catheter met\nthe acceptance criteria for\nethylene chlorohydrin residual. |  |  |\n| Bioburden Recovery |  |  | The React™ 71 Catheter was\nevaluated per ISO 11737-1. |  |  | The React™ 71 Catheter met\nthe acceptance criteria for\nbioburden recovery. |  |  |\n\nTest Test Method Summary Results\nBacterial Endotoxin The React™ 71 Catheter was The React™ 71 Catheter met\nevaluated per ANSI/AAMI the acceptance criteria for\nST72 and USP <161>. bacterial endotoxin.\nPackaging\nVisual Inspection The React™ 71 Catheter was The React™ 71 Catheter met\nevaluated per ASTM F1886. the acceptance criteria for\nvisual inspection.\nBubble Leak The React™ 71 Catheter was The React™ 71 Catheter met\nevaluated per ASTM F2096. the acceptance criteria for\nbubble leak.\nSeal Strength The React™ 71 Catheter was The React™ 71 Catheter met\nevaluated per ASTM F88. the acceptance criteria for seal\nstrength.\nThe following non-clinical bench testing was conducted for the React™ 71 Catheter:\nTest Test Method Summary Results\nMicrobial\nBioburden The React™ 71 Catheter was The React™ 71 Catheter met\nevaluated per ISO 11737-1. the acceptance criteria for\nbioburden.\nPerformance\nVisual Inspection The React™ 71 Catheter was The React™ 71 Catheter met\ninspected under x2.5 the acceptance criteria for\nmagnification. visual inspection.\nDimensional Measurements The proximal ID, distal, ID, The React™ 71 Catheter met\nproximal OD, distal OD, usable the acceptance criteria for\nlength, total length, coating dimensional measurements.\nlength, and distal tip length of\nthe React™ 71 Catheter were\nmeasured.\nTip Buckling The React™ 71 Catheter was The React™ 71 Catheter met\nevaluated for the maximum the acceptance criteria for tip\ncompressive force it can buckling.\nwithstand.\nKink Resistance The React™ 71 Catheter was The React™ 71 Catheter met\nevaluated for the maximum the acceptance criteria for kink\nkink diameter. resistance.\nParticulate The React™ 71 Catheter was The React™ 71 Catheter met\nevaluated per USP <788>. the acceptance criteria for\nparticulate.\nCoating Lubricity The React™ 71 Catheter was The React™ 71 Catheter met\nevaluated for the average the acceptance criteria for\nfrictional forces. coating lubricity.\nPage 7 of 9\n\n|  | Test |  |  | Test Method Summary |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Bacterial Endotoxin |  |  | The React™ 71 Catheter was\nevaluated per ANSI/AAMI\nST72 and USP <161>. |  |  | The React™ 71 Catheter met\nthe acceptance criteria for\nbacterial endotoxin. |  |  |\n|  | Packaging |  |  |  |  |  |  |  |\n| Visual Inspection | Visual Inspection |  | The React™ 71 Catheter was\nevaluated per ASTM F1886. |  |  | The React™ 71 Catheter met\nthe acceptance criteria for\nvisual inspection. |  |  |\n| Bubble Leak |  |  | The React™ 71 Catheter was\nevaluated per ASTM F2096. |  |  | The React™ 71 Catheter met\nthe acceptance criteria for\nbubble leak. |  |  |\n| Seal Strength |  |  | The React™ 71 Catheter was\nevaluated per ASTM F88. |  |  | The React™ 71 Catheter met\nthe acceptance criteria for seal\nstrength. |  |  |\n\n| The React™ 71 Catheter was |\n| --- |\n| evaluated per ASTM F1886. |\n\n|  | Test |  |  | Test Method Summary |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  | Microbial |  |  |  |  |  |  |  |\n| Bioburden |  |  | The React™ 71 Catheter was\nevaluated per ISO 11737-1. |  |  | The React™ 71 Catheter met\nthe acceptance criteria for\nbioburden. |  |  |\n|  | Performance |  |  |  |  |  |  |  |\n| Visual Inspection | Visual Inspection |  |  | The React™ 71 Catheter was |  | The React™ 71 Catheter met\nthe acceptance criteria for\nvisual inspection. |  |  |\n|  |  |  |  | inspected under x2.5 |  |  |  |  |\n|  |  |  |  | magnification. |  |  |  |  |\n| Dimensional Measurements |  |  | The proximal ID, distal, ID,\nproximal OD, distal OD, usable\nlength, total length, coating\nlength, and distal tip length of\nthe React™ 71 Catheter were\nmeasured. |  |  | The React™ 71 Catheter met\nthe acceptance criteria for\ndimensional measurements. |  |  |\n| Tip Buckling |  |  | The React™ 71 Catheter was\nevaluated for the maximum\ncompressive force it can\nwithstand. |  |  | The React™ 71 Catheter met\nthe acceptance criteria for tip\nbuckling. |  |  |\n| Kink Resistance |  |  | The React™ 71 Catheter was\nevaluated for the maximum\nkink diameter. |  |  | The React™ 71 Catheter met\nthe acceptance criteria for kink\nresistance. |  |  |\n| Particulate |  |  | The React™ 71 Catheter was\nevaluated per USP <788>. |  |  | The React™ 71 Catheter met\nthe acceptance criteria for\nparticulate. |  |  |\n| Coating Lubricity |  |  | The React™ 71 Catheter was\nevaluated for the average\nfrictional forces. |  |  | The React™ 71 Catheter met\nthe acceptance criteria for\ncoating lubricity. |  |  |\n\nTest Test Method Summary Results\nTensile Strength The React™ 71 Catheter was The React™ 71 Catheter met\nevaluated per ISO 10555-1. the acceptance criteria for\nAnnex B. tensile strength at the hub and\nshaft.\nLiquid Leak The React™ 71 Catheter was The React™ 71 Catheter met\nevaluated per ISO 10555-1. the acceptance criteria for\nAnnex C. liquid leak.\nCorrosion Resistance The React™ 71 Catheter was The React™ 71 Catheter met\nevaluated per ISO 10555-1. the acceptance criteria for\nAnnex A. corrosion resistance.\nHub Aspiration Resistance The React™ 71 Catheter was The React™ 71 Catheter met\nevaluated per ISO 10555-1. the acceptance criteria for hub\nAnnex D. air aspiration.\nRadiopacity The markerband length and The React™ 71 Catheter met\nwall thickness of the React™ the acceptance criteria for\n71 Catheter were measured. In radiopacity.\naddition, radiopacity was\nconfirmed via fluoroscopy.\nLuer Standards The React™ 71 Catheter was The React™ 71 Catheter met\nevaluated per ISO 594-1 and the acceptance criteria for luer\nISO 80369-7. standards.\nTorque to Failure The React™ 71 Catheter was The React™ 71 Catheter was\nevaluated for transmission of able to withstand torsional\nproximal torque to the distal forces that are typical of\ntip. clinical use.\nDynamic Pressure The React™ 71 Catheter was The React™ 71 Catheter was\nevaluated for the amount of able to withstand pressures that\npressure it can withstand. are typical of clinical use.\nCoating Integrity The React™ 71 Catheter was The React™ 71 Catheter\nevaluated for coating coverage remained coated and\nand lubricity. lubricious.\nIn addition, the following non-clinical bench testing was conducted to evaluate the performance of the\nRiptide™ Aspiration System (React™ 71 Catheter):\nTest Test Method Summary Results\nRecanalization The Riptide™ Aspiration The Riptide™ Aspiration\nSystem (React™ 71 Catheter) System (React™ 71 Catheter)\nwas evaluated for met the acceptance criteria for\nrecanalization. recanalization.\nVacuum Pressure The Riptide™ Aspiration The Riptide™ Aspiration\nSystem (React™ 71 Catheter) System (React™ 71 Catheter)\nwas evaluated for vacuum met the acceptance criteria for\npressure. vacuum pressure.\nPage 8 of 9\n\n|  | Test |  |  | Test Method Summary |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Tensile Strength |  |  | The React™ 71 Catheter was\nevaluated per ISO 10555-1.\nAnnex B. |  |  | The React™ 71 Catheter met\nthe acceptance criteria for\ntensile strength at the hub and\nshaft. |  |  |\n| Liquid Leak |  |  | The React™ 71 Catheter was\nevaluated per ISO 10555-1.\nAnnex C. |  |  | The React™ 71 Catheter met\nthe acceptance criteria for\nliquid leak. |  |  |\n| Corrosion Resistance |  |  | The React™ 71 Catheter was\nevaluated per ISO 10555-1.\nAnnex A. |  |  | The React™ 71 Catheter met\nthe acceptance criteria for\ncorrosion resistance. |  |  |\n| Hub Aspiration Resistance |  |  | The React™ 71 Catheter was\nevaluated per ISO 10555-1.\nAnnex D. |  |  | The React™ 71 Catheter met\nthe acceptance criteria for hub\nair aspiration. |  |  |\n| Radiopacity |  |  | The markerband length and\nwall thickness of the React™\n71 Catheter were measured. In\naddition, radiopacity was\nconfirmed via fluoroscopy. |  |  | The React™ 71 Catheter met\nthe acceptance criteria for\nradiopacity. |  |  |\n| Luer Standards |  |  | The React™ 71 Catheter was\nevaluated per ISO 594-1 and\nISO 80369-7. |  |  | The React™ 71 Catheter met\nthe acceptance criteria for luer\nstandards. |  |  |\n| Torque to Failure |  |  |  | The React™ 71 Catheter was |  | The React™ 71 Catheter was\nable to withstand torsional\nforces that are typical of\nclinical use. |  |  |\n|  |  |  |  | evaluated for transmission of |  |  |  |  |\n|  |  |  |  | proximal torque to the distal |  |  |  |  |\n|  |  |  |  | tip. |  |  |  |  |\n| Dynamic Pressure |  |  |  | The React™ 71 Catheter was |  | The React™ 71 Catheter was\nable to withstand pressures that\nare typical of clinical use. |  |  |\n|  |  |  |  | evaluated for the amount of |  |  |  |  |\n|  |  |  |  | pressure it can withstand. |  |  |  |  |\n| Coating Integrity |  |  |  | The React™ 71 Catheter was |  | The React™ 71 Catheter\nremained coated and\nlubricious. |  |  |\n|  |  |  |  | evaluated for coating coverage |  |  |  |  |\n|  |  |  |  | and lubricity. |  |  |  |  |\n\n|  | Test |  |  | Test Method Summary |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Recanalization |  |  | The Riptide™ Aspiration\nSystem (React™ 71 Catheter)\nwas evaluated for\nrecanalization. |  |  | The Riptide™ Aspiration\nSystem (React™ 71 Catheter)\nmet the acceptance criteria for\nrecanalization. |  |  |\n| Vacuum Pressure |  |  | The Riptide™ Aspiration\nSystem (React™ 71 Catheter)\nwas evaluated for vacuum\npressure. |  |  | The Riptide™ Aspiration\nSystem (React™ 71 Catheter)\nmet the acceptance criteria for\nvacuum pressure. |  |  |\n\nTest Test Method Summary Results\nSuction Flow Rate The Riptide™ Aspiration The Riptide™ Aspiration\nSystem (React™ 71 Catheter) System (React™ 71 Catheter)\nwas evaluated for suction flow met the acceptance criteria for\nrate. suction flow rate.\nLumen Collapse The Riptide™ Aspiration The Riptide™ Aspiration\nSystem (React™ 71 Catheter) System (React™ 71 Catheter)\nwas evaluated for lumen remained patent.\ncollapse.\nUsability The Riptide™ Aspiration The Riptide™ Aspiration\nSystem (React™ 71 Catheter) System (React™ 71 Catheter)\nand the Penumbra System® met the acceptance criteria for\n(ACE 68 Reperfusion Catheter) usability.\nwere evaluated for\nmaneuverability, flexibility, the\nability to engage and apply\naspiration, and the ability to\nsafely retrieve clot.\nPerformance Data – Animal:\nNon-clinical animal testing was conducted to evaluate the safety, efficacy, and usability of the Riptide™\nAspiration System (React™ 71 Catheter) in comparison to the Penumbra System® (ACE 68 Reperfusion\nCatheter) at acute and chronic time points in a porcine model, both in the presence and absence of\nsimulated clot. Non-clinical animal testing was conducted in accordance with 21 CFR Part 58 for Good\nLaboratory Practice (GLP) for Non-Clinical Laboratory Studies.\nPerformance Data – Clinical:\nNot Applicable. A determination of substantial equivalence is based upon successful completion of non-\nclinical bench and animal testing.\nConclusion:\nThe design modifications incorporated do not alter the fundamental scientific technology or intended use.\nNon-clinical bench and animal testing supports a determination that the subject Riptide™ Aspiration\nSystem (React™ 71 Catheter) is substantially equivalent to the predicate Penumbra System® (ACE 68\nReperfusion Catheter).\nPage 9 of 9\n\n|  | Test |  |  | Test Method Summary |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Suction Flow Rate |  |  | The Riptide™ Aspiration\nSystem (React™ 71 Catheter)\nwas evaluated for suction flow\nrate. |  |  | The Riptide™ Aspiration\nSystem (React™ 71 Catheter)\nmet the acceptance criteria for\nsuction flow rate. |  |  |\n| Lumen Collapse |  |  | The Riptide™ Aspiration\nSystem (React™ 71 Catheter)\nwas evaluated for lumen\ncollapse. |  |  | The Riptide™ Aspiration\nSystem (React™ 71 Catheter)\nremained patent. |  |  |\n| Usability |  |  | The Riptide™ Aspiration\nSystem (React™ 71 Catheter)\nand the Penumbra System®\n(ACE 68 Reperfusion Catheter)\nwere evaluated for\nmaneuverability, flexibility, the\nability to engage and apply\naspiration, and the ability to\nsafely retrieve clot. |  |  | The Riptide™ Aspiration\nSystem (React™ 71 Catheter)\nmet the acceptance criteria for\nusability. |  |  |",
    "indications": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\nK182101\nDevice Name\nRiptide™ Aspiration System (React™ 71 Catheter)\nIndications for Use (Describe)\nThe Riptide™ Aspiration System is intended for use in the revascularization of patients with acute ischemic stroke\nsecondary to intracranial large vessel occlusive disease (within the internal carotid, middle cerebral – M1 and M2\nsegments, basilar, and vertebral arteries) within 8 hours of symptom onset. Patients who are ineligible for intravenous\ntissue plasminogen activator (IV t-PA) or who fail IV t-PA therapy are candidates for treatment.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (7/17) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\n510(k) Summary: K182101\n510(k) Owner: Micro Therapeutics, Inc. d/b/a ev3 Neurovascular\n9775 Toledo Way\nIrvine, CA 92618\nEstablishment Registration No.: 2029214\nContact Person: Ryan Kenney\nSenior Regulatory Affairs Specialist\nTelephone: (949) 297-5489\nEmail: ryan.j.kenney@medtronic.com\nDate Summary\nOctober 12, 2018\nPrepared:\nTrade Name of\nRiptide™ Aspiration System (React™ 71 Catheter)\nDevice:\nCommon Name of\nCatheter, Thrombus Retriever\nDevice:\nReview Panel: Neurology\nProduct Code: NRY\nRegulation Number: 21 CFR 870.1250\nRegulation Name: Percutaneous Catheter\nDevice Classification: Class II",
    "contraindications": null,
    "sizing_specs": "Device Description:\nThe React™ 71 Catheter is a single lumen, flexible, variable stiffness composite catheter with a nitinol\nstructure that is jacketed with a durable polymer outer layer. A lubricious, polytetrafluoroethylene and\nEngage liner is used to create a structure that has both proximal stiffness and distal flexibility. The React™\n71 Catheter is also designed with an encapsulated radiopaque distal platinum-iridium markerband which is\nused for visualization under fluoroscopy. The React™ 71 Catheter is introduced into the vasculature\nthrough the split y-introducer sheath.\nThe proximal end of the React™ 71 Catheter is designed with a thermoplastic elastomer strain relief and a\nclear hub. The distal end of the React™ 71 Catheter is designed with a hydrophilic coating. The React™ 71\nCatheter is navigated to the intended treatment site and positioned proximal to the site of occlusion.\nIndications for Use:\nThe Riptide™ Aspiration System is intended for use in the revascularization of patients with acute\nischemic stroke secondary to intracranial large vessel occlusive disease (within the internal carotid, middle\ncerebral – M1 and M2 segments, basilar, and vertebral arteries) within 8 hours of symptom onset. Patients\nwho are ineligible for intravenous tissue plasminogen activator (IV t-PA) or who fail IV t-PA therapy are\ncandidates for treatment.\nPage 1 of 9\n\n| 510(k) Owner: | Micro Therapeutics, Inc. d/b/a ev3 Neurovascular\n9775 Toledo Way\nIrvine, CA 92618\nEstablishment Registration No.: 2029214 |\n| --- | --- |\n| Contact Person: | Ryan Kenney\nSenior Regulatory Affairs Specialist\nTelephone: (949) 297-5489\nEmail: ryan.j.kenney@medtronic.com |\n\n|  | Date Summary |  | October 12, 2018 |\n| --- | --- | --- | --- |\n|  | Prepared: |  |  |\n|  | Trade Name of |  | Riptide™ Aspiration System (React™ 71 Catheter) |\n|  | Device: |  |  |\n|  | Common Name of |  | Catheter, Thrombus Retriever |\n|  | Device: |  |  |\n|  | Review Panel: |  | Neurology |\n|  | Product Code: |  | NRY |\n|  | Regulation Number: |  | 21 CFR 870.1250 |\n|  | Regulation Name: |  | Percutaneous Catheter |\n|  | Device Classification: |  | Class II |\n| Predicate Device: | Predicate Device: |  | Penumbra System® (ACE 68 Reperfusion Catheter)\n510(k)#: K161064 |\n|  | Additional Predicate |  | Riptide™ Aspiration System (React™ 68 Catheter)\n510(k)#: K180705 |\n|  | Device: |  |  |\n\nDevice Comparison:\nPenumbra System® Riptide™ Aspiration System Riptide™ Aspiration System\n(ACE 68 Reperfusion Catheter) (React™ 68 Catheter) (React™ 71 Catheter)\n(K161064) (K180705) (K182101)\nIndication for Use (IFU) The Penumbra System® is The Riptide™ Aspiration Same as K180705\nStatement intended for use in the System is intended for use in\nrevascularization of patients with the revascularization of\nacute ischemic stroke secondary to patients with acute ischemic\nintracranial large vessel occlusive stroke secondary to\ndisease (within the internal carotid, intracranial large vessel\nmiddle cerebral – M1 and M2 occlusive disease (within the\nsegments, basilar, and vertebral internal carotid, middle\narteries) within 8 hours of cerebral – M1 and M2\nsymptom onset. segments, basilar, and\nvertebral arteries) within 8\nhours of symptom onset.\nPatients who are ineligible for\nintravenous tissue\nplasminogen activator (IV t-\nPA) or who fail IV t-PA\ntherapy are candidates for\ntreatment.\nMaterials\nProximal Hub Grilamid™ Trogamid® Same as K180705\nStrain Relief\nGrilamid™ DynaFlex® Same as K180705\n(Hub Sleeve)\nStrain Relief 304 Stainless Steel\nPolyolefin, PET Yellow N/A Same as K180705\nInner Diameter Band\n(Black Ink)\nPolyolefin,\nLiner PTFE Same as K161064\nPTFE\nBraid Reinforcement N/A Nitinol Same as K180705\nCoil Reinforcement 304V Stainless Steel\nNitinol Same as K180705\nNickel (55%)/Titanium (45%)\nPage 2 of 9\n\n|  |  |  | Penumbra System® |  |  | Riptide™ Aspiration System |  |  | Riptide™ Aspiration System |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  | (ACE 68 Reperfusion Catheter) |  |  | (React™ 68 Catheter) |  |  | (React™ 71 Catheter) |  |\n|  |  |  | (K161064) |  |  | (K180705) |  |  | (K182101) |  |\n| Indication for Use (IFU)\nStatement |  | The Penumbra System® is\nintended for use in the\nrevascularization of patients with\nacute ischemic stroke secondary to\nintracranial large vessel occlusive\ndisease (within the internal carotid,\nmiddle cerebral – M1 and M2\nsegments, basilar, and vertebral\narteries) within 8 hours of\nsymptom onset. |  |  | The Riptide™ Aspiration\nSystem is intended for use in\nthe revascularization of\npatients with acute ischemic\nstroke secondary to\nintracranial large vessel\nocclusive disease (within the\ninternal carotid, middle\ncerebral – M1 and M2\nsegments, basilar, and\nvertebral arteries) within 8\nhours of symptom onset.\nPatients who are ineligible for\nintravenous tissue\nplasminogen activator (IV t-\nPA) or who fail IV t-PA\ntherapy are candidates for\ntreatment. |  |  | Same as K180705 |  |  |\n|  | Materials |  |  |  |  |  |  |  |  |  |\n| Proximal Hub |  | Grilamid™ |  |  | Trogamid® |  |  | Same as K180705 |  |  |\n| Strain Relief\n(Hub Sleeve) |  | Grilamid™ |  |  | DynaFlex® |  |  | Same as K180705 |  |  |\n| Strain Relief |  | 304 Stainless Steel |  |  | N/A |  |  | Same as K180705 |  |  |\n| Inner Diameter Band |  | Polyolefin, PET Yellow\n(Black Ink) |  |  |  |  |  |  |  |  |\n| Liner |  | PTFE |  |  | Same as K161064 |  |  | Polyolefin,\nPTFE |  |  |\n| Braid Reinforcement |  | N/A |  |  | Nitinol |  |  | Same as K180705 |  |  |\n| Coil Reinforcement |  | 304V Stainless Steel\nNickel (55%)/Titanium (45%) |  |  | Nitinol |  |  | Same as K180705 |  |  |\n\nPenumbra System® Riptide™ Aspiration System Riptide™ Aspiration System\n(ACE 68 Reperfusion Catheter) (React™ 68 Catheter) (React™ 71 Catheter)\n(K161064) (K180705) (K182101)\nGrilamid™\nPebax® 45D\nVestamid®\nProximal Extrusions Pebax® 55D\nPebax® 72D\nPebax® 63D\nPebax® 72D Polyamide\nPolyolefin\nPebax® 35D\nPolyurethane\nPebax® 40D\nPebax® 55D Pebax® 25D\nDistal Extrusions\nPebax® 63D Pebax® 35D\nPellathane® 80A\nTecoflex® 80A\nExtrusion Colorants Clear/Natural or Purple Clear/Natural or Green Same as K180705\nPlatinum (90%)/\nMarker Band Same Same\nIridium (10%)\nCoating SRDX Harmony Surmodics Serene® Same as K180705\nDimensions\nWorking Length 132 cm Same Same\nProximal Inner Diameter\n0.068” (Min.) 0.068” (Min.) 0.071”\n(ID)\nProximal Outer Diameter\n0.084” (Max.) 0.083” (Max.) 0.0855” (Max.)\n(OD)\nDistal ID 0.068” (Min.) 0.068” (Min.) 0.071”\nDistal OD 0.084” (Max.) 0.083” (Max.) 0.0855” (Max.)\nCoating Length 30cm 40cm Same as K180705\nTip Shape Straight Same Same\nAccessories\nPeelable Sheath PTFE Same Same\nPage 3 of 9\n\n|  |  |  | Penumbra System® |  |  | Riptide™ Aspiration System |  |  | Riptide™ Aspiration System |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  | (ACE 68 Reperfusion Catheter) |  |  | (React™ 68 Catheter) |  |  | (React™ 71 Catheter) |  |\n|  |  |  | (K161064) |  |  | (K180705) |  |  | (K182101) |  |\n| Proximal Extrusions |  | Vestamid®\nPebax® 72D |  |  | Grilamid™\nPebax® 45D\nPebax® 55D\nPebax® 63D\nPebax® 72D |  |  | Polyamide\nPolyolefin\nPolyurethane |  |  |\n| Distal Extrusions |  | Pebax® 35D\nPebax® 40D\nPebax® 55D\nPebax® 63D\nPellathane® 80A\nTecoflex® 80A |  |  | Pebax® 25D\nPebax® 35D |  |  |  |  |  |\n| Extrusion Colorants |  | Clear/Natural or Purple |  |  | Clear/Natural or Green |  |  | Same as K180705 |  |  |\n| Marker Band |  | Platinum (90%)/\nIridium (10%) |  |  | Same |  |  | Same |  |  |\n| Coating |  | SRDX Harmony |  |  | Surmodics Serene® |  |  | Same as K180705 |  |  |\n|  | Dimensions |  |  |  |  |  |  |  |  |  |\n| Working Length |  | 132 cm |  |  | Same |  |  | Same |  |  |\n| Proximal Inner Diameter\n(ID) |  | 0.068” (Min.) |  |  | 0.068” (Min.) |  |  | 0.071” |  |  |\n| Proximal Outer Diameter\n(OD) |  | 0.084” (Max.) |  |  | 0.083” (Max.) |  |  | 0.0855” (Max.) |  |  |\n| Distal ID |  | 0.068” (Min.) |  |  | 0.068” (Min.) |  |  | 0.071” |  |  |\n| Distal OD |  | 0.084” (Max.) |  |  | 0.083” (Max.) |  |  | 0.0855” (Max.) |  |  |\n| Coating Length |  | 30cm |  |  | 40cm |  |  | Same as K180705 |  |  |\n| Tip Shape |  | Straight |  |  | Same |  |  | Same |  |  |\n|  | Accessories |  |  |  |  |  |  |  |  |  |\n| Peelable Sheath |  | PTFE |  |  | Same |  |  | Same |  |  |\n\nPenumbra System® Riptide™ Aspiration System Riptide™ Aspiration System\n(ACE 68 Reperfusion Catheter) (React™ 68 Catheter) (React™ 71 Catheter)\n(K161064) (K180705) (K182101)\nRotating Hemostasis\nPolycarbonate Silicone O-Ring\nValve N/A Same as K180705\nShaping Mandrel 0.038” OD Stainless Steel\nPackaging\nCarton SBS Paperboard\nPackaging Card Polyethylene Same\nPackaging Hoop Polyethylene\nPolyethylene\nPackaging Tray Terephthalate N/A Same as K180705\nPolystrene\nPolyester\nNylon\nPouch Polyethylene\nTyvek®\nTyvek®\nOther\nShelf Life 8 Months 3 Months Same as K180705\nSterilization Ethylene Oxide (EO)\nSame Same\nUse Single Use, Disposable\nPage 4 of 9\n\n|  |  |  | Penumbra System® |  |  | Riptide™ Aspiration System |  |  | Riptide™ Aspiration System |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  | (ACE 68 Reperfusion Catheter) |  |  | (React™ 68 Catheter) |  |  | (React™ 71 Catheter) |  |\n|  |  |  | (K161064) |  |  | (K180705) |  |  | (K182101) |  |\n| Rotating Hemostasis\nValve |  | Polycarbonate Silicone O-Ring |  |  | N/A |  |  | Same as K180705 |  |  |\n| Shaping Mandrel |  | 0.038” OD Stainless Steel |  |  |  |  |  |  |  |  |\n|  | Packaging |  |  |  |  |  |  |  |  |  |\n| Carton |  | SBS Paperboard |  |  | Same |  |  | Same as K180705 |  |  |\n| Packaging Card |  | Polyethylene |  |  |  |  |  |  |  |  |\n| Packaging Hoop |  | Polyethylene |  |  |  |  |  |  |  |  |\n| Packaging Tray |  | Polyethylene\nTerephthalate\nPolystrene |  |  | N/A |  |  |  |  |  |\n| Pouch |  | Polyester\nPolyethylene\nTyvek® |  |  | Nylon\nTyvek® |  |  |  |  |  |\n|  | Other |  |  |  |  |  |  |  |  |  |\n| Shelf Life |  | 8 Months |  |  | 3 Months |  |  | Same as K180705 |  |  |\n| Sterilization |  | Ethylene Oxide (EO) |  |  | Same |  |  | Same |  |  |\n| Use |  | Single Use, Disposable |  |  |  |  |  |  |  |  |\n\nBiocompatibility:\nBiocompatibility was conducted for the React™ 71 Catheter. The React™ 71 Catheter is categorized as a\nlimited exposure (< 24 hours), external communicating device contacting circulating blood. The following\nbiocompatibility was conducted for the React™ 71 Catheter:\nTest Description Results Conclusions\nCytotoxicity The test article extract showed The React™ 71 Catheter is\n(Elution Method) no evidence of causing cell considered non-cytotoxic.\nlysis or toxicity and had a\nGrade 0 (No Reactivity). The\ntest article extract met the\nrequirements of the test since\nthe grade was < Grade 2\n(Mild Reactivity).\nSensitization The test article extracts The React™ 71 Catheter does\n(Guinea Pig Maximization Test) showed no evidence of not elicit a sensitization\ncausing delayed dermal response.\ncontact sensitization in the\nguinea pig.\nIrritation The test article met the The React™ 71 Catheter is\n(Intracutaneous Reactivity) requirements of the test since considered a non-irritant.\nthe difference between each\ntest article extract overall\nmean score and corresponding\ncontrol extract overall mean\nscore was 0.0 and 0.2 for the\nSodium Chloride and Sesame\nOil test article extracts,\nrespectively.\nAcute Systemic Toxicity There was no mortality or The React™ 71 Catheter does\n(Systemic Toxicity) evidence of systemic toxicity not indicate signs of toxicity.\nfrom the extracts injected into\nmice.\nHemocompatibility The hemolytic index for the The React™ 71 Catheter is\n(Hemolysis) test article in direct contact considered non-hemolytic.\nwith blood was 0.8%, and the\nhemolytic index for the test\narticle extract was 0.0%.\nPage 5 of 9\n\n|  | Test Description |  |  | Results |  |  | Conclusions |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Cytotoxicity\n(Elution Method) |  |  | The test article extract showed\nno evidence of causing cell\nlysis or toxicity and had a\nGrade 0 (No Reactivity). The\ntest article extract met the\nrequirements of the test since\nthe grade was < Grade 2\n(Mild Reactivity). |  |  | The React™ 71 Catheter is\nconsidered non-cytotoxic. |  |  |\n| Sensitization\n(Guinea Pig Maximization Test) |  |  | The test article extracts\nshowed no evidence of\ncausing delayed dermal\ncontact sensitization in the\nguinea pig. |  |  | The React™ 71 Catheter does\nnot elicit a sensitization\nresponse. |  |  |\n| Irritation\n(Intracutaneous Reactivity) |  |  | The test article met the\nrequirements of the test since\nthe difference between each\ntest article extract overall\nmean score and corresponding\ncontrol extract overall mean\nscore was 0.0 and 0.2 for the\nSodium Chloride and Sesame\nOil test article extracts,\nrespectively. |  |  | The React™ 71 Catheter is\nconsidered a non-irritant. |  |  |\n| Acute Systemic Toxicity\n(Systemic Toxicity) |  |  | There was no mortality or\nevidence of systemic toxicity\nfrom the extracts injected into\nmice. |  |  | The React™ 71 Catheter does\nnot indicate signs of toxicity. |  |  |\n| Hemocompatibility\n(Hemolysis) |  |  | The hemolytic index for the\ntest article in direct contact\nwith blood was 0.8%, and the\nhemolytic index for the test\narticle extract was 0.0%. |  |  | The React™ 71 Catheter is\nconsidered non-hemolytic. |  |  |\n\nTest Description Results Conclusions\nHemocompatibility The concentration of SC5b-9 The React™ 71 Catheter is not\n(Complement Activation) in the test article was not considered to be potential\nstatistically higher than the activator of the complement\nactivated normal human serum system.\ncontrol or the negative control.\nThe test article was\nstatistically lower than the\nsponsor provided control\narticle.\nHemocompatibility The control article was The React™ 71 Catheter\n(Thrombogenicity – Canine evaluated and determined to demonstrates lower\nModel) have a mean score of 2.0. The thrombogenic potential in\ntest article was evaluated and arterial vessels compared to\ndetermined to have a mean the ACE 68 Reperfusion\nscore of 1.7 after four (4) Catheter.\nhours (+30 minutes) without\nsystemic anticoagulation.\nPyrogenicity Not a single animal showed a The React™ 71 Catheter is\n(Material Mediated) temperature rise of 0.5°C or considered non-pyrogenic.\nmore above its baseline\ntemperature. The total rise of\nthe rabbits’ temperature during\nthe three (3) hours was 0.0°C.\nThe React™ 71 Catheter has been evaluated to meet requirements specified in ISO 10993-1.\nPerformance Data – Bench:\nNon-clinical bench testing was leveraged and conducted to evaluate the performance of the React™ 71\nCatheter.\nThe following non-clinical bench testing was leveraged for the React™ 71 Catheter:\nTest Test Method Summary Results\nMicrobial\nEthylene Oxide Residual The React™ 71 Catheter was The React™ 71 Catheter met\nevaluated per ISO 10993-7. the acceptance criteria for\nethylene oxide residual.\nEthylene Chlorohydrin The React™ 71 Catheter was The React™ 71 Catheter met\nResidual evaluated per ISO 10993-7. the acceptance criteria for\nethylene chlorohydrin residual.\nBioburden Recovery The React™ 71 Catheter was The React™ 71 Catheter met\nevaluated per ISO 11737-1. the acceptance criteria for\nbioburden recovery.\nPage 6 of 9\n\n|  | Test Description |  |  | Results |  |  | Conclusions |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Hemocompatibility\n(Complement Activation) |  |  | The concentration of SC5b-9\nin the test article was not\nstatistically higher than the\nactivated normal human serum\ncontrol or the negative control.\nThe test article was\nstatistically lower than the\nsponsor provided control\narticle. |  |  | The React™ 71 Catheter is not\nconsidered to be potential\nactivator of the complement\nsystem. |  |  |\n| Hemocompatibility\n(Thrombogenicity – Canine\nModel) |  |  | The control article was\nevaluated and determined to\nhave a mean score of 2.0. The\ntest article was evaluated and\ndetermined to have a mean\nscore of 1.7 after four (4)\nhours (+30 minutes) without\nsystemic anticoagulation. |  |  | The React™ 71 Catheter\ndemonstrates lower\nthrombogenic potential in\narterial vessels compared to\nthe ACE 68 Reperfusion\nCatheter. |  |  |\n| Pyrogenicity\n(Material Mediated) |  |  | Not a single animal showed a\ntemperature rise of 0.5°C or\nmore above its baseline\ntemperature. The total rise of\nthe rabbits’ temperature during\nthe three (3) hours was 0.0°C. |  |  | The React™ 71 Catheter is\nconsidered non-pyrogenic. |  |  |\n\n|  | Test |  |  | Test Method Summary |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  | Microbial |  |  |  |  |  |  |  |\n| Ethylene Oxide Residual |  |  | The React™ 71 Catheter was\nevaluated per ISO 10993-7. |  |  | The React™ 71 Catheter met\nthe acceptance criteria for\nethylene oxide residual. |  |  |\n| Ethylene Chlorohydrin\nResidual |  |  | The React™ 71 Catheter was\nevaluated per ISO 10993-7. |  |  | The React™ 71 Catheter met\nthe acceptance criteria for\nethylene chlorohydrin residual. |  |  |\n| Bioburden Recovery |  |  | The React™ 71 Catheter was\nevaluated per ISO 11737-1. |  |  | The React™ 71 Catheter met\nthe acceptance criteria for\nbioburden recovery. |  |  |\n\nTest Test Method Summary Results\nBacterial Endotoxin The React™ 71 Catheter was The React™ 71 Catheter met\nevaluated per ANSI/AAMI the acceptance criteria for\nST72 and USP <161>. bacterial endotoxin.\nPackaging\nVisual Inspection The React™ 71 Catheter was The React™ 71 Catheter met\nevaluated per ASTM F1886. the acceptance criteria for\nvisual inspection.\nBubble Leak The React™ 71 Catheter was The React™ 71 Catheter met\nevaluated per ASTM F2096. the acceptance criteria for\nbubble leak.\nSeal Strength The React™ 71 Catheter was The React™ 71 Catheter met\nevaluated per ASTM F88. the acceptance criteria for seal\nstrength.\nThe following non-clinical bench testing was conducted for the React™ 71 Catheter:\nTest Test Method Summary Results\nMicrobial\nBioburden The React™ 71 Catheter was The React™ 71 Catheter met\nevaluated per ISO 11737-1. the acceptance criteria for\nbioburden.\nPerformance\nVisual Inspection The React™ 71 Catheter was The React™ 71 Catheter met\ninspected under x2.5 the acceptance criteria for\nmagnification. visual inspection.\nDimensional Measurements The proximal ID, distal, ID, The React™ 71 Catheter met\nproximal OD, distal OD, usable the acceptance criteria for\nlength, total length, coating dimensional measurements.\nlength, and distal tip length of\nthe React™ 71 Catheter were\nmeasured.\nTip Buckling The React™ 71 Catheter was The React™ 71 Catheter met\nevaluated for the maximum the acceptance criteria for tip\ncompressive force it can buckling.\nwithstand.\nKink Resistance The React™ 71 Catheter was The React™ 71 Catheter met\nevaluated for the maximum the acceptance criteria for kink\nkink diameter. resistance.\nParticulate The React™ 71 Catheter was The React™ 71 Catheter met\nevaluated per USP <788>. the acceptance criteria for\nparticulate.\nCoating Lubricity The React™ 71 Catheter was The React™ 71 Catheter met\nevaluated for the average the acceptance criteria for\nfrictional forces. coating lubricity.\nPage 7 of 9\n\n|  | Test |  |  | Test Method Summary |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Bacterial Endotoxin |  |  | The React™ 71 Catheter was\nevaluated per ANSI/AAMI\nST72 and USP <161>. |  |  | The React™ 71 Catheter met\nthe acceptance criteria for\nbacterial endotoxin. |  |  |\n|  | Packaging |  |  |  |  |  |  |  |\n| Visual Inspection | Visual Inspection |  | The React™ 71 Catheter was\nevaluated per ASTM F1886. |  |  | The React™ 71 Catheter met\nthe acceptance criteria for\nvisual inspection. |  |  |\n| Bubble Leak |  |  | The React™ 71 Catheter was\nevaluated per ASTM F2096. |  |  | The React™ 71 Catheter met\nthe acceptance criteria for\nbubble leak. |  |  |\n| Seal Strength |  |  | The React™ 71 Catheter was\nevaluated per ASTM F88. |  |  | The React™ 71 Catheter met\nthe acceptance criteria for seal\nstrength. |  |  |\n\n| The React™ 71 Catheter was |\n| --- |\n| evaluated per ASTM F1886. |\n\n|  | Test |  |  | Test Method Summary |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  | Microbial |  |  |  |  |  |  |  |\n| Bioburden |  |  | The React™ 71 Catheter was\nevaluated per ISO 11737-1. |  |  | The React™ 71 Catheter met\nthe acceptance criteria for\nbioburden. |  |  |\n|  | Performance |  |  |  |  |  |  |  |\n| Visual Inspection | Visual Inspection |  |  | The React™ 71 Catheter was |  | The React™ 71 Catheter met\nthe acceptance criteria for\nvisual inspection. |  |  |\n|  |  |  |  | inspected under x2.5 |  |  |  |  |\n|  |  |  |  | magnification. |  |  |  |  |\n| Dimensional Measurements |  |  | The proximal ID, distal, ID,\nproximal OD, distal OD, usable\nlength, total length, coating\nlength, and distal tip length of\nthe React™ 71 Catheter were\nmeasured. |  |  | The React™ 71 Catheter met\nthe acceptance criteria for\ndimensional measurements. |  |  |\n| Tip Buckling |  |  | The React™ 71 Catheter was\nevaluated for the maximum\ncompressive force it can\nwithstand. |  |  | The React™ 71 Catheter met\nthe acceptance criteria for tip\nbuckling. |  |  |\n| Kink Resistance |  |  | The React™ 71 Catheter was\nevaluated for the maximum\nkink diameter. |  |  | The React™ 71 Catheter met\nthe acceptance criteria for kink\nresistance. |  |  |\n| Particulate |  |  | The React™ 71 Catheter was\nevaluated per USP <788>. |  |  | The React™ 71 Catheter met\nthe acceptance criteria for\nparticulate. |  |  |\n| Coating Lubricity |  |  | The React™ 71 Catheter was\nevaluated for the average\nfrictional forces. |  |  | The React™ 71 Catheter met\nthe acceptance criteria for\ncoating lubricity. |  |  |\n\nTest Test Method Summary Results\nTensile Strength The React™ 71 Catheter was The React™ 71 Catheter met\nevaluated per ISO 10555-1. the acceptance criteria for\nAnnex B. tensile strength at the hub and\nshaft.\nLiquid Leak The React™ 71 Catheter was The React™ 71 Catheter met\nevaluated per ISO 10555-1. the acceptance criteria for\nAnnex C. liquid leak.\nCorrosion Resistance The React™ 71 Catheter was The React™ 71 Catheter met\nevaluated per ISO 10555-1. the acceptance criteria for\nAnnex A. corrosion resistance.\nHub Aspiration Resistance The React™ 71 Catheter was The React™ 71 Catheter met\nevaluated per ISO 10555-1. the acceptance criteria for hub\nAnnex D. air aspiration.\nRadiopacity The markerband length and The React™ 71 Catheter met\nwall thickness of the React™ the acceptance criteria for\n71 Catheter were measured. In radiopacity.\naddition, radiopacity was\nconfirmed via fluoroscopy.\nLuer Standards The React™ 71 Catheter was The React™ 71 Catheter met\nevaluated per ISO 594-1 and the acceptance criteria for luer\nISO 80369-7. standards.\nTorque to Failure The React™ 71 Catheter was The React™ 71 Catheter was\nevaluated for transmission of able to withstand torsional\nproximal torque to the distal forces that are typical of\ntip. clinical use.\nDynamic Pressure The React™ 71 Catheter was The React™ 71 Catheter was\nevaluated for the amount of able to withstand pressures that\npressure it can withstand. are typical of clinical use.\nCoating Integrity The React™ 71 Catheter was The React™ 71 Catheter\nevaluated for coating coverage remained coated and\nand lubricity. lubricious.\nIn addition, the following non-clinical bench testing was conducted to evaluate the performance of the\nRiptide™ Aspiration System (React™ 71 Catheter):\nTest Test Method Summary Results\nRecanalization The Riptide™ Aspiration The Riptide™ Aspiration\nSystem (React™ 71 Catheter) System (React™ 71 Catheter)\nwas evaluated for met the acceptance criteria for\nrecanalization. recanalization.\nVacuum Pressure The Riptide™ Aspiration The Riptide™ Aspiration\nSystem (React™ 71 Catheter) System (React™ 71 Catheter)\nwas evaluated for vacuum met the acceptance criteria for\npressure. vacuum pressure.\nPage 8 of 9\n\n|  | Test |  |  | Test Method Summary |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Tensile Strength |  |  | The React™ 71 Catheter was\nevaluated per ISO 10555-1.\nAnnex B. |  |  | The React™ 71 Catheter met\nthe acceptance criteria for\ntensile strength at the hub and\nshaft. |  |  |\n| Liquid Leak |  |  | The React™ 71 Catheter was\nevaluated per ISO 10555-1.\nAnnex C. |  |  | The React™ 71 Catheter met\nthe acceptance criteria for\nliquid leak. |  |  |\n| Corrosion Resistance |  |  | The React™ 71 Catheter was\nevaluated per ISO 10555-1.\nAnnex A. |  |  | The React™ 71 Catheter met\nthe acceptance criteria for\ncorrosion resistance. |  |  |\n| Hub Aspiration Resistance |  |  | The React™ 71 Catheter was\nevaluated per ISO 10555-1.\nAnnex D. |  |  | The React™ 71 Catheter met\nthe acceptance criteria for hub\nair aspiration. |  |  |\n| Radiopacity |  |  | The markerband length and\nwall thickness of the React™\n71 Catheter were measured. In\naddition, radiopacity was\nconfirmed via fluoroscopy. |  |  | The React™ 71 Catheter met\nthe acceptance criteria for\nradiopacity. |  |  |\n| Luer Standards |  |  | The React™ 71 Catheter was\nevaluated per ISO 594-1 and\nISO 80369-7. |  |  | The React™ 71 Catheter met\nthe acceptance criteria for luer\nstandards. |  |  |\n| Torque to Failure |  |  |  | The React™ 71 Catheter was |  | The React™ 71 Catheter was\nable to withstand torsional\nforces that are typical of\nclinical use. |  |  |\n|  |  |  |  | evaluated for transmission of |  |  |  |  |\n|  |  |  |  | proximal torque to the distal |  |  |  |  |\n|  |  |  |  | tip. |  |  |  |  |\n| Dynamic Pressure |  |  |  | The React™ 71 Catheter was |  | The React™ 71 Catheter was\nable to withstand pressures that\nare typical of clinical use. |  |  |\n|  |  |  |  | evaluated for the amount of |  |  |  |  |\n|  |  |  |  | pressure it can withstand. |  |  |  |  |\n| Coating Integrity |  |  |  | The React™ 71 Catheter was |  | The React™ 71 Catheter\nremained coated and\nlubricious. |  |  |\n|  |  |  |  | evaluated for coating coverage |  |  |  |  |\n|  |  |  |  | and lubricity. |  |  |  |  |\n\n|  | Test |  |  | Test Method Summary |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Recanalization |  |  | The Riptide™ Aspiration\nSystem (React™ 71 Catheter)\nwas evaluated for\nrecanalization. |  |  | The Riptide™ Aspiration\nSystem (React™ 71 Catheter)\nmet the acceptance criteria for\nrecanalization. |  |  |\n| Vacuum Pressure |  |  | The Riptide™ Aspiration\nSystem (React™ 71 Catheter)\nwas evaluated for vacuum\npressure. |  |  | The Riptide™ Aspiration\nSystem (React™ 71 Catheter)\nmet the acceptance criteria for\nvacuum pressure. |  |  |\n\nTest Test Method Summary Results\nSuction Flow Rate The Riptide™ Aspiration The Riptide™ Aspiration\nSystem (React™ 71 Catheter) System (React™ 71 Catheter)\nwas evaluated for suction flow met the acceptance criteria for\nrate. suction flow rate.\nLumen Collapse The Riptide™ Aspiration The Riptide™ Aspiration\nSystem (React™ 71 Catheter) System (React™ 71 Catheter)\nwas evaluated for lumen remained patent.\ncollapse.\nUsability The Riptide™ Aspiration The Riptide™ Aspiration\nSystem (React™ 71 Catheter) System (React™ 71 Catheter)\nand the Penumbra System® met the acceptance criteria for\n(ACE 68 Reperfusion Catheter) usability.\nwere evaluated for\nmaneuverability, flexibility, the\nability to engage and apply\naspiration, and the ability to\nsafely retrieve clot.\nPerformance Data – Animal:\nNon-clinical animal testing was conducted to evaluate the safety, efficacy, and usability of the Riptide™\nAspiration System (React™ 71 Catheter) in comparison to the Penumbra System® (ACE 68 Reperfusion\nCatheter) at acute and chronic time points in a porcine model, both in the presence and absence of\nsimulated clot. Non-clinical animal testing was conducted in accordance with 21 CFR Part 58 for Good\nLaboratory Practice (GLP) for Non-Clinical Laboratory Studies.\nPerformance Data – Clinical:\nNot Applicable. A determination of substantial equivalence is based upon successful completion of non-\nclinical bench and animal testing.\nConclusion:\nThe design modifications incorporated do not alter the fundamental scientific technology or intended use.\nNon-clinical bench and animal testing supports a determination that the subject Riptide™ Aspiration\nSystem (React™ 71 Catheter) is substantially equivalent to the predicate Penumbra System® (ACE 68\nReperfusion Catheter).\nPage 9 of 9\n\n|  | Test |  |  | Test Method Summary |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Suction Flow Rate |  |  | The Riptide™ Aspiration\nSystem (React™ 71 Catheter)\nwas evaluated for suction flow\nrate. |  |  | The Riptide™ Aspiration\nSystem (React™ 71 Catheter)\nmet the acceptance criteria for\nsuction flow rate. |  |  |\n| Lumen Collapse |  |  | The Riptide™ Aspiration\nSystem (React™ 71 Catheter)\nwas evaluated for lumen\ncollapse. |  |  | The Riptide™ Aspiration\nSystem (React™ 71 Catheter)\nremained patent. |  |  |\n| Usability |  |  | The Riptide™ Aspiration\nSystem (React™ 71 Catheter)\nand the Penumbra System®\n(ACE 68 Reperfusion Catheter)\nwere evaluated for\nmaneuverability, flexibility, the\nability to engage and apply\naspiration, and the ability to\nsafely retrieve clot. |  |  | The Riptide™ Aspiration\nSystem (React™ 71 Catheter)\nmet the acceptance criteria for\nusability. |  |  |",
    "also_known_as": [
      "K161064",
      "K180705"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\nK182101\nDevice Name\nRiptide™ Aspiration System (React™ 71 Catheter)\nIndications for Use (Describe)\nThe Riptide™ Aspiration System is intended for use in the revascularization of patients with acute ischemic stroke\nsecondary to intracranial large vessel occlusive disease (within the internal carotid, middle cerebral – M1 and M2\nsegments, basilar, and vertebral arteries) within 8 hours of symptom onset. Patients who are ineligible for intravenous\ntissue plasminogen activator (IV t-PA) or who fail IV t-PA therapy are candidates for treatment.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (7/17) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\n510(k) Summary: K182101\n510(k) Owner: Micro Therapeutics, Inc. d/b/a ev3 Neurovascular\n9775 Toledo Way\nIrvine, CA 92618\nEstablishment Registration No.: 2029214\nContact Person: Ryan Kenney\nSenior Regulatory Affairs Specialist\nTelephone: (949) 297-5489\nEmail: ryan.j.kenney@medtronic.com\nDate Summary\nOctober 12, 2018\nPrepared:\nTrade Name of\nRiptide™ Aspiration System (React™ 71 Catheter)\nDevice:\nCommon Name of\nCatheter, Thrombus Retriever\nDevice:\nReview Panel: Neurology\nProduct Code: NRY\nRegulation Number: 21 CFR 870.1250\nRegulation Name: Percutaneous Catheter\nDevice Classification: Class II",
    "Substantial Equivalence": "Predicate Device: Penumbra System® (ACE 68 Reperfusion Catheter)\n510(k)#: K161064\nAdditional Predicate Riptide™ Aspiration System (React™ 68 Catheter)\nDevice: 510(k)#: K180705",
    "Device Description": "Device Description:\nThe React™ 71 Catheter is a single lumen, flexible, variable stiffness composite catheter with a nitinol\nstructure that is jacketed with a durable polymer outer layer. A lubricious, polytetrafluoroethylene and\nEngage liner is used to create a structure that has both proximal stiffness and distal flexibility. The React™\n71 Catheter is also designed with an encapsulated radiopaque distal platinum-iridium markerband which is\nused for visualization under fluoroscopy. The React™ 71 Catheter is introduced into the vasculature\nthrough the split y-introducer sheath.\nThe proximal end of the React™ 71 Catheter is designed with a thermoplastic elastomer strain relief and a\nclear hub. The distal end of the React™ 71 Catheter is designed with a hydrophilic coating. The React™ 71\nCatheter is navigated to the intended treatment site and positioned proximal to the site of occlusion.\nIndications for Use:\nThe Riptide™ Aspiration System is intended for use in the revascularization of patients with acute\nischemic stroke secondary to intracranial large vessel occlusive disease (within the internal carotid, middle\ncerebral – M1 and M2 segments, basilar, and vertebral arteries) within 8 hours of symptom onset. Patients\nwho are ineligible for intravenous tissue plasminogen activator (IV t-PA) or who fail IV t-PA therapy are\ncandidates for treatment.\nPage 1 of 9\n\n| 510(k) Owner: | Micro Therapeutics, Inc. d/b/a ev3 Neurovascular\n9775 Toledo Way\nIrvine, CA 92618\nEstablishment Registration No.: 2029214 |\n| --- | --- |\n| Contact Person: | Ryan Kenney\nSenior Regulatory Affairs Specialist\nTelephone: (949) 297-5489\nEmail: ryan.j.kenney@medtronic.com |\n\n|  | Date Summary |  | October 12, 2018 |\n| --- | --- | --- | --- |\n|  | Prepared: |  |  |\n|  | Trade Name of |  | Riptide™ Aspiration System (React™ 71 Catheter) |\n|  | Device: |  |  |\n|  | Common Name of |  | Catheter, Thrombus Retriever |\n|  | Device: |  |  |\n|  | Review Panel: |  | Neurology |\n|  | Product Code: |  | NRY |\n|  | Regulation Number: |  | 21 CFR 870.1250 |\n|  | Regulation Name: |  | Percutaneous Catheter |\n|  | Device Classification: |  | Class II |\n| Predicate Device: | Predicate Device: |  | Penumbra System® (ACE 68 Reperfusion Catheter)\n510(k)#: K161064 |\n|  | Additional Predicate |  | Riptide™ Aspiration System (React™ 68 Catheter)\n510(k)#: K180705 |\n|  | Device: |  |  |\n\nDevice Comparison:\nPenumbra System® Riptide™ Aspiration System Riptide™ Aspiration System\n(ACE 68 Reperfusion Catheter) (React™ 68 Catheter) (React™ 71 Catheter)\n(K161064) (K180705) (K182101)\nIndication for Use (IFU) The Penumbra System® is The Riptide™ Aspiration Same as K180705\nStatement intended for use in the System is intended for use in\nrevascularization of patients with the revascularization of\nacute ischemic stroke secondary to patients with acute ischemic\nintracranial large vessel occlusive stroke secondary to\ndisease (within the internal carotid, intracranial large vessel\nmiddle cerebral – M1 and M2 occlusive disease (within the\nsegments, basilar, and vertebral internal carotid, middle\narteries) within 8 hours of cerebral – M1 and M2\nsymptom onset. segments, basilar, and\nvertebral arteries) within 8\nhours of symptom onset.\nPatients who are ineligible for\nintravenous tissue\nplasminogen activator (IV t-\nPA) or who fail IV t-PA\ntherapy are candidates for\ntreatment.\nMaterials\nProximal Hub Grilamid™ Trogamid® Same as K180705\nStrain Relief\nGrilamid™ DynaFlex® Same as K180705\n(Hub Sleeve)\nStrain Relief 304 Stainless Steel\nPolyolefin, PET Yellow N/A Same as K180705\nInner Diameter Band\n(Black Ink)\nPolyolefin,\nLiner PTFE Same as K161064\nPTFE\nBraid Reinforcement N/A Nitinol Same as K180705\nCoil Reinforcement 304V Stainless Steel\nNitinol Same as K180705\nNickel (55%)/Titanium (45%)\nPage 2 of 9\n\n|  |  |  | Penumbra System® |  |  | Riptide™ Aspiration System |  |  | Riptide™ Aspiration System |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  | (ACE 68 Reperfusion Catheter) |  |  | (React™ 68 Catheter) |  |  | (React™ 71 Catheter) |  |\n|  |  |  | (K161064) |  |  | (K180705) |  |  | (K182101) |  |\n| Indication for Use (IFU)\nStatement |  | The Penumbra System® is\nintended for use in the\nrevascularization of patients with\nacute ischemic stroke secondary to\nintracranial large vessel occlusive\ndisease (within the internal carotid,\nmiddle cerebral – M1 and M2\nsegments, basilar, and vertebral\narteries) within 8 hours of\nsymptom onset. |  |  | The Riptide™ Aspiration\nSystem is intended for use in\nthe revascularization of\npatients with acute ischemic\nstroke secondary to\nintracranial large vessel\nocclusive disease (within the\ninternal carotid, middle\ncerebral – M1 and M2\nsegments, basilar, and\nvertebral arteries) within 8\nhours of symptom onset.\nPatients who are ineligible for\nintravenous tissue\nplasminogen activator (IV t-\nPA) or who fail IV t-PA\ntherapy are candidates for\ntreatment. |  |  | Same as K180705 |  |  |\n|  | Materials |  |  |  |  |  |  |  |  |  |\n| Proximal Hub |  | Grilamid™ |  |  | Trogamid® |  |  | Same as K180705 |  |  |\n| Strain Relief\n(Hub Sleeve) |  | Grilamid™ |  |  | DynaFlex® |  |  | Same as K180705 |  |  |\n| Strain Relief |  | 304 Stainless Steel |  |  | N/A |  |  | Same as K180705 |  |  |\n| Inner Diameter Band |  | Polyolefin, PET Yellow\n(Black Ink) |  |  |  |  |  |  |  |  |\n| Liner |  | PTFE |  |  | Same as K161064 |  |  | Polyolefin,\nPTFE |  |  |\n| Braid Reinforcement |  | N/A |  |  | Nitinol |  |  | Same as K180705 |  |  |\n| Coil Reinforcement |  | 304V Stainless Steel\nNickel (55%)/Titanium (45%) |  |  | Nitinol |  |  | Same as K180705 |  |  |\n\nPenumbra System® Riptide™ Aspiration System Riptide™ Aspiration System\n(ACE 68 Reperfusion Catheter) (React™ 68 Catheter) (React™ 71 Catheter)\n(K161064) (K180705) (K182101)\nGrilamid™\nPebax® 45D\nVestamid®\nProximal Extrusions Pebax® 55D\nPebax® 72D\nPebax® 63D\nPebax® 72D Polyamide\nPolyolefin\nPebax® 35D\nPolyurethane\nPebax® 40D\nPebax® 55D Pebax® 25D\nDistal Extrusions\nPebax® 63D Pebax® 35D\nPellathane® 80A\nTecoflex® 80A\nExtrusion Colorants Clear/Natural or Purple Clear/Natural or Green Same as K180705\nPlatinum (90%)/\nMarker Band Same Same\nIridium (10%)\nCoating SRDX Harmony Surmodics Serene® Same as K180705\nDimensions\nWorking Length 132 cm Same Same\nProximal Inner Diameter\n0.068” (Min.) 0.068” (Min.) 0.071”\n(ID)\nProximal Outer Diameter\n0.084” (Max.) 0.083” (Max.) 0.0855” (Max.)\n(OD)\nDistal ID 0.068” (Min.) 0.068” (Min.) 0.071”\nDistal OD 0.084” (Max.) 0.083” (Max.) 0.0855” (Max.)\nCoating Length 30cm 40cm Same as K180705\nTip Shape Straight Same Same\nAccessories\nPeelable Sheath PTFE Same Same\nPage 3 of 9\n\n|  |  |  | Penumbra System® |  |  | Riptide™ Aspiration System |  |  | Riptide™ Aspiration System |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  | (ACE 68 Reperfusion Catheter) |  |  | (React™ 68 Catheter) |  |  | (React™ 71 Catheter) |  |\n|  |  |  | (K161064) |  |  | (K180705) |  |  | (K182101) |  |\n| Proximal Extrusions |  | Vestamid®\nPebax® 72D |  |  | Grilamid™\nPebax® 45D\nPebax® 55D\nPebax® 63D\nPebax® 72D |  |  | Polyamide\nPolyolefin\nPolyurethane |  |  |\n| Distal Extrusions |  | Pebax® 35D\nPebax® 40D\nPebax® 55D\nPebax® 63D\nPellathane® 80A\nTecoflex® 80A |  |  | Pebax® 25D\nPebax® 35D |  |  |  |  |  |\n| Extrusion Colorants |  | Clear/Natural or Purple |  |  | Clear/Natural or Green |  |  | Same as K180705 |  |  |\n| Marker Band |  | Platinum (90%)/\nIridium (10%) |  |  | Same |  |  | Same |  |  |\n| Coating |  | SRDX Harmony |  |  | Surmodics Serene® |  |  | Same as K180705 |  |  |\n|  | Dimensions |  |  |  |  |  |  |  |  |  |\n| Working Length |  | 132 cm |  |  | Same |  |  | Same |  |  |\n| Proximal Inner Diameter\n(ID) |  | 0.068” (Min.) |  |  | 0.068” (Min.) |  |  | 0.071” |  |  |\n| Proximal Outer Diameter\n(OD) |  | 0.084” (Max.) |  |  | 0.083” (Max.) |  |  | 0.0855” (Max.) |  |  |\n| Distal ID |  | 0.068” (Min.) |  |  | 0.068” (Min.) |  |  | 0.071” |  |  |\n| Distal OD |  | 0.084” (Max.) |  |  | 0.083” (Max.) |  |  | 0.0855” (Max.) |  |  |\n| Coating Length |  | 30cm |  |  | 40cm |  |  | Same as K180705 |  |  |\n| Tip Shape |  | Straight |  |  | Same |  |  | Same |  |  |\n|  | Accessories |  |  |  |  |  |  |  |  |  |\n| Peelable Sheath |  | PTFE |  |  | Same |  |  | Same |  |  |\n\nPenumbra System® Riptide™ Aspiration System Riptide™ Aspiration System\n(ACE 68 Reperfusion Catheter) (React™ 68 Catheter) (React™ 71 Catheter)\n(K161064) (K180705) (K182101)\nRotating Hemostasis\nPolycarbonate Silicone O-Ring\nValve N/A Same as K180705\nShaping Mandrel 0.038” OD Stainless Steel\nPackaging\nCarton SBS Paperboard\nPackaging Card Polyethylene Same\nPackaging Hoop Polyethylene\nPolyethylene\nPackaging Tray Terephthalate N/A Same as K180705\nPolystrene\nPolyester\nNylon\nPouch Polyethylene\nTyvek®\nTyvek®\nOther\nShelf Life 8 Months 3 Months Same as K180705\nSterilization Ethylene Oxide (EO)\nSame Same\nUse Single Use, Disposable\nPage 4 of 9\n\n|  |  |  | Penumbra System® |  |  | Riptide™ Aspiration System |  |  | Riptide™ Aspiration System |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  | (ACE 68 Reperfusion Catheter) |  |  | (React™ 68 Catheter) |  |  | (React™ 71 Catheter) |  |\n|  |  |  | (K161064) |  |  | (K180705) |  |  | (K182101) |  |\n| Rotating Hemostasis\nValve |  | Polycarbonate Silicone O-Ring |  |  | N/A |  |  | Same as K180705 |  |  |\n| Shaping Mandrel |  | 0.038” OD Stainless Steel |  |  |  |  |  |  |  |  |\n|  | Packaging |  |  |  |  |  |  |  |  |  |\n| Carton |  | SBS Paperboard |  |  | Same |  |  | Same as K180705 |  |  |\n| Packaging Card |  | Polyethylene |  |  |  |  |  |  |  |  |\n| Packaging Hoop |  | Polyethylene |  |  |  |  |  |  |  |  |\n| Packaging Tray |  | Polyethylene\nTerephthalate\nPolystrene |  |  | N/A |  |  |  |  |  |\n| Pouch |  | Polyester\nPolyethylene\nTyvek® |  |  | Nylon\nTyvek® |  |  |  |  |  |\n|  | Other |  |  |  |  |  |  |  |  |  |\n| Shelf Life |  | 8 Months |  |  | 3 Months |  |  | Same as K180705 |  |  |\n| Sterilization |  | Ethylene Oxide (EO) |  |  | Same |  |  | Same |  |  |\n| Use |  | Single Use, Disposable |  |  |  |  |  |  |  |  |\n\nBiocompatibility:\nBiocompatibility was conducted for the React™ 71 Catheter. The React™ 71 Catheter is categorized as a\nlimited exposure (< 24 hours), external communicating device contacting circulating blood. The following\nbiocompatibility was conducted for the React™ 71 Catheter:\nTest Description Results Conclusions\nCytotoxicity The test article extract showed The React™ 71 Catheter is\n(Elution Method) no evidence of causing cell considered non-cytotoxic.\nlysis or toxicity and had a\nGrade 0 (No Reactivity). The\ntest article extract met the\nrequirements of the test since\nthe grade was < Grade 2\n(Mild Reactivity).\nSensitization The test article extracts The React™ 71 Catheter does\n(Guinea Pig Maximization Test) showed no evidence of not elicit a sensitization\ncausing delayed dermal response.\ncontact sensitization in the\nguinea pig.\nIrritation The test article met the The React™ 71 Catheter is\n(Intracutaneous Reactivity) requirements of the test since considered a non-irritant.\nthe difference between each\ntest article extract overall\nmean score and corresponding\ncontrol extract overall mean\nscore was 0.0 and 0.2 for the\nSodium Chloride and Sesame\nOil test article extracts,\nrespectively.\nAcute Systemic Toxicity There was no mortality or The React™ 71 Catheter does\n(Systemic Toxicity) evidence of systemic toxicity not indicate signs of toxicity.\nfrom the extracts injected into\nmice.\nHemocompatibility The hemolytic index for the The React™ 71 Catheter is\n(Hemolysis) test article in direct contact considered non-hemolytic.\nwith blood was 0.8%, and the\nhemolytic index for the test\narticle extract was 0.0%.\nPage 5 of 9\n\n|  | Test Description |  |  | Results |  |  | Conclusions |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Cytotoxicity\n(Elution Method) |  |  | The test article extract showed\nno evidence of causing cell\nlysis or toxicity and had a\nGrade 0 (No Reactivity). The\ntest article extract met the\nrequirements of the test since\nthe grade was < Grade 2\n(Mild Reactivity). |  |  | The React™ 71 Catheter is\nconsidered non-cytotoxic. |  |  |\n| Sensitization\n(Guinea Pig Maximization Test) |  |  | The test article extracts\nshowed no evidence of\ncausing delayed dermal\ncontact sensitization in the\nguinea pig. |  |  | The React™ 71 Catheter does\nnot elicit a sensitization\nresponse. |  |  |\n| Irritation\n(Intracutaneous Reactivity) |  |  | The test article met the\nrequirements of the test since\nthe difference between each\ntest article extract overall\nmean score and corresponding\ncontrol extract overall mean\nscore was 0.0 and 0.2 for the\nSodium Chloride and Sesame\nOil test article extracts,\nrespectively. |  |  | The React™ 71 Catheter is\nconsidered a non-irritant. |  |  |\n| Acute Systemic Toxicity\n(Systemic Toxicity) |  |  | There was no mortality or\nevidence of systemic toxicity\nfrom the extracts injected into\nmice. |  |  | The React™ 71 Catheter does\nnot indicate signs of toxicity. |  |  |\n| Hemocompatibility\n(Hemolysis) |  |  | The hemolytic index for the\ntest article in direct contact\nwith blood was 0.8%, and the\nhemolytic index for the test\narticle extract was 0.0%. |  |  | The React™ 71 Catheter is\nconsidered non-hemolytic. |  |  |\n\nTest Description Results Conclusions\nHemocompatibility The concentration of SC5b-9 The React™ 71 Catheter is not\n(Complement Activation) in the test article was not considered to be potential\nstatistically higher than the activator of the complement\nactivated normal human serum system.\ncontrol or the negative control.\nThe test article was\nstatistically lower than the\nsponsor provided control\narticle.\nHemocompatibility The control article was The React™ 71 Catheter\n(Thrombogenicity – Canine evaluated and determined to demonstrates lower\nModel) have a mean score of 2.0. The thrombogenic potential in\ntest article was evaluated and arterial vessels compared to\ndetermined to have a mean the ACE 68 Reperfusion\nscore of 1.7 after four (4) Catheter.\nhours (+30 minutes) without\nsystemic anticoagulation.\nPyrogenicity Not a single animal showed a The React™ 71 Catheter is\n(Material Mediated) temperature rise of 0.5°C or considered non-pyrogenic.\nmore above its baseline\ntemperature. The total rise of\nthe rabbits’ temperature during\nthe three (3) hours was 0.0°C.\nThe React™ 71 Catheter has been evaluated to meet requirements specified in ISO 10993-1.\nPerformance Data – Bench:\nNon-clinical bench testing was leveraged and conducted to evaluate the performance of the React™ 71\nCatheter.\nThe following non-clinical bench testing was leveraged for the React™ 71 Catheter:\nTest Test Method Summary Results\nMicrobial\nEthylene Oxide Residual The React™ 71 Catheter was The React™ 71 Catheter met\nevaluated per ISO 10993-7. the acceptance criteria for\nethylene oxide residual.\nEthylene Chlorohydrin The React™ 71 Catheter was The React™ 71 Catheter met\nResidual evaluated per ISO 10993-7. the acceptance criteria for\nethylene chlorohydrin residual.\nBioburden Recovery The React™ 71 Catheter was The React™ 71 Catheter met\nevaluated per ISO 11737-1. the acceptance criteria for\nbioburden recovery.\nPage 6 of 9\n\n|  | Test Description |  |  | Results |  |  | Conclusions |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Hemocompatibility\n(Complement Activation) |  |  | The concentration of SC5b-9\nin the test article was not\nstatistically higher than the\nactivated normal human serum\ncontrol or the negative control.\nThe test article was\nstatistically lower than the\nsponsor provided control\narticle. |  |  | The React™ 71 Catheter is not\nconsidered to be potential\nactivator of the complement\nsystem. |  |  |\n| Hemocompatibility\n(Thrombogenicity – Canine\nModel) |  |  | The control article was\nevaluated and determined to\nhave a mean score of 2.0. The\ntest article was evaluated and\ndetermined to have a mean\nscore of 1.7 after four (4)\nhours (+30 minutes) without\nsystemic anticoagulation. |  |  | The React™ 71 Catheter\ndemonstrates lower\nthrombogenic potential in\narterial vessels compared to\nthe ACE 68 Reperfusion\nCatheter. |  |  |\n| Pyrogenicity\n(Material Mediated) |  |  | Not a single animal showed a\ntemperature rise of 0.5°C or\nmore above its baseline\ntemperature. The total rise of\nthe rabbits’ temperature during\nthe three (3) hours was 0.0°C. |  |  | The React™ 71 Catheter is\nconsidered non-pyrogenic. |  |  |\n\n|  | Test |  |  | Test Method Summary |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  | Microbial |  |  |  |  |  |  |  |\n| Ethylene Oxide Residual |  |  | The React™ 71 Catheter was\nevaluated per ISO 10993-7. |  |  | The React™ 71 Catheter met\nthe acceptance criteria for\nethylene oxide residual. |  |  |\n| Ethylene Chlorohydrin\nResidual |  |  | The React™ 71 Catheter was\nevaluated per ISO 10993-7. |  |  | The React™ 71 Catheter met\nthe acceptance criteria for\nethylene chlorohydrin residual. |  |  |\n| Bioburden Recovery |  |  | The React™ 71 Catheter was\nevaluated per ISO 11737-1. |  |  | The React™ 71 Catheter met\nthe acceptance criteria for\nbioburden recovery. |  |  |\n\nTest Test Method Summary Results\nBacterial Endotoxin The React™ 71 Catheter was The React™ 71 Catheter met\nevaluated per ANSI/AAMI the acceptance criteria for\nST72 and USP <161>. bacterial endotoxin.\nPackaging\nVisual Inspection The React™ 71 Catheter was The React™ 71 Catheter met\nevaluated per ASTM F1886. the acceptance criteria for\nvisual inspection.\nBubble Leak The React™ 71 Catheter was The React™ 71 Catheter met\nevaluated per ASTM F2096. the acceptance criteria for\nbubble leak.\nSeal Strength The React™ 71 Catheter was The React™ 71 Catheter met\nevaluated per ASTM F88. the acceptance criteria for seal\nstrength.\nThe following non-clinical bench testing was conducted for the React™ 71 Catheter:\nTest Test Method Summary Results\nMicrobial\nBioburden The React™ 71 Catheter was The React™ 71 Catheter met\nevaluated per ISO 11737-1. the acceptance criteria for\nbioburden.\nPerformance\nVisual Inspection The React™ 71 Catheter was The React™ 71 Catheter met\ninspected under x2.5 the acceptance criteria for\nmagnification. visual inspection.\nDimensional Measurements The proximal ID, distal, ID, The React™ 71 Catheter met\nproximal OD, distal OD, usable the acceptance criteria for\nlength, total length, coating dimensional measurements.\nlength, and distal tip length of\nthe React™ 71 Catheter were\nmeasured.\nTip Buckling The React™ 71 Catheter was The React™ 71 Catheter met\nevaluated for the maximum the acceptance criteria for tip\ncompressive force it can buckling.\nwithstand.\nKink Resistance The React™ 71 Catheter was The React™ 71 Catheter met\nevaluated for the maximum the acceptance criteria for kink\nkink diameter. resistance.\nParticulate The React™ 71 Catheter was The React™ 71 Catheter met\nevaluated per USP <788>. the acceptance criteria for\nparticulate.\nCoating Lubricity The React™ 71 Catheter was The React™ 71 Catheter met\nevaluated for the average the acceptance criteria for\nfrictional forces. coating lubricity.\nPage 7 of 9\n\n|  | Test |  |  | Test Method Summary |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Bacterial Endotoxin |  |  | The React™ 71 Catheter was\nevaluated per ANSI/AAMI\nST72 and USP <161>. |  |  | The React™ 71 Catheter met\nthe acceptance criteria for\nbacterial endotoxin. |  |  |\n|  | Packaging |  |  |  |  |  |  |  |\n| Visual Inspection | Visual Inspection |  | The React™ 71 Catheter was\nevaluated per ASTM F1886. |  |  | The React™ 71 Catheter met\nthe acceptance criteria for\nvisual inspection. |  |  |\n| Bubble Leak |  |  | The React™ 71 Catheter was\nevaluated per ASTM F2096. |  |  | The React™ 71 Catheter met\nthe acceptance criteria for\nbubble leak. |  |  |\n| Seal Strength |  |  | The React™ 71 Catheter was\nevaluated per ASTM F88. |  |  | The React™ 71 Catheter met\nthe acceptance criteria for seal\nstrength. |  |  |\n\n| The React™ 71 Catheter was |\n| --- |\n| evaluated per ASTM F1886. |\n\n|  | Test |  |  | Test Method Summary |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  | Microbial |  |  |  |  |  |  |  |\n| Bioburden |  |  | The React™ 71 Catheter was\nevaluated per ISO 11737-1. |  |  | The React™ 71 Catheter met\nthe acceptance criteria for\nbioburden. |  |  |\n|  | Performance |  |  |  |  |  |  |  |\n| Visual Inspection | Visual Inspection |  |  | The React™ 71 Catheter was |  | The React™ 71 Catheter met\nthe acceptance criteria for\nvisual inspection. |  |  |\n|  |  |  |  | inspected under x2.5 |  |  |  |  |\n|  |  |  |  | magnification. |  |  |  |  |\n| Dimensional Measurements |  |  | The proximal ID, distal, ID,\nproximal OD, distal OD, usable\nlength, total length, coating\nlength, and distal tip length of\nthe React™ 71 Catheter were\nmeasured. |  |  | The React™ 71 Catheter met\nthe acceptance criteria for\ndimensional measurements. |  |  |\n| Tip Buckling |  |  | The React™ 71 Catheter was\nevaluated for the maximum\ncompressive force it can\nwithstand. |  |  | The React™ 71 Catheter met\nthe acceptance criteria for tip\nbuckling. |  |  |\n| Kink Resistance |  |  | The React™ 71 Catheter was\nevaluated for the maximum\nkink diameter. |  |  | The React™ 71 Catheter met\nthe acceptance criteria for kink\nresistance. |  |  |\n| Particulate |  |  | The React™ 71 Catheter was\nevaluated per USP <788>. |  |  | The React™ 71 Catheter met\nthe acceptance criteria for\nparticulate. |  |  |\n| Coating Lubricity |  |  | The React™ 71 Catheter was\nevaluated for the average\nfrictional forces. |  |  | The React™ 71 Catheter met\nthe acceptance criteria for\ncoating lubricity. |  |  |\n\nTest Test Method Summary Results\nTensile Strength The React™ 71 Catheter was The React™ 71 Catheter met\nevaluated per ISO 10555-1. the acceptance criteria for\nAnnex B. tensile strength at the hub and\nshaft.\nLiquid Leak The React™ 71 Catheter was The React™ 71 Catheter met\nevaluated per ISO 10555-1. the acceptance criteria for\nAnnex C. liquid leak.\nCorrosion Resistance The React™ 71 Catheter was The React™ 71 Catheter met\nevaluated per ISO 10555-1. the acceptance criteria for\nAnnex A. corrosion resistance.\nHub Aspiration Resistance The React™ 71 Catheter was The React™ 71 Catheter met\nevaluated per ISO 10555-1. the acceptance criteria for hub\nAnnex D. air aspiration.\nRadiopacity The markerband length and The React™ 71 Catheter met\nwall thickness of the React™ the acceptance criteria for\n71 Catheter were measured. In radiopacity.\naddition, radiopacity was\nconfirmed via fluoroscopy.\nLuer Standards The React™ 71 Catheter was The React™ 71 Catheter met\nevaluated per ISO 594-1 and the acceptance criteria for luer\nISO 80369-7. standards.\nTorque to Failure The React™ 71 Catheter was The React™ 71 Catheter was\nevaluated for transmission of able to withstand torsional\nproximal torque to the distal forces that are typical of\ntip. clinical use.\nDynamic Pressure The React™ 71 Catheter was The React™ 71 Catheter was\nevaluated for the amount of able to withstand pressures that\npressure it can withstand. are typical of clinical use.\nCoating Integrity The React™ 71 Catheter was The React™ 71 Catheter\nevaluated for coating coverage remained coated and\nand lubricity. lubricious.\nIn addition, the following non-clinical bench testing was conducted to evaluate the performance of the\nRiptide™ Aspiration System (React™ 71 Catheter):\nTest Test Method Summary Results\nRecanalization The Riptide™ Aspiration The Riptide™ Aspiration\nSystem (React™ 71 Catheter) System (React™ 71 Catheter)\nwas evaluated for met the acceptance criteria for\nrecanalization. recanalization.\nVacuum Pressure The Riptide™ Aspiration The Riptide™ Aspiration\nSystem (React™ 71 Catheter) System (React™ 71 Catheter)\nwas evaluated for vacuum met the acceptance criteria for\npressure. vacuum pressure.\nPage 8 of 9\n\n|  | Test |  |  | Test Method Summary |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Tensile Strength |  |  | The React™ 71 Catheter was\nevaluated per ISO 10555-1.\nAnnex B. |  |  | The React™ 71 Catheter met\nthe acceptance criteria for\ntensile strength at the hub and\nshaft. |  |  |\n| Liquid Leak |  |  | The React™ 71 Catheter was\nevaluated per ISO 10555-1.\nAnnex C. |  |  | The React™ 71 Catheter met\nthe acceptance criteria for\nliquid leak. |  |  |\n| Corrosion Resistance |  |  | The React™ 71 Catheter was\nevaluated per ISO 10555-1.\nAnnex A. |  |  | The React™ 71 Catheter met\nthe acceptance criteria for\ncorrosion resistance. |  |  |\n| Hub Aspiration Resistance |  |  | The React™ 71 Catheter was\nevaluated per ISO 10555-1.\nAnnex D. |  |  | The React™ 71 Catheter met\nthe acceptance criteria for hub\nair aspiration. |  |  |\n| Radiopacity |  |  | The markerband length and\nwall thickness of the React™\n71 Catheter were measured. In\naddition, radiopacity was\nconfirmed via fluoroscopy. |  |  | The React™ 71 Catheter met\nthe acceptance criteria for\nradiopacity. |  |  |\n| Luer Standards |  |  | The React™ 71 Catheter was\nevaluated per ISO 594-1 and\nISO 80369-7. |  |  | The React™ 71 Catheter met\nthe acceptance criteria for luer\nstandards. |  |  |\n| Torque to Failure |  |  |  | The React™ 71 Catheter was |  | The React™ 71 Catheter was\nable to withstand torsional\nforces that are typical of\nclinical use. |  |  |\n|  |  |  |  | evaluated for transmission of |  |  |  |  |\n|  |  |  |  | proximal torque to the distal |  |  |  |  |\n|  |  |  |  | tip. |  |  |  |  |\n| Dynamic Pressure |  |  |  | The React™ 71 Catheter was |  | The React™ 71 Catheter was\nable to withstand pressures that\nare typical of clinical use. |  |  |\n|  |  |  |  | evaluated for the amount of |  |  |  |  |\n|  |  |  |  | pressure it can withstand. |  |  |  |  |\n| Coating Integrity |  |  |  | The React™ 71 Catheter was |  | The React™ 71 Catheter\nremained coated and\nlubricious. |  |  |\n|  |  |  |  | evaluated for coating coverage |  |  |  |  |\n|  |  |  |  | and lubricity. |  |  |  |  |\n\n|  | Test |  |  | Test Method Summary |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Recanalization |  |  | The Riptide™ Aspiration\nSystem (React™ 71 Catheter)\nwas evaluated for\nrecanalization. |  |  | The Riptide™ Aspiration\nSystem (React™ 71 Catheter)\nmet the acceptance criteria for\nrecanalization. |  |  |\n| Vacuum Pressure |  |  | The Riptide™ Aspiration\nSystem (React™ 71 Catheter)\nwas evaluated for vacuum\npressure. |  |  | The Riptide™ Aspiration\nSystem (React™ 71 Catheter)\nmet the acceptance criteria for\nvacuum pressure. |  |  |\n\nTest Test Method Summary Results\nSuction Flow Rate The Riptide™ Aspiration The Riptide™ Aspiration\nSystem (React™ 71 Catheter) System (React™ 71 Catheter)\nwas evaluated for suction flow met the acceptance criteria for\nrate. suction flow rate.\nLumen Collapse The Riptide™ Aspiration The Riptide™ Aspiration\nSystem (React™ 71 Catheter) System (React™ 71 Catheter)\nwas evaluated for lumen remained patent.\ncollapse.\nUsability The Riptide™ Aspiration The Riptide™ Aspiration\nSystem (React™ 71 Catheter) System (React™ 71 Catheter)\nand the Penumbra System® met the acceptance criteria for\n(ACE 68 Reperfusion Catheter) usability.\nwere evaluated for\nmaneuverability, flexibility, the\nability to engage and apply\naspiration, and the ability to\nsafely retrieve clot.\nPerformance Data – Animal:\nNon-clinical animal testing was conducted to evaluate the safety, efficacy, and usability of the Riptide™\nAspiration System (React™ 71 Catheter) in comparison to the Penumbra System® (ACE 68 Reperfusion\nCatheter) at acute and chronic time points in a porcine model, both in the presence and absence of\nsimulated clot. Non-clinical animal testing was conducted in accordance with 21 CFR Part 58 for Good\nLaboratory Practice (GLP) for Non-Clinical Laboratory Studies.\nPerformance Data – Clinical:\nNot Applicable. A determination of substantial equivalence is based upon successful completion of non-\nclinical bench and animal testing.\nConclusion:\nThe design modifications incorporated do not alter the fundamental scientific technology or intended use.\nNon-clinical bench and animal testing supports a determination that the subject Riptide™ Aspiration\nSystem (React™ 71 Catheter) is substantially equivalent to the predicate Penumbra System® (ACE 68\nReperfusion Catheter).\nPage 9 of 9\n\n|  | Test |  |  | Test Method Summary |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Suction Flow Rate |  |  | The Riptide™ Aspiration\nSystem (React™ 71 Catheter)\nwas evaluated for suction flow\nrate. |  |  | The Riptide™ Aspiration\nSystem (React™ 71 Catheter)\nmet the acceptance criteria for\nsuction flow rate. |  |  |\n| Lumen Collapse |  |  | The Riptide™ Aspiration\nSystem (React™ 71 Catheter)\nwas evaluated for lumen\ncollapse. |  |  | The Riptide™ Aspiration\nSystem (React™ 71 Catheter)\nremained patent. |  |  |\n| Usability |  |  | The Riptide™ Aspiration\nSystem (React™ 71 Catheter)\nand the Penumbra System®\n(ACE 68 Reperfusion Catheter)\nwere evaluated for\nmaneuverability, flexibility, the\nability to engage and apply\naspiration, and the ability to\nsafely retrieve clot. |  |  | The Riptide™ Aspiration\nSystem (React™ 71 Catheter)\nmet the acceptance criteria for\nusability. |  |  |"
  }
}