{
  "source_pdf": "aspiration--medtronic--riptide-aspiration-riptide-large-bore--510k.pdf",
  "clearance_number": "K183185",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description:\nThe Riptide™ Large Bore Aspiration Tubing is provided sterile and intended for single-use. The\nRiptide™ Large Bore Aspiration Tubing serves as a conduit to supply vacuum from the Riptide™\nAspiration Pump to the distal tip of the catheter. The Riptide™ Large Bore Aspiration Tubing provides a\nconnection between the sterile and non-sterile environments. The proximal end of the Riptide™ Large\nBore Aspiration Tubing is connected to the Riptide™ Collection Canister (outside of the sterile\nenvironment) while the distal end of the Riptide™ Large Bore Aspiration Tubing is connected to the\ncatheter (inside the sterile environment). The Riptide™ Collection Canister is connected to the Riptide™\nAspiration Pump (also outside of the sterile environment) via the Intermediate Tubing. The Riptide™\nLarge Bore Aspiration Tubing is designed to allow the user to control the application of aspiration via an\nin-line flow switch.\nIndication for Use Statement:\nThe Riptide™ Aspiration System is intended for use in the revascularization of patients with acute\nischemic stroke secondary to intracranial large vessel occlusive disease (within the internal carotid,\nmiddle cerebral M1 and M2 segments, basilar, and vertebral arteries) within 8 hours of symptom onset.\nPatients who are ineligible for intravenous tissue plasminogen activator (IV t-PA) or who fail IV t-PA\ntherapy are candidates for treatment.\nPage 1 of 5\n\n| 510(k) Owner: | Micro Therapeutics, Inc. d/b/a ev3 Neurovascular\n9775 Toledo Way\nIrvine, CA 92618\nEstablishment Registration: 2029214 |\n| --- | --- |\n| Contact Person: | Nancy Drew\nSenior Regulatory Affairs Specialist\nTelephone: (949) 297-9563\nEmail: nancy.k.drew@medtronic.com |\n\n|  | Date Summary |  | December 13, 2018 |\n| --- | --- | --- | --- |\n|  | Prepared: |  |  |\n|  | Trade Name of |  | Riptide™ Aspiration System\n(Riptide™ Large Bore Aspiration Tubing) |\n|  | Device: |  |  |\n|  | Common Name of |  | Catheter, Thrombus Retriever |\n|  | Device: |  |  |\n|  | Review Panel: |  | Neurology |\n|  | Product Code: |  | NRY |\n|  | Regulation Number: |  | 21 CFR 870.1250 |\n|  | Regulation Name: |  | Percutaneous Catheter |\n|  | Device Classification |  | Class II |\n| Predicate Device: | Predicate Device: |  | Riptide™ Aspiration System (Riptide™ Aspiration Tubing)\n510(k): K172448 |\n\nDevice Comparison:\nPredicate: Riptide™ Aspiration Tubing Subject: Riptide™ Large Bore\n(K172448) Aspiration Tubing\nIndication for The Riptide™ Aspiration System is Same\nUse (IFU) intended for use in the revascularization\nStatement of patients with acute ischemic stroke\nsecondary to intracranial large vessel\nocclusive disease (within the internal\ncarotid, middle cerebral M1 and M2\nsegments, basilar, and vertebral arteries)\nwithin 8 hours of symptom onset.\nPatients who are ineligible for\nintravenous tissue plasminogen activator\n(IV t-PA) or who fail IV t-PA therapy\nare candidates for treatment\nMaterials Biocompatible, commonly utilized for Same\ninterventional devices.\nDimensions\nUsable Length 112.0” Same\nDistal Length 7.0” Same\nInner Diameter 0.088” 0.110”\nOuter Diameter 0.188” Same\nSterilization\nMethod Ethylene Oxide (EO) Same\nPackaging\nShelf Life 36 Months Same\nBiocompatibility:\nBiocompatibility was leveraged for the Riptide™ Large Bore Aspiration Tubing from the predicate\ndevice.\nPerformance Data – Bench:\nNon-clinical bench testing was leveraged and conducted to evaluate the performance of the Riptide™\nLarge Bore Aspiration Tubing.\nThe following non-clinical bench testing was leveraged for the Riptide™ Large Bore Aspiration Tubing:\nTest Test Method Summary Results\nPerformance\nCompatibility Leveraged from predicate The Riptide™ Large Bore\ndevice Aspiration Tubing met the\nacceptance criteria for\ncompatibility with the Arc™\nCatheter, React™ 68 Catheter,\nReact™ 71 Catheter, and\nRiptide™ Collection Canister\nMicrobial\nPage 2 of 5\n\n|  |  |  | Predicate: Riptide™ Aspiration Tubing |  |  | Subject: Riptide™ Large Bore |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  | (K172448) |  |  | Aspiration Tubing |  |\n| Indication for\nUse (IFU)\nStatement |  | The Riptide™ Aspiration System is\nintended for use in the revascularization\nof patients with acute ischemic stroke\nsecondary to intracranial large vessel\nocclusive disease (within the internal\ncarotid, middle cerebral M1 and M2\nsegments, basilar, and vertebral arteries)\nwithin 8 hours of symptom onset.\nPatients who are ineligible for\nintravenous tissue plasminogen activator\n(IV t-PA) or who fail IV t-PA therapy\nare candidates for treatment |  |  | Same |  |  |\n| Materials |  | Biocompatible, commonly utilized for\ninterventional devices. |  |  | Same |  |  |\n|  | Dimensions |  |  |  |  |  |  |\n| Usable Length |  | 112.0” |  |  | Same |  |  |\n| Distal Length |  | 7.0” |  |  | Same |  |  |\n| Inner Diameter |  | 0.088” |  |  | 0.110” |  |  |\n| Outer Diameter |  | 0.188” |  |  | Same |  |  |\n|  | Sterilization |  |  |  |  |  |  |\n| Method |  | Ethylene Oxide (EO) |  |  | Same |  |  |\n|  | Packaging |  |  |  |  |  |  |\n| Shelf Life |  | 36 Months |  |  | Same |  |  |\n\n|  | Test |  |  | Test Method Summary |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  | Performance |  |  |  |  |  |  |  |\n| Compatibility |  |  | Leveraged from predicate\ndevice |  |  | The Riptide™ Large Bore\nAspiration Tubing met the\nacceptance criteria for\ncompatibility with the Arc™\nCatheter, React™ 68 Catheter,\nReact™ 71 Catheter, and\nRiptide™ Collection Canister |  |  |\n|  | Microbial |  |  |  |  |  |  |  |\n\nTest Test Method Summary Results\nEthylene Oxide (EO) Residual Leveraged from predicate The Riptide™ Large Bore\ndevice Aspiration Tubing met the\nacceptance criteria for ethylene\noxide residual.\nEthylene Chlorohydrin (ECH) Leveraged from predicate The Riptide™ Large Bore\nResidual device Aspiration Tubing met the\nacceptance criteria for ethylene\nchlorohydrin residual.\nBioburden Recovery Leveraged from predicate The Riptide™ Large Bore\ndevice Aspiration Tubing met the\nacceptance criteria for bioburden\nrecovery.\nBioburden Leveraged from predicate The Riptide™ Large Bore\ndevice Aspiration Tubing met the\nacceptance criteria for\nbioburden.\nBacterial Endotoxin Leveraged from predicate The Riptide™ Large Bore\ndevice Aspiration Tubing met the\nacceptance criteria for bacterial\nendotoxin.\nPackaging\nAseptic Presentation Leveraged from predicate The Riptide™ Large Bore\ndevice Aspiration Tubing met the\nacceptance criteria for aseptic\npresentation.\nSeal Width Leveraged from predicate The Riptide™ Large Bore\ndevice Aspiration Tubing met the\nacceptance criteria for seal\nwidth.\nDye Leak Leveraged from predicate The Riptide™ Large Bore\ndevice Aspiration Tubing met the\nacceptance criteria for dye leak.\nVisual Inspection Leveraged from predicate The Riptide™ Large Bore\ndevice Aspiration Tubing met the\nacceptance criteria for visual\ninspection.\nBubble Leak Leveraged from predicate The Riptide™ Large Bore\ndevice Aspiration Tubing met the\nacceptance criteria for bubble\nleak.\nLegibility Leveraged from predicate The Riptide™ Large Bore\ndevice Aspiration Tubing met the\nacceptance criteria for labeling\nlegibility.\nForeign Material Leveraged from predicate The Riptide™ Large Bore\ndevice Aspiration Tubing met the\nacceptance criteria for foreign\nmaterial.\nPage 3 of 5\n\n|  | Test |  |  | Test Method Summary |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Ethylene Oxide (EO) Residual |  |  | Leveraged from predicate\ndevice |  |  | The Riptide™ Large Bore\nAspiration Tubing met the\nacceptance criteria for ethylene\noxide residual. |  |  |\n| Ethylene Chlorohydrin (ECH)\nResidual |  |  | Leveraged from predicate\ndevice |  |  | The Riptide™ Large Bore\nAspiration Tubing met the\nacceptance criteria for ethylene\nchlorohydrin residual. |  |  |\n| Bioburden Recovery |  |  | Leveraged from predicate\ndevice |  |  | The Riptide™ Large Bore\nAspiration Tubing met the\nacceptance criteria for bioburden\nrecovery. |  |  |\n| Bioburden |  |  | Leveraged from predicate\ndevice |  |  | The Riptide™ Large Bore\nAspiration Tubing met the\nacceptance criteria for\nbioburden. |  |  |\n| Bacterial Endotoxin |  |  | Leveraged from predicate\ndevice |  |  | The Riptide™ Large Bore\nAspiration Tubing met the\nacceptance criteria for bacterial\nendotoxin. |  |  |\n|  | Packaging |  |  |  |  |  |  |  |\n| Aseptic Presentation |  |  | Leveraged from predicate\ndevice |  |  | The Riptide™ Large Bore\nAspiration Tubing met the\nacceptance criteria for aseptic\npresentation. |  |  |\n| Seal Width |  |  | Leveraged from predicate\ndevice |  |  | The Riptide™ Large Bore\nAspiration Tubing met the\nacceptance criteria for seal\nwidth. |  |  |\n| Dye Leak |  |  | Leveraged from predicate\ndevice |  |  | The Riptide™ Large Bore\nAspiration Tubing met the\nacceptance criteria for dye leak. |  |  |\n| Visual Inspection |  |  | Leveraged from predicate\ndevice |  |  | The Riptide™ Large Bore\nAspiration Tubing met the\nacceptance criteria for visual\ninspection. |  |  |\n| Bubble Leak |  |  | Leveraged from predicate\ndevice |  |  | The Riptide™ Large Bore\nAspiration Tubing met the\nacceptance criteria for bubble\nleak. |  |  |\n| Legibility |  |  | Leveraged from predicate\ndevice |  |  | The Riptide™ Large Bore\nAspiration Tubing met the\nacceptance criteria for labeling\nlegibility. |  |  |\n| Foreign Material |  |  | Leveraged from predicate\ndevice |  |  | The Riptide™ Large Bore\nAspiration Tubing met the\nacceptance criteria for foreign\nmaterial. |  |  |\n\nTest Test Method Summary Results\nSeal Strength Leveraged from predicate The Riptide™ Large Bore\ndevice Aspiration Tubing met the\nacceptance criteria for seal\nstrength.\nThe following non-clinical bench testing was conducted:\nTest Test Method Summary Results\nDimensional Inspection The overall and distal length, The Riptide™ Large Bore\nproximal and distal inner and Aspiration Tubing met the\nouter diameter of the Riptide™ acceptance criteria for\nLarge Bore Aspiration Tubing dimensional inspection.\nis measured.\nIdentification (ON/OFF Heat The heat shrink bands of the The Riptide™ Large Bore\nShrink Bands) Riptide™ Large Bore Aspiration Tubing met the\nAspiration Tubing is visually acceptance criteria for\ninspected. identification of the heat shrink\nbands.\nIdentification (Flow Switch) The flow switch of the The Riptide™ Large Bore\nRiptide™ Large Bore Aspiration Tubing met the\nAspiration Tubing is visually acceptance criteria for\ninspected. identification of the flow switch.\nJoint Tensile Strength The Riptide™ Large Bore The Riptide™ Large Bore\nAspiration Tubing is affixed to Aspiration Tubing met the\nupper and lower grips of the acceptance criteria for joint\ntensile test fixture and tensile strength.\nstretched. The maximum value\nbefore failure is recorded.\nLeak The Riptide™ Large Bore The Riptide™ Large Bore\nAspiration Tubing is Aspiration Tubing met the\npressurized to specified vacuum acceptance criteria for leak\npressure and any decay in (vacuum decay).\npressure is recorded.\nDegree of Collapse Degree of Collapse for the The Riptide™ Large Bore\nRiptide™ Large Bore Aspiration Tubing met the\nAspiration Tubing is performed acceptance criteria for degree of\nper ISO 10079-3. collapse.\nIn addition, the following non-clinical bench testing was leveraged to evaluate the performance of\nRiptide™ Aspiration System (Riptide™ Large Bore Aspiration Tubing):\nTest Test Method Summary Results\nRecanalization Leveraged from predicate The Riptide™ Aspiration\ndevice System (Riptide™ Large Bore\nAspiration Tubing) met the\nacceptance criteria for\nrecanalization.\nPage 4 of 5\n\n|  | Test |  |  | Test Method Summary |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Seal Strength |  |  | Leveraged from predicate\ndevice |  |  | The Riptide™ Large Bore\nAspiration Tubing met the\nacceptance criteria for seal\nstrength. |  |  |\n\n|  | Test |  |  | Test Method Summary |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Dimensional Inspection |  |  | The overall and distal length,\nproximal and distal inner and\nouter diameter of the Riptide™\nLarge Bore Aspiration Tubing\nis measured. |  |  | The Riptide™ Large Bore\nAspiration Tubing met the\nacceptance criteria for\ndimensional inspection. |  |  |\n| Identification (ON/OFF Heat\nShrink Bands) |  |  | The heat shrink bands of the\nRiptide™ Large Bore\nAspiration Tubing is visually\ninspected. |  |  | The Riptide™ Large Bore\nAspiration Tubing met the\nacceptance criteria for\nidentification of the heat shrink\nbands. |  |  |\n| Identification (Flow Switch) |  |  | The flow switch of the\nRiptide™ Large Bore\nAspiration Tubing is visually\ninspected. |  |  | The Riptide™ Large Bore\nAspiration Tubing met the\nacceptance criteria for\nidentification of the flow switch. |  |  |\n| Joint Tensile Strength |  |  | The Riptide™ Large Bore\nAspiration Tubing is affixed to\nupper and lower grips of the\ntensile test fixture and\nstretched. The maximum value\nbefore failure is recorded. |  |  | The Riptide™ Large Bore\nAspiration Tubing met the\nacceptance criteria for joint\ntensile strength. |  |  |\n| Leak |  |  | The Riptide™ Large Bore\nAspiration Tubing is\npressurized to specified vacuum\npressure and any decay in\npressure is recorded. |  |  | The Riptide™ Large Bore\nAspiration Tubing met the\nacceptance criteria for leak\n(vacuum decay). |  |  |\n| Degree of Collapse |  |  | Degree of Collapse for the\nRiptide™ Large Bore\nAspiration Tubing is performed\nper ISO 10079-3. |  |  | The Riptide™ Large Bore\nAspiration Tubing met the\nacceptance criteria for degree of\ncollapse. |  |  |\n\n|  | Test |  |  | Test Method Summary |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Recanalization |  |  | Leveraged from predicate\ndevice |  |  | The Riptide™ Aspiration\nSystem (Riptide™ Large Bore\nAspiration Tubing) met the\nacceptance criteria for\nrecanalization. |  |  |\n\nTest Test Method Summary Results\nVacuum Pressure Leveraged from predicate The Riptide™ Aspiration\ndevice System (Riptide™ Large Bore\nAspiration Tubing) met the\nacceptance criteria for vacuum\npressure.\nVolumetric Flow Rate Leveraged from predicate The Riptide™ Aspiration\ndevice System (Riptide™ Large Bore\nAspiration Tubing) met the\nacceptance criteria for\nvolumetric flow rate.\nUsability Leveraged from predicate The Riptide™ Aspiration\ndevice System (Riptide™ Large Bore\nAspiration Tubing) met the\nacceptance criteria for usability.\nPerformance Data – Animal:\nA determination of substantial equivalence is based upon non-clinical bench testing as there is no change\nto the indication for use statement, fundamental scientific technology, or materials of construction.\nPerformance Data – Clinical:\nA determination of substantial equivalence is based upon non-clinical bench testing as there is no change\nto the indication for use statement, fundamental scientific technology, or materials of construction.\nConclusion:\nThe design modification incorporated into the Riptide™ Large Bore Aspiration Tubing do not alter the\nindication for use statement, fundamental scientific technology, or materials of construction. In addition,\nthe design modification does not raise new questions on the safety and effectiveness of the device.\nTherefore, the Riptide™ Large Bore Aspiration Tubing is substantially equivalent to the predicate device.\nPage 5 of 5\n\n|  | Test |  |  | Test Method Summary |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Vacuum Pressure |  |  | Leveraged from predicate\ndevice |  |  | The Riptide™ Aspiration\nSystem (Riptide™ Large Bore\nAspiration Tubing) met the\nacceptance criteria for vacuum\npressure. |  |  |\n| Volumetric Flow Rate |  |  | Leveraged from predicate\ndevice |  |  | The Riptide™ Aspiration\nSystem (Riptide™ Large Bore\nAspiration Tubing) met the\nacceptance criteria for\nvolumetric flow rate. |  |  |\n| Usability |  |  | Leveraged from predicate\ndevice |  |  | The Riptide™ Aspiration\nSystem (Riptide™ Large Bore\nAspiration Tubing) met the\nacceptance criteria for usability. |  |  |",
    "indications": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\nK183185\nDevice Name\nRiptide™ Aspiration System (Riptide™ Large Bore Aspiration Tubing)\nIndications for Use (Describe)\nThe Riptide™ Aspiration System is intended for use in the revascularization of patients with acute ischemic stroke\nsecondary to intracranial large vessel occlusive disease (within the internal carotid, middle cerebral M1 and M2 segments,\nbasilar, and vertebral arteries) within 8 hours of symptom onset. Patients who are ineligible for intravenous tissue\nplasminogen activator (IV t-PA) or who fail IV t-PA therapy are candidates for treatment.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (7/17) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\n510(k) Summary: K183185\n510(k) Owner: Micro Therapeutics, Inc. d/b/a ev3 Neurovascular\n9775 Toledo Way\nIrvine, CA 92618\nEstablishment Registration: 2029214\nContact Person: Nancy Drew\nSenior Regulatory Affairs Specialist\nTelephone: (949) 297-9563\nEmail: nancy.k.drew@medtronic.com\nDate Summary December 13, 2018\nPrepared:\nTrade Name of Riptide™ Aspiration System\nDevice: (Riptide™ Large Bore Aspiration Tubing)\nCommon Name of\nCatheter, Thrombus Retriever\nDevice:\nReview Panel: Neurology\nProduct Code: NRY\nRegulation Number: 21 CFR 870.1250\nRegulation Name: Percutaneous Catheter\nDevice Classification Class II",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": [
      "K172448"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\nK183185\nDevice Name\nRiptide™ Aspiration System (Riptide™ Large Bore Aspiration Tubing)\nIndications for Use (Describe)\nThe Riptide™ Aspiration System is intended for use in the revascularization of patients with acute ischemic stroke\nsecondary to intracranial large vessel occlusive disease (within the internal carotid, middle cerebral M1 and M2 segments,\nbasilar, and vertebral arteries) within 8 hours of symptom onset. Patients who are ineligible for intravenous tissue\nplasminogen activator (IV t-PA) or who fail IV t-PA therapy are candidates for treatment.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (7/17) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\n510(k) Summary: K183185\n510(k) Owner: Micro Therapeutics, Inc. d/b/a ev3 Neurovascular\n9775 Toledo Way\nIrvine, CA 92618\nEstablishment Registration: 2029214\nContact Person: Nancy Drew\nSenior Regulatory Affairs Specialist\nTelephone: (949) 297-9563\nEmail: nancy.k.drew@medtronic.com\nDate Summary December 13, 2018\nPrepared:\nTrade Name of Riptide™ Aspiration System\nDevice: (Riptide™ Large Bore Aspiration Tubing)\nCommon Name of\nCatheter, Thrombus Retriever\nDevice:\nReview Panel: Neurology\nProduct Code: NRY\nRegulation Number: 21 CFR 870.1250\nRegulation Name: Percutaneous Catheter\nDevice Classification Class II",
    "Substantial Equivalence": "Predicate Device: Riptide™ Aspiration System (Riptide™ Aspiration Tubing)\n510(k): K172448",
    "Device Description": "Device Description:\nThe Riptide™ Large Bore Aspiration Tubing is provided sterile and intended for single-use. The\nRiptide™ Large Bore Aspiration Tubing serves as a conduit to supply vacuum from the Riptide™\nAspiration Pump to the distal tip of the catheter. The Riptide™ Large Bore Aspiration Tubing provides a\nconnection between the sterile and non-sterile environments. The proximal end of the Riptide™ Large\nBore Aspiration Tubing is connected to the Riptide™ Collection Canister (outside of the sterile\nenvironment) while the distal end of the Riptide™ Large Bore Aspiration Tubing is connected to the\ncatheter (inside the sterile environment). The Riptide™ Collection Canister is connected to the Riptide™\nAspiration Pump (also outside of the sterile environment) via the Intermediate Tubing. The Riptide™\nLarge Bore Aspiration Tubing is designed to allow the user to control the application of aspiration via an\nin-line flow switch.\nIndication for Use Statement:\nThe Riptide™ Aspiration System is intended for use in the revascularization of patients with acute\nischemic stroke secondary to intracranial large vessel occlusive disease (within the internal carotid,\nmiddle cerebral M1 and M2 segments, basilar, and vertebral arteries) within 8 hours of symptom onset.\nPatients who are ineligible for intravenous tissue plasminogen activator (IV t-PA) or who fail IV t-PA\ntherapy are candidates for treatment.\nPage 1 of 5\n\n| 510(k) Owner: | Micro Therapeutics, Inc. d/b/a ev3 Neurovascular\n9775 Toledo Way\nIrvine, CA 92618\nEstablishment Registration: 2029214 |\n| --- | --- |\n| Contact Person: | Nancy Drew\nSenior Regulatory Affairs Specialist\nTelephone: (949) 297-9563\nEmail: nancy.k.drew@medtronic.com |\n\n|  | Date Summary |  | December 13, 2018 |\n| --- | --- | --- | --- |\n|  | Prepared: |  |  |\n|  | Trade Name of |  | Riptide™ Aspiration System\n(Riptide™ Large Bore Aspiration Tubing) |\n|  | Device: |  |  |\n|  | Common Name of |  | Catheter, Thrombus Retriever |\n|  | Device: |  |  |\n|  | Review Panel: |  | Neurology |\n|  | Product Code: |  | NRY |\n|  | Regulation Number: |  | 21 CFR 870.1250 |\n|  | Regulation Name: |  | Percutaneous Catheter |\n|  | Device Classification |  | Class II |\n| Predicate Device: | Predicate Device: |  | Riptide™ Aspiration System (Riptide™ Aspiration Tubing)\n510(k): K172448 |\n\nDevice Comparison:\nPredicate: Riptide™ Aspiration Tubing Subject: Riptide™ Large Bore\n(K172448) Aspiration Tubing\nIndication for The Riptide™ Aspiration System is Same\nUse (IFU) intended for use in the revascularization\nStatement of patients with acute ischemic stroke\nsecondary to intracranial large vessel\nocclusive disease (within the internal\ncarotid, middle cerebral M1 and M2\nsegments, basilar, and vertebral arteries)\nwithin 8 hours of symptom onset.\nPatients who are ineligible for\nintravenous tissue plasminogen activator\n(IV t-PA) or who fail IV t-PA therapy\nare candidates for treatment\nMaterials Biocompatible, commonly utilized for Same\ninterventional devices.\nDimensions\nUsable Length 112.0” Same\nDistal Length 7.0” Same\nInner Diameter 0.088” 0.110”\nOuter Diameter 0.188” Same\nSterilization\nMethod Ethylene Oxide (EO) Same\nPackaging\nShelf Life 36 Months Same\nBiocompatibility:\nBiocompatibility was leveraged for the Riptide™ Large Bore Aspiration Tubing from the predicate\ndevice.\nPerformance Data – Bench:\nNon-clinical bench testing was leveraged and conducted to evaluate the performance of the Riptide™\nLarge Bore Aspiration Tubing.\nThe following non-clinical bench testing was leveraged for the Riptide™ Large Bore Aspiration Tubing:\nTest Test Method Summary Results\nPerformance\nCompatibility Leveraged from predicate The Riptide™ Large Bore\ndevice Aspiration Tubing met the\nacceptance criteria for\ncompatibility with the Arc™\nCatheter, React™ 68 Catheter,\nReact™ 71 Catheter, and\nRiptide™ Collection Canister\nMicrobial\nPage 2 of 5\n\n|  |  |  | Predicate: Riptide™ Aspiration Tubing |  |  | Subject: Riptide™ Large Bore |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  | (K172448) |  |  | Aspiration Tubing |  |\n| Indication for\nUse (IFU)\nStatement |  | The Riptide™ Aspiration System is\nintended for use in the revascularization\nof patients with acute ischemic stroke\nsecondary to intracranial large vessel\nocclusive disease (within the internal\ncarotid, middle cerebral M1 and M2\nsegments, basilar, and vertebral arteries)\nwithin 8 hours of symptom onset.\nPatients who are ineligible for\nintravenous tissue plasminogen activator\n(IV t-PA) or who fail IV t-PA therapy\nare candidates for treatment |  |  | Same |  |  |\n| Materials |  | Biocompatible, commonly utilized for\ninterventional devices. |  |  | Same |  |  |\n|  | Dimensions |  |  |  |  |  |  |\n| Usable Length |  | 112.0” |  |  | Same |  |  |\n| Distal Length |  | 7.0” |  |  | Same |  |  |\n| Inner Diameter |  | 0.088” |  |  | 0.110” |  |  |\n| Outer Diameter |  | 0.188” |  |  | Same |  |  |\n|  | Sterilization |  |  |  |  |  |  |\n| Method |  | Ethylene Oxide (EO) |  |  | Same |  |  |\n|  | Packaging |  |  |  |  |  |  |\n| Shelf Life |  | 36 Months |  |  | Same |  |  |\n\n|  | Test |  |  | Test Method Summary |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  | Performance |  |  |  |  |  |  |  |\n| Compatibility |  |  | Leveraged from predicate\ndevice |  |  | The Riptide™ Large Bore\nAspiration Tubing met the\nacceptance criteria for\ncompatibility with the Arc™\nCatheter, React™ 68 Catheter,\nReact™ 71 Catheter, and\nRiptide™ Collection Canister |  |  |\n|  | Microbial |  |  |  |  |  |  |  |\n\nTest Test Method Summary Results\nEthylene Oxide (EO) Residual Leveraged from predicate The Riptide™ Large Bore\ndevice Aspiration Tubing met the\nacceptance criteria for ethylene\noxide residual.\nEthylene Chlorohydrin (ECH) Leveraged from predicate The Riptide™ Large Bore\nResidual device Aspiration Tubing met the\nacceptance criteria for ethylene\nchlorohydrin residual.\nBioburden Recovery Leveraged from predicate The Riptide™ Large Bore\ndevice Aspiration Tubing met the\nacceptance criteria for bioburden\nrecovery.\nBioburden Leveraged from predicate The Riptide™ Large Bore\ndevice Aspiration Tubing met the\nacceptance criteria for\nbioburden.\nBacterial Endotoxin Leveraged from predicate The Riptide™ Large Bore\ndevice Aspiration Tubing met the\nacceptance criteria for bacterial\nendotoxin.\nPackaging\nAseptic Presentation Leveraged from predicate The Riptide™ Large Bore\ndevice Aspiration Tubing met the\nacceptance criteria for aseptic\npresentation.\nSeal Width Leveraged from predicate The Riptide™ Large Bore\ndevice Aspiration Tubing met the\nacceptance criteria for seal\nwidth.\nDye Leak Leveraged from predicate The Riptide™ Large Bore\ndevice Aspiration Tubing met the\nacceptance criteria for dye leak.\nVisual Inspection Leveraged from predicate The Riptide™ Large Bore\ndevice Aspiration Tubing met the\nacceptance criteria for visual\ninspection.\nBubble Leak Leveraged from predicate The Riptide™ Large Bore\ndevice Aspiration Tubing met the\nacceptance criteria for bubble\nleak.\nLegibility Leveraged from predicate The Riptide™ Large Bore\ndevice Aspiration Tubing met the\nacceptance criteria for labeling\nlegibility.\nForeign Material Leveraged from predicate The Riptide™ Large Bore\ndevice Aspiration Tubing met the\nacceptance criteria for foreign\nmaterial.\nPage 3 of 5\n\n|  | Test |  |  | Test Method Summary |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Ethylene Oxide (EO) Residual |  |  | Leveraged from predicate\ndevice |  |  | The Riptide™ Large Bore\nAspiration Tubing met the\nacceptance criteria for ethylene\noxide residual. |  |  |\n| Ethylene Chlorohydrin (ECH)\nResidual |  |  | Leveraged from predicate\ndevice |  |  | The Riptide™ Large Bore\nAspiration Tubing met the\nacceptance criteria for ethylene\nchlorohydrin residual. |  |  |\n| Bioburden Recovery |  |  | Leveraged from predicate\ndevice |  |  | The Riptide™ Large Bore\nAspiration Tubing met the\nacceptance criteria for bioburden\nrecovery. |  |  |\n| Bioburden |  |  | Leveraged from predicate\ndevice |  |  | The Riptide™ Large Bore\nAspiration Tubing met the\nacceptance criteria for\nbioburden. |  |  |\n| Bacterial Endotoxin |  |  | Leveraged from predicate\ndevice |  |  | The Riptide™ Large Bore\nAspiration Tubing met the\nacceptance criteria for bacterial\nendotoxin. |  |  |\n|  | Packaging |  |  |  |  |  |  |  |\n| Aseptic Presentation |  |  | Leveraged from predicate\ndevice |  |  | The Riptide™ Large Bore\nAspiration Tubing met the\nacceptance criteria for aseptic\npresentation. |  |  |\n| Seal Width |  |  | Leveraged from predicate\ndevice |  |  | The Riptide™ Large Bore\nAspiration Tubing met the\nacceptance criteria for seal\nwidth. |  |  |\n| Dye Leak |  |  | Leveraged from predicate\ndevice |  |  | The Riptide™ Large Bore\nAspiration Tubing met the\nacceptance criteria for dye leak. |  |  |\n| Visual Inspection |  |  | Leveraged from predicate\ndevice |  |  | The Riptide™ Large Bore\nAspiration Tubing met the\nacceptance criteria for visual\ninspection. |  |  |\n| Bubble Leak |  |  | Leveraged from predicate\ndevice |  |  | The Riptide™ Large Bore\nAspiration Tubing met the\nacceptance criteria for bubble\nleak. |  |  |\n| Legibility |  |  | Leveraged from predicate\ndevice |  |  | The Riptide™ Large Bore\nAspiration Tubing met the\nacceptance criteria for labeling\nlegibility. |  |  |\n| Foreign Material |  |  | Leveraged from predicate\ndevice |  |  | The Riptide™ Large Bore\nAspiration Tubing met the\nacceptance criteria for foreign\nmaterial. |  |  |\n\nTest Test Method Summary Results\nSeal Strength Leveraged from predicate The Riptide™ Large Bore\ndevice Aspiration Tubing met the\nacceptance criteria for seal\nstrength.\nThe following non-clinical bench testing was conducted:\nTest Test Method Summary Results\nDimensional Inspection The overall and distal length, The Riptide™ Large Bore\nproximal and distal inner and Aspiration Tubing met the\nouter diameter of the Riptide™ acceptance criteria for\nLarge Bore Aspiration Tubing dimensional inspection.\nis measured.\nIdentification (ON/OFF Heat The heat shrink bands of the The Riptide™ Large Bore\nShrink Bands) Riptide™ Large Bore Aspiration Tubing met the\nAspiration Tubing is visually acceptance criteria for\ninspected. identification of the heat shrink\nbands.\nIdentification (Flow Switch) The flow switch of the The Riptide™ Large Bore\nRiptide™ Large Bore Aspiration Tubing met the\nAspiration Tubing is visually acceptance criteria for\ninspected. identification of the flow switch.\nJoint Tensile Strength The Riptide™ Large Bore The Riptide™ Large Bore\nAspiration Tubing is affixed to Aspiration Tubing met the\nupper and lower grips of the acceptance criteria for joint\ntensile test fixture and tensile strength.\nstretched. The maximum value\nbefore failure is recorded.\nLeak The Riptide™ Large Bore The Riptide™ Large Bore\nAspiration Tubing is Aspiration Tubing met the\npressurized to specified vacuum acceptance criteria for leak\npressure and any decay in (vacuum decay).\npressure is recorded.\nDegree of Collapse Degree of Collapse for the The Riptide™ Large Bore\nRiptide™ Large Bore Aspiration Tubing met the\nAspiration Tubing is performed acceptance criteria for degree of\nper ISO 10079-3. collapse.\nIn addition, the following non-clinical bench testing was leveraged to evaluate the performance of\nRiptide™ Aspiration System (Riptide™ Large Bore Aspiration Tubing):\nTest Test Method Summary Results\nRecanalization Leveraged from predicate The Riptide™ Aspiration\ndevice System (Riptide™ Large Bore\nAspiration Tubing) met the\nacceptance criteria for\nrecanalization.\nPage 4 of 5\n\n|  | Test |  |  | Test Method Summary |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Seal Strength |  |  | Leveraged from predicate\ndevice |  |  | The Riptide™ Large Bore\nAspiration Tubing met the\nacceptance criteria for seal\nstrength. |  |  |\n\n|  | Test |  |  | Test Method Summary |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Dimensional Inspection |  |  | The overall and distal length,\nproximal and distal inner and\nouter diameter of the Riptide™\nLarge Bore Aspiration Tubing\nis measured. |  |  | The Riptide™ Large Bore\nAspiration Tubing met the\nacceptance criteria for\ndimensional inspection. |  |  |\n| Identification (ON/OFF Heat\nShrink Bands) |  |  | The heat shrink bands of the\nRiptide™ Large Bore\nAspiration Tubing is visually\ninspected. |  |  | The Riptide™ Large Bore\nAspiration Tubing met the\nacceptance criteria for\nidentification of the heat shrink\nbands. |  |  |\n| Identification (Flow Switch) |  |  | The flow switch of the\nRiptide™ Large Bore\nAspiration Tubing is visually\ninspected. |  |  | The Riptide™ Large Bore\nAspiration Tubing met the\nacceptance criteria for\nidentification of the flow switch. |  |  |\n| Joint Tensile Strength |  |  | The Riptide™ Large Bore\nAspiration Tubing is affixed to\nupper and lower grips of the\ntensile test fixture and\nstretched. The maximum value\nbefore failure is recorded. |  |  | The Riptide™ Large Bore\nAspiration Tubing met the\nacceptance criteria for joint\ntensile strength. |  |  |\n| Leak |  |  | The Riptide™ Large Bore\nAspiration Tubing is\npressurized to specified vacuum\npressure and any decay in\npressure is recorded. |  |  | The Riptide™ Large Bore\nAspiration Tubing met the\nacceptance criteria for leak\n(vacuum decay). |  |  |\n| Degree of Collapse |  |  | Degree of Collapse for the\nRiptide™ Large Bore\nAspiration Tubing is performed\nper ISO 10079-3. |  |  | The Riptide™ Large Bore\nAspiration Tubing met the\nacceptance criteria for degree of\ncollapse. |  |  |\n\n|  | Test |  |  | Test Method Summary |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Recanalization |  |  | Leveraged from predicate\ndevice |  |  | The Riptide™ Aspiration\nSystem (Riptide™ Large Bore\nAspiration Tubing) met the\nacceptance criteria for\nrecanalization. |  |  |\n\nTest Test Method Summary Results\nVacuum Pressure Leveraged from predicate The Riptide™ Aspiration\ndevice System (Riptide™ Large Bore\nAspiration Tubing) met the\nacceptance criteria for vacuum\npressure.\nVolumetric Flow Rate Leveraged from predicate The Riptide™ Aspiration\ndevice System (Riptide™ Large Bore\nAspiration Tubing) met the\nacceptance criteria for\nvolumetric flow rate.\nUsability Leveraged from predicate The Riptide™ Aspiration\ndevice System (Riptide™ Large Bore\nAspiration Tubing) met the\nacceptance criteria for usability.\nPerformance Data – Animal:\nA determination of substantial equivalence is based upon non-clinical bench testing as there is no change\nto the indication for use statement, fundamental scientific technology, or materials of construction.\nPerformance Data – Clinical:\nA determination of substantial equivalence is based upon non-clinical bench testing as there is no change\nto the indication for use statement, fundamental scientific technology, or materials of construction.\nConclusion:\nThe design modification incorporated into the Riptide™ Large Bore Aspiration Tubing do not alter the\nindication for use statement, fundamental scientific technology, or materials of construction. In addition,\nthe design modification does not raise new questions on the safety and effectiveness of the device.\nTherefore, the Riptide™ Large Bore Aspiration Tubing is substantially equivalent to the predicate device.\nPage 5 of 5\n\n|  | Test |  |  | Test Method Summary |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Vacuum Pressure |  |  | Leveraged from predicate\ndevice |  |  | The Riptide™ Aspiration\nSystem (Riptide™ Large Bore\nAspiration Tubing) met the\nacceptance criteria for vacuum\npressure. |  |  |\n| Volumetric Flow Rate |  |  | Leveraged from predicate\ndevice |  |  | The Riptide™ Aspiration\nSystem (Riptide™ Large Bore\nAspiration Tubing) met the\nacceptance criteria for\nvolumetric flow rate. |  |  |\n| Usability |  |  | Leveraged from predicate\ndevice |  |  | The Riptide™ Aspiration\nSystem (Riptide™ Large Bore\nAspiration Tubing) met the\nacceptance criteria for usability. |  |  |"
  }
}