{
  "source_pdf": "aspiration--penumbra--penumbra--510k.pdf",
  "clearance_number": "K180008",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": null,
    "indications": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\nK180008\nDevice Name\nPenumbra System\nIndications for Use (Describe)\nPenumbra Reperfusion Catheters and Separators\nAs part of the Penumbra System, the Reperfusion Catheters and Separators are indicated for use in the revascularization of\npatients with acute ischemic stroke secondary to intracranial large vessel occlusive disease (within the internal carotid,\nmiddle cerebral – M1 and M2 segments, basilar, and vertebral arteries) within 8 hours of symptom onset. Patients who are\nineligible for intravenous tissue plasminogen activator (IV t-PA) or who fail IV t-PA therapy are candidates for treatment.\nPenumbra 3D Revascularization Device\nAs part of the Penumbra System, the Penumbra 3D Revascularization Device is indicated for use in the revascularization\nof patients with acute ischemic stroke secondary to intracranial large vessel occlusive disease (within the internal carotid,\nmiddle cerebral – M1 and M2 segments) within 8 hours of symptom onset. Patients who are ineligible for intravenous\ntissue plasminogen activator (IV t-PA) or who fail IV t-PA therapy are candidates for treatment.\nPenumbra Aspiration Tubing\nAs part of the Penumbra System, the Penumbra Sterile Aspiration Tubing is indicated to connect the Penumbra\nReperfusion Catheters to the Penumbra Aspiration Pump.\nPenumbra Aspiration Pump\nThe Penumbra Aspiration Pump is indicated as a vacuum source for Penumbra Aspiration Systems.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (7/17) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\n1 510(k) Summary [K180008]\n(as required by 21 CFR 807.92)\nPursuant to Section 12, Part (a)(i)(3A) of the Safe Medical Devices Act of 1990,\nPenumbra, Inc. is providing the summary of Substantial Equivalence for the Penumbra\nSystem® Penumbra Engine™ Pump and Canister.\n1.1 Sponsor/Applicant Name and Address\nPenumbra, Inc.\nOne Penumbra Place\nAlameda, CA 94502 USA\nPhone: (510) 748-3200\n1.2 Sponsor Contact Information\nMichaela Mahl\nSenior Manager Regulatory Affairs\nPhone: (510) 748-3288\nFAX: (510) 217-6414\nEmail: mmahl@penumbrainc.com\n1.3 Date of Preparation of 510(k) Summary\nMay 17, 2018\n1.4 Device Trade or Proprietary Name\nPenumbra System®\n1.5 Device Classification\nRegulatory Class: II\nClassification Panel: Neurology\nClassification Name: Percutaneous Catheter\nRegulation Number: 21 CFR §870.1250\nProduct Code: NRY (Catheter, Thrombus Removal)\n1.6 Predicate and Reference Devices\n510(k) Number / Clearance Date Name of Device Name of Manufacturer",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": [
      "K162901",
      "K122756",
      "K162901",
      "K122756",
      "K162901",
      "K180008",
      "K162901",
      "K180008",
      "K162901",
      "K180008",
      "K162901",
      "K162901",
      "K162901",
      "K180008",
      "K162901",
      "K162901",
      "K162901",
      "K162901",
      "K162901",
      "K162901"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\nK180008\nDevice Name\nPenumbra System\nIndications for Use (Describe)\nPenumbra Reperfusion Catheters and Separators\nAs part of the Penumbra System, the Reperfusion Catheters and Separators are indicated for use in the revascularization of\npatients with acute ischemic stroke secondary to intracranial large vessel occlusive disease (within the internal carotid,\nmiddle cerebral – M1 and M2 segments, basilar, and vertebral arteries) within 8 hours of symptom onset. Patients who are\nineligible for intravenous tissue plasminogen activator (IV t-PA) or who fail IV t-PA therapy are candidates for treatment.\nPenumbra 3D Revascularization Device\nAs part of the Penumbra System, the Penumbra 3D Revascularization Device is indicated for use in the revascularization\nof patients with acute ischemic stroke secondary to intracranial large vessel occlusive disease (within the internal carotid,\nmiddle cerebral – M1 and M2 segments) within 8 hours of symptom onset. Patients who are ineligible for intravenous\ntissue plasminogen activator (IV t-PA) or who fail IV t-PA therapy are candidates for treatment.\nPenumbra Aspiration Tubing\nAs part of the Penumbra System, the Penumbra Sterile Aspiration Tubing is indicated to connect the Penumbra\nReperfusion Catheters to the Penumbra Aspiration Pump.\nPenumbra Aspiration Pump\nThe Penumbra Aspiration Pump is indicated as a vacuum source for Penumbra Aspiration Systems.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (7/17) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\n1 510(k) Summary [K180008]\n(as required by 21 CFR 807.92)\nPursuant to Section 12, Part (a)(i)(3A) of the Safe Medical Devices Act of 1990,\nPenumbra, Inc. is providing the summary of Substantial Equivalence for the Penumbra\nSystem® Penumbra Engine™ Pump and Canister.\n1.1 Sponsor/Applicant Name and Address\nPenumbra, Inc.\nOne Penumbra Place\nAlameda, CA 94502 USA\nPhone: (510) 748-3200\n1.2 Sponsor Contact Information\nMichaela Mahl\nSenior Manager Regulatory Affairs\nPhone: (510) 748-3288\nFAX: (510) 217-6414\nEmail: mmahl@penumbrainc.com\n1.3 Date of Preparation of 510(k) Summary\nMay 17, 2018\n1.4 Device Trade or Proprietary Name\nPenumbra System®\n1.5 Device Classification\nRegulatory Class: II\nClassification Panel: Neurology\nClassification Name: Percutaneous Catheter\nRegulation Number: 21 CFR §870.1250\nProduct Code: NRY (Catheter, Thrombus Removal)\n1.6 Predicate and Reference Devices\n510(k) Number / Clearance Date Name of Device Name of Manufacturer",
    "Substantial Equivalence": "Predicate Device\nK162901 cleared on April 20, 2017 Penumbra, Inc.\nPenumbra System\nOne Penumbra Place\nAlameda, CA 94502 USA\nReference Device\nK122756 cleared on October 2, 2012 Penumbra, Inc.\nPenumbra Pump MAX\nOne Penumbra Place\nAlameda, CA 94502 USA\nPage 1 of 9\n\n| 510(k) Number / Clearance Date |  |  | Name of Device |  | Name of Manufacturer |  |\n| --- | --- | --- | --- | --- | --- | --- |\n|  | Predicate Device |  |  |  |  |  |\n| K162901 cleared on April 20, 2017 |  |  | Penumbra System |  | Penumbra, Inc.\nOne Penumbra Place\nAlameda, CA 94502 USA |  |\n|  | Reference Device |  |  |  |  |  |\n| K122756 cleared on October 2, 2012 |  |  | Penumbra Pump MAX |  | Penumbra, Inc.\nOne Penumbra Place\nAlameda, CA 94502 USA |  |\n\n1.7 Predicate Comparison\nPredicate Device Subject Device\nPenumbra System (with Penumbra Pump Penumbra System (with Penumbra Engine\nTrade Name\nMAX and Canister) Pump and Canister)\n510(k) No. K162901 K180008\nClassification Class II, NRY SAME\nIndication for Use Penumbra Reperfusion Catheters and\nSeparators\nAs part of the Penumbra System, the\nReperfusion Catheters and Separators are\nindicated for use in the revascularization of\npatients with acute ischemic stroke\nsecondary to intracranial large vessel\nocclusive disease (within the internal\ncarotid, middle cerebral – M1 and M2\nsegments, basilar, and vertebral arteries)\nwithin 8 hours of symptom onset. Patients\nwho are ineligible for intravenous tissue\nplasminogen activator (IV t-PA) or who fail\nIV t-PA therapy are candidates for\ntreatment.\nPenumbra 3D Revascularization Device1\nAs part of the Penumbra System, the\nPenumbra 3D Revascularization Device is\nindicated for use in the revascularization of\npatients with acute ischemic stroke SAME\nsecondary to intracranial large vessel\nocclusive disease (within the internal\ncarotid, middle cerebral – M1 and M2\nsegments) within 8 hours of symptom onset.\nPatients who are ineligible for intravenous\ntissue plasminogen activator (IV t-PA) or\nwho fail IV t-PA therapy are candidates for\ntreatment.\nPenumbra Aspiration Tubing\nAs part of the Penumbra System, the\nPenumbra Sterile Aspiration Tubing is\nindicated to connect the Penumbra\nReperfusion Catheters to the Penumbra\nAspiration Pump.\nPenumbra Aspiration Pump\nThe Penumbra Aspiration Pump is indicated\nas a vacuum source for Penumbra\nAspiration Systems.\n1 This statement is only present in the Instructions for Use contained in the Penumbra 3D Revascularization Device product box.\nPage 2 of 9\n\n|  |  | Predicate Device |  |  | Subject Device |  |\n| --- | --- | --- | --- | --- | --- | --- |\n| Trade Name | Penumbra System (with Penumbra Pump\nMAX and Canister) |  |  | Penumbra System (with Penumbra Engine\nPump and Canister) |  |  |\n| 510(k) No. | K162901 |  |  | K180008 |  |  |\n| Classification | Class II, NRY |  |  | SAME |  |  |\n| Indication for Use | Penumbra Reperfusion Catheters and\nSeparators\nAs part of the Penumbra System, the\nReperfusion Catheters and Separators are\nindicated for use in the revascularization of\npatients with acute ischemic stroke\nsecondary to intracranial large vessel\nocclusive disease (within the internal\ncarotid, middle cerebral – M1 and M2\nsegments, basilar, and vertebral arteries)\nwithin 8 hours of symptom onset. Patients\nwho are ineligible for intravenous tissue\nplasminogen activator (IV t-PA) or who fail\nIV t-PA therapy are candidates for\ntreatment.\nPenumbra 3D Revascularization Device1\nAs part of the Penumbra System, the\nPenumbra 3D Revascularization Device is\nindicated for use in the revascularization of\npatients with acute ischemic stroke\nsecondary to intracranial large vessel\nocclusive disease (within the internal\ncarotid, middle cerebral – M1 and M2\nsegments) within 8 hours of symptom onset.\nPatients who are ineligible for intravenous\ntissue plasminogen activator (IV t-PA) or\nwho fail IV t-PA therapy are candidates for\ntreatment.\nPenumbra Aspiration Tubing\nAs part of the Penumbra System, the\nPenumbra Sterile Aspiration Tubing is\nindicated to connect the Penumbra\nReperfusion Catheters to the Penumbra\nAspiration Pump.\nPenumbra Aspiration Pump\nThe Penumbra Aspiration Pump is indicated\nas a vacuum source for Penumbra\nAspiration Systems. |  |  | SAME |  |  |\n\nPredicate Device Subject Device\nPenumbra System (with Penumbra Pump Penumbra System (with Penumbra Engine\nTrade Name\nMAX and Canister) Pump and Canister)\n510(k) No. K162901 K180008\nClassification Class II, NRY SAME\nAspiration Pump\nTrade Name Penumbra Pump MAX and Canister Penumbra Engine Pump and Canister\nIEC 60601-1\nYes SAME\nCompliance\nIEC 60601-1-2\nYes SAME\nCompliance\nVoltage 100-115 Vac/230 Vac 100-240 Vac\nFrequency 50 Hz/60 Hz SAME\nSterilization Non sterile SAME\nShelf Life N/A SAME\nThe Reperfusion Catheters, Separators, 3D Revascularization Device, and Aspiration Tubings are\nunchanged and remain identical to those of the currently cleared Penumbra System (K162901).\n1.8 Device Description\nThe Penumbra System is designed to remove thrombus from large intracranial vessels by\naspirating the proximal side of the thrombus using the Penumbra Reperfusion Catheter,\nPenumbra Separator, 3D Revascularization Device, Penumbra Aspiration Tubing, and Penumbra\nAspiration Pump. The Penumbra System was most recently cleared under K162901.\nThe Penumbra System is designed to remove thrombus from the vasculature using continuous\naspiration. The Reperfusion Catheter targets aspiration from the Aspiration Pump directly to the\nthrombus. The 3D Revascularization Device is used with the Reperfusion Catheters to facilitate\naspiration and removal of the thrombus when needed. The Separator may be used to clear the\nlumen of the Reperfusion Catheter should it become blocked with thrombus. The use of the\nSeparator may not be necessary when using a Reperfusion Catheter with an I.D. of 0.054in or\nlarger. The Reperfusion Catheter is introduced through a guide catheter or long femoral sheath\nand into the intracranial vasculature and guided over a neurovascular guidewire to the site of the\nprimary occlusion. The Reperfusion Catheter is used with the Aspiration Pump to aspirate\nthrombus from an occluded vessel. As needed, a Separator may be deployed from the\nReperfusion Catheter to assist with thrombus removal. The Separator is advanced and retracted\nthrough the Reperfusion Catheter at the proximal margin of the primary occlusion to facilitate\nclearing of the thrombus from the Reperfusion Catheter tip. For the aspiration source, the\nPage 3 of 9\n\n|  |  |  | Predicate Device |  |  | Subject Device |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n| Trade Name |  | Penumbra System (with Penumbra Pump\nMAX and Canister) |  |  | Penumbra System (with Penumbra Engine\nPump and Canister) |  |  |\n| 510(k) No. |  | K162901 |  |  | K180008 |  |  |\n| Classification |  | Class II, NRY |  |  | SAME |  |  |\n|  | Aspiration Pump |  |  |  |  |  |  |\n| Trade Name |  | Penumbra Pump MAX and Canister |  |  | Penumbra Engine Pump and Canister |  |  |\n| IEC 60601-1\nCompliance |  | Yes |  |  | SAME |  |  |\n| IEC 60601-1-2\nCompliance |  | Yes |  |  | SAME |  |  |\n| Voltage |  | 100-115 Vac/230 Vac |  |  | 100-240 Vac |  |  |\n| Frequency |  | 50 Hz/60 Hz |  |  | SAME |  |  |\n| Sterilization |  | Non sterile |  |  | SAME |  |  |\n| Shelf Life |  | N/A |  |  | SAME |  |  |\n|  | The Reperfusion Catheters, Separators, 3D Revascularization Device, and Aspiration Tubings are |  |  |  |  |  |  |\n|  | unchanged and remain identical to those of the currently cleared Penumbra System (K162901). |  |  |  |  |  |  |\n\nReperfusion Catheter is used in conjunction with the Aspiration Pump, which is connected using\nthe Aspiration Tubing and Canister. The Reperfusion Catheter is provided with a steam shaping\nmandrel and rotating hemostasis valve, and a peelable sheath. The Separator is provided with an\nintroducer and torque device. The Reperfusion Catheters, 3D Revascularization Device and\nSeparators are visible under fluoroscopy.\nThe Penumbra Engine Pump and Canister\nThe Penumbra Engine Pump (“Engine Pump”) is an electromechanical device designed to create\nvacuum pressure for use with the Penumbra System. The Engine Pump maintains vacuum\npressure for 3 hours of continuous use and has an operating life of ≥ 500 hours. The pump can be\nused in environments with 100 – 240 Vac and 50/60 Hz. The Engine Pump is intended for use in\noperating rooms or interventional catheterizations laboratories. The Engine Pump and Canister\ndo not come into contact with the patient. The Engine Pump Canister is a 1000 mL minimum\nvolume reservoir which is an accessory to the Engine Pump. The Canister has a lid with a stop-\nflow filter to prevent excess fluid from entering the pump. The patient port on the lid is sized to\naccept the Suction Connector on the Penumbra Aspiration Tubing.\n1.9 Indications for Use\nPenumbra Reperfusion Catheters and Separators\nAs part of the Penumbra System, the Reperfusion Catheters and Separators are indicated\nfor use in the revascularization of patients with acute ischemic stroke secondary to\nintracranial large vessel occlusive disease (within the internal carotid, middle cerebral – M1\nand M2 segments, basilar, and vertebral arteries) within 8 hours of symptom onset. Patients\nwho are ineligible for intravenous tissue plasminogen activator (IV t-PA) or who fail IV t-\nPA therapy are candidates for treatment.\nPenumbra 3D Revascularization Device2\nAs part of the Penumbra System, the Penumbra 3D Revascularization Device is indicated\nfor use in the revascularization of patients with acute ischemic stroke secondary to\nintracranial large vessel occlusive disease (within the internal carotid, middle cerebral – M1\nand M2 segments) within 8 hours of symptom onset. Patients who are ineligible for\n2 This statement is only present in the Instructions for Use contained in the Penumbra 3D Revascularization Device product box.\nPage 4 of 9\n\nintravenous tissue plasminogen activator (IV t-PA) or who fail IV t-PA therapy are\ncandidates for treatment.\nPenumbra Aspiration Tubing\nAs part of the Penumbra System, the Penumbra Sterile Aspiration Tubing is indicated to\nconnect the Penumbra Reperfusion Catheters to the Penumbra Aspiration Pump.\nPenumbra Aspiration Pump\nThe Penumbra Aspiration Pump is indicated as a vacuum source for Penumbra Aspiration\nSystems.\n1.10 Summary of Non-Clinical Data\nAs required under Section 12, Part (a)(i)(3A) of the Safe Medical Devices Act of 1990, a\nsummary of any information regarding substantial equivalence of the device follows.\nIncluded in this section are summary descriptions of the testing (or rationale for not testing\nif not applicable to the Engine Pump and Canister) which substantiates the performance of\nthe subject Penumbra System with Engine Pump and Canister as well as its substantial\nequivalence to the predicate device:\n Biocompatibility\n Design Verification (Bench-Top Testing and Electrical Safety/EMC Testing)\n Shelf Life\n Sterilization\n Packaging\nThe subject Penumbra System with Engine Pump and Canister met all established\nrequirements.\n1.10.1 Biocompatibility\nThe subject and predicate Penumbra System sterile devices are identical. There are no changes to\nthe previously provided biocompatibility data of the Penumbra System materials sterile devices,\nwhich were reviewed and cleared under K162901. No additional biocompatibility testing is\nrequired or was performed for the Penumbra System sterile devices.\nPage 5 of 9\n\nThe Penumbra Engine Pump is a non-sterile reusable piece of capital equipment. The pump does\nnot contact the patient, nor is it introduced into the sterile field. As such, biocompatibility testing\nis not required and was not performed for the pump. The Penumbra Engine Pump Canister also\ndoes not contact the patient, nor is it introduced into the sterile field. Furthermore, blood or body\nfluids collected in the canister are not re-introduced to the patient. As such, biocompatibility\ntesting is not required and was not performed for the Canister.\n1.10.2 Design Verification (Bench-top Testing and Electrical Safety/EMC Testing)\nThe subject and predicate Penumbra System sterile devices are identical. There are no changes to\nthe design specifications and performance characteristics of the Penumbra System sterile\ndevices. Therefore, all previous bench-top testing data which were reviewed and cleared under\nK162901 continue to support the subject Penumbra System sterile devices. No additional bench-\ntop testing is required or was performed for the Penumbra System sterile devices.\nBench-top testing was conducted to evaluate the physical and mechanical properties of the\nsubject Penumbra Engine Pump and Canister. All bench-top studies were conducted using good\nscientific practices and statistical sampling methods as required by the Penumbra Design Control\nprocedures. Performance testing was based on the design specifications, risk analysis,\nperformance standards, and guidance documents.\nThe Penumbra Engine Pump and Canister also underwent electrical safety and EMC testing in\naccordance with the requirements of IEC 60601-1 and IEC 60601-1-2. Testing was performed by\nIntertek, a nationally recognized test laboratory. The Engine Pump and Canister passed all tests\nand met all acceptance criteria.\nSample\nAttribute Specification Acceptance Criteria Results\nSize\nThe Pump conforms to IEC 60601-1\nand IEC 60601-1-2 requirements\nPump - Electrical\nN=1 including international worldwide 100% Pass 100% Pass\nSafety\nvariants (CB Scheme). The Pump is\ncompliant with EN ISO 10079-1.\nPump - Environmental Pump performance specifications\nN=5 100% Pass 100% Pass\nTesting under environmental conditions\nPage 6 of 9\n\n| Attribute |  | Sample |  | Specification | Acceptance Criteria | Results |\n| --- | --- | --- | --- | --- | --- | --- |\n|  |  | Size |  |  |  |  |\n| Pump - Electrical\nSafety | N=1 |  |  | The Pump conforms to IEC 60601-1\nand IEC 60601-1-2 requirements\nincluding international worldwide\nvariants (CB Scheme). The Pump is\ncompliant with EN ISO 10079-1. | 100% Pass | 100% Pass |\n| Pump - Environmental\nTesting | N=5 |  |  | Pump performance specifications\nunder environmental conditions | 100% Pass | 100% Pass |\n\nSample\nAttribute Specification Acceptance Criteria Results\nSize\nPump - Dimensional Dimensional specifications per\nN=5 100% Pass 100% Pass\nInspection Product Specification\nPump - Inspection of Design specifications per Product\nN=5 100% Pass 100% Pass\nDesign Features Specification\nPerformance specifications per\nPump - Performance N=5 100% Pass 100% Pass\nProduct Specification\nPump - Performance at\nPerformance specifications per\nvariable voltage and N=5 100% Pass 100% Pass\nProduct Specification\nfrequency\nPump and Canister - Performance specifications after 500\nN=5 100% Pass 100% Pass\n500 hour Use Testing hour use\nPump Canister -\nDesign specifications per Product\nInspection of Design N=5 100% Pass 100% Pass\nSpecification\nFeatures\nPump Canister - Performance specifications per\nN=5 100% Pass 100% Pass\nPerformance Product Specification\nPump and Canister - Pump and Canister use\nN=5 100% Pass 100% Pass\nSimulated Use specifications\n1.10.3 Shelf Life\nThe subject and predicate Penumbra System sterile devices are identical. There are no changes to\nthe previously provided shelf life data for the sterile devices which were reviewed and cleared\nunder K162901. No additional shelf life testing is required or was performed for the Penumbra\nSystem sterile devices.\nPage 7 of 9\n\n| Attribute |  | Sample |  | Specification | Acceptance Criteria | Results |\n| --- | --- | --- | --- | --- | --- | --- |\n|  |  | Size |  |  |  |  |\n| Pump - Dimensional\nInspection | N=5 |  |  | Dimensional specifications per\nProduct Specification | 100% Pass | 100% Pass |\n| Pump - Inspection of\nDesign Features | N=5 |  |  | Design specifications per Product\nSpecification | 100% Pass | 100% Pass |\n| Pump - Performance | N=5 |  |  | Performance specifications per\nProduct Specification | 100% Pass | 100% Pass |\n| Pump - Performance at\nvariable voltage and\nfrequency | N=5 |  |  | Performance specifications per\nProduct Specification | 100% Pass | 100% Pass |\n| Pump and Canister -\n500 hour Use Testing | N=5 |  |  | Performance specifications after 500\nhour use | 100% Pass | 100% Pass |\n| Pump Canister -\nInspection of Design\nFeatures | N=5 |  |  | Design specifications per Product\nSpecification | 100% Pass | 100% Pass |\n| Pump Canister -\nPerformance | N=5 |  |  | Performance specifications per\nProduct Specification | 100% Pass | 100% Pass |\n| Pump and Canister -\nSimulated Use | N=5 |  |  | Pump and Canister use\nspecifications | 100% Pass | 100% Pass |\n\nThe proposed Penumbra Engine Pump is a reusable piece of capital equipment that is provided\nnon-sterile. Therefore, shelf life testing is not applicable to the Engine Pump and shelf life\ntesting was not performed. The Engine Pump is established for 500 hours of use based on\ncompleted life (reliability) testing. The Engine Pump Canister does not have an established shelf\nlife.\n1.10.4 Sterilization\nThe subject and predicate Penumbra System sterile devices are identical. There are no changes to\nthe previously provided sterilization data of the devices, which were reviewed and cleared under\nK162901. No additional sterilization testing is required or was performed for these devices.\nSterilization testing is not applicable to the proposed Penumbra Engine Pump and Canister. Both\nare supplied non-sterile and are not intended to be sterilized.\n1.10.5 Packaging\nThe packaging materials and process of the subject and predicate Penumbra System sterile\ndevices are identical. There are no changes to the previously provided packaging material listing\nor the packaging process for these devices, which were reviewed and cleared under K162901. No\nadditional packaging testing is required or was performed for the Penumbra System sterile\ndevices.\nThe packaging materials for the proposed Engine Pump and Canister are similar to those used for\nthe predicate Penumbra System Penumbra Pump MAX and Canister. The Engine Pump and\nCanister are packaged to ensure that damage does not occur during shipping. The Engine Pump\nis packaged in a protective, corrugated, cardboard 275 B/C Flute Double Wall RSC shipping\ncontainer with custom shaped foam inserts. Pumps used for Design Verification and Packaging\nValidation testing first underwent transportation conditioning per ASTM D4169, Distribution\nCycle 3, Assurance Level 3 to ensure packaging integrity. Canisters used for Design Verification\nand Packaging Validation testing first underwent transportation conditioning per ASTM D4169,\nDistribution Cycle 3, Assurance Level 2 to ensure packaging integrity. The Canister is packaged\nindividual in 200 pound E-Flute container product boxes. The Canister box is then packaged in\nprotective, corrugated, cardboard 275 B/C Flute Double Wall RSC shipping containers (8\ncanister boxes per shipper).\nPage 8 of 9\n\n1.11 Summary of Substantial Equivalence\nThe subject Penumbra System disposable devices are unchanged and remain identical to those of\nthe predicate Penumbra System with regard to indications, function, design, materials,\nbiocompatibility, packaging, and sterilization. The subject Penumbra System Engine Pump and\nCanister are substantially equivalent to the predicate device with regard to intended use,\noperating principle, design concept, materials, and packaging processes.\nPage 9 of 9"
  }
}