{
  "source_pdf": "aspiration--penumbra--penumbra-ace--510k.pdf",
  "clearance_number": "K142458",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": null,
    "indications": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\nK142458\nDevice Name\nPenumbra System ACE 64 and ACE 68 Reperfusion Catheters\nIndications for Use (Describe)\nThe Penumbra System is intended for use in the revascularization of patients with acute ischemic stroke secondary to\nintracranial large vessel occlusive disease (within the internal carotid, middle cerebral – M1 and M2 segments, basilar,\nand vertebral arteries) within 8 hours of symptom onset. The Reperfusion Catheters ACE 64 and ACE 68 are intended for\nuse in revascularization within the Internal Carotid Artery (ICA) within 8 hours of symptom onset.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/14) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\n510(k) Summary\n(as required by 21 CFR 807.92)\nPursuant to Section 12, Part (a)(i)(3A) of the Safe Medical Devices Act of 1990,\nPenumbra Inc. is providing the summary of Substantial Equivalence for the Penumbra\nSystem ACE 64 and ACE 68 Reperfusion Catheters.\n1 Sponsor/Applicant Name and Address\nPenumbra, Inc.\n1351 Harbor Bay Parkway\nAlameda, CA 94502 USA\n2 Sponsor Contact Information\nMichaela Mahl\nSenior Manager, Regulatory Affairs\nPhone: (510) 748-3288\nFAX: (510) 217-6414\nEmail: michaela.mahl@penumbrainc.com\n3 Date of Preparation of 510(k) Summary\nMay 07, 2015\n4 Device Trade or Proprietary Name\nPenumbra System ACE 64 and ACE 68 Reperfusion Catheters\n5 Device Classification\nRegulatory Class: II\nClassification Panel: Neurology\nClassification Name: Percutaneous Catheter\nRegulation Number: 21 CFR §870.1250\nProduct Code: NRY (Catheter, Thrombus Removal)\n6 Predicate Devices\n510(k) Number / Clearance\nName of Predicate Device Name of Manufacturer\nDate\nK072718 [28Dec2007],\nK090752 [21Sep2009], Penumbra, Inc.\nK100769 [21May2010], Penumbra System / ® 1351 Harbor Bay Parkway\nK113163 [28NOV2011], Penumbra System MAX\nAlameda, CA 94502 USA\nK133317 [13MAY2014]\nPage 1 of 8\n\n| 510(k) Number / Clearance\nDate | Name of Predicate Device | Name of Manufacturer |\n| --- | --- | --- |\n| K072718 [28Dec2007],\nK090752 [21Sep2009],\nK100769 [21May2010],\nK113163 [28NOV2011],\nK133317 [13MAY2014] | Penumbra System / ®\nPenumbra System MAX | Penumbra, Inc.\n1351 Harbor Bay Parkway\nAlameda, CA 94502 USA |\n\n7 Predicate Comparison\nPenumbra System Penumbra System ACE\nSystem Name\nReperfusion Catheter Reperfusion Catheter\nDevice Name 5MAX ACE ACE 64 ACE 68\n510(k) No. K090752 K142458\nClassification Class II, NRY SAME\nIndication The Penumbra System is The Penumbra System is intended for\nintended for use in the use in the revascularization of patients\nrevascularization of patients with acute ischemic stroke secondary\nwith acute ischemic stroke to intracranial large vessel occlusive\nsecondary to intracranial large disease (within the internal carotid,\nvessel occlusive disease (within middle cerebral – M1 and M2\nthe internal carotid, middle segments, basilar, and vertebral\ncerebral – M1 and M2 arteries) within 8 hours of symptom\nsegments, basilar, and vertebral onset. The Reperfusion Catheters ACE\narteries) within 8 hours of 64 and ACE 68 are intended for use in\nsymptom onset. revascularization within the Internal\nCarotid Artery (ICA) within 8 hours of\nsymptom onset.\nMaterials\nProximal hub Grilamid (TR55-LX) SAME\nStrain Relief [Hub Sleeve] Grilamid (TR55) SAME\nStrain Relief Stainless Steel, 304 SAME\nID Band Polyolefin, PET yellow [black\nSAME\nink]\nCatheter Shaft\nDistal Extrusions Tecoflex 80A, Pellethane 80A, Pellethane 80A, Tecoflex 80A,\nPebas 35D, Pebax 35D/40D Tecoflex 80A/Pebax 35D, Pebax 35D,\nBlend, Pebax 40D, Pebax 55D, Pebax 35D/40D Blend, Pebax 40D,\nPebax 63D Pebax 40D/55D Blend, Pebax 55D,\nPebax 63D\nProximal Extrusions Pebax 55D, Pebax 72D, Pebax 55D, Pebax Pebax 55D/72D\nVestamid 72D, Vestamid Blend, Pebax\n72D, Vestamid\nProximal Coil SS flat (0.0015 in x SS flat (0.0015\nReinformcement 0.006 in) and SS in x 0.006 in)\nSS flat (0.002 in x 0.007 in)\nround (0.0025 in) and NiTi round\n(0.0025 in)\nExtrusion Colorants Clear/ Natural or Purple SAME\nTip Shape Straight SAME\nMarkerband C-cut Pt/Ir band SAME\nCoating SRDX Harmony (proprietary) SAME\nDimensions\nProximal OD 0.083 in Max 0.084 in Max 0.084 in Max\nProximal ID 0.068 in Min 0.068 in Min 0.068 in Min\nDistal OD 0.074 in Max 0.080 in Max 0.084 in Max\nPage 2 of 8\n\n|  | Penumbra System |  | Penumbra System ACE |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- |\n| System Name |  |  |  |  |  |  |\n|  | Reperfusion Catheter |  | Reperfusion Catheter |  |  |  |\n|  |  |  |  |  |  |  |\n| Device Name |  | 5MAX ACE | ACE 64 |  |  | ACE 68 |\n| 510(k) No. | K090752 |  | K142458 |  |  |  |\n| Classification | Class II, NRY |  | SAME |  |  |  |\n| Indication | The Penumbra System is\nintended for use in the\nrevascularization of patients\nwith acute ischemic stroke\nsecondary to intracranial large\nvessel occlusive disease (within\nthe internal carotid, middle\ncerebral – M1 and M2\nsegments, basilar, and vertebral\narteries) within 8 hours of\nsymptom onset. |  | The Penumbra System is intended for\nuse in the revascularization of patients\nwith acute ischemic stroke secondary\nto intracranial large vessel occlusive\ndisease (within the internal carotid,\nmiddle cerebral – M1 and M2\nsegments, basilar, and vertebral\narteries) within 8 hours of symptom\nonset. The Reperfusion Catheters ACE\n64 and ACE 68 are intended for use in\nrevascularization within the Internal\nCarotid Artery (ICA) within 8 hours of\nsymptom onset. |  |  |  |\n| Materials |  |  |  |  |  |  |\n| Proximal hub | Grilamid (TR55-LX) |  | SAME |  |  |  |\n| Strain Relief [Hub Sleeve] | Grilamid (TR55) |  | SAME |  |  |  |\n| Strain Relief | Stainless Steel, 304 |  | SAME |  |  |  |\n| ID Band | Polyolefin, PET yellow [black\nink] |  | SAME |  |  |  |\n| Catheter Shaft |  |  |  |  |  |  |\n| Distal Extrusions | Tecoflex 80A, Pellethane 80A,\nPebas 35D, Pebax 35D/40D\nBlend, Pebax 40D, Pebax 55D,\nPebax 63D |  | Pellethane 80A, Tecoflex 80A,\nTecoflex 80A/Pebax 35D, Pebax 35D,\nPebax 35D/40D Blend, Pebax 40D,\nPebax 40D/55D Blend, Pebax 55D,\nPebax 63D |  |  |  |\n| Proximal Extrusions | Pebax 55D, Pebax 72D,\nVestamid |  | Pebax 55D, Pebax\n72D, Vestamid |  | Pebax 55D/72D\nBlend, Pebax\n72D, Vestamid |  |\n| Proximal Coil\nReinformcement | SS flat (0.002 in x 0.007 in) |  | SS flat (0.0015 in x\n0.006 in) and SS\nround (0.0025 in) |  | SS flat (0.0015\nin x 0.006 in)\nand NiTi round\n(0.0025 in) |  |\n| Extrusion Colorants | Clear/ Natural or Purple |  | SAME |  |  |  |\n| Tip Shape | Straight |  | SAME |  |  |  |\n| Markerband | C-cut Pt/Ir band |  | SAME |  |  |  |\n| Coating | SRDX Harmony (proprietary) |  | SAME |  |  |  |\n| Dimensions |  |  |  |  |  |  |\n| Proximal OD | 0.083 in Max |  | 0.084 in Max |  | 0.084 in Max |  |\n| Proximal ID | 0.068 in Min |  | 0.068 in Min |  | 0.068 in Min |  |\n| Distal OD | 0.074 in Max |  | 0.080 in Max |  | 0.084 in Max |  |\n\nPenumbra System Penumbra System ACE\nSystem Name\nReperfusion Catheter Reperfusion Catheter\nDevice Name 5MAX ACE ACE 64 ACE 68\nDistal ID 0.060 in Min 0.064 in Min 0.068 in Min\nEffective Length 125, 127, 132 cm 115, 120, 125, 127, 132 cm\nCoating Length 30 cm SAME\nAccessories\nPeelable Sheath PTFE SAME\nRotating Hemostasis Valve Polycarbonate, silicone o-ring SAME\nShaping Mandrel 0.038in OD SAME\nPackaging Materials\nPolyester/Polyethylene/\nPouch SAME\nTyvek®\nPackaging Hoop Polyethylene SAME\nPackaging Card Polyethylene SAME\nDisplay Carton SBS Paperboard SAME\nPackaging Configuration Individual SAME\nSterilization EO SAME\nShelf-Life 36 Months SAME\n8 Device Description\nThe Penumbra System ACE components are additional components to the currently\navailable Penumbra System / Penumbra System MAX. The Penumbra System ACE\ncomponents provide a larger lumen to assist in the removal of thrombus from the\nneurovasculature. The devices are provided sterile, non-pyrogenic, and intended for\nsingle use only.\n9 Indications for Use\nThe Penumbra System is intended for use in the revascularization of patients with acute\nischemic stroke secondary to intracranial large vessel occlusive disease (within the\ninternal carotid, middle cerebral – M1 and M2 segments, basilar, and vertebral arteries)\nwithin 8 hours of symptom onset. The Reperfusion Catheters ACE 64 and ACE 68 are\nintended for use in revascularization within the Internal Carotid Artery (ICA) within 8\nhours of symptom onset.\nPage 3 of 8\n\n|  | Penumbra System | Penumbra System ACE |  |\n| --- | --- | --- | --- |\n| System Name |  |  |  |\n|  | Reperfusion Catheter | Reperfusion Catheter |  |\n|  |  |  |  |\n| Device Name | 5MAX ACE | ACE 64 | ACE 68 |\n| Distal ID | 0.060 in Min | 0.064 in Min | 0.068 in Min |\n| Effective Length | 125, 127, 132 cm | 115, 120, 125, 127, 132 cm |  |\n| Coating Length | 30 cm | SAME |  |\n| Accessories |  |  |  |\n| Peelable Sheath | PTFE | SAME |  |\n| Rotating Hemostasis Valve | Polycarbonate, silicone o-ring | SAME |  |\n| Shaping Mandrel | 0.038in OD | SAME |  |\n| Packaging Materials |  |  |  |\n| Pouch | Polyester/Polyethylene/\nTyvek® | SAME |  |\n| Packaging Hoop | Polyethylene | SAME |  |\n| Packaging Card | Polyethylene | SAME |  |\n| Display Carton | SBS Paperboard | SAME |  |\n| Packaging Configuration | Individual | SAME |  |\n| Sterilization | EO | SAME |  |\n| Shelf-Life | 36 Months | SAME |  |\n\n10 Summary of Non-Clinical Data\nAs required under Section 12, Part (a)(i)(3A) of the Safe Medical Devices Act of\n1990, a summary of any information regarding substantial equivalence of the\ndevice follows.\nIncluded in this section are summary descriptions of the testing, which\nsubstantiates the performance of the subject Penumbra System ACE 64 and ACE\n68 as well as its substantial equivalence to the predicate devices:\n• Biocompatibility\n• Design Verification (Bench-Top Testing)\n• Design Validation (GLP Animal Testing)\nThe subject Penumbra System ACE 64 and ACE 68 devices met all established\nrequirements.\n10.1 Biocompatibility Testing\nBiocompatibility tests conducted on the materials of the Penumbra System ACE\ndevices were selected in accordance with EN ISO 10993 -1 guidelines (Biological\nEvaluation of Medical Devices) for limited duration (<24 hours), external\ncommunicating devices, contacting circulating blood. All studies were\nconducted pursuant to 21 CFR, Part 58, Good Laboratory Practices. In summary,\nnon-clinical testing found the Penumbra System ACE devices to be biocompatible\naccording to the requirements of EN ISO 10993 requirements. The following tests\nwere performed and all tests passed successfully:\nTest Acceptance Criteria Results Pass / Fail\nIn Vitro Cytotoxicity Sample extracts must yield cell Grade 1: Slight Pass\nlysis grade 2 or lower\nSensitization Test Group shall yield Grade < Grade 0: No visible change Pass\n1 score on Magnusson and\nKligman scale (provided\ncontrol Grade < 1)\nAcute Intracutaneous The difference in the mean test Grade ≤ 1.0 difference Pass\nReactivity (Irritation) article and mean control score between mean test article\nmust be grade 1.0 or lower and mean control score\nSystemic Toxicity\nAcute Systemic Toxicity Sample extracts must not cause No evidence of systemic Pass\nthe following: toxicity from sample\n• > 10% weight loss in 3 or extracts\nmore test animals • No weight loss (all gained\n• Mortality of 2 or more test weight)\nanimals • No death\n• Abnormal behavior in 2 or • All test animals appeared\nmore test animals normal\nPage 4 of 8\n\n| Test | Acceptance Criteria | Results | Pass / Fail |\n| --- | --- | --- | --- |\n| In Vitro Cytotoxicity | Sample extracts must yield cell\nlysis grade 2 or lower | Grade 1: Slight | Pass |\n| Sensitization | Test Group shall yield Grade <\n1 score on Magnusson and\nKligman scale (provided\ncontrol Grade < 1) | Grade 0: No visible change | Pass |\n| Acute Intracutaneous\nReactivity (Irritation) | The difference in the mean test\narticle and mean control score\nmust be grade 1.0 or lower | Grade ≤ 1.0 difference\nbetween mean test article\nand mean control score | Pass |\n| Systemic Toxicity |  |  |  |\n| Acute Systemic Toxicity | Sample extracts must not cause\nthe following:\n• > 10% weight loss in 3 or\nmore test animals\n• Mortality of 2 or more test\nanimals\n• Abnormal behavior in 2 or\nmore test animals | No evidence of systemic\ntoxicity from sample\nextracts\n• No weight loss (all gained\nweight)\n• No death\n• All test animals appeared\nnormal | Pass |\n\nTest Acceptance Criteria Results Pass / Fail\nRabbit Pyrogen Study Sample Extracts must not Non-pyrogenic: No Pass\ncause a total rise in body evidence of material-\ntemperature of ≥0.5°C mediated pyrogenicity; no\nsingle animal had a total\nbody temperature rise of\n≥0.5°C\nHemocompatibility\nIn Vitro Hemolysis Sample extracts must be non- Non-hemolytic: Pass\nhemolytic (≤ 2% hemolytic Hemolytic Index = 0.70%\nindex)\nCorrected Hemolytic index\n= 0.00%\nComplement Activation The concentrations of C3a and The test sample Pass\nSC5b-9 in the test samples are concentrations of C3a and\nstatistically similar to the SC5b-9 were statistically\npredicate (Exposure Control & similar or lower than the\nRef Material) control and predicate control sample\nstatistically lower than the concentrations, and\npositive control for all statistically lower than the\nexposure times positive control sample\nconcentrations at all three\nexposure times\nDog Thrombogenicity The device must be non- No significant thrombosis Pass\nthrombogenic after 4 hours in with a Grade of 0 was\nvivo when compared to a observed in 2 out 2 test site\ncontrol device (Boston and 2 out of 2 control sites.\nScientific Excelsior SL-10 Based on the evaluation\nmicrocatheter) criteria, the amount of\nthrombosis was not\nconsidered significant\nIn summary non-clinical testing substantiates that the Penumbra System ACE\ndevices are non-cytotoxic, non-sensitizing, non-irritating, non-toxic, non-\npyrogenic, non-hemolytic, and non-thrombogenic.\n10.2 Bench-top Testing\nThe physical and mechanical properties of the Penumbra System ACE devices\nwere assessed using standard test methods and pre-determined acceptance criteria.\nThe following tests were performed and all tests passed successfully:\nAcceptance\nAttribute Specification Results\nCriteria\nDimensional/ These evaluations confirm that the units used in this\nVisual Inspection Design Verification testing meet all inspection\nPass\ncriteria for release of finished goods (clinically\nacceptable) product.\nPage 5 of 8\n\n| Test | Acceptance Criteria | Results | Pass / Fail |\n| --- | --- | --- | --- |\n| Rabbit Pyrogen Study | Sample Extracts must not\ncause a total rise in body\ntemperature of ≥0.5°C | Non-pyrogenic: No\nevidence of material-\nmediated pyrogenicity; no\nsingle animal had a total\nbody temperature rise of\n≥0.5°C | Pass |\n| Hemocompatibility |  |  |  |\n| In Vitro Hemolysis | Sample extracts must be non-\nhemolytic (≤ 2% hemolytic\nindex) | Non-hemolytic:\nHemolytic Index = 0.70%\nCorrected Hemolytic index\n= 0.00% | Pass |\n| Complement Activation | The concentrations of C3a and\nSC5b-9 in the test samples are\nstatistically similar to the\npredicate (Exposure Control &\nRef Material) control and\nstatistically lower than the\npositive control for all\nexposure times | The test sample\nconcentrations of C3a and\nSC5b-9 were statistically\nsimilar or lower than the\npredicate control sample\nconcentrations, and\nstatistically lower than the\npositive control sample\nconcentrations at all three\nexposure times | Pass |\n| Dog Thrombogenicity | The device must be non-\nthrombogenic after 4 hours in\nvivo when compared to a\ncontrol device (Boston\nScientific Excelsior SL-10\nmicrocatheter) | No significant thrombosis\nwith a Grade of 0 was\nobserved in 2 out 2 test site\nand 2 out of 2 control sites.\nBased on the evaluation\ncriteria, the amount of\nthrombosis was not\nconsidered significant | Pass |\n\n|  |  | Acceptance |  |\n| --- | --- | --- | --- |\n| Attribute | Specification |  | Results |\n|  |  | Criteria |  |\n|  |  |  |  |\n| Dimensional/\nVisual Inspection | These evaluations confirm that the units used in this\nDesign Verification testing meet all inspection\ncriteria for release of finished goods (clinically\nacceptable) product. |  | Pass |\n\nAcceptance\nAttribute Specification Results\nCriteria\nSimulated Use Simulated use testing of the Reperfusion Catheter\n(Intracranial and Separator was performed with accessory\nAccess, Vessel devices in an anatomical model which simulated the\nAccess Entry tortuosity of the neurovasculature. Devices were\n100% Pass\nPerformance & delivered through the tortuous anatomical model to\nClot Removal) evaluate the effectiveness of the devices to remove\nclots and that the Reperfusion Catheter does not\ncollapse under vacuum.\nTorsion\nNumber of turns will be Data was recorded for informational\n(Reperfusion\nrecorded purposes only\nCatheter)\nInjection flow rate will be\nInjection Flow Data was recorded for informational\nrecorded for various pressure\nRate purposes only\nsettings\nFlow rate (cc/min) with and\nData was recorded for informational\nFlow Rate without Separator in test article\npurposes only\nlumen will be reported\nReperfusion Aspiration (Suction) Pressure\nData was recorded for informational\nCatheter Tip and Pump MAX vacuum\npurposes only\nPressure pressure will be reported\nCoating has not delaminated, 100% Must\nCoating Integrity peeled, or flaked after simulated meet 100% Pass\nuse Specification\n10µm\nParticulate The maximum number of 100% Must 100% Pass\nTesting particles: meet\n(Reperfusion ≥ 10 µm will be ≤ 6000 particles Specification 25µm\nCatheter ≥ 25 µm will be ≤ 600 particles. 100% Pass\nHydrophilic\nCoating) ≥ 75 µm & ≥ 125 µm will be Data was recorded for informational\nrecorded purposes only\n10µm\nThe maximum number of 100% Must\nParticulate 100% Pass\nparticles: meet\nTesting\n≥ 10 µm will be ≤ 6000 particles Specification\n(Reperfusion 25µm\n≥ 25 µm will be ≤ 600 particles.\nCatheter 100% Pass\n/Separator) ≥ 75 µm & ≥ 125 µm will be Data was recorded for informational\nrecorded purposes only\nCoating is not grossly damaged 100% Must\nCoating Integrity after undergoing particulate meet 100% Pass\ntesting Specification\n100% Must\nHub/Catheter Air When negative pressure is\nmeet 100% Pass\nAspiration pulled, no air may leak into hub\nSpecification\n100% Must\nPressure Test 45 psi for 30 sec MIN meet 100% Pass\nSpecification\nPage 6 of 8\n\n|  |  | Acceptance |  |\n| --- | --- | --- | --- |\n| Attribute | Specification |  | Results |\n|  |  | Criteria |  |\n|  |  |  |  |\n| Simulated Use\n(Intracranial\nAccess, Vessel\nAccess Entry\nPerformance &\nClot Removal) | Simulated use testing of the Reperfusion Catheter\nand Separator was performed with accessory\ndevices in an anatomical model which simulated the\ntortuosity of the neurovasculature. Devices were\ndelivered through the tortuous anatomical model to\nevaluate the effectiveness of the devices to remove\nclots and that the Reperfusion Catheter does not\ncollapse under vacuum. |  | 100% Pass |\n| Torsion\n(Reperfusion\nCatheter) | Number of turns will be\nrecorded | Data was recorded for informational\npurposes only |  |\n| Injection Flow\nRate | Injection flow rate will be\nrecorded for various pressure\nsettings | Data was recorded for informational\npurposes only |  |\n| Flow Rate | Flow rate (cc/min) with and\nwithout Separator in test article\nlumen will be reported | Data was recorded for informational\npurposes only |  |\n| Reperfusion\nCatheter Tip\nPressure | Aspiration (Suction) Pressure\nand Pump MAX vacuum\npressure will be reported | Data was recorded for informational\npurposes only |  |\n| Coating Integrity | Coating has not delaminated,\npeeled, or flaked after simulated\nuse | 100% Must\nmeet\nSpecification | 100% Pass |\n| Particulate\nTesting\n(Reperfusion\nCatheter\nHydrophilic\nCoating) | The maximum number of\nparticles:\n≥ 10 µm will be ≤ 6000 particles\n≥ 25 µm will be ≤ 600 particles. | 100% Must\nmeet\nSpecification | 10µm\n100% Pass\n25µm\n100% Pass |\n|  | ≥ 75 µm & ≥ 125 µm will be\nrecorded | Data was recorded for informational\npurposes only |  |\n| Particulate\nTesting\n(Reperfusion\nCatheter\n/Separator) | The maximum number of\nparticles:\n≥ 10 µm will be ≤ 6000 particles\n≥ 25 µm will be ≤ 600 particles. | 100% Must\nmeet\nSpecification | 10µm\n100% Pass\n25µm\n100% Pass |\n|  | ≥ 75 µm & ≥ 125 µm will be\nrecorded | Data was recorded for informational\npurposes only |  |\n| Coating Integrity | Coating is not grossly damaged\nafter undergoing particulate\ntesting | 100% Must\nmeet\nSpecification | 100% Pass |\n| Hub/Catheter Air\nAspiration | When negative pressure is\npulled, no air may leak into hub | 100% Must\nmeet\nSpecification | 100% Pass |\n| Pressure Test | 45 psi for 30 sec MIN | 100% Must\nmeet\nSpecification | 100% Pass |\n\nAcceptance\nAttribute Specification Results\nCriteria\nReperfusion\nCatheter/Sheath\n100% Must\nor 8F Guide &\nMaximum value per meet 100% Pass\n0.014”\nspecification Specification\nGuidewire\ncompatibility\n(Friction Force)\nMarkerband 100% Must\n100% Pass\nSection Bond Minimum value per specification meet\nStrength Specification\n100% Must\nJoint Sections 100% Pass\nMinimum value per specification meet\nBond Strength\nSpecification\nHub to Shaft & 100% Must\n100% Pass\nHub to Hypotube Minimum value per specification meet\nBond Strength Specification\nSteam-Shaped 100% Must\n100% Pass\nDistal Tip Minimum value per specification meet\nTensile Specification\nElongation to\n100% Must\nFailure –\n% Elongation ≥ 5% meet 100% Pass\nReperfusion\nSpecification\nCatheter\n100% Must\nNo kinking when formed in a\nKink Resistance meet 100% Pass\ndefined radius\nSpecification\nNo visible corrosion on\n100% Must\nReperfusion Catheter\nCorrosion meet 100% Pass\nimmediately after Corrosion\nSpecification\nTesting procedure\nThe results of the tests appropriately address the physical and mechanical\nperformance expectations of the device. This is further supported by the surgical\nhandling and performance results reported in the in vivo study. Based on these\noverall results, the physical and mechanical properties of the subject Penumbra\nSystem ACE devices are acceptable for the intended use and substantially\nequivalent to the predicate device.\n10.3 Animal Study\nAn animal study was conducted to evaluate the safe use of the Penumbra System\nACE devices in a swine model. The study concluded that:\n• No vessel injury was noted on the final angiograms following the vessel\nresponse procedure.\n• No abnormal gross or histology findings were noted in test vessel\nsegments.\nPage 7 of 8\n\n|  |  | Acceptance |  |\n| --- | --- | --- | --- |\n| Attribute | Specification |  | Results |\n|  |  | Criteria |  |\n|  |  |  |  |\n| Reperfusion\nCatheter/Sheath\nor 8F Guide &\n0.014”\nGuidewire\ncompatibility\n(Friction Force) | Maximum value per\nspecification | 100% Must\nmeet\nSpecification | 100% Pass |\n| Markerband\nSection Bond\nStrength | Minimum value per specification | 100% Must\nmeet\nSpecification | 100% Pass |\n| Joint Sections\nBond Strength | Minimum value per specification | 100% Must\nmeet\nSpecification | 100% Pass |\n| Hub to Shaft &\nHub to Hypotube\nBond Strength | Minimum value per specification | 100% Must\nmeet\nSpecification | 100% Pass |\n| Steam-Shaped\nDistal Tip\nTensile | Minimum value per specification | 100% Must\nmeet\nSpecification | 100% Pass |\n| Elongation to\nFailure –\nReperfusion\nCatheter | % Elongation ≥ 5% | 100% Must\nmeet\nSpecification | 100% Pass |\n| Kink Resistance | No kinking when formed in a\ndefined radius | 100% Must\nmeet\nSpecification | 100% Pass |\n| Corrosion | No visible corrosion on\nReperfusion Catheter\nimmediately after Corrosion\nTesting procedure | 100% Must\nmeet\nSpecification | 100% Pass |\n\n• The use of the Penumbra System ACE devices resulted in no significant\nvascular response in these experimental conditions.\n10.4 Summary of Substantial Equivalence\nThe subject Penumbra System ACE devices are substantially equivalent to the",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": null
  },
  "confidence": {
    "indications": 0.95,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\nK142458\nDevice Name\nPenumbra System ACE 64 and ACE 68 Reperfusion Catheters\nIndications for Use (Describe)\nThe Penumbra System is intended for use in the revascularization of patients with acute ischemic stroke secondary to\nintracranial large vessel occlusive disease (within the internal carotid, middle cerebral – M1 and M2 segments, basilar,\nand vertebral arteries) within 8 hours of symptom onset. The Reperfusion Catheters ACE 64 and ACE 68 are intended for\nuse in revascularization within the Internal Carotid Artery (ICA) within 8 hours of symptom onset.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/14) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\n510(k) Summary\n(as required by 21 CFR 807.92)\nPursuant to Section 12, Part (a)(i)(3A) of the Safe Medical Devices Act of 1990,\nPenumbra Inc. is providing the summary of Substantial Equivalence for the Penumbra\nSystem ACE 64 and ACE 68 Reperfusion Catheters.\n1 Sponsor/Applicant Name and Address\nPenumbra, Inc.\n1351 Harbor Bay Parkway\nAlameda, CA 94502 USA\n2 Sponsor Contact Information\nMichaela Mahl\nSenior Manager, Regulatory Affairs\nPhone: (510) 748-3288\nFAX: (510) 217-6414\nEmail: michaela.mahl@penumbrainc.com\n3 Date of Preparation of 510(k) Summary\nMay 07, 2015\n4 Device Trade or Proprietary Name\nPenumbra System ACE 64 and ACE 68 Reperfusion Catheters\n5 Device Classification\nRegulatory Class: II\nClassification Panel: Neurology\nClassification Name: Percutaneous Catheter\nRegulation Number: 21 CFR §870.1250\nProduct Code: NRY (Catheter, Thrombus Removal)\n6 Predicate Devices\n510(k) Number / Clearance\nName of Predicate Device Name of Manufacturer\nDate\nK072718 [28Dec2007],\nK090752 [21Sep2009], Penumbra, Inc.\nK100769 [21May2010], Penumbra System / ® 1351 Harbor Bay Parkway\nK113163 [28NOV2011], Penumbra System MAX\nAlameda, CA 94502 USA\nK133317 [13MAY2014]\nPage 1 of 8\n\n| 510(k) Number / Clearance\nDate | Name of Predicate Device | Name of Manufacturer |\n| --- | --- | --- |\n| K072718 [28Dec2007],\nK090752 [21Sep2009],\nK100769 [21May2010],\nK113163 [28NOV2011],\nK133317 [13MAY2014] | Penumbra System / ®\nPenumbra System MAX | Penumbra, Inc.\n1351 Harbor Bay Parkway\nAlameda, CA 94502 USA |\n\n7 Predicate Comparison\nPenumbra System Penumbra System ACE\nSystem Name\nReperfusion Catheter Reperfusion Catheter\nDevice Name 5MAX ACE ACE 64 ACE 68\n510(k) No. K090752 K142458\nClassification Class II, NRY SAME\nIndication The Penumbra System is The Penumbra System is intended for\nintended for use in the use in the revascularization of patients\nrevascularization of patients with acute ischemic stroke secondary\nwith acute ischemic stroke to intracranial large vessel occlusive\nsecondary to intracranial large disease (within the internal carotid,\nvessel occlusive disease (within middle cerebral – M1 and M2\nthe internal carotid, middle segments, basilar, and vertebral\ncerebral – M1 and M2 arteries) within 8 hours of symptom\nsegments, basilar, and vertebral onset. The Reperfusion Catheters ACE\narteries) within 8 hours of 64 and ACE 68 are intended for use in\nsymptom onset. revascularization within the Internal\nCarotid Artery (ICA) within 8 hours of\nsymptom onset.\nMaterials\nProximal hub Grilamid (TR55-LX) SAME\nStrain Relief [Hub Sleeve] Grilamid (TR55) SAME\nStrain Relief Stainless Steel, 304 SAME\nID Band Polyolefin, PET yellow [black\nSAME\nink]\nCatheter Shaft\nDistal Extrusions Tecoflex 80A, Pellethane 80A, Pellethane 80A, Tecoflex 80A,\nPebas 35D, Pebax 35D/40D Tecoflex 80A/Pebax 35D, Pebax 35D,\nBlend, Pebax 40D, Pebax 55D, Pebax 35D/40D Blend, Pebax 40D,\nPebax 63D Pebax 40D/55D Blend, Pebax 55D,\nPebax 63D\nProximal Extrusions Pebax 55D, Pebax 72D, Pebax 55D, Pebax Pebax 55D/72D\nVestamid 72D, Vestamid Blend, Pebax\n72D, Vestamid\nProximal Coil SS flat (0.0015 in x SS flat (0.0015\nReinformcement 0.006 in) and SS in x 0.006 in)\nSS flat (0.002 in x 0.007 in)\nround (0.0025 in) and NiTi round\n(0.0025 in)\nExtrusion Colorants Clear/ Natural or Purple SAME\nTip Shape Straight SAME\nMarkerband C-cut Pt/Ir band SAME\nCoating SRDX Harmony (proprietary) SAME\nDimensions\nProximal OD 0.083 in Max 0.084 in Max 0.084 in Max\nProximal ID 0.068 in Min 0.068 in Min 0.068 in Min\nDistal OD 0.074 in Max 0.080 in Max 0.084 in Max\nPage 2 of 8\n\n|  | Penumbra System |  | Penumbra System ACE |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- |\n| System Name |  |  |  |  |  |  |\n|  | Reperfusion Catheter |  | Reperfusion Catheter |  |  |  |\n|  |  |  |  |  |  |  |\n| Device Name |  | 5MAX ACE | ACE 64 |  |  | ACE 68 |\n| 510(k) No. | K090752 |  | K142458 |  |  |  |\n| Classification | Class II, NRY |  | SAME |  |  |  |\n| Indication | The Penumbra System is\nintended for use in the\nrevascularization of patients\nwith acute ischemic stroke\nsecondary to intracranial large\nvessel occlusive disease (within\nthe internal carotid, middle\ncerebral – M1 and M2\nsegments, basilar, and vertebral\narteries) within 8 hours of\nsymptom onset. |  | The Penumbra System is intended for\nuse in the revascularization of patients\nwith acute ischemic stroke secondary\nto intracranial large vessel occlusive\ndisease (within the internal carotid,\nmiddle cerebral – M1 and M2\nsegments, basilar, and vertebral\narteries) within 8 hours of symptom\nonset. The Reperfusion Catheters ACE\n64 and ACE 68 are intended for use in\nrevascularization within the Internal\nCarotid Artery (ICA) within 8 hours of\nsymptom onset. |  |  |  |\n| Materials |  |  |  |  |  |  |\n| Proximal hub | Grilamid (TR55-LX) |  | SAME |  |  |  |\n| Strain Relief [Hub Sleeve] | Grilamid (TR55) |  | SAME |  |  |  |\n| Strain Relief | Stainless Steel, 304 |  | SAME |  |  |  |\n| ID Band | Polyolefin, PET yellow [black\nink] |  | SAME |  |  |  |\n| Catheter Shaft |  |  |  |  |  |  |\n| Distal Extrusions | Tecoflex 80A, Pellethane 80A,\nPebas 35D, Pebax 35D/40D\nBlend, Pebax 40D, Pebax 55D,\nPebax 63D |  | Pellethane 80A, Tecoflex 80A,\nTecoflex 80A/Pebax 35D, Pebax 35D,\nPebax 35D/40D Blend, Pebax 40D,\nPebax 40D/55D Blend, Pebax 55D,\nPebax 63D |  |  |  |\n| Proximal Extrusions | Pebax 55D, Pebax 72D,\nVestamid |  | Pebax 55D, Pebax\n72D, Vestamid |  | Pebax 55D/72D\nBlend, Pebax\n72D, Vestamid |  |\n| Proximal Coil\nReinformcement | SS flat (0.002 in x 0.007 in) |  | SS flat (0.0015 in x\n0.006 in) and SS\nround (0.0025 in) |  | SS flat (0.0015\nin x 0.006 in)\nand NiTi round\n(0.0025 in) |  |\n| Extrusion Colorants | Clear/ Natural or Purple |  | SAME |  |  |  |\n| Tip Shape | Straight |  | SAME |  |  |  |\n| Markerband | C-cut Pt/Ir band |  | SAME |  |  |  |\n| Coating | SRDX Harmony (proprietary) |  | SAME |  |  |  |\n| Dimensions |  |  |  |  |  |  |\n| Proximal OD | 0.083 in Max |  | 0.084 in Max |  | 0.084 in Max |  |\n| Proximal ID | 0.068 in Min |  | 0.068 in Min |  | 0.068 in Min |  |\n| Distal OD | 0.074 in Max |  | 0.080 in Max |  | 0.084 in Max |  |\n\nPenumbra System Penumbra System ACE\nSystem Name\nReperfusion Catheter Reperfusion Catheter\nDevice Name 5MAX ACE ACE 64 ACE 68\nDistal ID 0.060 in Min 0.064 in Min 0.068 in Min\nEffective Length 125, 127, 132 cm 115, 120, 125, 127, 132 cm\nCoating Length 30 cm SAME\nAccessories\nPeelable Sheath PTFE SAME\nRotating Hemostasis Valve Polycarbonate, silicone o-ring SAME\nShaping Mandrel 0.038in OD SAME\nPackaging Materials\nPolyester/Polyethylene/\nPouch SAME\nTyvek®\nPackaging Hoop Polyethylene SAME\nPackaging Card Polyethylene SAME\nDisplay Carton SBS Paperboard SAME\nPackaging Configuration Individual SAME\nSterilization EO SAME\nShelf-Life 36 Months SAME\n8 Device Description\nThe Penumbra System ACE components are additional components to the currently\navailable Penumbra System / Penumbra System MAX. The Penumbra System ACE\ncomponents provide a larger lumen to assist in the removal of thrombus from the\nneurovasculature. The devices are provided sterile, non-pyrogenic, and intended for\nsingle use only.\n9 Indications for Use\nThe Penumbra System is intended for use in the revascularization of patients with acute\nischemic stroke secondary to intracranial large vessel occlusive disease (within the\ninternal carotid, middle cerebral – M1 and M2 segments, basilar, and vertebral arteries)\nwithin 8 hours of symptom onset. The Reperfusion Catheters ACE 64 and ACE 68 are\nintended for use in revascularization within the Internal Carotid Artery (ICA) within 8\nhours of symptom onset.\nPage 3 of 8\n\n|  | Penumbra System | Penumbra System ACE |  |\n| --- | --- | --- | --- |\n| System Name |  |  |  |\n|  | Reperfusion Catheter | Reperfusion Catheter |  |\n|  |  |  |  |\n| Device Name | 5MAX ACE | ACE 64 | ACE 68 |\n| Distal ID | 0.060 in Min | 0.064 in Min | 0.068 in Min |\n| Effective Length | 125, 127, 132 cm | 115, 120, 125, 127, 132 cm |  |\n| Coating Length | 30 cm | SAME |  |\n| Accessories |  |  |  |\n| Peelable Sheath | PTFE | SAME |  |\n| Rotating Hemostasis Valve | Polycarbonate, silicone o-ring | SAME |  |\n| Shaping Mandrel | 0.038in OD | SAME |  |\n| Packaging Materials |  |  |  |\n| Pouch | Polyester/Polyethylene/\nTyvek® | SAME |  |\n| Packaging Hoop | Polyethylene | SAME |  |\n| Packaging Card | Polyethylene | SAME |  |\n| Display Carton | SBS Paperboard | SAME |  |\n| Packaging Configuration | Individual | SAME |  |\n| Sterilization | EO | SAME |  |\n| Shelf-Life | 36 Months | SAME |  |\n\n10 Summary of Non-Clinical Data\nAs required under Section 12, Part (a)(i)(3A) of the Safe Medical Devices Act of\n1990, a summary of any information regarding substantial equivalence of the\ndevice follows.\nIncluded in this section are summary descriptions of the testing, which\nsubstantiates the performance of the subject Penumbra System ACE 64 and ACE\n68 as well as its substantial equivalence to the predicate devices:\n• Biocompatibility\n• Design Verification (Bench-Top Testing)\n• Design Validation (GLP Animal Testing)\nThe subject Penumbra System ACE 64 and ACE 68 devices met all established\nrequirements.\n10.1 Biocompatibility Testing\nBiocompatibility tests conducted on the materials of the Penumbra System ACE\ndevices were selected in accordance with EN ISO 10993 -1 guidelines (Biological\nEvaluation of Medical Devices) for limited duration (<24 hours), external\ncommunicating devices, contacting circulating blood. All studies were\nconducted pursuant to 21 CFR, Part 58, Good Laboratory Practices. In summary,\nnon-clinical testing found the Penumbra System ACE devices to be biocompatible\naccording to the requirements of EN ISO 10993 requirements. The following tests\nwere performed and all tests passed successfully:\nTest Acceptance Criteria Results Pass / Fail\nIn Vitro Cytotoxicity Sample extracts must yield cell Grade 1: Slight Pass\nlysis grade 2 or lower\nSensitization Test Group shall yield Grade < Grade 0: No visible change Pass\n1 score on Magnusson and\nKligman scale (provided\ncontrol Grade < 1)\nAcute Intracutaneous The difference in the mean test Grade ≤ 1.0 difference Pass\nReactivity (Irritation) article and mean control score between mean test article\nmust be grade 1.0 or lower and mean control score\nSystemic Toxicity\nAcute Systemic Toxicity Sample extracts must not cause No evidence of systemic Pass\nthe following: toxicity from sample\n• > 10% weight loss in 3 or extracts\nmore test animals • No weight loss (all gained\n• Mortality of 2 or more test weight)\nanimals • No death\n• Abnormal behavior in 2 or • All test animals appeared\nmore test animals normal\nPage 4 of 8\n\n| Test | Acceptance Criteria | Results | Pass / Fail |\n| --- | --- | --- | --- |\n| In Vitro Cytotoxicity | Sample extracts must yield cell\nlysis grade 2 or lower | Grade 1: Slight | Pass |\n| Sensitization | Test Group shall yield Grade <\n1 score on Magnusson and\nKligman scale (provided\ncontrol Grade < 1) | Grade 0: No visible change | Pass |\n| Acute Intracutaneous\nReactivity (Irritation) | The difference in the mean test\narticle and mean control score\nmust be grade 1.0 or lower | Grade ≤ 1.0 difference\nbetween mean test article\nand mean control score | Pass |\n| Systemic Toxicity |  |  |  |\n| Acute Systemic Toxicity | Sample extracts must not cause\nthe following:\n• > 10% weight loss in 3 or\nmore test animals\n• Mortality of 2 or more test\nanimals\n• Abnormal behavior in 2 or\nmore test animals | No evidence of systemic\ntoxicity from sample\nextracts\n• No weight loss (all gained\nweight)\n• No death\n• All test animals appeared\nnormal | Pass |\n\nTest Acceptance Criteria Results Pass / Fail\nRabbit Pyrogen Study Sample Extracts must not Non-pyrogenic: No Pass\ncause a total rise in body evidence of material-\ntemperature of ≥0.5°C mediated pyrogenicity; no\nsingle animal had a total\nbody temperature rise of\n≥0.5°C\nHemocompatibility\nIn Vitro Hemolysis Sample extracts must be non- Non-hemolytic: Pass\nhemolytic (≤ 2% hemolytic Hemolytic Index = 0.70%\nindex)\nCorrected Hemolytic index\n= 0.00%\nComplement Activation The concentrations of C3a and The test sample Pass\nSC5b-9 in the test samples are concentrations of C3a and\nstatistically similar to the SC5b-9 were statistically\npredicate (Exposure Control & similar or lower than the\nRef Material) control and predicate control sample\nstatistically lower than the concentrations, and\npositive control for all statistically lower than the\nexposure times positive control sample\nconcentrations at all three\nexposure times\nDog Thrombogenicity The device must be non- No significant thrombosis Pass\nthrombogenic after 4 hours in with a Grade of 0 was\nvivo when compared to a observed in 2 out 2 test site\ncontrol device (Boston and 2 out of 2 control sites.\nScientific Excelsior SL-10 Based on the evaluation\nmicrocatheter) criteria, the amount of\nthrombosis was not\nconsidered significant\nIn summary non-clinical testing substantiates that the Penumbra System ACE\ndevices are non-cytotoxic, non-sensitizing, non-irritating, non-toxic, non-\npyrogenic, non-hemolytic, and non-thrombogenic.\n10.2 Bench-top Testing\nThe physical and mechanical properties of the Penumbra System ACE devices\nwere assessed using standard test methods and pre-determined acceptance criteria.\nThe following tests were performed and all tests passed successfully:\nAcceptance\nAttribute Specification Results\nCriteria\nDimensional/ These evaluations confirm that the units used in this\nVisual Inspection Design Verification testing meet all inspection\nPass\ncriteria for release of finished goods (clinically\nacceptable) product.\nPage 5 of 8\n\n| Test | Acceptance Criteria | Results | Pass / Fail |\n| --- | --- | --- | --- |\n| Rabbit Pyrogen Study | Sample Extracts must not\ncause a total rise in body\ntemperature of ≥0.5°C | Non-pyrogenic: No\nevidence of material-\nmediated pyrogenicity; no\nsingle animal had a total\nbody temperature rise of\n≥0.5°C | Pass |\n| Hemocompatibility |  |  |  |\n| In Vitro Hemolysis | Sample extracts must be non-\nhemolytic (≤ 2% hemolytic\nindex) | Non-hemolytic:\nHemolytic Index = 0.70%\nCorrected Hemolytic index\n= 0.00% | Pass |\n| Complement Activation | The concentrations of C3a and\nSC5b-9 in the test samples are\nstatistically similar to the\npredicate (Exposure Control &\nRef Material) control and\nstatistically lower than the\npositive control for all\nexposure times | The test sample\nconcentrations of C3a and\nSC5b-9 were statistically\nsimilar or lower than the\npredicate control sample\nconcentrations, and\nstatistically lower than the\npositive control sample\nconcentrations at all three\nexposure times | Pass |\n| Dog Thrombogenicity | The device must be non-\nthrombogenic after 4 hours in\nvivo when compared to a\ncontrol device (Boston\nScientific Excelsior SL-10\nmicrocatheter) | No significant thrombosis\nwith a Grade of 0 was\nobserved in 2 out 2 test site\nand 2 out of 2 control sites.\nBased on the evaluation\ncriteria, the amount of\nthrombosis was not\nconsidered significant | Pass |\n\n|  |  | Acceptance |  |\n| --- | --- | --- | --- |\n| Attribute | Specification |  | Results |\n|  |  | Criteria |  |\n|  |  |  |  |\n| Dimensional/\nVisual Inspection | These evaluations confirm that the units used in this\nDesign Verification testing meet all inspection\ncriteria for release of finished goods (clinically\nacceptable) product. |  | Pass |\n\nAcceptance\nAttribute Specification Results\nCriteria\nSimulated Use Simulated use testing of the Reperfusion Catheter\n(Intracranial and Separator was performed with accessory\nAccess, Vessel devices in an anatomical model which simulated the\nAccess Entry tortuosity of the neurovasculature. Devices were\n100% Pass\nPerformance & delivered through the tortuous anatomical model to\nClot Removal) evaluate the effectiveness of the devices to remove\nclots and that the Reperfusion Catheter does not\ncollapse under vacuum.\nTorsion\nNumber of turns will be Data was recorded for informational\n(Reperfusion\nrecorded purposes only\nCatheter)\nInjection flow rate will be\nInjection Flow Data was recorded for informational\nrecorded for various pressure\nRate purposes only\nsettings\nFlow rate (cc/min) with and\nData was recorded for informational\nFlow Rate without Separator in test article\npurposes only\nlumen will be reported\nReperfusion Aspiration (Suction) Pressure\nData was recorded for informational\nCatheter Tip and Pump MAX vacuum\npurposes only\nPressure pressure will be reported\nCoating has not delaminated, 100% Must\nCoating Integrity peeled, or flaked after simulated meet 100% Pass\nuse Specification\n10µm\nParticulate The maximum number of 100% Must 100% Pass\nTesting particles: meet\n(Reperfusion ≥ 10 µm will be ≤ 6000 particles Specification 25µm\nCatheter ≥ 25 µm will be ≤ 600 particles. 100% Pass\nHydrophilic\nCoating) ≥ 75 µm & ≥ 125 µm will be Data was recorded for informational\nrecorded purposes only\n10µm\nThe maximum number of 100% Must\nParticulate 100% Pass\nparticles: meet\nTesting\n≥ 10 µm will be ≤ 6000 particles Specification\n(Reperfusion 25µm\n≥ 25 µm will be ≤ 600 particles.\nCatheter 100% Pass\n/Separator) ≥ 75 µm & ≥ 125 µm will be Data was recorded for informational\nrecorded purposes only\nCoating is not grossly damaged 100% Must\nCoating Integrity after undergoing particulate meet 100% Pass\ntesting Specification\n100% Must\nHub/Catheter Air When negative pressure is\nmeet 100% Pass\nAspiration pulled, no air may leak into hub\nSpecification\n100% Must\nPressure Test 45 psi for 30 sec MIN meet 100% Pass\nSpecification\nPage 6 of 8\n\n|  |  | Acceptance |  |\n| --- | --- | --- | --- |\n| Attribute | Specification |  | Results |\n|  |  | Criteria |  |\n|  |  |  |  |\n| Simulated Use\n(Intracranial\nAccess, Vessel\nAccess Entry\nPerformance &\nClot Removal) | Simulated use testing of the Reperfusion Catheter\nand Separator was performed with accessory\ndevices in an anatomical model which simulated the\ntortuosity of the neurovasculature. Devices were\ndelivered through the tortuous anatomical model to\nevaluate the effectiveness of the devices to remove\nclots and that the Reperfusion Catheter does not\ncollapse under vacuum. |  | 100% Pass |\n| Torsion\n(Reperfusion\nCatheter) | Number of turns will be\nrecorded | Data was recorded for informational\npurposes only |  |\n| Injection Flow\nRate | Injection flow rate will be\nrecorded for various pressure\nsettings | Data was recorded for informational\npurposes only |  |\n| Flow Rate | Flow rate (cc/min) with and\nwithout Separator in test article\nlumen will be reported | Data was recorded for informational\npurposes only |  |\n| Reperfusion\nCatheter Tip\nPressure | Aspiration (Suction) Pressure\nand Pump MAX vacuum\npressure will be reported | Data was recorded for informational\npurposes only |  |\n| Coating Integrity | Coating has not delaminated,\npeeled, or flaked after simulated\nuse | 100% Must\nmeet\nSpecification | 100% Pass |\n| Particulate\nTesting\n(Reperfusion\nCatheter\nHydrophilic\nCoating) | The maximum number of\nparticles:\n≥ 10 µm will be ≤ 6000 particles\n≥ 25 µm will be ≤ 600 particles. | 100% Must\nmeet\nSpecification | 10µm\n100% Pass\n25µm\n100% Pass |\n|  | ≥ 75 µm & ≥ 125 µm will be\nrecorded | Data was recorded for informational\npurposes only |  |\n| Particulate\nTesting\n(Reperfusion\nCatheter\n/Separator) | The maximum number of\nparticles:\n≥ 10 µm will be ≤ 6000 particles\n≥ 25 µm will be ≤ 600 particles. | 100% Must\nmeet\nSpecification | 10µm\n100% Pass\n25µm\n100% Pass |\n|  | ≥ 75 µm & ≥ 125 µm will be\nrecorded | Data was recorded for informational\npurposes only |  |\n| Coating Integrity | Coating is not grossly damaged\nafter undergoing particulate\ntesting | 100% Must\nmeet\nSpecification | 100% Pass |\n| Hub/Catheter Air\nAspiration | When negative pressure is\npulled, no air may leak into hub | 100% Must\nmeet\nSpecification | 100% Pass |\n| Pressure Test | 45 psi for 30 sec MIN | 100% Must\nmeet\nSpecification | 100% Pass |\n\nAcceptance\nAttribute Specification Results\nCriteria\nReperfusion\nCatheter/Sheath\n100% Must\nor 8F Guide &\nMaximum value per meet 100% Pass\n0.014”\nspecification Specification\nGuidewire\ncompatibility\n(Friction Force)\nMarkerband 100% Must\n100% Pass\nSection Bond Minimum value per specification meet\nStrength Specification\n100% Must\nJoint Sections 100% Pass\nMinimum value per specification meet\nBond Strength\nSpecification\nHub to Shaft & 100% Must\n100% Pass\nHub to Hypotube Minimum value per specification meet\nBond Strength Specification\nSteam-Shaped 100% Must\n100% Pass\nDistal Tip Minimum value per specification meet\nTensile Specification\nElongation to\n100% Must\nFailure –\n% Elongation ≥ 5% meet 100% Pass\nReperfusion\nSpecification\nCatheter\n100% Must\nNo kinking when formed in a\nKink Resistance meet 100% Pass\ndefined radius\nSpecification\nNo visible corrosion on\n100% Must\nReperfusion Catheter\nCorrosion meet 100% Pass\nimmediately after Corrosion\nSpecification\nTesting procedure\nThe results of the tests appropriately address the physical and mechanical\nperformance expectations of the device. This is further supported by the surgical\nhandling and performance results reported in the in vivo study. Based on these\noverall results, the physical and mechanical properties of the subject Penumbra\nSystem ACE devices are acceptable for the intended use and substantially\nequivalent to the predicate device.\n10.3 Animal Study\nAn animal study was conducted to evaluate the safe use of the Penumbra System\nACE devices in a swine model. The study concluded that:\n• No vessel injury was noted on the final angiograms following the vessel\nresponse procedure.\n• No abnormal gross or histology findings were noted in test vessel\nsegments.\nPage 7 of 8\n\n|  |  | Acceptance |  |\n| --- | --- | --- | --- |\n| Attribute | Specification |  | Results |\n|  |  | Criteria |  |\n|  |  |  |  |\n| Reperfusion\nCatheter/Sheath\nor 8F Guide &\n0.014”\nGuidewire\ncompatibility\n(Friction Force) | Maximum value per\nspecification | 100% Must\nmeet\nSpecification | 100% Pass |\n| Markerband\nSection Bond\nStrength | Minimum value per specification | 100% Must\nmeet\nSpecification | 100% Pass |\n| Joint Sections\nBond Strength | Minimum value per specification | 100% Must\nmeet\nSpecification | 100% Pass |\n| Hub to Shaft &\nHub to Hypotube\nBond Strength | Minimum value per specification | 100% Must\nmeet\nSpecification | 100% Pass |\n| Steam-Shaped\nDistal Tip\nTensile | Minimum value per specification | 100% Must\nmeet\nSpecification | 100% Pass |\n| Elongation to\nFailure –\nReperfusion\nCatheter | % Elongation ≥ 5% | 100% Must\nmeet\nSpecification | 100% Pass |\n| Kink Resistance | No kinking when formed in a\ndefined radius | 100% Must\nmeet\nSpecification | 100% Pass |\n| Corrosion | No visible corrosion on\nReperfusion Catheter\nimmediately after Corrosion\nTesting procedure | 100% Must\nmeet\nSpecification | 100% Pass |\n\n• The use of the Penumbra System ACE devices resulted in no significant\nvascular response in these experimental conditions.\n10.4 Summary of Substantial Equivalence\nThe subject Penumbra System ACE devices are substantially equivalent to the",
    "Substantial Equivalence": "predicate device with regard to intended use, operating principle, design concept,\nmaterials, shelf-life, packaging and sterilization processes.\nPage 8 of 8"
  }
}