{
  "source_pdf": "aspiration--penumbra--penumbra-ace-68-reperfusion-catheter--510k.pdf",
  "clearance_number": "K161640",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": null,
    "indications": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\nK161640\nDevice Name\nPenumbra System ACE 68 Reperfusion Catheter\nIndications for Use (Describe)\nPenumbra Reperfusion Catheters and Separators\nAs part of the Penumbra System, the Reperfusion Catheters and Separators are indicated for use in the revascularization of\npatients with acute ischemic stroke secondary to intracranial large vessel occlusive disease (within the internal carotid,\nmiddle cerebral – M1 and M2 segments, basilar, and vertebral arteries) within 8 hours of symptom onset.\nPenumbra Aspiration Tubing\nAs part of the Penumbra System, the Penumbra Sterile Aspiration Tubing is indicated to connect the Penumbra\nReperfusion Catheters to the Penumbra Pump MAX.\nPenumbra Pump MAX\nThe Penumbra Pump MAX is indicated as a vacuum source for Penumbra Aspiration Systems.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/14) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\n1 510(k) Summary\n(as required by 21 CFR 807.92)\nPursuant to Section 12, Part (a)(i)(3A) of the Safe Medical Devices Act of 1990,\nPenumbra, Inc. is providing the summary of Substantial Equivalence for the Penumbra\nSystem® ACE™ 68 Reperfusion Catheter.\n1.1 Sponsor/Applicant Name and Address\nPenumbra, Inc.\nOne Penumbra Place\nAlameda, CA 94502 USA\n1.2 Sponsor Contact Information\nCharles DeNault\nRegulatory Affairs Specialist III\nPhone: (510) 748-3302\nFAX: (510) 217-6414\nEmail: cdenault@penumbrainc.com\n1.3 Date of Preparation of 510(k) Summary\nJune 13, 2016\n1.4 Device Trade or Proprietary Name\nPenumbra System® ACE™ 68 Reperfusion Catheter\n1.5 Device Classification\nRegulatory Class: II\nClassification Panel: Neurology\nClassification Name: Percutaneous Catheter\nRegulation Number: 21 CFR §870.1250\nProduct Code: NRY (Catheter, Thrombus Removal)\n1.6 Predicate Devices\n510(k)\nClearance Date Name of Predicate Device Name of Manufacturer\nNumber\nPenumbra, Inc.\nPenumbra System and Penumbra\nK160449 May 25, 2016 One Penumbra Place\nAspiration Pump\nAlameda, CA 94502 USA\nPage 1 of 5\n\n|  | 510(k) |  | Clearance Date | Name of Predicate Device | Name of Manufacturer |\n| --- | --- | --- | --- | --- | --- |\n|  | Number |  |  |  |  |\n| K160449 |  |  | May 25, 2016 | Penumbra System and Penumbra\nAspiration Pump | Penumbra, Inc.\nOne Penumbra Place\nAlameda, CA 94502 USA |\n\n1.7 Predicate Comparison\nDesign modifications were made to the subject device. Changes include a reduction of\nthe device markerband length as well as dimensional changes to the device PTFE liner,\ncoil reinforcement filaments, and extrusions.\nPredicate Subject\nGeneral\n510(k) No. K160449 K161640\nClassification Class II, NRY SAME\nPenumbra Reperfusion Catheters and\nSeparators\nAs part of the Penumbra System, the\nReperfusion Catheters and Separators are\nindicated for use in the revascularization of\npatients with acute ischemic stroke secondary to\nintracranial large vessel occlusive disease\n(within the internal carotid, middle cerebral –\nM1 and M2 segments, basilar, and vertebral\narteries) within 8 hours of symptom onset.\nIndication SAME\nPenumbra Aspiration Tubing\nAs part of the Penumbra System, the Penumbra\nSterile Aspiration Tubing is indicated to\nconnect the Penumbra Reperfusion Catheters to\nthe Penumbra Pump MAX.\nPenumbra Pump MAX\nThe Penumbra Pump MAX is indicated as a\nvacuum source for Penumbra Aspiration\nSystems.\nMaterials\nProximal hub Grilamid (TR55-LX) SAME\nStrain Relief [Hub\nGrilamid (TR55) SAME\nSleeve]\nStrain Relief 304 Stainless Steel (SS) SAME\nID Band Polyolefin, PET yellow [black ink] SAME\nLiner PTFE SAME\nCoil Reinforcement 304V SS, Nitinol (55% Ni, 45% Ti) SAME\nVestamid, Pebax 72D, Pebax 55D/72D\nProximal Extrusions SAME\nblend\nPebax 63D, Pebax 55D, Pebax 40D/55D\nBlend, Pebax 40D, Pebax 35D/40D Blend,\nDistal Extrusions SAME\nPebax 35D, Tecoflex 80A/Pebax 35D,\nTecoflex 80A, Pellethane 80A\nExtrusion Colorants Clear/Natural or Purple SAME\nMarkerband Platinum/Iridium (90% Pt, 10% Ir) SAME\nPage 2 of 5\n\n|  |  |  |  | Predicate |  |  | Subject |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  | General |  |  |  |  |  |  |  |\n| 510(k) No. |  |  | K160449 |  |  | K161640 |  |  |\n| Classification |  |  | Class II, NRY |  |  | SAME |  |  |\n| Indication |  |  | Penumbra Reperfusion Catheters and\nSeparators\nAs part of the Penumbra System, the\nReperfusion Catheters and Separators are\nindicated for use in the revascularization of\npatients with acute ischemic stroke secondary to\nintracranial large vessel occlusive disease\n(within the internal carotid, middle cerebral –\nM1 and M2 segments, basilar, and vertebral\narteries) within 8 hours of symptom onset.\nPenumbra Aspiration Tubing\nAs part of the Penumbra System, the Penumbra\nSterile Aspiration Tubing is indicated to\nconnect the Penumbra Reperfusion Catheters to\nthe Penumbra Pump MAX.\nPenumbra Pump MAX\nThe Penumbra Pump MAX is indicated as a\nvacuum source for Penumbra Aspiration\nSystems. |  |  | SAME |  |  |\n|  | Materials |  |  |  |  |  |  |  |\n| Proximal hub |  |  | Grilamid (TR55-LX) |  |  | SAME |  |  |\n| Strain Relief [Hub\nSleeve] |  |  | Grilamid (TR55) |  |  | SAME |  |  |\n| Strain Relief |  |  | 304 Stainless Steel (SS) |  |  | SAME |  |  |\n| ID Band |  |  | Polyolefin, PET yellow [black ink] |  |  | SAME |  |  |\n| Liner |  |  | PTFE |  |  | SAME |  |  |\n| Coil Reinforcement |  |  | 304V SS, Nitinol (55% Ni, 45% Ti) |  |  | SAME |  |  |\n| Proximal Extrusions |  |  | Vestamid, Pebax 72D, Pebax 55D/72D\nblend |  |  | SAME |  |  |\n| Distal Extrusions |  |  | Pebax 63D, Pebax 55D, Pebax 40D/55D\nBlend, Pebax 40D, Pebax 35D/40D Blend,\nPebax 35D, Tecoflex 80A/Pebax 35D,\nTecoflex 80A, Pellethane 80A |  |  | SAME |  |  |\n| Extrusion Colorants |  |  | Clear/Natural or Purple |  |  | SAME |  |  |\n| Markerband |  |  | Platinum/Iridium (90% Pt, 10% Ir) |  |  | SAME |  |  |\n\nPredicate Subject\nCoating SRDX Harmony (proprietary) SAME\nDimensions\nProximal OD 0.084 in. max SAME\nProximal ID 0.068 in. min SAME\nDistal OD 0.084 in. max SAME\nDistal ID 0.068 in. min SAME\nEffective Lengths 115, 120, 125, 127, 132 cm SAME\nDistal Flex Length 30 cm SAME\nCoating Length 30 cm SAME\nTip Shape Straight SAME\nAccessories\nPeelable Sheath PTFE SAME\nRotating Hemostasis\nPolycarbonate, silicone o-ring SAME\nValve\nShaping Mandrel 0.038 in. OD stainless steel SAME\nPackaging Materials\nPouch Polyester/Polyethylene/Tyvek SAME\nPackaging Hoop Polyethylene SAME\nPackaging Tray Polyethylene terephthalate, Polystyrene SAME\n(Kit configuration)\nPackaging Card Polyethylene SAME\nDisplay Carton SBS Paperboard SAME\nOther\nSterilization EO SAME\nShelf-Life 36 Months 8 Months\nUse Single use, disposable SAME\n1.8 Device Description\nThe Penumbra System ACE 68 Reperfusion Catheter is a component to the currently\navailable Penumbra System. The ACE 68 Reperfusion Catheter is used with the\nAspiration Pump to aspirate thrombus from an occluded vessel in the neurovasculature.\nACE 68 is provided sterile, non-pyrogenic, and intended for single use only.\n1.9 Indications for Use\nPenumbra Reperfusion Catheters and Separators\nAs part of the Penumbra System, the Reperfusion Catheters and Separators are indicated\nfor use in the revascularization of patients with acute ischemic stroke secondary to\nPage 3 of 5\n\n|  |  |  |  | Predicate |  |  | Subject |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Coating |  |  | SRDX Harmony (proprietary) |  |  | SAME |  |  |\n|  | Dimensions |  |  |  |  |  |  |  |\n| Proximal OD |  |  | 0.084 in. max |  |  | SAME |  |  |\n| Proximal ID |  |  | 0.068 in. min |  |  | SAME |  |  |\n| Distal OD |  |  | 0.084 in. max |  |  | SAME |  |  |\n| Distal ID |  |  | 0.068 in. min |  |  | SAME |  |  |\n| Effective Lengths |  |  | 115, 120, 125, 127, 132 cm |  |  | SAME |  |  |\n| Distal Flex Length |  |  | 30 cm |  |  | SAME |  |  |\n| Coating Length |  |  | 30 cm |  |  | SAME |  |  |\n| Tip Shape |  |  | Straight |  |  | SAME |  |  |\n|  | Accessories |  |  |  |  |  |  |  |\n| Peelable Sheath |  |  | PTFE |  |  | SAME |  |  |\n| Rotating Hemostasis\nValve |  |  | Polycarbonate, silicone o-ring |  |  | SAME |  |  |\n| Shaping Mandrel |  |  | 0.038 in. OD stainless steel |  |  | SAME |  |  |\n|  | Packaging Materials |  |  |  |  |  |  |  |\n| Pouch |  |  | Polyester/Polyethylene/Tyvek |  |  | SAME |  |  |\n| Packaging Hoop |  |  | Polyethylene |  |  | SAME |  |  |\n| Packaging Tray\n(Kit configuration) |  |  | Polyethylene terephthalate, Polystyrene |  |  | SAME |  |  |\n| Packaging Card |  |  | Polyethylene |  |  | SAME |  |  |\n| Display Carton |  |  | SBS Paperboard |  |  | SAME |  |  |\n|  | Other |  |  |  |  |  |  |  |\n| Sterilization |  |  | EO |  |  | SAME |  |  |\n| Shelf-Life |  |  | 36 Months |  |  | 8 Months |  |  |\n| Use |  |  | Single use, disposable |  |  | SAME |  |  |\n\nintracranial large vessel occlusive disease (within the internal carotid, middle cerebral –\nM1 and M2 segments, basilar, and vertebral arteries) within 8 hours of symptom onset.\nPenumbra Aspiration Tubing\nAs part of the Penumbra System, the Penumbra Sterile Aspiration Tubing is indicated to\nconnect the Penumbra Reperfusion Catheters to the Penumbra Pump MAX.\nPenumbra Pump MAX\nThe Penumbra Pump MAX is indicated as a vacuum source for Penumbra Aspiration\nSystems.\n1.10 Summary of Non-Clinical Data\nAs required under Section 12, Part (a)(i)(3A) of the Safe Medical Devices Act of 1990, a\nsummary of any information regarding substantial equivalence of the devices follows.\nIncluded in this section is a summary description of the testing, which substantiates the\nperformance of the subject ACE 68 Reperfusion Catheter as well as its substantial\nequivalence to the predicate devices:\n Design Verification (Bench-Top Testing)\n Shelf Life Testing\nThe subject ACE 68 Reperfusion Catheters met all established requirements.\n1.10.1 Design Verification (Bench-Top Testing)\nThe physical and mechanical properties of the ACE 68 Reperfusion Catheter were\nassessed using standard test methods and pre-determined acceptance criteria. The\nfollowing tests were performed and all tests passed successfully:\nAttribute Specification Results\nPackaging Inspection Confirm the packaging and dimensions of the units meet all Pass\nDimensional/Visual product specifications. Pass\nKink Resistance No kinking when formed in a defined radius Pass\nMarkerband Visibility The markerband is fluoroscopically visible Pass\nSimulated use testing of the Reperfusion Catheter and Separator\nSimulated Use (Intracranial was performed with accessory devices in an anatomical model\nAccess, Vessel Access Entry which simulated the tortuosity of the neurovasculature. Devices\nPass\nPerformance & Clot were delivered through the tortuous anatomical model to\nRemoval) evaluate the effectiveness of the devices to remove clots and that\nthe Reperfusion Catheter does not collapse under vacuum.\nParticulate testing  10 m will be  6000 particles Pass\n 25 m will be  600 particles Pass\nPage 4 of 5\n\n|  | Attribute |  |  | Specification |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Packaging Inspection |  |  | Confirm the packaging and dimensions of the units meet all\nproduct specifications. |  |  | Pass |  |  |\n| Dimensional/Visual |  |  |  |  |  | Pass |  |  |\n| Kink Resistance |  |  | No kinking when formed in a defined radius |  |  | Pass |  |  |\n| Markerband Visibility |  |  | The markerband is fluoroscopically visible |  |  | Pass |  |  |\n| Simulated Use (Intracranial\nAccess, Vessel Access Entry\nPerformance & Clot\nRemoval) |  |  | Simulated use testing of the Reperfusion Catheter and Separator\nwas performed with accessory devices in an anatomical model\nwhich simulated the tortuosity of the neurovasculature. Devices\nwere delivered through the tortuous anatomical model to\nevaluate the effectiveness of the devices to remove clots and that\nthe Reperfusion Catheter does not collapse under vacuum. |  |  | Pass |  |  |\n| Particulate testing |  |  |  10 m will be  6000 particles |  |  | Pass |  |  |\n|  |  |  |  25 m will be  600 particles |  |  | Pass |  |  |\n\nAttribute Specification Results\n 75 m will be measured for informational purposes only\nFIPO\n(FIPO)\n 125 m will be measured for informational purposes only\nFIPO\n(FIPO)\nCoating Integrity Coating has not delaminated, peeled, or flaked prior to or after\nPass\nsimulated use particulate testing\nHub Air Aspiration No leaks detected when vacuum is pulled on the injection lumen Pass\nStatic Burst Pressure Test 45 psi for 30 sec minimum Pass\nACE 68 / Sheath or 8F Minimum value per specification\nGuide Catheter Friction Pass\nForce\nACE 68 / 0.014 in. Minimum value per specification\nPass\nGuidewire Friction Force\nJoint sections bond strength Minimum value per specification Pass\nHub to shaft tensile strength Minimum value per specification Pass\nHub to hypotube tensile Minimum value per specification\nPass\nstrength\nElongation to failure Elongation  5% Pass\nTorsion Number of turns will be recorded for informational purposes\nFIPO\nonly.\nCorrosion No visible corrosion on Reperfusion Catheter immediately after\nPass\ncorrosion testing procedure\n1.10.2 Shelf Life Testing\nThe device stability and packaging integrity of the ACE 68 Reperfusion Catheter were\nassessed using standard test methods and pre-determined acceptance criteria. Devices\nunderwent transportation conditioning per ASTM D4169 and accelerated aging equal to 8\nmonths. Results of successful testing verify the ACE 68 Reperfusion Catheter may be\nlabeled with an 8-month shelf life.\n1.11 Summary of Substantial Equivalence\nThe subject Penumbra System ACE 68 Reperfusion Catheter is substantially equivalent\nto the predicate device with regard to intended use, operating principle, design concept,\nmaterials, shelf-life, packaging and sterilization processes.\nPage 5 of 5\n\n|  | Attribute |  |  | Specification |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  |  75 m will be measured for informational purposes only\n(FIPO) |  |  | FIPO |  |  |\n|  |  |  |  125 m will be measured for informational purposes only\n(FIPO) |  |  | FIPO |  |  |\n| Coating Integrity |  |  | Coating has not delaminated, peeled, or flaked prior to or after\nsimulated use particulate testing |  |  | Pass |  |  |\n| Hub Air Aspiration |  |  | No leaks detected when vacuum is pulled on the injection lumen |  |  | Pass |  |  |\n| Static Burst Pressure Test |  |  | 45 psi for 30 sec minimum |  |  | Pass |  |  |\n| ACE 68 / Sheath or 8F\nGuide Catheter Friction\nForce |  |  | Minimum value per specification |  |  | Pass |  |  |\n| ACE 68 / 0.014 in.\nGuidewire Friction Force |  |  | Minimum value per specification |  |  | Pass |  |  |\n| Joint sections bond strength |  |  | Minimum value per specification |  |  | Pass |  |  |\n| Hub to shaft tensile strength |  |  | Minimum value per specification |  |  | Pass |  |  |\n| Hub to hypotube tensile\nstrength |  |  | Minimum value per specification |  |  | Pass |  |  |\n| Elongation to failure |  |  | Elongation  5% |  |  | Pass |  |  |\n| Torsion |  |  | Number of turns will be recorded for informational purposes\nonly. |  |  | FIPO |  |  |\n| Corrosion |  |  | No visible corrosion on Reperfusion Catheter immediately after\ncorrosion testing procedure |  |  | Pass |  |  |",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": null
  },
  "confidence": {
    "indications": 0.95
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\nK161640\nDevice Name\nPenumbra System ACE 68 Reperfusion Catheter\nIndications for Use (Describe)\nPenumbra Reperfusion Catheters and Separators\nAs part of the Penumbra System, the Reperfusion Catheters and Separators are indicated for use in the revascularization of\npatients with acute ischemic stroke secondary to intracranial large vessel occlusive disease (within the internal carotid,\nmiddle cerebral – M1 and M2 segments, basilar, and vertebral arteries) within 8 hours of symptom onset.\nPenumbra Aspiration Tubing\nAs part of the Penumbra System, the Penumbra Sterile Aspiration Tubing is indicated to connect the Penumbra\nReperfusion Catheters to the Penumbra Pump MAX.\nPenumbra Pump MAX\nThe Penumbra Pump MAX is indicated as a vacuum source for Penumbra Aspiration Systems.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/14) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\n1 510(k) Summary\n(as required by 21 CFR 807.92)\nPursuant to Section 12, Part (a)(i)(3A) of the Safe Medical Devices Act of 1990,\nPenumbra, Inc. is providing the summary of Substantial Equivalence for the Penumbra\nSystem® ACE™ 68 Reperfusion Catheter.\n1.1 Sponsor/Applicant Name and Address\nPenumbra, Inc.\nOne Penumbra Place\nAlameda, CA 94502 USA\n1.2 Sponsor Contact Information\nCharles DeNault\nRegulatory Affairs Specialist III\nPhone: (510) 748-3302\nFAX: (510) 217-6414\nEmail: cdenault@penumbrainc.com\n1.3 Date of Preparation of 510(k) Summary\nJune 13, 2016\n1.4 Device Trade or Proprietary Name\nPenumbra System® ACE™ 68 Reperfusion Catheter\n1.5 Device Classification\nRegulatory Class: II\nClassification Panel: Neurology\nClassification Name: Percutaneous Catheter\nRegulation Number: 21 CFR §870.1250\nProduct Code: NRY (Catheter, Thrombus Removal)\n1.6 Predicate Devices\n510(k)\nClearance Date Name of Predicate Device Name of Manufacturer\nNumber\nPenumbra, Inc.\nPenumbra System and Penumbra\nK160449 May 25, 2016 One Penumbra Place\nAspiration Pump\nAlameda, CA 94502 USA\nPage 1 of 5\n\n|  | 510(k) |  | Clearance Date | Name of Predicate Device | Name of Manufacturer |\n| --- | --- | --- | --- | --- | --- |\n|  | Number |  |  |  |  |\n| K160449 |  |  | May 25, 2016 | Penumbra System and Penumbra\nAspiration Pump | Penumbra, Inc.\nOne Penumbra Place\nAlameda, CA 94502 USA |\n\n1.7 Predicate Comparison\nDesign modifications were made to the subject device. Changes include a reduction of\nthe device markerband length as well as dimensional changes to the device PTFE liner,\ncoil reinforcement filaments, and extrusions.\nPredicate Subject\nGeneral\n510(k) No. K160449 K161640\nClassification Class II, NRY SAME\nPenumbra Reperfusion Catheters and\nSeparators\nAs part of the Penumbra System, the\nReperfusion Catheters and Separators are\nindicated for use in the revascularization of\npatients with acute ischemic stroke secondary to\nintracranial large vessel occlusive disease\n(within the internal carotid, middle cerebral –\nM1 and M2 segments, basilar, and vertebral\narteries) within 8 hours of symptom onset.\nIndication SAME\nPenumbra Aspiration Tubing\nAs part of the Penumbra System, the Penumbra\nSterile Aspiration Tubing is indicated to\nconnect the Penumbra Reperfusion Catheters to\nthe Penumbra Pump MAX.\nPenumbra Pump MAX\nThe Penumbra Pump MAX is indicated as a\nvacuum source for Penumbra Aspiration\nSystems.\nMaterials\nProximal hub Grilamid (TR55-LX) SAME\nStrain Relief [Hub\nGrilamid (TR55) SAME\nSleeve]\nStrain Relief 304 Stainless Steel (SS) SAME\nID Band Polyolefin, PET yellow [black ink] SAME\nLiner PTFE SAME\nCoil Reinforcement 304V SS, Nitinol (55% Ni, 45% Ti) SAME\nVestamid, Pebax 72D, Pebax 55D/72D\nProximal Extrusions SAME\nblend\nPebax 63D, Pebax 55D, Pebax 40D/55D\nBlend, Pebax 40D, Pebax 35D/40D Blend,\nDistal Extrusions SAME\nPebax 35D, Tecoflex 80A/Pebax 35D,\nTecoflex 80A, Pellethane 80A\nExtrusion Colorants Clear/Natural or Purple SAME\nMarkerband Platinum/Iridium (90% Pt, 10% Ir) SAME\nPage 2 of 5\n\n|  |  |  |  | Predicate |  |  | Subject |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  | General |  |  |  |  |  |  |  |\n| 510(k) No. |  |  | K160449 |  |  | K161640 |  |  |\n| Classification |  |  | Class II, NRY |  |  | SAME |  |  |\n| Indication |  |  | Penumbra Reperfusion Catheters and\nSeparators\nAs part of the Penumbra System, the\nReperfusion Catheters and Separators are\nindicated for use in the revascularization of\npatients with acute ischemic stroke secondary to\nintracranial large vessel occlusive disease\n(within the internal carotid, middle cerebral –\nM1 and M2 segments, basilar, and vertebral\narteries) within 8 hours of symptom onset.\nPenumbra Aspiration Tubing\nAs part of the Penumbra System, the Penumbra\nSterile Aspiration Tubing is indicated to\nconnect the Penumbra Reperfusion Catheters to\nthe Penumbra Pump MAX.\nPenumbra Pump MAX\nThe Penumbra Pump MAX is indicated as a\nvacuum source for Penumbra Aspiration\nSystems. |  |  | SAME |  |  |\n|  | Materials |  |  |  |  |  |  |  |\n| Proximal hub |  |  | Grilamid (TR55-LX) |  |  | SAME |  |  |\n| Strain Relief [Hub\nSleeve] |  |  | Grilamid (TR55) |  |  | SAME |  |  |\n| Strain Relief |  |  | 304 Stainless Steel (SS) |  |  | SAME |  |  |\n| ID Band |  |  | Polyolefin, PET yellow [black ink] |  |  | SAME |  |  |\n| Liner |  |  | PTFE |  |  | SAME |  |  |\n| Coil Reinforcement |  |  | 304V SS, Nitinol (55% Ni, 45% Ti) |  |  | SAME |  |  |\n| Proximal Extrusions |  |  | Vestamid, Pebax 72D, Pebax 55D/72D\nblend |  |  | SAME |  |  |\n| Distal Extrusions |  |  | Pebax 63D, Pebax 55D, Pebax 40D/55D\nBlend, Pebax 40D, Pebax 35D/40D Blend,\nPebax 35D, Tecoflex 80A/Pebax 35D,\nTecoflex 80A, Pellethane 80A |  |  | SAME |  |  |\n| Extrusion Colorants |  |  | Clear/Natural or Purple |  |  | SAME |  |  |\n| Markerband |  |  | Platinum/Iridium (90% Pt, 10% Ir) |  |  | SAME |  |  |\n\nPredicate Subject\nCoating SRDX Harmony (proprietary) SAME\nDimensions\nProximal OD 0.084 in. max SAME\nProximal ID 0.068 in. min SAME\nDistal OD 0.084 in. max SAME\nDistal ID 0.068 in. min SAME\nEffective Lengths 115, 120, 125, 127, 132 cm SAME\nDistal Flex Length 30 cm SAME\nCoating Length 30 cm SAME\nTip Shape Straight SAME\nAccessories\nPeelable Sheath PTFE SAME\nRotating Hemostasis\nPolycarbonate, silicone o-ring SAME\nValve\nShaping Mandrel 0.038 in. OD stainless steel SAME\nPackaging Materials\nPouch Polyester/Polyethylene/Tyvek SAME\nPackaging Hoop Polyethylene SAME\nPackaging Tray Polyethylene terephthalate, Polystyrene SAME\n(Kit configuration)\nPackaging Card Polyethylene SAME\nDisplay Carton SBS Paperboard SAME\nOther\nSterilization EO SAME\nShelf-Life 36 Months 8 Months\nUse Single use, disposable SAME\n1.8 Device Description\nThe Penumbra System ACE 68 Reperfusion Catheter is a component to the currently\navailable Penumbra System. The ACE 68 Reperfusion Catheter is used with the\nAspiration Pump to aspirate thrombus from an occluded vessel in the neurovasculature.\nACE 68 is provided sterile, non-pyrogenic, and intended for single use only.\n1.9 Indications for Use\nPenumbra Reperfusion Catheters and Separators\nAs part of the Penumbra System, the Reperfusion Catheters and Separators are indicated\nfor use in the revascularization of patients with acute ischemic stroke secondary to\nPage 3 of 5\n\n|  |  |  |  | Predicate |  |  | Subject |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Coating |  |  | SRDX Harmony (proprietary) |  |  | SAME |  |  |\n|  | Dimensions |  |  |  |  |  |  |  |\n| Proximal OD |  |  | 0.084 in. max |  |  | SAME |  |  |\n| Proximal ID |  |  | 0.068 in. min |  |  | SAME |  |  |\n| Distal OD |  |  | 0.084 in. max |  |  | SAME |  |  |\n| Distal ID |  |  | 0.068 in. min |  |  | SAME |  |  |\n| Effective Lengths |  |  | 115, 120, 125, 127, 132 cm |  |  | SAME |  |  |\n| Distal Flex Length |  |  | 30 cm |  |  | SAME |  |  |\n| Coating Length |  |  | 30 cm |  |  | SAME |  |  |\n| Tip Shape |  |  | Straight |  |  | SAME |  |  |\n|  | Accessories |  |  |  |  |  |  |  |\n| Peelable Sheath |  |  | PTFE |  |  | SAME |  |  |\n| Rotating Hemostasis\nValve |  |  | Polycarbonate, silicone o-ring |  |  | SAME |  |  |\n| Shaping Mandrel |  |  | 0.038 in. OD stainless steel |  |  | SAME |  |  |\n|  | Packaging Materials |  |  |  |  |  |  |  |\n| Pouch |  |  | Polyester/Polyethylene/Tyvek |  |  | SAME |  |  |\n| Packaging Hoop |  |  | Polyethylene |  |  | SAME |  |  |\n| Packaging Tray\n(Kit configuration) |  |  | Polyethylene terephthalate, Polystyrene |  |  | SAME |  |  |\n| Packaging Card |  |  | Polyethylene |  |  | SAME |  |  |\n| Display Carton |  |  | SBS Paperboard |  |  | SAME |  |  |\n|  | Other |  |  |  |  |  |  |  |\n| Sterilization |  |  | EO |  |  | SAME |  |  |\n| Shelf-Life |  |  | 36 Months |  |  | 8 Months |  |  |\n| Use |  |  | Single use, disposable |  |  | SAME |  |  |\n\nintracranial large vessel occlusive disease (within the internal carotid, middle cerebral –\nM1 and M2 segments, basilar, and vertebral arteries) within 8 hours of symptom onset.\nPenumbra Aspiration Tubing\nAs part of the Penumbra System, the Penumbra Sterile Aspiration Tubing is indicated to\nconnect the Penumbra Reperfusion Catheters to the Penumbra Pump MAX.\nPenumbra Pump MAX\nThe Penumbra Pump MAX is indicated as a vacuum source for Penumbra Aspiration\nSystems.\n1.10 Summary of Non-Clinical Data\nAs required under Section 12, Part (a)(i)(3A) of the Safe Medical Devices Act of 1990, a\nsummary of any information regarding substantial equivalence of the devices follows.\nIncluded in this section is a summary description of the testing, which substantiates the\nperformance of the subject ACE 68 Reperfusion Catheter as well as its substantial\nequivalence to the predicate devices:\n Design Verification (Bench-Top Testing)\n Shelf Life Testing\nThe subject ACE 68 Reperfusion Catheters met all established requirements.\n1.10.1 Design Verification (Bench-Top Testing)\nThe physical and mechanical properties of the ACE 68 Reperfusion Catheter were\nassessed using standard test methods and pre-determined acceptance criteria. The\nfollowing tests were performed and all tests passed successfully:\nAttribute Specification Results\nPackaging Inspection Confirm the packaging and dimensions of the units meet all Pass\nDimensional/Visual product specifications. Pass\nKink Resistance No kinking when formed in a defined radius Pass\nMarkerband Visibility The markerband is fluoroscopically visible Pass\nSimulated use testing of the Reperfusion Catheter and Separator\nSimulated Use (Intracranial was performed with accessory devices in an anatomical model\nAccess, Vessel Access Entry which simulated the tortuosity of the neurovasculature. Devices\nPass\nPerformance & Clot were delivered through the tortuous anatomical model to\nRemoval) evaluate the effectiveness of the devices to remove clots and that\nthe Reperfusion Catheter does not collapse under vacuum.\nParticulate testing  10 m will be  6000 particles Pass\n 25 m will be  600 particles Pass\nPage 4 of 5\n\n|  | Attribute |  |  | Specification |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Packaging Inspection |  |  | Confirm the packaging and dimensions of the units meet all\nproduct specifications. |  |  | Pass |  |  |\n| Dimensional/Visual |  |  |  |  |  | Pass |  |  |\n| Kink Resistance |  |  | No kinking when formed in a defined radius |  |  | Pass |  |  |\n| Markerband Visibility |  |  | The markerband is fluoroscopically visible |  |  | Pass |  |  |\n| Simulated Use (Intracranial\nAccess, Vessel Access Entry\nPerformance & Clot\nRemoval) |  |  | Simulated use testing of the Reperfusion Catheter and Separator\nwas performed with accessory devices in an anatomical model\nwhich simulated the tortuosity of the neurovasculature. Devices\nwere delivered through the tortuous anatomical model to\nevaluate the effectiveness of the devices to remove clots and that\nthe Reperfusion Catheter does not collapse under vacuum. |  |  | Pass |  |  |\n| Particulate testing |  |  |  10 m will be  6000 particles |  |  | Pass |  |  |\n|  |  |  |  25 m will be  600 particles |  |  | Pass |  |  |\n\nAttribute Specification Results\n 75 m will be measured for informational purposes only\nFIPO\n(FIPO)\n 125 m will be measured for informational purposes only\nFIPO\n(FIPO)\nCoating Integrity Coating has not delaminated, peeled, or flaked prior to or after\nPass\nsimulated use particulate testing\nHub Air Aspiration No leaks detected when vacuum is pulled on the injection lumen Pass\nStatic Burst Pressure Test 45 psi for 30 sec minimum Pass\nACE 68 / Sheath or 8F Minimum value per specification\nGuide Catheter Friction Pass\nForce\nACE 68 / 0.014 in. Minimum value per specification\nPass\nGuidewire Friction Force\nJoint sections bond strength Minimum value per specification Pass\nHub to shaft tensile strength Minimum value per specification Pass\nHub to hypotube tensile Minimum value per specification\nPass\nstrength\nElongation to failure Elongation  5% Pass\nTorsion Number of turns will be recorded for informational purposes\nFIPO\nonly.\nCorrosion No visible corrosion on Reperfusion Catheter immediately after\nPass\ncorrosion testing procedure\n1.10.2 Shelf Life Testing\nThe device stability and packaging integrity of the ACE 68 Reperfusion Catheter were\nassessed using standard test methods and pre-determined acceptance criteria. Devices\nunderwent transportation conditioning per ASTM D4169 and accelerated aging equal to 8\nmonths. Results of successful testing verify the ACE 68 Reperfusion Catheter may be\nlabeled with an 8-month shelf life.\n1.11 Summary of Substantial Equivalence\nThe subject Penumbra System ACE 68 Reperfusion Catheter is substantially equivalent\nto the predicate device with regard to intended use, operating principle, design concept,\nmaterials, shelf-life, packaging and sterilization processes.\nPage 5 of 5\n\n|  | Attribute |  |  | Specification |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  |  75 m will be measured for informational purposes only\n(FIPO) |  |  | FIPO |  |  |\n|  |  |  |  125 m will be measured for informational purposes only\n(FIPO) |  |  | FIPO |  |  |\n| Coating Integrity |  |  | Coating has not delaminated, peeled, or flaked prior to or after\nsimulated use particulate testing |  |  | Pass |  |  |\n| Hub Air Aspiration |  |  | No leaks detected when vacuum is pulled on the injection lumen |  |  | Pass |  |  |\n| Static Burst Pressure Test |  |  | 45 psi for 30 sec minimum |  |  | Pass |  |  |\n| ACE 68 / Sheath or 8F\nGuide Catheter Friction\nForce |  |  | Minimum value per specification |  |  | Pass |  |  |\n| ACE 68 / 0.014 in.\nGuidewire Friction Force |  |  | Minimum value per specification |  |  | Pass |  |  |\n| Joint sections bond strength |  |  | Minimum value per specification |  |  | Pass |  |  |\n| Hub to shaft tensile strength |  |  | Minimum value per specification |  |  | Pass |  |  |\n| Hub to hypotube tensile\nstrength |  |  | Minimum value per specification |  |  | Pass |  |  |\n| Elongation to failure |  |  | Elongation  5% |  |  | Pass |  |  |\n| Torsion |  |  | Number of turns will be recorded for informational purposes\nonly. |  |  | FIPO |  |  |\n| Corrosion |  |  | No visible corrosion on Reperfusion Catheter immediately after\ncorrosion testing procedure |  |  | Pass |  |  |"
  }
}