{
  "source_pdf": "aspiration--penumbra--penumbra-max--510k.pdf",
  "clearance_number": "K072718",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": null,
    "indications": "Indications for Use\n5 10(k) Number (if known): K 1 6-\nDevice Name: Penumbra System®0 MAX\nIndications for Use:\nThe Penumbra System is intended for use in the revascularization of patients with acute\nisohemic stroke secondary to intracranial large vessel occlusive disease (in the internal\ncarotid, middle cerebral - MlI and M2 segments, basilar, and vertebral arteries) within 8\nhours of symptom onset.\nPrescription Use X AND/OR Over The Counter Use\n____\n(Part 21 CFR 801 Subpart D) (21 CFR 801 Subpart C)\n(PLEASE DO NOT WRITE BELOW THIS L[NE-CONT[NUE ON ANOTHER PAGE\nOF NEEDED)\nConcurrence of CDRH, Office of Device Evaluation (ODE)\nJ2FIFR\" -To\\(\n(Division Sign-Off)\nDivision of Ophthalmic, Neurological and Ear,\nNose and Throat Devices\n5\n10(k) Number-______________",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": null
  },
  "confidence": {
    "indications": 0.95,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Substantial Equivalence": "substantial equivalence to the predicate devices:\n\" Biocompatibility\n* Design Verification (Bench-Top Testing)\n* Animal Study\nThe subject Penumbra System MAX components met all established requirements.\n10.9.1 Biocompatihility Testing\nThe Penumbra System MAX components were classified in accordance with ISO\n10993 -1 guidelines (Biological Evaluation of Medical Devices) for limited\nduration (<24 hours), external-communicating devices, contacting circulating\nblood. All studies were conducted pursuant to 21 CFR, Part 58, Good\nLaboratory Practices. In summary, non-clinical testing found the Penumbra\nSystem MAX components to be biocompatible according to the requirements of\nISO 10993 requirements, including:\n\nTest pMethd Reiults\n.. -\nIn Vitro ISO Elution Test (MEM No evidence of cell lysis or\nCytotoxicity Extract) toxicity\nAcute ISO Intracutaneous No evidence of irritation\nIntracutaneous (Intradermal) Injection Test\nReactivity\n(Irritation)\nAcute Systemic ISO Acute Systemic Injection No evidence of systemic\nToxicity Test toxicity\nRabbit Pyrogen USP Material-Mediated No evidence of material-\nStudy Rabbit Pyrogen Test mediated pyrogenicity\nSensitization ISO Maximization Test for Non-Sensitizing\n_______________Delayed Hypersensitivity ________________\nHemo-compatibility\nASTM Methode (Extraction & Non-hemolytic\n-In Vitro Direct Contact)\nHemolysis\n-In itroProtbrombin Time (PT) Assay Coagulation times are within\nthe normal rang\n-IngulViton(T\nCoalTio (T Partial Thromboplastin Time Non-Thrombogenic\nPTT) ~(PTT) Assay _____________\n-Complement Ca and SC5b-9 through No greater biological response\nActivation Enzyme Assay than corresponding control\n10.9.2 Bench-top Testing\nThe physical, mechanical and performance testing of the Penumbra System MAX\ncomponents demonstrates that the devices are substantially equivalent to the\ncurrently marketed predicate devices:\nDesign Verification testing was conducted to evaluate the physical and\nmechanical properties of the Penumbra System MAX components. All studies\nwere conducted using good scientific practices and statistical sampling methods\nas required by the Penumbra Design Control procedures. All testing was\nperformed using units which were 2x sterilized and met finished goods release\nrequirements. The tests performed on the Penumbra System MAX components\nincluded:\n\nDesign Verification (Bench-Top Testing) Summary - Reperfusion Catheters\nI\nTest I Test Subject - - - Attribute Sample Size Result\nPouch Seal Pouch Seal Strength 30 Pass\nDimensional / Visual These evaluations confim that the units used in this Design Verification testing meet Pass\nInspection all inspection criteria for release of finished goods (clinically acceptable) product.\nSimulated Use These evaluations confirm that the units used in this Design Verification testing meet Ps\nlintracranial Access & all inspection criteria for release of finished goods (clinically acceptable) product. Ps\nThrombus Removal]\nReperfasion Catheter 3MAX / u Sat&Hb/Hpob~nieSrnt 30 Pass\nReperfusion Catheter 4MAX Hu/hf& Iu/yptbenteSrgh\nReperfusion Catheter 3MAX / Joint Tensile Strength 30 Pass\nReperfusion Catheter 4MAX\nReperfusion Catheter 3MAX I Hub Air Aspiration 30 Pass\nReperfusion Catheter 4MAX Burst Test 30 Pass\nReperfusion Catheter 3MAX/ PatcltTetn(HdphicCtng10as\nReperfusion Catheter 4MAX PatcltTetn(HdohicCtng 0as\nReperfusion Catheter4MAX/\nSheath or 8F Guide\ncompatibility Pass\n(Friction Force)\nReperfusion Catheter 4MAXI\n0,014\" Guidewire compatibility Pass\n(Friction Force)\nReperfusion Catheter 3MAX/ Friction Force 30\nReperflision Catheter 054 Pass\n(Friction Force)\nReperfusion Catheter 3MAXI\n0.0 14\" Guide wire\ncompatibility Pass\n(Friction Force)\nReperfusion Catheter 3MAX / Flow Rate 3 Pass\nRepertusion Catheter 4MAX\nRepertusion Catheter 3MAX Elnaint/alr 0Ps\nReperfusion Catheter 4MAX ElnaintFiur30Ps\nReperfusion Catheter 3MAX/ Corrosion 30 Pass\nReperfusion Catheter 4MAX ______________________________\nReperfusion Catheter 3MAX/ Torsion 30 Pass\nReperfusion Catheter 4MAX\nDesign Verification (Bench-Top Testing) Summary - Separator 3MAX\nTest!/ Test Subject Sample Result\n-'Attribute I I Size\nDimensional / Visual Inspection These evaluations confirm that the units used in this Design\n(all sizes) Verification testing meet all inspection criteria for release of Pass\nfinished goods (clinically acceptable) product.\nSimulated Use: Hub Transition N=30 Pass\nReperfusion Catheter 3MAX/ Tracking N=30 Pass\nSeparator 3MAX / Aspiration Separator 3MAX & Reperfusion Catheter N=30 Pass\nTubing Assembly Performance Compatible\nSeparator 3MAX / Reperfusiori Catheter / Pump\nand accessorties / Aspiration Tubing (Aspiration N=30 Pass\nRemove Clot)\n3MAX and Reperfusion Catheter N=t30 Pass\n_________________________Separator\n\nTest!/ Test Subject Attribmte Sizpe Rsl\nCompatibility (Separator Advance / Retract)\n_____\nSeparator Bond Joint Test Separator 054 and Wire Joint Break Force N=30 Pass\nSeparator 041 and Wire Joint Break Force N=30 Pass\nSeparator 032 and Wire Joint Break Force N=30 Pass\nSeparator 026 and Wire Joint Break Force N=30 Pass\nSeparator 3MAX and Wire Joint Break Force N=30 Pass\n________________________I\nThe results of the tests appropriately address the physical and mechanical\nperformance expectations of the device. This is further supported by the surgical\nhandling and performance results reported in the in vivo study. Based on these\noverall results, the physical and mechanical properties of the Penumbra System\nMAX components are acceptable for the intended use and substantially equivalent\nto the predicate devices.\n10.9.3 Animal Study\nAn animal study was conducted to evaluate the safe use of the Penumbra System\nMAX in a swine model. The study concluded that:\n* No vessel injury was noted on the final angiograms following the vessel\nresponse procedure.\n* No abnormal gross or histology findings were noted in test vessel\nsegments.\n* The use of the Penumbra System MAX components resulted in no\nsignificant vascular response in these experimental conditions.\n10.9.4 Summary of Substantial Equivalence\nThe Penumbra System MAX components are substantially equivalent to the\npredicate devices with regard to intended use, operating principle, design concept,\nmaterials, shelf-life, packaging and sterilization processes.\n\n1W.\nDEPARTMENT OF HEALTH & HUMAN SERVICES Public Health Service\nFood and Drug Administration\n10903 New Hamapshire Avenue\nDocument Control Roomn -W066-G609\nSilver Spring, MD 20993-0002\nPenumbra, Inc.\nc/o Mr. Seth A. Schulman NOV 23 211\nDirector, Regulatory Affairs\n1351 Harbor Bay Parkway\nAlameda, CA 94502\nRe: K1 13163\nTrade/Device Name: Penumbra System MAX\nRegulation Number: 21 CFR 870.1250\nRegulation Name: Percutaneous Catheter\nRegulatory Class: Class 11\nProduct Code: NRY\nDated: October 25, 2011\nReceived: October 26, 2011\nDear Mr. Schulman:\nWe have reviewed your Section 511 0(k) premarket notification of intent to market the device\nreferenced above and have determnined the device is substantially equivalent (for the indications\nfor use stated in the enclosure) to legally marketed predicate devices marketed in interstate\ncommerce prior to May 28, 1976, the enactment date of the Medical Device Amendments, or to\ndevices that have been reclassified in accordance with the provisions of the Federal Food, Drug,\nand Cosmetic Act (Act) that do not require approval of a premarket approval application (PMA).\nYou may, therefore, market the device, subject to the general controls provisions of the Act. The\ngeneral controls provisions of the Act include requirements for annual registration, listing of\ndevices, good manufacturing practice, labeling, and prohibitions against misbranding and\nadulteration. Please note: CDRH does not evaluate information related to contract liability\nwarranties. We remind you, however, that device labeling must be truthful and not misleading.\nIf your device is classified (see above) into either class 11 (Special Controls) or class III (PMA), it\nmay be subject to additional controls: Existing major regulations affecting your device can be\nfound in the Code of Federal Regulations, Title 2 1, Parts 800 to 898. In addition, FDA may\npublish further announcements concerning your device in the Federal Register.\n\nPage 2 - Mr. Seth A. Schulman\nPlease be advised that FDA's issuance of a substantial equivalence determination does not mean\nthat FDA has made a determination that your device complies with other requirements of the Act\nor any Federal statutes and regulations administered by other Federal agencies. You must\ncomply with all the Act's requirements, including, but not limited to: registration and listing (21\nCFR Part 807); labeling (21 CFR Part 801); medical device reporting (reporting of medical\ndevice-related adverse events) (21 CER 803); good manufacturing practice requirements as set\nforth in the quality systems (QS) regulation (21 CFR Part 820); and if applicable, the electronic\nproduct radiation control provisions (Sections 531-542 of the Act); 21 CFR 1000-1050.\nIf you desire specific advice for your device on our labeling regulation (21 CFR Part 801), please\ngo to http://www. fda.gov/AboutFDA/CentersOffices/CDRH/CDRHfices/ucm 115809.htm for\nthe Center for Devices and Radiological Health's (CDRH's) Office of Compliance. Also, please\nnote the regulation entitled, \"Misbranding by reference to premarket notification\" (21 CFR Part\n807.97). For questions regarding the reporting of adverse events under the MDR regulation (21\nCER Part 803), please go to\nhttp://www.fda. gov/MedicalDevices/Safety/ReportaProblem/defaulthtmn for the CDRH Office\n's\nof Surveillance and Biometrics/Division of Postmarket Surveillance.\nYou may obtain other general information on your responsibilities under the Act from the\nDivision of Small Manufacturers, International and Consumer Assistance at its toll-free number\n(800) 63 8-2041 or (301) 796-7100 or at its Internet address\nhttp://wxvw.fda.gov/Medical Devices/ResourcesforYou/Industry/default.hitm.\nSine urs,\nMalvina B .Bydelman, D\nDirector\nDivision of Ophthalmic, Neurological,\nand Ear, Nose and Throat Devices\nOffice of Device Evaluation\nCenter for Devices and\nRadiological Health\nEnclosure\n\nI I Statement of Indication for Use",
    "Indications for Use": "Indications for Use\n5 10(k) Number (if known): K 1 6-\nDevice Name: Penumbra System®0 MAX\nIndications for Use:\nThe Penumbra System is intended for use in the revascularization of patients with acute\nisohemic stroke secondary to intracranial large vessel occlusive disease (in the internal\ncarotid, middle cerebral - MlI and M2 segments, basilar, and vertebral arteries) within 8\nhours of symptom onset.\nPrescription Use X AND/OR Over The Counter Use\n____\n(Part 21 CFR 801 Subpart D) (21 CFR 801 Subpart C)\n(PLEASE DO NOT WRITE BELOW THIS L[NE-CONT[NUE ON ANOTHER PAGE\nOF NEEDED)\nConcurrence of CDRH, Office of Device Evaluation (ODE)\nJ2FIFR\" -To\\(\n(Division Sign-Off)\nDivision of Ophthalmic, Neurological and Ear,\nNose and Throat Devices\n5\n10(k) Number-______________"
  }
}