{
  "source_pdf": "aspiration--penumbra--penumbra-reperfusion-catheter-red-62--510k.pdf",
  "clearance_number": "K203440",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description\nThe Penumbra System® is comprised of the following devices:\n• Penumbra Reperfusion Catheter\n• Penumbra Aspiration Pump\n• Penumbra Aspiration Pump/Canister Tubing\n• Penumbra Aspiration Tubing\n• Penumbra Separator\n• Penumbra 3D Revascularization Device\nThe Penumbra System is designed to remove thrombus from the vasculature using\ncontinuous aspiration. The Reperfusion Catheter targets aspiration from the pump\ndirectly to the thrombus. The 3D Revascularization Device is used with Reperfusion\nCatheters to facilitate aspiration and removal of the thrombus when needed. The\nSeparator may be used to clear the lumen of the Reperfusion Catheter should it become\nblocked with thrombus. The use of the Separator may not be necessary when using a\nReperfusion Catheter with an ID of 0.054 in. or larger. The Reperfusion Catheter is\nintroduced through a guide catheter or long femoral sheath and into the intracranial\nvasculature and guided over a neurovascular guidewire to the site of the primary\nocclusion. The Penumbra Reperfusion Catheter is used with the Aspiration Pump to\naspirate thrombus from an occluded vessel. As needed, a Penumbra Separator may be\ndeployed from the Reperfusion Catheter to assist with thrombus removal. The Penumbra\nSeparator is advanced and retracted through the Penumbra Reperfusion Catheter at the\nproximal margin of the primary occlusion to facilitate clearing of the thrombus from the\nReperfusion Catheter tip. For the aspiration source, the Penumbra Reperfusion Catheter is\nused in conjunction with the Aspiration Pump, which is connected using the Penumbra\nAspiration Tubing and the Penumbra Pump/Canister Tubing. The Penumbra Reperfusion\nCatheter is provided with a steam shaping mandrel and rotating hemostasis valve, and a\npeelable sheath. The Penumbra 3D Revascularization Device is provided with an\nintroducer sheath. The Penumbra Separator is provided with an introducer and torque\ndevice. The Penumbra Reperfusion Catheters, 3D Revascularization Device and\nSeparators are visible under fluoroscopy.\nPage 2 of 8\n\nK203440\nIndications For Use\nPenumbra Reperfusion Catheters and Separators\nAs part of the Penumbra System, the Reperfusion Catheters and Separators are indicated\nfor use in the revascularization of patients with acute ischemic stroke secondary to\nintracranial large vessel occlusive disease (within the internal carotid, middle cerebral –\nM1 and M2 segments, basilar, and vertebral arteries) within 8 hours of symptom onset.\nPatients who are ineligible for intravenous tissue plasminogen activator (IV t-PA) or who\nfail IV t-PA therapy are candidates for treatment.\nPenumbra 3D Revascularization Device\nAs part of the Penumbra System, the Penumbra 3D Revascularization Device is indicated\nfor use in the revascularization of patients with acute ischemic stroke secondary to\nintracranial large vessel occlusive disease (within the internal carotid, middle cerebral –\nM1 and M2 segments) within 8 hours of symptom onset. Patients who are ineligible for\nintravenous tissue plasminogen activator (IV t-PA) or who fail IV t-PA therapy are\ncandidates for treatment.\nPenumbra Aspiration Tubing\nAs part of the Penumbra System, the Penumbra Sterile Aspiration Tubing is indicated to\nconnect the Penumbra Reperfusion Catheters to the Penumbra Aspiration Pump.\nPenumbra Aspiration Pump\nThe Penumbra Aspiration Pump is indicated as a vacuum source for Penumbra Aspiration\nSystems.\nComparison of Indications for Use and Technological Characteristics with the\nPredicate Devices\nDevice Attribute Predicate Device Subject Device\nPenumbra System ACE 68 Penumbra System (Reperfusion\nTrade Name\nReperfusion Catheter Catheter RED 62)\nFDA Product\nClass II, NRY, 21 CFR 870.1250 SAME\nClassification\n510(k) Number K161640 K203440\nPenumbra Reperfusion Catheters and\nSeparators Same as Predicate Device with\nIndications for Use\nAs part of the Penumbra System, the K162901\nReperfusion Catheters and Separators\nPage 3 of 8\n\n|  | Device Attribute |  |  | Predicate Device |  |  | Subject Device |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Trade Name |  |  | Penumbra System ACE 68\nReperfusion Catheter |  |  | Penumbra System (Reperfusion\nCatheter RED 62) |  |  |\n| FDA Product\nClassification |  |  | Class II, NRY, 21 CFR 870.1250 |  |  | SAME |  |  |\n| 510(k) Number |  |  | K161640 |  |  | K203440 |  |  |\n| Indications for Use |  |  | Penumbra Reperfusion Catheters and\nSeparators\nAs part of the Penumbra System, the\nReperfusion Catheters and Separators |  |  | Same as Predicate Device with\nK162901 |  |  |\n\nK203440\nDevice Attribute Predicate Device Subject Device\nare indicated for use in the\nrevascularization of patients with\nacute ischemic stroke secondary to\nintracranial large vessel occlusive\ndisease (within the internal carotid,\nmiddle cerebral – M1 and M2\nsegments, basilar, and vertebral\narteries) within 8 hours of symptom\nonset.\nPenumbra Aspiration Tubing\nAs part of the Penumbra System, the\nPenumbra Sterile Aspiration Tubing\nis indicated to connect the Penumbra\nReperfusion Catheters to the\nPenumbra Pump MAX.\nPenumbra Pump MAX\nThe Penumbra Pump MAX is\nindicated as a vacuum source for\nPenumbra Aspiration Systems.\nPrinciples of\nSee Section 1.4 SAME\nOperation\nStainless Steel, PTFE, Polyurethane,\nDevice Materials Polyether Block Amide, Nylon 12, SAME\nNitinol, Platinum/Iridium\nID Band Color Yellow [black text] Black [white text]\nCoating Hydrophilic coating (proprietary) Equivalent\nMin. ID 0.068 in. (1.73 mm) 0.062 in. (1.57 mm)\nMax. OD 0.084 in. (2.13 mm) 0.076 in. (1.93 mm)\nDistal Flex Length 30 cm SAME\nCoating Length 30 cm SAME\n115, 120, 125, 127, 132, 138,\nEffective Lengths 115, 120, 125, 127, 132 cm\n160 cm\nPeelable Sheath, Shaping Mandrel,\nAccessories SAME\nRHV\nPackaging Polyester/Polyethylene/Tyvek,\nSAME\nMaterials Polystyrene, SBS Paperboard\nCondition Supplied Sterile and Single Use SAME\nSterilization\nEO SAME\nMethod\nPage 4 of 8\n\n|  | Device Attribute |  |  | Predicate Device |  |  | Subject Device |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  | are indicated for use in the\nrevascularization of patients with\nacute ischemic stroke secondary to\nintracranial large vessel occlusive\ndisease (within the internal carotid,\nmiddle cerebral – M1 and M2\nsegments, basilar, and vertebral\narteries) within 8 hours of symptom\nonset.\nPenumbra Aspiration Tubing\nAs part of the Penumbra System, the\nPenumbra Sterile Aspiration Tubing\nis indicated to connect the Penumbra\nReperfusion Catheters to the\nPenumbra Pump MAX.\nPenumbra Pump MAX\nThe Penumbra Pump MAX is\nindicated as a vacuum source for\nPenumbra Aspiration Systems. |  |  |  |  |  |\n| Principles of\nOperation |  |  | See Section 1.4 |  |  | SAME |  |  |\n| Device Materials |  |  | Stainless Steel, PTFE, Polyurethane,\nPolyether Block Amide, Nylon 12,\nNitinol, Platinum/Iridium |  |  | SAME |  |  |\n| ID Band Color |  |  | Yellow [black text] |  |  | Black [white text] |  |  |\n| Coating |  |  | Hydrophilic coating (proprietary) |  |  | Equivalent |  |  |\n| Min. ID |  |  | 0.068 in. (1.73 mm) |  |  | 0.062 in. (1.57 mm) |  |  |\n| Max. OD |  |  | 0.084 in. (2.13 mm) |  |  | 0.076 in. (1.93 mm) |  |  |\n| Distal Flex Length |  |  | 30 cm |  |  | SAME |  |  |\n| Coating Length |  |  | 30 cm |  |  | SAME |  |  |\n| Effective Lengths |  |  | 115, 120, 125, 127, 132 cm |  |  | 115, 120, 125, 127, 132, 138,\n160 cm |  |  |\n| Accessories |  |  | Peelable Sheath, Shaping Mandrel,\nRHV |  |  | SAME |  |  |\n| Packaging\nMaterials |  |  | Polyester/Polyethylene/Tyvek,\nPolystyrene, SBS Paperboard |  |  | SAME |  |  |\n| Condition Supplied |  |  | Sterile and Single Use |  |  | SAME |  |  |\n| Sterilization\nMethod |  |  | EO |  |  | SAME |  |  |\n\nK203440\nDevice\nPredicate Device Subject Device\nAttribute\nPenumbra System\nTrade Name Penumbra 3D Revascularization Device (Reperfusion\nCatheter RED 62)\nFDA Product\nClass II, NRY, 21 CFR 870.1250 SAME\nClassification\n510(k)\nK162901 K203440\nNumber\nPenumbra Reperfusion Catheters and Separators\nAs part of the Penumbra System, the Reperfusion\nCatheters and Separators are indicated for use in the\nrevascularization of patients with acute ischemic stroke\nsecondary to intracranial large vessel occlusive disease\n(within the internal carotid, middle cerebral – M1 and\nM2 segments, basilar, and vertebral arteries) within 8\nhours of symptom onset. Patients who are ineligible for\nintravenous tissue plasminogen activator (IV t-PA) or\nwho fail IV t-PA therapy are candidates for treatment.\nPenumbra 3D Revascularization Device\nAs part of the Penumbra System, the Penumbra 3D\nIndications\nRevascularization Device is indicated for use in the SAME\nFor Use\nrevascularization of patients with acute ischemic stroke\nsecondary to intracranial large vessel occlusive disease\n(within the internal carotid, middle cerebral – M1 and\nM2 segments) within 8 hours of symptom onset. Patients\nwho are ineligible for intravenous tissue plasminogen\nactivator (IV t-PA) or who fail IV t-PA therapy are\ncandidates for treatment.\nPenumbra Aspiration Tubing\nAs part of the Penumbra System, the Penumbra Sterile\nAspiration Tubing is indicated to connect the Penumbra\nReperfusion Catheters to the Penumbra Aspiration\nPump.\nPage 5 of 8\n\n|  | Device |  | Predicate Device | Subject Device |\n| --- | --- | --- | --- | --- |\n|  | Attribute |  |  |  |\n| Trade Name |  |  | Penumbra 3D Revascularization Device | Penumbra System\n(Reperfusion\nCatheter RED 62) |\n| FDA Product\nClassification |  |  | Class II, NRY, 21 CFR 870.1250 | SAME |\n| 510(k)\nNumber |  |  | K162901 | K203440 |\n| Indications\nFor Use |  |  | Penumbra Reperfusion Catheters and Separators\nAs part of the Penumbra System, the Reperfusion\nCatheters and Separators are indicated for use in the\nrevascularization of patients with acute ischemic stroke\nsecondary to intracranial large vessel occlusive disease\n(within the internal carotid, middle cerebral – M1 and\nM2 segments, basilar, and vertebral arteries) within 8\nhours of symptom onset. Patients who are ineligible for\nintravenous tissue plasminogen activator (IV t-PA) or\nwho fail IV t-PA therapy are candidates for treatment.\nPenumbra 3D Revascularization Device\nAs part of the Penumbra System, the Penumbra 3D\nRevascularization Device is indicated for use in the\nrevascularization of patients with acute ischemic stroke\nsecondary to intracranial large vessel occlusive disease\n(within the internal carotid, middle cerebral – M1 and\nM2 segments) within 8 hours of symptom onset. Patients\nwho are ineligible for intravenous tissue plasminogen\nactivator (IV t-PA) or who fail IV t-PA therapy are\ncandidates for treatment.\nPenumbra Aspiration Tubing\nAs part of the Penumbra System, the Penumbra Sterile\nAspiration Tubing is indicated to connect the Penumbra\nReperfusion Catheters to the Penumbra Aspiration\nPump. | SAME |\n\nK203440\nDevice\nPredicate Device Subject Device\nAttribute\nPenumbra Aspiration Pump\nThe Penumbra Aspiration Pump is indicated as a\nvacuum source for Penumbra Aspiration Systems.\nPerformance Data\nThe following performance data were provided in support of the substantial equivalence\ndetermination:\n• Design Verification\n• Biocompatibility\n• Shelf Life\n• Sterilization\n• Packaging Validation\nThe subject device met all established requirements.\n1.7.1 Design Verification Testing\nThe following design verification tests were performed on the subject device:\nTest Test Method Summary Conclusion\nDimensional/Visual Confirms the units meet all dimensional and visual Acceptance Criteria Met\nTest product specifications.\nFriction Test Confirms units meet product specification related to Acceptance Criteria Met\nfriction.\nFluoroscopy Test Confirms the marker band is fluoroscopically visible. Acceptance Criteria Met\nSimulated Use Test Confirms the functionality of units using clinically Acceptance Criteria Met\nrelevant benchtop model.\nParticulate Test Particulates generated during simulated use (including Acceptance Criteria Met\nmultiple deployment cycling) were evaluated.\nHub Air Test Confirms units have no leaks when tested. Acceptance Criteria Met\nTensile Test Confirms units meet product specification related to Acceptance Criteria Met\ntensile strength.\nPressure Test Confirms units meet product specification related to Acceptance Criteria Met\npressure.\nElongation Test Confirms units meet product specification related to Acceptance Criteria Met\nelongation.\nCorrosion Resistance Confirms there is no visible corrosion on the units Acceptance Criteria Met\nTest when tested.\nTorque Strength Test Confirms units have sufficient torque strength. Acceptance Criteria Met\nBurst Pressure Test Confirms units can withstand sufficient pressure. Acceptance Criteria Met\nDistal Tip Stiffness Confirms units have appropriate distal tip stiffness. Acceptance Criteria Met\nTest\nShelf-Life Confirms expiration date based on accelerated aging Acceptance Criteria Met\ntest studies.\nPackaging Validation Confirms the packaging of the units meet all product Acceptance Criteria Met\nTest specifications.\nPage 6 of 8\n\n|  | Device |  | Predicate Device | Subject Device |\n| --- | --- | --- | --- | --- |\n|  | Attribute |  |  |  |\n|  |  |  | Penumbra Aspiration Pump\nThe Penumbra Aspiration Pump is indicated as a\nvacuum source for Penumbra Aspiration Systems. |  |\n\n|  | Test |  |  | Test Method Summary |  |  | Conclusion |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Dimensional/Visual\nTest |  |  | Confirms the units meet all dimensional and visual\nproduct specifications. |  |  | Acceptance Criteria Met |  |  |\n| Friction Test |  |  | Confirms units meet product specification related to\nfriction. |  |  | Acceptance Criteria Met |  |  |\n| Fluoroscopy Test |  |  | Confirms the marker band is fluoroscopically visible. |  |  | Acceptance Criteria Met |  |  |\n| Simulated Use Test |  |  | Confirms the functionality of units using clinically\nrelevant benchtop model. |  |  | Acceptance Criteria Met |  |  |\n| Particulate Test |  |  | Particulates generated during simulated use (including\nmultiple deployment cycling) were evaluated. |  |  | Acceptance Criteria Met |  |  |\n| Hub Air Test |  |  | Confirms units have no leaks when tested. |  |  | Acceptance Criteria Met |  |  |\n| Tensile Test |  |  | Confirms units meet product specification related to\ntensile strength. |  |  | Acceptance Criteria Met |  |  |\n| Pressure Test |  |  | Confirms units meet product specification related to\npressure. |  |  | Acceptance Criteria Met |  |  |\n| Elongation Test |  |  | Confirms units meet product specification related to\nelongation. |  |  | Acceptance Criteria Met |  |  |\n| Corrosion Resistance\nTest |  |  | Confirms there is no visible corrosion on the units\nwhen tested. |  |  | Acceptance Criteria Met |  |  |\n| Torque Strength Test |  |  | Confirms units have sufficient torque strength. |  |  | Acceptance Criteria Met |  |  |\n| Burst Pressure Test |  |  | Confirms units can withstand sufficient pressure. |  |  | Acceptance Criteria Met |  |  |\n| Distal Tip Stiffness\nTest |  |  | Confirms units have appropriate distal tip stiffness. |  |  | Acceptance Criteria Met |  |  |\n| Shelf-Life |  |  | Confirms expiration date based on accelerated aging\ntest studies. |  |  | Acceptance Criteria Met |  |  |\n| Packaging Validation\nTest |  |  | Confirms the packaging of the units meet all product\nspecifications. |  |  | Acceptance Criteria Met |  |  |\n\nK203440\nTest Test Method Summary Conclusion\nSterilization Test Confirms the units are sterilized in accordance with Acceptance Criteria Met\nISO 11135 and ISO 10993-7.\n1.7.2 Biocompatibility\nThe biocompatibility evaluation for the subject device was conducted in accordance with\nISO 10993-1, USP standards, and FDA Good Laboratory Practices (GLP) as recognized\nby FDA. The battery of testing included the following tests:\nTests Results Conclusion\nCytotoxicity:\nNo evidence of cell lysis or toxicity (Grade = 0,\nMEM Elution Pass\nReactivity None).\n(ISO 10993-5)\nSensitization: Both Test Group & Control Group Grade = 0\nMagnusson-Kligman None of the treated or negative control animals exhibited\nPass\nMethod any reaction at the challenge. The positive control article\n(ISO 10993-10) elicited discrete reactions in all animals.\nIrritation: None of the animals exhibited overt signs of toxicity at\nIntracutaneous any of the observation points. The test article sites did not\nPass\nReactivity show a significantly greater biological reaction than the\n(ISO 10993-10) sites injected with the control article.\nNo evidence of systemic toxicity from sample extracts.\nSystemic Toxicity: That is:\nAcute Systemic Injection • No deaths; Pass\n(ISO 10993-11)\n• No signs consistent with toxicity;\n• No weight loss > 10%.\nSystemic Toxicity:\nMaterial Mediated Non-pyrogenic: no single animal had an individual rise in Pass\nPyrogen body temperature ≥ 0.5 °C.\n(ISO 10993-11)\nHemocompatibility:\nIn-vitro Device non-thrombogenic in vitro when compared to a Pass\nThrombogenicity predicate device.\n(ISO 10993-4)\nHemocompatibility:\nPartial Thromboplastin Test article coagulation times are statistically similar to Pass\nTime (PTT) predicate.\n(ISO 10993-4)\nHemocompatibility:\nTest article concentrations of Sc5b-9 are statistically Pass\nComplement Activation\nsimilar to predicate.\n(ISO 10993-4)\nHemocompatibility:\nPass\nHemolysis, indirect Hemolytic Index = 0.00%.\ncontact (ISO 10993-4)\nPage 7 of 8\n\n|  | Test |  |  | Test Method Summary |  |  | Conclusion |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Sterilization Test |  |  | Confirms the units are sterilized in accordance with\nISO 11135 and ISO 10993-7. |  |  | Acceptance Criteria Met |  |  |\n\n|  | Tests |  |  | Results |  |  | Conclusion |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Cytotoxicity:\nMEM Elution\n(ISO 10993-5) |  |  | No evidence of cell lysis or toxicity (Grade = 0,\nReactivity None). |  |  | Pass |  |  |\n| Sensitization:\nMagnusson-Kligman\nMethod\n(ISO 10993-10) |  |  | Both Test Group & Control Group Grade = 0\nNone of the treated or negative control animals exhibited\nany reaction at the challenge. The positive control article\nelicited discrete reactions in all animals. |  |  | Pass |  |  |\n| Irritation:\nIntracutaneous\nReactivity\n(ISO 10993-10) |  |  | None of the animals exhibited overt signs of toxicity at\nany of the observation points. The test article sites did not\nshow a significantly greater biological reaction than the\nsites injected with the control article. |  |  | Pass |  |  |\n| Systemic Toxicity:\nAcute Systemic Injection\n(ISO 10993-11) |  |  | No evidence of systemic toxicity from sample extracts.\nThat is:\n• No deaths;\n• No signs consistent with toxicity;\n• No weight loss > 10%. |  |  | Pass |  |  |\n| Systemic Toxicity:\nMaterial Mediated\nPyrogen\n(ISO 10993-11) |  |  | Non-pyrogenic: no single animal had an individual rise in\nbody temperature ≥ 0.5 °C. |  |  | Pass |  |  |\n| Hemocompatibility:\nIn-vitro\nThrombogenicity\n(ISO 10993-4) |  |  | Device non-thrombogenic in vitro when compared to a\npredicate device. |  |  | Pass |  |  |\n| Hemocompatibility:\nPartial Thromboplastin\nTime (PTT)\n(ISO 10993-4) |  |  | Test article coagulation times are statistically similar to\npredicate. |  |  | Pass |  |  |\n| Hemocompatibility:\nComplement Activation\n(ISO 10993-4) |  |  | Test article concentrations of Sc5b-9 are statistically\nsimilar to predicate. |  |  | Pass |  |  |\n| Hemocompatibility:\nHemolysis, indirect\ncontact (ISO 10993-4) |  |  | Hemolytic Index = 0.00%. |  |  | Pass |  |  |\n\nK203440\nTests Results Conclusion\nHemocompatibility:\nPass\nHemolysis, direct Hemolytic Index = 0.00%.\ncontact (ISO 10993-4)\nBiocompatibility test results demonstrate biological safety per ISO 10993 and USP\nrequirements.\n1.7.3 Performance Data – Animal, Clinical\nNo animal or clinical study was conducted as bench testing was determined sufficient for\nverification and validation purposes.\nConclusions\nThe subject Penumbra System® (Reperfusion Catheter RED™ 62) is substantially\nequivalent to the predicate devices Penumbra System ACE 68 Reperfusion Catheter and\nPenumbra 3D Revascularization Device. The subject device has the same intended use as the\npredicate devices. The device testing described in the 510(k) Summary demonstrates the\nsubject device is substantially equivalent to the predicate devices in regard to intended\nuse, operating principle, design concept, fundamental technology and device\nperformance.\nPage 8 of 8\n\n|  | Tests |  |  | Results |  |  | Conclusion |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Hemocompatibility:\nHemolysis, direct\ncontact (ISO 10993-4) |  |  | Hemolytic Index = 0.00%. |  |  | Pass |  |  |",
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK203440\nDevice Name\nPenumbra System (Reperfusion Catheter RED 62)\nIndications for Use (Describe)\nPenumbra Reperfusion Catheters and Separators\nAs part of the Penumbra System, the Reperfusion Catheters and Separators are indicated for use in the revascularization of\npatients with acute ischemic stroke secondary to intracranial large vessel occlusive disease (within the internal carotid,\nmiddle cerebral – M1 and M2 segments, basilar, and vertebral arteries) within 8 hours of symptom onset. Patients who are\nineligible for intravenous tissue plasminogen activator (IV t-PA) or who fail IV t-PA therapy are candidates for treatment.\nPenumbra 3D Revascularization Device\nAs part of the Penumbra System, the Penumbra 3D Revascularization Device is indicated for use in the revascularization\nof patients with acute ischemic stroke secondary to intracranial large vessel occlusive disease (within the internal carotid,\nmiddle cerebral – M1 and M2 segments) within 8 hours of symptom onset. Patients who are ineligible for intravenous\ntissue plasminogen activator (IV t-PA) or who fail IV t-PA therapy are candidates for treatment.\nPenumbra Aspiration Tubing\nAs part of the Penumbra System, the Penumbra Sterile Aspiration Tubing is indicated to connect the Penumbra\nReperfusion Catheters to the Penumbra Aspiration Pump.\nPenumbra Aspiration Pump\nThe Penumbra Aspiration Pump is indicated as a vacuum source for Penumbra Aspiration Systems.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (6/20) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nK203440\n510(k) Summary\n(as required by 21 CFR 807.92)\nPursuant to Section 12, Part (a)(i)(3A) of the Safe Medical Devices Act of 1990,\nPenumbra, Inc. is providing the summary of Substantial Equivalence for the subject\nPenumbra System® (Reperfusion Catheter RED™ 62).\nSubmitter\nPenumbra, Inc.\nOne Penumbra Place\nAlameda, CA 94502 USA\nContact Person:\nAditi Kolla\nRegulatory Affairs Program Manager\nTel: (510) 995-2010\nFax: (510) 217-6414\nE-mail: akolla@penumbrainc.com\nDate of Preparation:\nMay 19, 2021\nSubject Device\nPenumbra System® (Reperfusion Catheter RED™ 62)\nRegulatory Class: II\nClassification Panel: Neurology\nClassification Name: Percutaneous Catheter\nRegulation Number: 21 CFR 870.1250\nProduct Code: NRY",
    "contraindications": null,
    "sizing_specs": "Device Description\nThe Penumbra System® is comprised of the following devices:\n• Penumbra Reperfusion Catheter\n• Penumbra Aspiration Pump\n• Penumbra Aspiration Pump/Canister Tubing\n• Penumbra Aspiration Tubing\n• Penumbra Separator\n• Penumbra 3D Revascularization Device\nThe Penumbra System is designed to remove thrombus from the vasculature using\ncontinuous aspiration. The Reperfusion Catheter targets aspiration from the pump\ndirectly to the thrombus. The 3D Revascularization Device is used with Reperfusion\nCatheters to facilitate aspiration and removal of the thrombus when needed. The\nSeparator may be used to clear the lumen of the Reperfusion Catheter should it become\nblocked with thrombus. The use of the Separator may not be necessary when using a\nReperfusion Catheter with an ID of 0.054 in. or larger. The Reperfusion Catheter is\nintroduced through a guide catheter or long femoral sheath and into the intracranial\nvasculature and guided over a neurovascular guidewire to the site of the primary\nocclusion. The Penumbra Reperfusion Catheter is used with the Aspiration Pump to\naspirate thrombus from an occluded vessel. As needed, a Penumbra Separator may be\ndeployed from the Reperfusion Catheter to assist with thrombus removal. The Penumbra\nSeparator is advanced and retracted through the Penumbra Reperfusion Catheter at the\nproximal margin of the primary occlusion to facilitate clearing of the thrombus from the\nReperfusion Catheter tip. For the aspiration source, the Penumbra Reperfusion Catheter is\nused in conjunction with the Aspiration Pump, which is connected using the Penumbra\nAspiration Tubing and the Penumbra Pump/Canister Tubing. The Penumbra Reperfusion\nCatheter is provided with a steam shaping mandrel and rotating hemostasis valve, and a\npeelable sheath. The Penumbra 3D Revascularization Device is provided with an\nintroducer sheath. The Penumbra Separator is provided with an introducer and torque\ndevice. The Penumbra Reperfusion Catheters, 3D Revascularization Device and\nSeparators are visible under fluoroscopy.\nPage 2 of 8\n\nK203440\nIndications For Use\nPenumbra Reperfusion Catheters and Separators\nAs part of the Penumbra System, the Reperfusion Catheters and Separators are indicated\nfor use in the revascularization of patients with acute ischemic stroke secondary to\nintracranial large vessel occlusive disease (within the internal carotid, middle cerebral –\nM1 and M2 segments, basilar, and vertebral arteries) within 8 hours of symptom onset.\nPatients who are ineligible for intravenous tissue plasminogen activator (IV t-PA) or who\nfail IV t-PA therapy are candidates for treatment.\nPenumbra 3D Revascularization Device\nAs part of the Penumbra System, the Penumbra 3D Revascularization Device is indicated\nfor use in the revascularization of patients with acute ischemic stroke secondary to\nintracranial large vessel occlusive disease (within the internal carotid, middle cerebral –\nM1 and M2 segments) within 8 hours of symptom onset. Patients who are ineligible for\nintravenous tissue plasminogen activator (IV t-PA) or who fail IV t-PA therapy are\ncandidates for treatment.\nPenumbra Aspiration Tubing\nAs part of the Penumbra System, the Penumbra Sterile Aspiration Tubing is indicated to\nconnect the Penumbra Reperfusion Catheters to the Penumbra Aspiration Pump.\nPenumbra Aspiration Pump\nThe Penumbra Aspiration Pump is indicated as a vacuum source for Penumbra Aspiration\nSystems.\nComparison of Indications for Use and Technological Characteristics with the\nPredicate Devices\nDevice Attribute Predicate Device Subject Device\nPenumbra System ACE 68 Penumbra System (Reperfusion\nTrade Name\nReperfusion Catheter Catheter RED 62)\nFDA Product\nClass II, NRY, 21 CFR 870.1250 SAME\nClassification\n510(k) Number K161640 K203440\nPenumbra Reperfusion Catheters and\nSeparators Same as Predicate Device with\nIndications for Use\nAs part of the Penumbra System, the K162901\nReperfusion Catheters and Separators\nPage 3 of 8\n\n|  | Device Attribute |  |  | Predicate Device |  |  | Subject Device |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Trade Name |  |  | Penumbra System ACE 68\nReperfusion Catheter |  |  | Penumbra System (Reperfusion\nCatheter RED 62) |  |  |\n| FDA Product\nClassification |  |  | Class II, NRY, 21 CFR 870.1250 |  |  | SAME |  |  |\n| 510(k) Number |  |  | K161640 |  |  | K203440 |  |  |\n| Indications for Use |  |  | Penumbra Reperfusion Catheters and\nSeparators\nAs part of the Penumbra System, the\nReperfusion Catheters and Separators |  |  | Same as Predicate Device with\nK162901 |  |  |\n\nK203440\nDevice Attribute Predicate Device Subject Device\nare indicated for use in the\nrevascularization of patients with\nacute ischemic stroke secondary to\nintracranial large vessel occlusive\ndisease (within the internal carotid,\nmiddle cerebral – M1 and M2\nsegments, basilar, and vertebral\narteries) within 8 hours of symptom\nonset.\nPenumbra Aspiration Tubing\nAs part of the Penumbra System, the\nPenumbra Sterile Aspiration Tubing\nis indicated to connect the Penumbra\nReperfusion Catheters to the\nPenumbra Pump MAX.\nPenumbra Pump MAX\nThe Penumbra Pump MAX is\nindicated as a vacuum source for\nPenumbra Aspiration Systems.\nPrinciples of\nSee Section 1.4 SAME\nOperation\nStainless Steel, PTFE, Polyurethane,\nDevice Materials Polyether Block Amide, Nylon 12, SAME\nNitinol, Platinum/Iridium\nID Band Color Yellow [black text] Black [white text]\nCoating Hydrophilic coating (proprietary) Equivalent\nMin. ID 0.068 in. (1.73 mm) 0.062 in. (1.57 mm)\nMax. OD 0.084 in. (2.13 mm) 0.076 in. (1.93 mm)\nDistal Flex Length 30 cm SAME\nCoating Length 30 cm SAME\n115, 120, 125, 127, 132, 138,\nEffective Lengths 115, 120, 125, 127, 132 cm\n160 cm\nPeelable Sheath, Shaping Mandrel,\nAccessories SAME\nRHV\nPackaging Polyester/Polyethylene/Tyvek,\nSAME\nMaterials Polystyrene, SBS Paperboard\nCondition Supplied Sterile and Single Use SAME\nSterilization\nEO SAME\nMethod\nPage 4 of 8\n\n|  | Device Attribute |  |  | Predicate Device |  |  | Subject Device |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  | are indicated for use in the\nrevascularization of patients with\nacute ischemic stroke secondary to\nintracranial large vessel occlusive\ndisease (within the internal carotid,\nmiddle cerebral – M1 and M2\nsegments, basilar, and vertebral\narteries) within 8 hours of symptom\nonset.\nPenumbra Aspiration Tubing\nAs part of the Penumbra System, the\nPenumbra Sterile Aspiration Tubing\nis indicated to connect the Penumbra\nReperfusion Catheters to the\nPenumbra Pump MAX.\nPenumbra Pump MAX\nThe Penumbra Pump MAX is\nindicated as a vacuum source for\nPenumbra Aspiration Systems. |  |  |  |  |  |\n| Principles of\nOperation |  |  | See Section 1.4 |  |  | SAME |  |  |\n| Device Materials |  |  | Stainless Steel, PTFE, Polyurethane,\nPolyether Block Amide, Nylon 12,\nNitinol, Platinum/Iridium |  |  | SAME |  |  |\n| ID Band Color |  |  | Yellow [black text] |  |  | Black [white text] |  |  |\n| Coating |  |  | Hydrophilic coating (proprietary) |  |  | Equivalent |  |  |\n| Min. ID |  |  | 0.068 in. (1.73 mm) |  |  | 0.062 in. (1.57 mm) |  |  |\n| Max. OD |  |  | 0.084 in. (2.13 mm) |  |  | 0.076 in. (1.93 mm) |  |  |\n| Distal Flex Length |  |  | 30 cm |  |  | SAME |  |  |\n| Coating Length |  |  | 30 cm |  |  | SAME |  |  |\n| Effective Lengths |  |  | 115, 120, 125, 127, 132 cm |  |  | 115, 120, 125, 127, 132, 138,\n160 cm |  |  |\n| Accessories |  |  | Peelable Sheath, Shaping Mandrel,\nRHV |  |  | SAME |  |  |\n| Packaging\nMaterials |  |  | Polyester/Polyethylene/Tyvek,\nPolystyrene, SBS Paperboard |  |  | SAME |  |  |\n| Condition Supplied |  |  | Sterile and Single Use |  |  | SAME |  |  |\n| Sterilization\nMethod |  |  | EO |  |  | SAME |  |  |\n\nK203440\nDevice\nPredicate Device Subject Device\nAttribute\nPenumbra System\nTrade Name Penumbra 3D Revascularization Device (Reperfusion\nCatheter RED 62)\nFDA Product\nClass II, NRY, 21 CFR 870.1250 SAME\nClassification\n510(k)\nK162901 K203440\nNumber\nPenumbra Reperfusion Catheters and Separators\nAs part of the Penumbra System, the Reperfusion\nCatheters and Separators are indicated for use in the\nrevascularization of patients with acute ischemic stroke\nsecondary to intracranial large vessel occlusive disease\n(within the internal carotid, middle cerebral – M1 and\nM2 segments, basilar, and vertebral arteries) within 8\nhours of symptom onset. Patients who are ineligible for\nintravenous tissue plasminogen activator (IV t-PA) or\nwho fail IV t-PA therapy are candidates for treatment.\nPenumbra 3D Revascularization Device\nAs part of the Penumbra System, the Penumbra 3D\nIndications\nRevascularization Device is indicated for use in the SAME\nFor Use\nrevascularization of patients with acute ischemic stroke\nsecondary to intracranial large vessel occlusive disease\n(within the internal carotid, middle cerebral – M1 and\nM2 segments) within 8 hours of symptom onset. Patients\nwho are ineligible for intravenous tissue plasminogen\nactivator (IV t-PA) or who fail IV t-PA therapy are\ncandidates for treatment.\nPenumbra Aspiration Tubing\nAs part of the Penumbra System, the Penumbra Sterile\nAspiration Tubing is indicated to connect the Penumbra\nReperfusion Catheters to the Penumbra Aspiration\nPump.\nPage 5 of 8\n\n|  | Device |  | Predicate Device | Subject Device |\n| --- | --- | --- | --- | --- |\n|  | Attribute |  |  |  |\n| Trade Name |  |  | Penumbra 3D Revascularization Device | Penumbra System\n(Reperfusion\nCatheter RED 62) |\n| FDA Product\nClassification |  |  | Class II, NRY, 21 CFR 870.1250 | SAME |\n| 510(k)\nNumber |  |  | K162901 | K203440 |\n| Indications\nFor Use |  |  | Penumbra Reperfusion Catheters and Separators\nAs part of the Penumbra System, the Reperfusion\nCatheters and Separators are indicated for use in the\nrevascularization of patients with acute ischemic stroke\nsecondary to intracranial large vessel occlusive disease\n(within the internal carotid, middle cerebral – M1 and\nM2 segments, basilar, and vertebral arteries) within 8\nhours of symptom onset. Patients who are ineligible for\nintravenous tissue plasminogen activator (IV t-PA) or\nwho fail IV t-PA therapy are candidates for treatment.\nPenumbra 3D Revascularization Device\nAs part of the Penumbra System, the Penumbra 3D\nRevascularization Device is indicated for use in the\nrevascularization of patients with acute ischemic stroke\nsecondary to intracranial large vessel occlusive disease\n(within the internal carotid, middle cerebral – M1 and\nM2 segments) within 8 hours of symptom onset. Patients\nwho are ineligible for intravenous tissue plasminogen\nactivator (IV t-PA) or who fail IV t-PA therapy are\ncandidates for treatment.\nPenumbra Aspiration Tubing\nAs part of the Penumbra System, the Penumbra Sterile\nAspiration Tubing is indicated to connect the Penumbra\nReperfusion Catheters to the Penumbra Aspiration\nPump. | SAME |\n\nK203440\nDevice\nPredicate Device Subject Device\nAttribute\nPenumbra Aspiration Pump\nThe Penumbra Aspiration Pump is indicated as a\nvacuum source for Penumbra Aspiration Systems.\nPerformance Data\nThe following performance data were provided in support of the substantial equivalence\ndetermination:\n• Design Verification\n• Biocompatibility\n• Shelf Life\n• Sterilization\n• Packaging Validation\nThe subject device met all established requirements.\n1.7.1 Design Verification Testing\nThe following design verification tests were performed on the subject device:\nTest Test Method Summary Conclusion\nDimensional/Visual Confirms the units meet all dimensional and visual Acceptance Criteria Met\nTest product specifications.\nFriction Test Confirms units meet product specification related to Acceptance Criteria Met\nfriction.\nFluoroscopy Test Confirms the marker band is fluoroscopically visible. Acceptance Criteria Met\nSimulated Use Test Confirms the functionality of units using clinically Acceptance Criteria Met\nrelevant benchtop model.\nParticulate Test Particulates generated during simulated use (including Acceptance Criteria Met\nmultiple deployment cycling) were evaluated.\nHub Air Test Confirms units have no leaks when tested. Acceptance Criteria Met\nTensile Test Confirms units meet product specification related to Acceptance Criteria Met\ntensile strength.\nPressure Test Confirms units meet product specification related to Acceptance Criteria Met\npressure.\nElongation Test Confirms units meet product specification related to Acceptance Criteria Met\nelongation.\nCorrosion Resistance Confirms there is no visible corrosion on the units Acceptance Criteria Met\nTest when tested.\nTorque Strength Test Confirms units have sufficient torque strength. Acceptance Criteria Met\nBurst Pressure Test Confirms units can withstand sufficient pressure. Acceptance Criteria Met\nDistal Tip Stiffness Confirms units have appropriate distal tip stiffness. Acceptance Criteria Met\nTest\nShelf-Life Confirms expiration date based on accelerated aging Acceptance Criteria Met\ntest studies.\nPackaging Validation Confirms the packaging of the units meet all product Acceptance Criteria Met\nTest specifications.\nPage 6 of 8\n\n|  | Device |  | Predicate Device | Subject Device |\n| --- | --- | --- | --- | --- |\n|  | Attribute |  |  |  |\n|  |  |  | Penumbra Aspiration Pump\nThe Penumbra Aspiration Pump is indicated as a\nvacuum source for Penumbra Aspiration Systems. |  |\n\n|  | Test |  |  | Test Method Summary |  |  | Conclusion |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Dimensional/Visual\nTest |  |  | Confirms the units meet all dimensional and visual\nproduct specifications. |  |  | Acceptance Criteria Met |  |  |\n| Friction Test |  |  | Confirms units meet product specification related to\nfriction. |  |  | Acceptance Criteria Met |  |  |\n| Fluoroscopy Test |  |  | Confirms the marker band is fluoroscopically visible. |  |  | Acceptance Criteria Met |  |  |\n| Simulated Use Test |  |  | Confirms the functionality of units using clinically\nrelevant benchtop model. |  |  | Acceptance Criteria Met |  |  |\n| Particulate Test |  |  | Particulates generated during simulated use (including\nmultiple deployment cycling) were evaluated. |  |  | Acceptance Criteria Met |  |  |\n| Hub Air Test |  |  | Confirms units have no leaks when tested. |  |  | Acceptance Criteria Met |  |  |\n| Tensile Test |  |  | Confirms units meet product specification related to\ntensile strength. |  |  | Acceptance Criteria Met |  |  |\n| Pressure Test |  |  | Confirms units meet product specification related to\npressure. |  |  | Acceptance Criteria Met |  |  |\n| Elongation Test |  |  | Confirms units meet product specification related to\nelongation. |  |  | Acceptance Criteria Met |  |  |\n| Corrosion Resistance\nTest |  |  | Confirms there is no visible corrosion on the units\nwhen tested. |  |  | Acceptance Criteria Met |  |  |\n| Torque Strength Test |  |  | Confirms units have sufficient torque strength. |  |  | Acceptance Criteria Met |  |  |\n| Burst Pressure Test |  |  | Confirms units can withstand sufficient pressure. |  |  | Acceptance Criteria Met |  |  |\n| Distal Tip Stiffness\nTest |  |  | Confirms units have appropriate distal tip stiffness. |  |  | Acceptance Criteria Met |  |  |\n| Shelf-Life |  |  | Confirms expiration date based on accelerated aging\ntest studies. |  |  | Acceptance Criteria Met |  |  |\n| Packaging Validation\nTest |  |  | Confirms the packaging of the units meet all product\nspecifications. |  |  | Acceptance Criteria Met |  |  |\n\nK203440\nTest Test Method Summary Conclusion\nSterilization Test Confirms the units are sterilized in accordance with Acceptance Criteria Met\nISO 11135 and ISO 10993-7.\n1.7.2 Biocompatibility\nThe biocompatibility evaluation for the subject device was conducted in accordance with\nISO 10993-1, USP standards, and FDA Good Laboratory Practices (GLP) as recognized\nby FDA. The battery of testing included the following tests:\nTests Results Conclusion\nCytotoxicity:\nNo evidence of cell lysis or toxicity (Grade = 0,\nMEM Elution Pass\nReactivity None).\n(ISO 10993-5)\nSensitization: Both Test Group & Control Group Grade = 0\nMagnusson-Kligman None of the treated or negative control animals exhibited\nPass\nMethod any reaction at the challenge. The positive control article\n(ISO 10993-10) elicited discrete reactions in all animals.\nIrritation: None of the animals exhibited overt signs of toxicity at\nIntracutaneous any of the observation points. The test article sites did not\nPass\nReactivity show a significantly greater biological reaction than the\n(ISO 10993-10) sites injected with the control article.\nNo evidence of systemic toxicity from sample extracts.\nSystemic Toxicity: That is:\nAcute Systemic Injection • No deaths; Pass\n(ISO 10993-11)\n• No signs consistent with toxicity;\n• No weight loss > 10%.\nSystemic Toxicity:\nMaterial Mediated Non-pyrogenic: no single animal had an individual rise in Pass\nPyrogen body temperature ≥ 0.5 °C.\n(ISO 10993-11)\nHemocompatibility:\nIn-vitro Device non-thrombogenic in vitro when compared to a Pass\nThrombogenicity predicate device.\n(ISO 10993-4)\nHemocompatibility:\nPartial Thromboplastin Test article coagulation times are statistically similar to Pass\nTime (PTT) predicate.\n(ISO 10993-4)\nHemocompatibility:\nTest article concentrations of Sc5b-9 are statistically Pass\nComplement Activation\nsimilar to predicate.\n(ISO 10993-4)\nHemocompatibility:\nPass\nHemolysis, indirect Hemolytic Index = 0.00%.\ncontact (ISO 10993-4)\nPage 7 of 8\n\n|  | Test |  |  | Test Method Summary |  |  | Conclusion |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Sterilization Test |  |  | Confirms the units are sterilized in accordance with\nISO 11135 and ISO 10993-7. |  |  | Acceptance Criteria Met |  |  |\n\n|  | Tests |  |  | Results |  |  | Conclusion |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Cytotoxicity:\nMEM Elution\n(ISO 10993-5) |  |  | No evidence of cell lysis or toxicity (Grade = 0,\nReactivity None). |  |  | Pass |  |  |\n| Sensitization:\nMagnusson-Kligman\nMethod\n(ISO 10993-10) |  |  | Both Test Group & Control Group Grade = 0\nNone of the treated or negative control animals exhibited\nany reaction at the challenge. The positive control article\nelicited discrete reactions in all animals. |  |  | Pass |  |  |\n| Irritation:\nIntracutaneous\nReactivity\n(ISO 10993-10) |  |  | None of the animals exhibited overt signs of toxicity at\nany of the observation points. The test article sites did not\nshow a significantly greater biological reaction than the\nsites injected with the control article. |  |  | Pass |  |  |\n| Systemic Toxicity:\nAcute Systemic Injection\n(ISO 10993-11) |  |  | No evidence of systemic toxicity from sample extracts.\nThat is:\n• No deaths;\n• No signs consistent with toxicity;\n• No weight loss > 10%. |  |  | Pass |  |  |\n| Systemic Toxicity:\nMaterial Mediated\nPyrogen\n(ISO 10993-11) |  |  | Non-pyrogenic: no single animal had an individual rise in\nbody temperature ≥ 0.5 °C. |  |  | Pass |  |  |\n| Hemocompatibility:\nIn-vitro\nThrombogenicity\n(ISO 10993-4) |  |  | Device non-thrombogenic in vitro when compared to a\npredicate device. |  |  | Pass |  |  |\n| Hemocompatibility:\nPartial Thromboplastin\nTime (PTT)\n(ISO 10993-4) |  |  | Test article coagulation times are statistically similar to\npredicate. |  |  | Pass |  |  |\n| Hemocompatibility:\nComplement Activation\n(ISO 10993-4) |  |  | Test article concentrations of Sc5b-9 are statistically\nsimilar to predicate. |  |  | Pass |  |  |\n| Hemocompatibility:\nHemolysis, indirect\ncontact (ISO 10993-4) |  |  | Hemolytic Index = 0.00%. |  |  | Pass |  |  |\n\nK203440\nTests Results Conclusion\nHemocompatibility:\nPass\nHemolysis, direct Hemolytic Index = 0.00%.\ncontact (ISO 10993-4)\nBiocompatibility test results demonstrate biological safety per ISO 10993 and USP\nrequirements.\n1.7.3 Performance Data – Animal, Clinical\nNo animal or clinical study was conducted as bench testing was determined sufficient for\nverification and validation purposes.\nConclusions\nThe subject Penumbra System® (Reperfusion Catheter RED™ 62) is substantially\nequivalent to the predicate devices Penumbra System ACE 68 Reperfusion Catheter and\nPenumbra 3D Revascularization Device. The subject device has the same intended use as the\npredicate devices. The device testing described in the 510(k) Summary demonstrates the\nsubject device is substantially equivalent to the predicate devices in regard to intended\nuse, operating principle, design concept, fundamental technology and device\nperformance.\nPage 8 of 8\n\n|  | Tests |  |  | Results |  |  | Conclusion |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Hemocompatibility:\nHemolysis, direct\ncontact (ISO 10993-4) |  |  | Hemolytic Index = 0.00%. |  |  | Pass |  |  |",
    "also_known_as": [
      "K161640",
      "K162901",
      "K161640",
      "K162901",
      "K203440"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK203440\nDevice Name\nPenumbra System (Reperfusion Catheter RED 62)\nIndications for Use (Describe)\nPenumbra Reperfusion Catheters and Separators\nAs part of the Penumbra System, the Reperfusion Catheters and Separators are indicated for use in the revascularization of\npatients with acute ischemic stroke secondary to intracranial large vessel occlusive disease (within the internal carotid,\nmiddle cerebral – M1 and M2 segments, basilar, and vertebral arteries) within 8 hours of symptom onset. Patients who are\nineligible for intravenous tissue plasminogen activator (IV t-PA) or who fail IV t-PA therapy are candidates for treatment.\nPenumbra 3D Revascularization Device\nAs part of the Penumbra System, the Penumbra 3D Revascularization Device is indicated for use in the revascularization\nof patients with acute ischemic stroke secondary to intracranial large vessel occlusive disease (within the internal carotid,\nmiddle cerebral – M1 and M2 segments) within 8 hours of symptom onset. Patients who are ineligible for intravenous\ntissue plasminogen activator (IV t-PA) or who fail IV t-PA therapy are candidates for treatment.\nPenumbra Aspiration Tubing\nAs part of the Penumbra System, the Penumbra Sterile Aspiration Tubing is indicated to connect the Penumbra\nReperfusion Catheters to the Penumbra Aspiration Pump.\nPenumbra Aspiration Pump\nThe Penumbra Aspiration Pump is indicated as a vacuum source for Penumbra Aspiration Systems.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (6/20) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nK203440\n510(k) Summary\n(as required by 21 CFR 807.92)\nPursuant to Section 12, Part (a)(i)(3A) of the Safe Medical Devices Act of 1990,\nPenumbra, Inc. is providing the summary of Substantial Equivalence for the subject\nPenumbra System® (Reperfusion Catheter RED™ 62).\nSubmitter\nPenumbra, Inc.\nOne Penumbra Place\nAlameda, CA 94502 USA\nContact Person:\nAditi Kolla\nRegulatory Affairs Program Manager\nTel: (510) 995-2010\nFax: (510) 217-6414\nE-mail: akolla@penumbrainc.com\nDate of Preparation:\nMay 19, 2021\nSubject Device\nPenumbra System® (Reperfusion Catheter RED™ 62)\nRegulatory Class: II\nClassification Panel: Neurology\nClassification Name: Percutaneous Catheter\nRegulation Number: 21 CFR 870.1250\nProduct Code: NRY",
    "Substantial Equivalence": "Predicate Devices\n510(k) Number Name of Device Name of\nManufacturer\nPenumbra,\nK161640 Penumbra System ACE 68 Reperfusion Catheter\nInc.\nPenumbra,\nK162901 Penumbra 3D Revascularization Device\nInc.\nPage 1 of 8\n\n| 510(k) Number | Name of Device |  | Name of |  |\n| --- | --- | --- | --- | --- |\n|  |  |  | Manufacturer |  |\n| K161640 | Penumbra System ACE 68 Reperfusion Catheter | Penumbra,\nInc. |  |  |\n| K162901 | Penumbra 3D Revascularization Device | Penumbra,\nInc. |  |  |\n\nK203440",
    "Device Description": "Device Description\nThe Penumbra System® is comprised of the following devices:\n• Penumbra Reperfusion Catheter\n• Penumbra Aspiration Pump\n• Penumbra Aspiration Pump/Canister Tubing\n• Penumbra Aspiration Tubing\n• Penumbra Separator\n• Penumbra 3D Revascularization Device\nThe Penumbra System is designed to remove thrombus from the vasculature using\ncontinuous aspiration. The Reperfusion Catheter targets aspiration from the pump\ndirectly to the thrombus. The 3D Revascularization Device is used with Reperfusion\nCatheters to facilitate aspiration and removal of the thrombus when needed. The\nSeparator may be used to clear the lumen of the Reperfusion Catheter should it become\nblocked with thrombus. The use of the Separator may not be necessary when using a\nReperfusion Catheter with an ID of 0.054 in. or larger. The Reperfusion Catheter is\nintroduced through a guide catheter or long femoral sheath and into the intracranial\nvasculature and guided over a neurovascular guidewire to the site of the primary\nocclusion. The Penumbra Reperfusion Catheter is used with the Aspiration Pump to\naspirate thrombus from an occluded vessel. As needed, a Penumbra Separator may be\ndeployed from the Reperfusion Catheter to assist with thrombus removal. The Penumbra\nSeparator is advanced and retracted through the Penumbra Reperfusion Catheter at the\nproximal margin of the primary occlusion to facilitate clearing of the thrombus from the\nReperfusion Catheter tip. For the aspiration source, the Penumbra Reperfusion Catheter is\nused in conjunction with the Aspiration Pump, which is connected using the Penumbra\nAspiration Tubing and the Penumbra Pump/Canister Tubing. The Penumbra Reperfusion\nCatheter is provided with a steam shaping mandrel and rotating hemostasis valve, and a\npeelable sheath. The Penumbra 3D Revascularization Device is provided with an\nintroducer sheath. The Penumbra Separator is provided with an introducer and torque\ndevice. The Penumbra Reperfusion Catheters, 3D Revascularization Device and\nSeparators are visible under fluoroscopy.\nPage 2 of 8\n\nK203440\nIndications For Use\nPenumbra Reperfusion Catheters and Separators\nAs part of the Penumbra System, the Reperfusion Catheters and Separators are indicated\nfor use in the revascularization of patients with acute ischemic stroke secondary to\nintracranial large vessel occlusive disease (within the internal carotid, middle cerebral –\nM1 and M2 segments, basilar, and vertebral arteries) within 8 hours of symptom onset.\nPatients who are ineligible for intravenous tissue plasminogen activator (IV t-PA) or who\nfail IV t-PA therapy are candidates for treatment.\nPenumbra 3D Revascularization Device\nAs part of the Penumbra System, the Penumbra 3D Revascularization Device is indicated\nfor use in the revascularization of patients with acute ischemic stroke secondary to\nintracranial large vessel occlusive disease (within the internal carotid, middle cerebral –\nM1 and M2 segments) within 8 hours of symptom onset. Patients who are ineligible for\nintravenous tissue plasminogen activator (IV t-PA) or who fail IV t-PA therapy are\ncandidates for treatment.\nPenumbra Aspiration Tubing\nAs part of the Penumbra System, the Penumbra Sterile Aspiration Tubing is indicated to\nconnect the Penumbra Reperfusion Catheters to the Penumbra Aspiration Pump.\nPenumbra Aspiration Pump\nThe Penumbra Aspiration Pump is indicated as a vacuum source for Penumbra Aspiration\nSystems.\nComparison of Indications for Use and Technological Characteristics with the\nPredicate Devices\nDevice Attribute Predicate Device Subject Device\nPenumbra System ACE 68 Penumbra System (Reperfusion\nTrade Name\nReperfusion Catheter Catheter RED 62)\nFDA Product\nClass II, NRY, 21 CFR 870.1250 SAME\nClassification\n510(k) Number K161640 K203440\nPenumbra Reperfusion Catheters and\nSeparators Same as Predicate Device with\nIndications for Use\nAs part of the Penumbra System, the K162901\nReperfusion Catheters and Separators\nPage 3 of 8\n\n|  | Device Attribute |  |  | Predicate Device |  |  | Subject Device |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Trade Name |  |  | Penumbra System ACE 68\nReperfusion Catheter |  |  | Penumbra System (Reperfusion\nCatheter RED 62) |  |  |\n| FDA Product\nClassification |  |  | Class II, NRY, 21 CFR 870.1250 |  |  | SAME |  |  |\n| 510(k) Number |  |  | K161640 |  |  | K203440 |  |  |\n| Indications for Use |  |  | Penumbra Reperfusion Catheters and\nSeparators\nAs part of the Penumbra System, the\nReperfusion Catheters and Separators |  |  | Same as Predicate Device with\nK162901 |  |  |\n\nK203440\nDevice Attribute Predicate Device Subject Device\nare indicated for use in the\nrevascularization of patients with\nacute ischemic stroke secondary to\nintracranial large vessel occlusive\ndisease (within the internal carotid,\nmiddle cerebral – M1 and M2\nsegments, basilar, and vertebral\narteries) within 8 hours of symptom\nonset.\nPenumbra Aspiration Tubing\nAs part of the Penumbra System, the\nPenumbra Sterile Aspiration Tubing\nis indicated to connect the Penumbra\nReperfusion Catheters to the\nPenumbra Pump MAX.\nPenumbra Pump MAX\nThe Penumbra Pump MAX is\nindicated as a vacuum source for\nPenumbra Aspiration Systems.\nPrinciples of\nSee Section 1.4 SAME\nOperation\nStainless Steel, PTFE, Polyurethane,\nDevice Materials Polyether Block Amide, Nylon 12, SAME\nNitinol, Platinum/Iridium\nID Band Color Yellow [black text] Black [white text]\nCoating Hydrophilic coating (proprietary) Equivalent\nMin. ID 0.068 in. (1.73 mm) 0.062 in. (1.57 mm)\nMax. OD 0.084 in. (2.13 mm) 0.076 in. (1.93 mm)\nDistal Flex Length 30 cm SAME\nCoating Length 30 cm SAME\n115, 120, 125, 127, 132, 138,\nEffective Lengths 115, 120, 125, 127, 132 cm\n160 cm\nPeelable Sheath, Shaping Mandrel,\nAccessories SAME\nRHV\nPackaging Polyester/Polyethylene/Tyvek,\nSAME\nMaterials Polystyrene, SBS Paperboard\nCondition Supplied Sterile and Single Use SAME\nSterilization\nEO SAME\nMethod\nPage 4 of 8\n\n|  | Device Attribute |  |  | Predicate Device |  |  | Subject Device |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  | are indicated for use in the\nrevascularization of patients with\nacute ischemic stroke secondary to\nintracranial large vessel occlusive\ndisease (within the internal carotid,\nmiddle cerebral – M1 and M2\nsegments, basilar, and vertebral\narteries) within 8 hours of symptom\nonset.\nPenumbra Aspiration Tubing\nAs part of the Penumbra System, the\nPenumbra Sterile Aspiration Tubing\nis indicated to connect the Penumbra\nReperfusion Catheters to the\nPenumbra Pump MAX.\nPenumbra Pump MAX\nThe Penumbra Pump MAX is\nindicated as a vacuum source for\nPenumbra Aspiration Systems. |  |  |  |  |  |\n| Principles of\nOperation |  |  | See Section 1.4 |  |  | SAME |  |  |\n| Device Materials |  |  | Stainless Steel, PTFE, Polyurethane,\nPolyether Block Amide, Nylon 12,\nNitinol, Platinum/Iridium |  |  | SAME |  |  |\n| ID Band Color |  |  | Yellow [black text] |  |  | Black [white text] |  |  |\n| Coating |  |  | Hydrophilic coating (proprietary) |  |  | Equivalent |  |  |\n| Min. ID |  |  | 0.068 in. (1.73 mm) |  |  | 0.062 in. (1.57 mm) |  |  |\n| Max. OD |  |  | 0.084 in. (2.13 mm) |  |  | 0.076 in. (1.93 mm) |  |  |\n| Distal Flex Length |  |  | 30 cm |  |  | SAME |  |  |\n| Coating Length |  |  | 30 cm |  |  | SAME |  |  |\n| Effective Lengths |  |  | 115, 120, 125, 127, 132 cm |  |  | 115, 120, 125, 127, 132, 138,\n160 cm |  |  |\n| Accessories |  |  | Peelable Sheath, Shaping Mandrel,\nRHV |  |  | SAME |  |  |\n| Packaging\nMaterials |  |  | Polyester/Polyethylene/Tyvek,\nPolystyrene, SBS Paperboard |  |  | SAME |  |  |\n| Condition Supplied |  |  | Sterile and Single Use |  |  | SAME |  |  |\n| Sterilization\nMethod |  |  | EO |  |  | SAME |  |  |\n\nK203440\nDevice\nPredicate Device Subject Device\nAttribute\nPenumbra System\nTrade Name Penumbra 3D Revascularization Device (Reperfusion\nCatheter RED 62)\nFDA Product\nClass II, NRY, 21 CFR 870.1250 SAME\nClassification\n510(k)\nK162901 K203440\nNumber\nPenumbra Reperfusion Catheters and Separators\nAs part of the Penumbra System, the Reperfusion\nCatheters and Separators are indicated for use in the\nrevascularization of patients with acute ischemic stroke\nsecondary to intracranial large vessel occlusive disease\n(within the internal carotid, middle cerebral – M1 and\nM2 segments, basilar, and vertebral arteries) within 8\nhours of symptom onset. Patients who are ineligible for\nintravenous tissue plasminogen activator (IV t-PA) or\nwho fail IV t-PA therapy are candidates for treatment.\nPenumbra 3D Revascularization Device\nAs part of the Penumbra System, the Penumbra 3D\nIndications\nRevascularization Device is indicated for use in the SAME\nFor Use\nrevascularization of patients with acute ischemic stroke\nsecondary to intracranial large vessel occlusive disease\n(within the internal carotid, middle cerebral – M1 and\nM2 segments) within 8 hours of symptom onset. Patients\nwho are ineligible for intravenous tissue plasminogen\nactivator (IV t-PA) or who fail IV t-PA therapy are\ncandidates for treatment.\nPenumbra Aspiration Tubing\nAs part of the Penumbra System, the Penumbra Sterile\nAspiration Tubing is indicated to connect the Penumbra\nReperfusion Catheters to the Penumbra Aspiration\nPump.\nPage 5 of 8\n\n|  | Device |  | Predicate Device | Subject Device |\n| --- | --- | --- | --- | --- |\n|  | Attribute |  |  |  |\n| Trade Name |  |  | Penumbra 3D Revascularization Device | Penumbra System\n(Reperfusion\nCatheter RED 62) |\n| FDA Product\nClassification |  |  | Class II, NRY, 21 CFR 870.1250 | SAME |\n| 510(k)\nNumber |  |  | K162901 | K203440 |\n| Indications\nFor Use |  |  | Penumbra Reperfusion Catheters and Separators\nAs part of the Penumbra System, the Reperfusion\nCatheters and Separators are indicated for use in the\nrevascularization of patients with acute ischemic stroke\nsecondary to intracranial large vessel occlusive disease\n(within the internal carotid, middle cerebral – M1 and\nM2 segments, basilar, and vertebral arteries) within 8\nhours of symptom onset. Patients who are ineligible for\nintravenous tissue plasminogen activator (IV t-PA) or\nwho fail IV t-PA therapy are candidates for treatment.\nPenumbra 3D Revascularization Device\nAs part of the Penumbra System, the Penumbra 3D\nRevascularization Device is indicated for use in the\nrevascularization of patients with acute ischemic stroke\nsecondary to intracranial large vessel occlusive disease\n(within the internal carotid, middle cerebral – M1 and\nM2 segments) within 8 hours of symptom onset. Patients\nwho are ineligible for intravenous tissue plasminogen\nactivator (IV t-PA) or who fail IV t-PA therapy are\ncandidates for treatment.\nPenumbra Aspiration Tubing\nAs part of the Penumbra System, the Penumbra Sterile\nAspiration Tubing is indicated to connect the Penumbra\nReperfusion Catheters to the Penumbra Aspiration\nPump. | SAME |\n\nK203440\nDevice\nPredicate Device Subject Device\nAttribute\nPenumbra Aspiration Pump\nThe Penumbra Aspiration Pump is indicated as a\nvacuum source for Penumbra Aspiration Systems.\nPerformance Data\nThe following performance data were provided in support of the substantial equivalence\ndetermination:\n• Design Verification\n• Biocompatibility\n• Shelf Life\n• Sterilization\n• Packaging Validation\nThe subject device met all established requirements.\n1.7.1 Design Verification Testing\nThe following design verification tests were performed on the subject device:\nTest Test Method Summary Conclusion\nDimensional/Visual Confirms the units meet all dimensional and visual Acceptance Criteria Met\nTest product specifications.\nFriction Test Confirms units meet product specification related to Acceptance Criteria Met\nfriction.\nFluoroscopy Test Confirms the marker band is fluoroscopically visible. Acceptance Criteria Met\nSimulated Use Test Confirms the functionality of units using clinically Acceptance Criteria Met\nrelevant benchtop model.\nParticulate Test Particulates generated during simulated use (including Acceptance Criteria Met\nmultiple deployment cycling) were evaluated.\nHub Air Test Confirms units have no leaks when tested. Acceptance Criteria Met\nTensile Test Confirms units meet product specification related to Acceptance Criteria Met\ntensile strength.\nPressure Test Confirms units meet product specification related to Acceptance Criteria Met\npressure.\nElongation Test Confirms units meet product specification related to Acceptance Criteria Met\nelongation.\nCorrosion Resistance Confirms there is no visible corrosion on the units Acceptance Criteria Met\nTest when tested.\nTorque Strength Test Confirms units have sufficient torque strength. Acceptance Criteria Met\nBurst Pressure Test Confirms units can withstand sufficient pressure. Acceptance Criteria Met\nDistal Tip Stiffness Confirms units have appropriate distal tip stiffness. Acceptance Criteria Met\nTest\nShelf-Life Confirms expiration date based on accelerated aging Acceptance Criteria Met\ntest studies.\nPackaging Validation Confirms the packaging of the units meet all product Acceptance Criteria Met\nTest specifications.\nPage 6 of 8\n\n|  | Device |  | Predicate Device | Subject Device |\n| --- | --- | --- | --- | --- |\n|  | Attribute |  |  |  |\n|  |  |  | Penumbra Aspiration Pump\nThe Penumbra Aspiration Pump is indicated as a\nvacuum source for Penumbra Aspiration Systems. |  |\n\n|  | Test |  |  | Test Method Summary |  |  | Conclusion |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Dimensional/Visual\nTest |  |  | Confirms the units meet all dimensional and visual\nproduct specifications. |  |  | Acceptance Criteria Met |  |  |\n| Friction Test |  |  | Confirms units meet product specification related to\nfriction. |  |  | Acceptance Criteria Met |  |  |\n| Fluoroscopy Test |  |  | Confirms the marker band is fluoroscopically visible. |  |  | Acceptance Criteria Met |  |  |\n| Simulated Use Test |  |  | Confirms the functionality of units using clinically\nrelevant benchtop model. |  |  | Acceptance Criteria Met |  |  |\n| Particulate Test |  |  | Particulates generated during simulated use (including\nmultiple deployment cycling) were evaluated. |  |  | Acceptance Criteria Met |  |  |\n| Hub Air Test |  |  | Confirms units have no leaks when tested. |  |  | Acceptance Criteria Met |  |  |\n| Tensile Test |  |  | Confirms units meet product specification related to\ntensile strength. |  |  | Acceptance Criteria Met |  |  |\n| Pressure Test |  |  | Confirms units meet product specification related to\npressure. |  |  | Acceptance Criteria Met |  |  |\n| Elongation Test |  |  | Confirms units meet product specification related to\nelongation. |  |  | Acceptance Criteria Met |  |  |\n| Corrosion Resistance\nTest |  |  | Confirms there is no visible corrosion on the units\nwhen tested. |  |  | Acceptance Criteria Met |  |  |\n| Torque Strength Test |  |  | Confirms units have sufficient torque strength. |  |  | Acceptance Criteria Met |  |  |\n| Burst Pressure Test |  |  | Confirms units can withstand sufficient pressure. |  |  | Acceptance Criteria Met |  |  |\n| Distal Tip Stiffness\nTest |  |  | Confirms units have appropriate distal tip stiffness. |  |  | Acceptance Criteria Met |  |  |\n| Shelf-Life |  |  | Confirms expiration date based on accelerated aging\ntest studies. |  |  | Acceptance Criteria Met |  |  |\n| Packaging Validation\nTest |  |  | Confirms the packaging of the units meet all product\nspecifications. |  |  | Acceptance Criteria Met |  |  |\n\nK203440\nTest Test Method Summary Conclusion\nSterilization Test Confirms the units are sterilized in accordance with Acceptance Criteria Met\nISO 11135 and ISO 10993-7.\n1.7.2 Biocompatibility\nThe biocompatibility evaluation for the subject device was conducted in accordance with\nISO 10993-1, USP standards, and FDA Good Laboratory Practices (GLP) as recognized\nby FDA. The battery of testing included the following tests:\nTests Results Conclusion\nCytotoxicity:\nNo evidence of cell lysis or toxicity (Grade = 0,\nMEM Elution Pass\nReactivity None).\n(ISO 10993-5)\nSensitization: Both Test Group & Control Group Grade = 0\nMagnusson-Kligman None of the treated or negative control animals exhibited\nPass\nMethod any reaction at the challenge. The positive control article\n(ISO 10993-10) elicited discrete reactions in all animals.\nIrritation: None of the animals exhibited overt signs of toxicity at\nIntracutaneous any of the observation points. The test article sites did not\nPass\nReactivity show a significantly greater biological reaction than the\n(ISO 10993-10) sites injected with the control article.\nNo evidence of systemic toxicity from sample extracts.\nSystemic Toxicity: That is:\nAcute Systemic Injection • No deaths; Pass\n(ISO 10993-11)\n• No signs consistent with toxicity;\n• No weight loss > 10%.\nSystemic Toxicity:\nMaterial Mediated Non-pyrogenic: no single animal had an individual rise in Pass\nPyrogen body temperature ≥ 0.5 °C.\n(ISO 10993-11)\nHemocompatibility:\nIn-vitro Device non-thrombogenic in vitro when compared to a Pass\nThrombogenicity predicate device.\n(ISO 10993-4)\nHemocompatibility:\nPartial Thromboplastin Test article coagulation times are statistically similar to Pass\nTime (PTT) predicate.\n(ISO 10993-4)\nHemocompatibility:\nTest article concentrations of Sc5b-9 are statistically Pass\nComplement Activation\nsimilar to predicate.\n(ISO 10993-4)\nHemocompatibility:\nPass\nHemolysis, indirect Hemolytic Index = 0.00%.\ncontact (ISO 10993-4)\nPage 7 of 8\n\n|  | Test |  |  | Test Method Summary |  |  | Conclusion |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Sterilization Test |  |  | Confirms the units are sterilized in accordance with\nISO 11135 and ISO 10993-7. |  |  | Acceptance Criteria Met |  |  |\n\n|  | Tests |  |  | Results |  |  | Conclusion |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Cytotoxicity:\nMEM Elution\n(ISO 10993-5) |  |  | No evidence of cell lysis or toxicity (Grade = 0,\nReactivity None). |  |  | Pass |  |  |\n| Sensitization:\nMagnusson-Kligman\nMethod\n(ISO 10993-10) |  |  | Both Test Group & Control Group Grade = 0\nNone of the treated or negative control animals exhibited\nany reaction at the challenge. The positive control article\nelicited discrete reactions in all animals. |  |  | Pass |  |  |\n| Irritation:\nIntracutaneous\nReactivity\n(ISO 10993-10) |  |  | None of the animals exhibited overt signs of toxicity at\nany of the observation points. The test article sites did not\nshow a significantly greater biological reaction than the\nsites injected with the control article. |  |  | Pass |  |  |\n| Systemic Toxicity:\nAcute Systemic Injection\n(ISO 10993-11) |  |  | No evidence of systemic toxicity from sample extracts.\nThat is:\n• No deaths;\n• No signs consistent with toxicity;\n• No weight loss > 10%. |  |  | Pass |  |  |\n| Systemic Toxicity:\nMaterial Mediated\nPyrogen\n(ISO 10993-11) |  |  | Non-pyrogenic: no single animal had an individual rise in\nbody temperature ≥ 0.5 °C. |  |  | Pass |  |  |\n| Hemocompatibility:\nIn-vitro\nThrombogenicity\n(ISO 10993-4) |  |  | Device non-thrombogenic in vitro when compared to a\npredicate device. |  |  | Pass |  |  |\n| Hemocompatibility:\nPartial Thromboplastin\nTime (PTT)\n(ISO 10993-4) |  |  | Test article coagulation times are statistically similar to\npredicate. |  |  | Pass |  |  |\n| Hemocompatibility:\nComplement Activation\n(ISO 10993-4) |  |  | Test article concentrations of Sc5b-9 are statistically\nsimilar to predicate. |  |  | Pass |  |  |\n| Hemocompatibility:\nHemolysis, indirect\ncontact (ISO 10993-4) |  |  | Hemolytic Index = 0.00%. |  |  | Pass |  |  |\n\nK203440\nTests Results Conclusion\nHemocompatibility:\nPass\nHemolysis, direct Hemolytic Index = 0.00%.\ncontact (ISO 10993-4)\nBiocompatibility test results demonstrate biological safety per ISO 10993 and USP\nrequirements.\n1.7.3 Performance Data – Animal, Clinical\nNo animal or clinical study was conducted as bench testing was determined sufficient for\nverification and validation purposes.\nConclusions\nThe subject Penumbra System® (Reperfusion Catheter RED™ 62) is substantially\nequivalent to the predicate devices Penumbra System ACE 68 Reperfusion Catheter and\nPenumbra 3D Revascularization Device. The subject device has the same intended use as the\npredicate devices. The device testing described in the 510(k) Summary demonstrates the\nsubject device is substantially equivalent to the predicate devices in regard to intended\nuse, operating principle, design concept, fundamental technology and device\nperformance.\nPage 8 of 8\n\n|  | Tests |  |  | Results |  |  | Conclusion |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Hemocompatibility:\nHemolysis, direct\ncontact (ISO 10993-4) |  |  | Hemolytic Index = 0.00%. |  |  | Pass |  |  |"
  }
}