{
  "source_pdf": "aspiration--penumbra--penumbra-reperfusion-catheter-red-72--510k.pdf",
  "clearance_number": "K242104",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": null,
    "indications": null,
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": [
      "K211654",
      "K173761",
      "K211654",
      "K173761",
      "K242104",
      "K191946",
      "K242104",
      "K211654",
      "K242104",
      "K211654",
      "K242104",
      "K242104",
      "K242104",
      "K191946",
      "K191946",
      "K242104",
      "K242104"
    ]
  },
  "confidence": {
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Substantial Equivalence": "Predicate Device\nK211654 Penumbra System (Reperfusion Catheter RED 72) Penumbra, Inc.\nReference Device\nK173761 Penumbra System (Reperfusion Catheter JET 7) Penumbra, Inc.\nPage 1 of 7\n\n| 510(k) Number | Name of Device | Name of |\n| --- | --- | --- |\n|  |  | Manufacturer |\n|  |  |  |\n| Predicate Device |  |  |\n| K211654 | Penumbra System (Reperfusion Catheter RED 72) | Penumbra, Inc. |\n| Reference Device |  |  |\n| K173761 | Penumbra System (Reperfusion Catheter JET 7) | Penumbra, Inc. |\n\nK242104\n1.4 Device Description\nThe Penumbra System is comprised of the following devices:\n• Penumbra Reperfusion Catheter\n• Penumbra 3D Revascularization Device\n• Penumbra Aspiration Pump\n• Penumbra Aspiration Pump Canister/Tubing\n• Penumbra Aspiration Tubing\n• Penumbra Separator\nThe Penumbra System is designed to remove thrombus and restore blood flow in the\nneurovasculature using aspiration. The Reperfusion Catheter delivers aspiration from the\npump directly to the site of occlusion to remove the clot. The 3D Revascularization Device\nis used with Reperfusion Catheters to facilitate aspiration and removal of the thrombus\nwhen needed. Alternatively, a Separator may be used to clear the lumen of the Reperfusion\nCatheter should it become blocked with thrombus. The Reperfusion Catheter is introduced\nthrough a guide catheter or long femoral sheath and into the intracranial vasculature and\nguided over a neurovascular guidewire to the site of the primary occlusion. The Penumbra\nReperfusion Catheter is used with the Penumbra Aspiration Pump to aspirate thrombus\nfrom an occluded vessel. The Penumbra Reperfusion Catheter is connected to the\nPenumbra Aspiration Pump using the Penumbra Aspiration Tubing and the Penumbra\nAspiration Pump Canister. The Penumbra Reperfusion Catheter is provided with a steam\nshaping mandrel, rotating hemostasis valve (RHV), peelable sheath, and optionally,\nSENDit Technology (cleared under K191946). The Penumbra 3D Revascularization\nDevice is provided with an introducer sheath. The Penumbra Separator is provided with\nan introducer and torque device. The devices are visible under fluoroscopy.\n1.5 Indications For Use\nPenumbra Reperfusion Catheters and Separators\nAs part of the Penumbra System, the Reperfusion Catheters and Separators are indicated\nfor use in the revascularization of patients with acute ischemic stroke secondary to\nintracranial large vessel occlusive disease (within the internal carotid, middle cerebral –\nM1 and M2 segments, basilar, and vertebral arteries) within 8 hours of symptom onset.\nPatients who are ineligible for thrombolytic drug therapy or who failed thrombolytic drug\ntherapy are candidates for treatment.\nPenumbra 3D Revascularization Device\nPage 2 of 7\n\nK242104\nAs part of the Penumbra System, the Penumbra 3D Revascularization Device is indicated\nfor use in the revascularization of patients with acute ischemic stroke secondary to\nintracranial large vessel occlusive disease (within the internal carotid, middle cerebral –\nM1 and M2 segments) within 8 hours of symptom onset. Patients who are ineligible for\nthrombolytic drug therapy or who failed thrombolytic drug therapy are candidates for\ntreatment.\nPenumbra Aspiration Tubing\nAs part of the Penumbra System, the Penumbra Sterile Aspiration Tubing is indicated to\nconnect the Penumbra Reperfusion Catheters to the Penumbra Aspiration Pump.\nPenumbra Aspiration Pump\nThe Penumbra Aspiration Pump is indicated as a vacuum source for Penumbra Aspiration\nSystems.\n1.6 Comparison of Technological Characteristics with the Predicate Device\nDevice Predicate Device Subject Device\nAttribute\nPenumbra System Penumbra System\nTrade Name\n(Reperfusion Catheter RED 72) (Reperfusion Catheter RED 72)\nFDA Product\nClass II, NRY, 21 CFR 870.1250 SAME\nClassification\n510(k)\nK211654 K242104\nNumber\nPenumbra Reperfusion Catheters and Penumbra Reperfusion\nSeparators Catheters and Separators\nAs part of the Penumbra System, the As part of the Penumbra\nReperfusion Catheters and Separators are System, the Reperfusion\nindicated for use in the revascularization of Catheters and Separators are\npatients with acute ischemic stroke indicated for use in the\nsecondary to intracranial large vessel revascularization of patients\nocclusive disease (within the internal with acute ischemic stroke\ncarotid, middle cerebral – M1 and M2 secondary to intracranial large\nIndications segments, basilar, and vertebral arteries) vessel occlusive disease (within\nfor Use within 8 hours of symptom onset. Patients the internal carotid, middle\nwho are ineligible for intravenous tissue cerebral – M1 and M2\nplasminogen activator (IV t-PA) or who fail segments, basilar, and vertebral\nIV t-PA therapy are candidates for arteries) within 8 hours of\ntreatment. symptom onset. Patients who\nare ineligible for thrombolytic\nPenumbra 3D Revascularization Device drug therapy or who failed\nAs part of the Penumbra System, the thrombolytic drug therapy are\nPenumbra 3D Revascularization Device is candidates for treatment.\nindicated for use in the revascularization of\nPage 3 of 7\n\n| Device | Predicate Device | Subject Device |\n| --- | --- | --- |\n| Attribute |  |  |\n| Trade Name | Penumbra System\n(Reperfusion Catheter RED 72) | Penumbra System\n(Reperfusion Catheter RED 72) |\n| FDA Product\nClassification | Class II, NRY, 21 CFR 870.1250 | SAME |\n| 510(k)\nNumber | K211654 | K242104 |\n| Indications\nfor Use | Penumbra Reperfusion Catheters and\nSeparators\nAs part of the Penumbra System, the\nReperfusion Catheters and Separators are\nindicated for use in the revascularization of\npatients with acute ischemic stroke\nsecondary to intracranial large vessel\nocclusive disease (within the internal\ncarotid, middle cerebral – M1 and M2\nsegments, basilar, and vertebral arteries)\nwithin 8 hours of symptom onset. Patients\nwho are ineligible for intravenous tissue\nplasminogen activator (IV t-PA) or who fail\nIV t-PA therapy are candidates for\ntreatment.\nPenumbra 3D Revascularization Device\nAs part of the Penumbra System, the\nPenumbra 3D Revascularization Device is\nindicated for use in the revascularization of | Penumbra Reperfusion\nCatheters and Separators\nAs part of the Penumbra\nSystem, the Reperfusion\nCatheters and Separators are\nindicated for use in the\nrevascularization of patients\nwith acute ischemic stroke\nsecondary to intracranial large\nvessel occlusive disease (within\nthe internal carotid, middle\ncerebral – M1 and M2\nsegments, basilar, and vertebral\narteries) within 8 hours of\nsymptom onset. Patients who\nare ineligible for thrombolytic\ndrug therapy or who failed\nthrombolytic drug therapy are\ncandidates for treatment. |\n\nK242104\nDevice Predicate Device Subject Device\nAttribute\nPenumbra System Penumbra System\nTrade Name\n(Reperfusion Catheter RED 72) (Reperfusion Catheter RED 72)\npatients with acute ischemic stroke Penumbra 3D\nsecondary to intracranial large vessel Revascularization Device\nocclusive disease (within the internal As part of the Penumbra\ncarotid, middle cerebral – M1 and M2 System, the Penumbra 3D\nsegments) within 8 hours of symptom Revascularization Device is\nonset. Patients who are ineligible for indicated for use in the\nintravenous tissue plasminogen activator revascularization of patients\n(IV t-PA) or who fail IV t-PA therapy are with acute ischemic stroke\ncandidates for treatment. secondary to intracranial large\nvessel occlusive disease (within\nPenumbra Aspiration Tubing the internal carotid, middle\nAs part of the Penumbra System, the cerebral – M1 and M2\nPenumbra Sterile Aspiration Tubing is segments) within 8 hours of\nindicated to connect the Penumbra symptom onset. Patients who\nReperfusion Catheters to the Penumbra are ineligible for thrombolytic\nAspiration Pump. drug therapy or who failed\nthrombolytic drug therapy are\nPenumbra Aspiration Pump candidates for treatment.\nThe Penumbra Aspiration Pump is\nindicated as a vacuum source for Penumbra Penumbra Aspiration Tubing\nAs part of the Penumbra\nAspiration Systems.\nSystem, the Penumbra Sterile\nAspiration Tubing is indicated\nto connect the Penumbra\nReperfusion Catheters to the\nPenumbra Aspiration Pump.\nPenumbra Aspiration Pump\nThe Penumbra Aspiration\nPump is indicated as a vacuum\nsource for Penumbra Aspiration\nSystems.\nPrinciples of\nSee Section 1.4 SAME\nOperation\nStainless Steel, PTFE, Polyurethane, Stainless Steel, PTFE,\nDevice\nPolyether Block Amide, Nylon 12, Nitinol, Polyurethane, differing Polyether\nMaterials\nPlatinum/Iridium Block Amide, Nylon 12, Nitinol,\nPlatinum/Iridium\nID Band Polyolefin, PET black [white foil] SAME\nColor\nCoating Hydrophilic coating (proprietary) SAME\nMin. ID 0.072 in. (1.83 mm) SAME\nMax. OD 0.085 in. (2.16 mm) SAME\nPage 4 of 7\n\n| Device | Predicate Device | Subject Device |\n| --- | --- | --- |\n| Attribute |  |  |\n| Trade Name | Penumbra System\n(Reperfusion Catheter RED 72) | Penumbra System\n(Reperfusion Catheter RED 72) |\n|  | patients with acute ischemic stroke\nsecondary to intracranial large vessel\nocclusive disease (within the internal\ncarotid, middle cerebral – M1 and M2\nsegments) within 8 hours of symptom\nonset. Patients who are ineligible for\nintravenous tissue plasminogen activator\n(IV t-PA) or who fail IV t-PA therapy are\ncandidates for treatment.\nPenumbra Aspiration Tubing\nAs part of the Penumbra System, the\nPenumbra Sterile Aspiration Tubing is\nindicated to connect the Penumbra\nReperfusion Catheters to the Penumbra\nAspiration Pump.\nPenumbra Aspiration Pump\nThe Penumbra Aspiration Pump is\nindicated as a vacuum source for Penumbra\nAspiration Systems. | Penumbra 3D\nRevascularization Device\nAs part of the Penumbra\nSystem, the Penumbra 3D\nRevascularization Device is\nindicated for use in the\nrevascularization of patients\nwith acute ischemic stroke\nsecondary to intracranial large\nvessel occlusive disease (within\nthe internal carotid, middle\ncerebral – M1 and M2\nsegments) within 8 hours of\nsymptom onset. Patients who\nare ineligible for thrombolytic\ndrug therapy or who failed\nthrombolytic drug therapy are\ncandidates for treatment.\nPenumbra Aspiration Tubing\nAs part of the Penumbra\nSystem, the Penumbra Sterile\nAspiration Tubing is indicated\nto connect the Penumbra\nReperfusion Catheters to the\nPenumbra Aspiration Pump.\nPenumbra Aspiration Pump\nThe Penumbra Aspiration\nPump is indicated as a vacuum\nsource for Penumbra Aspiration\nSystems. |\n| Principles of\nOperation | See Section 1.4 | SAME |\n| Device\nMaterials | Stainless Steel, PTFE, Polyurethane,\nPolyether Block Amide, Nylon 12, Nitinol,\nPlatinum/Iridium | Stainless Steel, PTFE,\nPolyurethane, differing Polyether\nBlock Amide, Nylon 12, Nitinol,\nPlatinum/Iridium |\n| ID Band\nColor | Polyolefin, PET black [white foil] | SAME |\n| Coating | Hydrophilic coating (proprietary) | SAME |\n| Min. ID | 0.072 in. (1.83 mm) | SAME |\n| Max. OD | 0.085 in. (2.16 mm) | SAME |\n\nK242104\nDevice Predicate Device Subject Device\nAttribute\nPenumbra System Penumbra System\nTrade Name\n(Reperfusion Catheter RED 72) (Reperfusion Catheter RED 72)\nDistal Flex\n30 cm SAME\nLength\nCoating 30 cm SAME\nLength\nEffective\n115, 120, 125, 127, 132 cm SAME\nLengths\nPeelable Sheath, Shaping Mandrel, RHV Peelable Sheath, Shaping\nAccessories\nMandrel, RHV, SENDit\nTechnology (Optional, K191946)\nPackaging Polyester/Polyethylene/Tyvek, Polystyrene,\nSAME\nMaterials SBS Paperboard\nCondition\nSterile and Single Use SAME\nSupplied\nSterilization\nEthylene Oxide (EO) SAME\nMethod\n1.7 Performance Data\nThe following performance data were provided in support of the substantial equivalence\ndetermination:\n• Design Verification\n• Biocompatibility\n• Shelf Life\n• Packaging Validation\n• Sterilization\nThe subject device met all established requirements.\n1.7.1 Design Verification Testing\nThe following design verification tests were performed on the subject device:\nTest Test Method Summary Conclusion\nDimensional/Visual Test Confirms the units meet all dimensional and visual product Acceptance Criteria Met\nspecifications.\nFriction Test Confirms units meet product specification related to Acceptance Criteria Met\nfriction.\nRadiopacity Test Confirms the markerband is fluoroscopically visible. Acceptance Criteria Met\nSimulated Use Test Confirms the functionality of units using clinically Acceptance Criteria Met\nrelevant benchtop model.\nParticulate and Coating Particulates generated during simulated use and coating Acceptance Criteria Met\nIntegrity Test integrity after simulated use (including multiple deployment\ncycles) were evaluated.\nHub/Air Test Confirms units have no leaks when tested. Acceptance Criteria Met\nPage 5 of 7\n\n| Device | Predicate Device | Subject Device |\n| --- | --- | --- |\n| Attribute |  |  |\n| Trade Name | Penumbra System\n(Reperfusion Catheter RED 72) | Penumbra System\n(Reperfusion Catheter RED 72) |\n| Distal Flex\nLength | 30 cm | SAME |\n| Coating\nLength | 30 cm | SAME |\n| Effective\nLengths | 115, 120, 125, 127, 132 cm | SAME |\n| Accessories | Peelable Sheath, Shaping Mandrel, RHV | Peelable Sheath, Shaping\nMandrel, RHV, SENDit\nTechnology (Optional, K191946) |\n| Packaging\nMaterials | Polyester/Polyethylene/Tyvek, Polystyrene,\nSBS Paperboard | SAME |\n| Condition\nSupplied | Sterile and Single Use | SAME |\n| Sterilization\nMethod | Ethylene Oxide (EO) | SAME |\n\n| Test | Test Method Summary | Conclusion |\n| --- | --- | --- |\n| Dimensional/Visual Test | Confirms the units meet all dimensional and visual product\nspecifications. | Acceptance Criteria Met |\n| Friction Test | Confirms units meet product specification related to\nfriction. | Acceptance Criteria Met |\n| Radiopacity Test | Confirms the markerband is fluoroscopically visible. | Acceptance Criteria Met |\n| Simulated Use Test | Confirms the functionality of units using clinically\nrelevant benchtop model. | Acceptance Criteria Met |\n| Particulate and Coating\nIntegrity Test | Particulates generated during simulated use and coating\nintegrity after simulated use (including multiple deployment\ncycles) were evaluated. | Acceptance Criteria Met |\n| Hub/Air Test | Confirms units have no leaks when tested. | Acceptance Criteria Met |\n\nK242104\nTest Test Method Summary Conclusion\nTensile Test Confirms units meet product specification related to tensile Acceptance Criteria Met\nstrength.\nPressure Test Confirms units meet product specification related to Acceptance Criteria Met\npressure.\nElongation Test Confirms units meet product specification related to Acceptance Criteria Met\nelongation.\nCorrosion Resistance Confirms there is no visible corrosion on the units when Acceptance Criteria Met\nTest tested.\nTorque Strength Test Confirms units have sufficient torque strength. Acceptance Criteria Met\nBurst Pressure Test Confirms units can withstand sufficient pressure. Acceptance Criteria Met\nDistal Tip Stiffness Test Confirms units have distal tip stiffness comparable to the Acceptance Criteria Met\nreference device.\nKink Resistance Test Confirms units meet product specification related to kink Acceptance Criteria Met\nresistance.\nSimulated Use Physician Confirms the usability of units in clinically relevant benchtop Acceptance Criteria Met\nUsability Test model.\nShelf Life Confirms expiration date based on accelerated aging test Acceptance Criteria Met\nstudies.\nPackaging Validation Confirms the packaging of the units meets all product Acceptance Criteria Met\nspecifications.\nSterilization Test Confirms the units are sterilized in accordance with ISO Acceptance Criteria Met\n11135+A1 and ISO 10993-7.\n1.7.2 Biocompatibility\nThe biocompatibility evaluation for the subject device was conducted in accordance with\nISO 10993-1, USP standards, and 21 CFR, Part 58, Good Laboratory Practices (GLP). The\nbattery of testing included the following tests:\nTests Acceptance Criteria Conclusion\nCytotoxicity: Sample extracts must have a cytotoxic reactivity Pass\nMEM Elution score of Grade 2 or lower. Non-cytotoxic\nTest group shall yield Grade < 1 score on\nSensitization: Pass\nMagnusson and Kligman scale (provided control\nMagnusson-Kligman Method Non-sensitizing\ngroup yields Grade < 1).\nThe difference between the average scores for\nIrritation: Pass\nthe extract of the test article and the control is ≤\nIntracutaneous Reactivity Non-irritating\n1.0.\nSample extracts must not cause significant\nbiological reaction greater than control. That is:\nSystemic Toxicity: • Death in 2 or more animals. Pass\nAcute Systemic Injection • Signs of toxicity in 2 or more animals (i.e. Non-toxic\nconvulsions, prostration).\n• Weight loss > 10% in 3 or more animals.\nPass\nSystemic Toxicity: Material- Sample extracts must not cause a total rise in\nNon-pyrogenic\nMediated Pyrogen body temperature of ≥ 0.5 °C.\nPage 6 of 7\n\n| Test | Test Method Summary | Conclusion |\n| --- | --- | --- |\n| Tensile Test | Confirms units meet product specification related to tensile\nstrength. | Acceptance Criteria Met |\n| Pressure Test | Confirms units meet product specification related to\npressure. | Acceptance Criteria Met |\n| Elongation Test | Confirms units meet product specification related to\nelongation. | Acceptance Criteria Met |\n| Corrosion Resistance\nTest | Confirms there is no visible corrosion on the units when\ntested. | Acceptance Criteria Met |\n| Torque Strength Test | Confirms units have sufficient torque strength. | Acceptance Criteria Met |\n| Burst Pressure Test | Confirms units can withstand sufficient pressure. | Acceptance Criteria Met |\n| Distal Tip Stiffness Test | Confirms units have distal tip stiffness comparable to the\nreference device. | Acceptance Criteria Met |\n| Kink Resistance Test | Confirms units meet product specification related to kink\nresistance. | Acceptance Criteria Met |\n| Simulated Use Physician\nUsability Test | Confirms the usability of units in clinically relevant benchtop\nmodel. | Acceptance Criteria Met |\n| Shelf Life | Confirms expiration date based on accelerated aging test\nstudies. | Acceptance Criteria Met |\n| Packaging Validation | Confirms the packaging of the units meets all product\nspecifications. | Acceptance Criteria Met |\n| Sterilization Test | Confirms the units are sterilized in accordance with ISO\n11135+A1 and ISO 10993-7. | Acceptance Criteria Met |\n\n| Tests | Acceptance Criteria | Conclusion |\n| --- | --- | --- |\n| Cytotoxicity:\nMEM Elution | Sample extracts must have a cytotoxic reactivity\nscore of Grade 2 or lower. | Pass\nNon-cytotoxic |\n| Sensitization:\nMagnusson-Kligman Method | Test group shall yield Grade < 1 score on\nMagnusson and Kligman scale (provided control\ngroup yields Grade < 1). | Pass\nNon-sensitizing |\n| Irritation:\nIntracutaneous Reactivity | The difference between the average scores for\nthe extract of the test article and the control is ≤\n1.0. | Pass\nNon-irritating |\n| Systemic Toxicity:\nAcute Systemic Injection | Sample extracts must not cause significant\nbiological reaction greater than control. That is:\n• Death in 2 or more animals.\n• Signs of toxicity in 2 or more animals (i.e.\nconvulsions, prostration).\n• Weight loss > 10% in 3 or more animals. | Pass\nNon-toxic |\n| Systemic Toxicity: Material-\nMediated Pyrogen | Sample extracts must not cause a total rise in\nbody temperature of ≥ 0.5 °C. | Pass\nNon-pyrogenic |\n\nK242104\nTests Acceptance Criteria Conclusion\nPass\nHemocompatibility: Device must not be thrombogenic in vitro when Comparable to the\nIn-vitro Thrombogenicity compared to a predicate device. predicate\nPass\nHemocompatibility: Partial Clotting times of test article must be similar to Comparable to the\nThromboplastin Time (PTT) predicate values. predicate\nPass\nHemocompatibility: The concentration of SC5b-9 of test article must Non-activator of the\nComplement Activation be similar to predicate values. complement system\nPass\nHemocompatibility: Sample extracts must be non-hemolytic (≤ 2%\nNon-hemolytic\nHemolysis (indirect contact) hemolytic index).\nPass\nHemocompatibility: Sample must be non-hemolytic (≤ 2% hemolytic\nNon-hemolytic\nHemolysis (direct contact) index).\nPass\nSample must meet the requirements of ASTM\nHemocompatibility: Platelet Similar to the\nF2888-19, Standard Practice for Platelet\nand Leukocyte Count predicate\nLeukocyte Count.\nBiocompatibility test results demonstrate biological safety per ISO 10993 and USP\nrequirements.\n1.7.3 Performance Data – Animal, Clinical\nNo animal or clinical study was conducted as bench and biocompatibility testing were\ndetermined sufficient for verification and validation purposes.\n1.8 Conclusions\nThe subject Penumbra System (Reperfusion Catheter RED 72) is substantially equivalent\nto the predicate Penumbra System (Reperfusion Catheter RED 72). The subject device has\nthe identical intended use and similar operating principle, design concept, fundamental\ntechnology as the predicate. The differences between the subject and predicate devices do\nnot raise new or different questions of safety or effectiveness. The device testing\ndescribed in this 510(k) Summary demonstrates the subject device performs as intended.\nPage 7 of 7\n\n| Tests | Acceptance Criteria | Conclusion |\n| --- | --- | --- |\n| Hemocompatibility:\nIn-vitro Thrombogenicity | Device must not be thrombogenic in vitro when\ncompared to a predicate device. | Pass\nComparable to the\npredicate |\n| Hemocompatibility: Partial\nThromboplastin Time (PTT) | Clotting times of test article must be similar to\npredicate values. | Pass\nComparable to the\npredicate |\n| Hemocompatibility:\nComplement Activation | The concentration of SC5b-9 of test article must\nbe similar to predicate values. | Pass\nNon-activator of the\ncomplement system |\n| Hemocompatibility:\nHemolysis (indirect contact) | Sample extracts must be non-hemolytic (≤ 2%\nhemolytic index). | Pass\nNon-hemolytic |\n| Hemocompatibility:\nHemolysis (direct contact) | Sample must be non-hemolytic (≤ 2% hemolytic\nindex). | Pass\nNon-hemolytic |\n| Hemocompatibility: Platelet\nand Leukocyte Count | Sample must meet the requirements of ASTM\nF2888-19, Standard Practice for Platelet\nLeukocyte Count. | Pass\nSimilar to the\npredicate |"
  }
}