{
  "source_pdf": "aspiration--stryker--axs-catalyst-distal-access-catheter--510k.pdf",
  "clearance_number": "K173841",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description\nThe AXS Catalyst Distal Access Catheter as part of the AXS Universal Aspiration System is\ndesigned to restore blood flow in patients with acute ischemic stroke secondary to\nintracranial large vessel occlusive disease. The AXS Universal Aspiration System is\ndesigned for use within the internal carotid, middle cerebral – M1 and M2 segments,\nbasilar, and vertebral arteries. The AXS Universal Aspiration System is composed of the\nfollowing components:\n• AXS Catalyst™ Distal Access Catheter\n• AXS Universal Aspiration Tubing\n• Medela Dominant Flex Pump\n• AXS Universal Liner Set\nThe AXS Catalyst™ Distal Access Catheter is a sterile, single lumen, variable stiffness\ncatheter. The catheter shaft has a hydrophilic coating to reduce friction during use,\nincludes a radiopaque marker on the distal end for angiographic visualization, and\nincludes a luer hub on the proximal end allowing attachments for flushing and\naspiration. It is packaged with a Rotating Hemostastic Valve (RHV), Tuohy Borst Valve\nwith Sideport, and Peel Away Introducer. The Rotating Hemostastic Valve and Tuohy\nBorst valve with sideport are used for flushing, insertion of catheters, and aspiration.\nThe peel away introducer sheaths are designed to protect the distal tip of the catheter\nduring insertion into the RHV or Tuohy Borst. The AXS Catalyst Distal Access Catheter is\nthe only component of the AXS Universal Aspiration System that is used intravascularly.\nThe AXS Universal Aspiration Tubing serves as a conduit to supply vacuum from the\nMedela Dominant Flex Pump to the distal tip of the AXS Catalyst Distal Access Catheter.\nThe AXS Universal Aspiration Tubing provides a connection between the sterile and non-\nsterile environments. The proximal end of the AXS Universal Aspiration Tubing is\nconnected to the AXS Universal Liner Set (outside of the sterile environment) while the\ndistal end of the AXS Universal Aspiration Tubing is connected to the AXS Catalyst Distal\nAccess Catheter (inside the sterile environment). The AXS Universal Liner Set is\nconnected to the Medela Dominant Flex Pump (also outside of the sterile environment).\n\n|  |  |  |  | Primary Predicate |  |  | Reference Predicate |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Catheter |  |  | Penumbra Reperfusion\nCatheter\n(K090752) |  |  | AXS Catalyst Distal Access\nCatheter\n(K151667) |  |  |\n| Aspiration\nSystem\nComponents |  |  | Penumbra Max Pump\nPenumbra Hi-Flo Aspiration\nTubing\nPenumbra MAX Canister\n(K160449) |  |  | N/A |  |  |\n\nThe Medela Dominant Flex Pump is designed to generate vacuum for the AXS Universal\nAspiration System. When used as part of the AXS Universal Aspiration System, the AXS\nCatalyst Distal Access Catheter requires a minimum vacuum pressure of -68 kPa [-20.08\nin Hg] from the Medela Dominant Flex Pump. The Medela Dominant Flex Pump is\nreusable, non-sterile, and intended to be utilized outside of the sterile environment.\nThe AXS Universal Liner Set is provided non-sterile and consists of an individually\npackaged canister liner and a ClotFinder specimen cup. The AXS Universal Liner Set is\noffered with and without a desiccant. The AXS Universal Liner Set is single-use and the\nrepository for aspirated material.\nIndications for Use\nThe AXS Catalyst Distal Access Catheter as part of the AXS Universal Aspiration\nSystem is indicated for use in the revascularization of patients with acute ischemic\nstroke secondary to intracranial large vessel occlusive disease (in the internal\ncarotid, middle cerebral - M1 and M2 segments, basilar, and vertebral arteries)\nwithin 8 hours of symptom onset. Patients who are ineligible for intravenous tissue\nplasminogen activator (IV t-PA) or who failed IV t-PA are candidates for treatment.\nTechnological Characteristics and Product Feature Comparison\nStryker Neurovascular has demonstrated the AXS Catalyst Distal Access Catheters when\nused as part of the AXS Universal Aspiration System are substantially equivalent to the\nprimary predicate device (K090752 and K160449) and reference predicate device\n(K151667) based on the same or similar materials, similar design, and the same\nfundamental operating principles. A comparison of the subject device with the primary\npredicate and reference predicate device is summarized in Table 1 below.\nTable 1: Product Feature Comparison of Subject Device to Predicate Device\nDetail Submission Primary\nSubject Device Predicate Device\nAXS Catalyst Distal Access Penumbra Reperfusion\nCatheter Catheter\nManufacturer Stryker Neurovascular Penumbra, Inc.\n510(k) Number K173841 K090752\nDevice Trade Name AXS CatalystTM Distal Access Penumbra Reperfusion\nCatheter Catheter (aka 5MAX ACE or\n5MAX or ACE60)\nRegulation Number 21 CFR 870.1250 Same as Subject Device\n\n|  | Table 1: Product Feature Comparison of Subject Device to Predicate Device |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n| Detail | Detail |  | Submission |  |  | Primary |  |\n|  |  |  | Subject Device |  |  | Predicate Device |  |\n|  |  |  | AXS Catalyst Distal Access |  |  | Penumbra Reperfusion |  |\n|  |  |  | Catheter |  |  | Catheter |  |\n| Manufacturer |  | Stryker Neurovascular |  |  | Penumbra, Inc. |  |  |\n| 510(k) Number |  | K173841 |  |  | K090752 |  |  |\n| Device Trade Name |  | AXS CatalystTM Distal Access\nCatheter |  |  | Penumbra Reperfusion\nCatheter (aka 5MAX ACE or\n5MAX or ACE60) |  |  |\n| Regulation Number |  | 21 CFR 870.1250 |  |  | Same as Subject Device |  |  |\n\nTable 1: Product Feature Comparison of Subject Device to Predicate Device\nDetail Submission Primary\nSubject Device Predicate Device\nAXS Catalyst Distal Access Penumbra Reperfusion\nCatheter Catheter\nRegulation Name Percutaneous Catheter Same as Subject Device\nRegulatory Class II Same as Subject Device\nProduct Code NRY NRY\nIntended Use/ The AXS Catalyst Distal Access The Penumbra System is\nIndications for Use Catheter as part of the AXS intended for use in the\nUniversal Aspiration System is revascularization of patients\nindicated for use in the with acute ischemic stroke\nrevascularization of patients secondary to intracranial large\nwith acute ischemic stroke vessel occlusive disease (in the\nsecondary to intracranial large internal carotid, middle\nvessel occlusive disease (in the cerebral – M1 and M2\ninternal carotid, middle segments, basilar, and\ncerebral – M1 and M2 vertebral arteries) within 8\nsegments, basilar, and hours of symptom onset.\nvertebral arteries) within 8\nhours of symptom onset.\nPatients who are ineligible for\nintravenous tissue plasminogen\nactivator (IV t-PA) or who failed\nIV t-PA are candidates for\ntreatment.\nDevice Description The AXS Catalyst Distal Access Per the associated\nCatheter when used as part of DFU: The Penumbra System\nthe AXS Universal Aspiration consists of three devices that\nSystem is designed to restore work as a system to remove\nblood flow in patients with thrombus including the\nacute ischemic stroke Penumbra Reperfusion\nsecondary to intracranial large Catheter, Penumbra Separator\nvessel occlusive disease. The and Aspiration Tubing. The\nAXS Universal Aspiration Penumbra System is used with\nSystem is designed for use the Penumbra Aspiration\nwithin the internal carotid, Pump.\nmiddle cerebral – M1 and M2\nsegments, basilar, and (Note: The use of the\nvertebral arteries. The AXS separator may not be needed\nUniversal Aspiration System is for catheters of inner diameter\ncomposed of the following of .054” or greater).\ncomponents:\n\n|  | Table 1: Product Feature Comparison of Subject Device to Predicate Device |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n| Detail | Detail |  | Submission |  |  | Primary |  |\n|  |  |  | Subject Device |  |  | Predicate Device |  |\n|  |  |  | AXS Catalyst Distal Access |  |  | Penumbra Reperfusion |  |\n|  |  |  | Catheter |  |  | Catheter |  |\n| Regulation Name |  | Percutaneous Catheter |  |  | Same as Subject Device |  |  |\n| Regulatory Class |  | II |  |  | Same as Subject Device |  |  |\n| Product Code |  | NRY |  |  | NRY |  |  |\n| Intended Use/\nIndications for Use |  | The AXS Catalyst Distal Access\nCatheter as part of the AXS\nUniversal Aspiration System is\nindicated for use in the\nrevascularization of patients\nwith acute ischemic stroke\nsecondary to intracranial large\nvessel occlusive disease (in the\ninternal carotid, middle\ncerebral – M1 and M2\nsegments, basilar, and\nvertebral arteries) within 8\nhours of symptom onset.\nPatients who are ineligible for\nintravenous tissue plasminogen\nactivator (IV t-PA) or who failed\nIV t-PA are candidates for\ntreatment. |  |  | The Penumbra System is\nintended for use in the\nrevascularization of patients\nwith acute ischemic stroke\nsecondary to intracranial large\nvessel occlusive disease (in the\ninternal carotid, middle\ncerebral – M1 and M2\nsegments, basilar, and\nvertebral arteries) within 8\nhours of symptom onset. |  |  |\n| Device Description |  | The AXS Catalyst Distal Access\nCatheter when used as part of\nthe AXS Universal Aspiration\nSystem is designed to restore\nblood flow in patients with\nacute ischemic stroke\nsecondary to intracranial large\nvessel occlusive disease. The\nAXS Universal Aspiration\nSystem is designed for use\nwithin the internal carotid,\nmiddle cerebral – M1 and M2\nsegments, basilar, and\nvertebral arteries. The AXS\nUniversal Aspiration System is\ncomposed of the following\ncomponents: |  |  | Per the associated\nDFU: The Penumbra System\nconsists of three devices that\nwork as a system to remove\nthrombus including the\nPenumbra Reperfusion\nCatheter, Penumbra Separator\nand Aspiration Tubing. The\nPenumbra System is used with\nthe Penumbra Aspiration\nPump.\n(Note: The use of the\nseparator may not be needed\nfor catheters of inner diameter\nof .054” or greater). |  |  |\n\nTable 1: Product Feature Comparison of Subject Device to Predicate Device\nDetail Submission Primary\nSubject Device Predicate Device\nAXS Catalyst Distal Access Penumbra Reperfusion\nCatheter Catheter\n• AXS Catalyst™ Distal Access\nCatheter\n• AXS Universal Aspiration\nTubing\n• AXS Universal Liner Set\n• Medela Dominant Flex\nPump\nAccessory Devices Rotating Hemostatic Valve, Peelable Sheath, Rotating\nProvided (not in Tuohy Borst Valve with Hemostasis Valve, Shaping\ndirect contact with sideport (2) Peel Away Sheaths Mandrel\npatient)\nOuter Jacket Pebax with Nylon Not available\nReinforcement Stainless Steel with Nitinol wire Stainless Steel Flat wire\nand polymer fiber (0.002x0.007”)\nStrain Relief Thermoplastic rubber Stainless Steel, 304\nInner Layer PTFE Not available\nCatheter Hub Nylon Proximal Hub Grilamid (TR55-\nLX)\nMarker Band Platinum/Iridium Same as Subject Device\nAdhesive Cyanoacrylate Not available\nOuter Jacket SRDX Harmony (proprietary)\nCoating Hydrophilic Coating coating\nLabeled Shaft Outer Distal OD: Distal OD:\nDiameter 5.3F, 5.4F 5MAX 5F\n5MAX ACE 5.4F\nProximal OD: Proximal OD:\n5.6F, 6.0 F 5MAX 6F\n5MAX ACE 6F\nEffective Lengths 115 cm, 132 cm 125 cm, 127 cm, 132 cm\nDistal ID (“) 0.058, 0.060 0.054, 0.060\nProximal ID (“) 0.058, 0.060 0.064, 0.068\nPackaging Materials Polyethylene Tube and HDPE Polyester / Polyethylene /\nand Configuration Packaging Card Tyvek and Polyethylene\nPackaging Card\nSterilization EO Sterilization Same as Subject Device\n\n|  | Table 1: Product Feature Comparison of Subject Device to Predicate Device |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n| Detail | Detail |  | Submission |  |  | Primary |  |\n|  |  |  | Subject Device |  |  | Predicate Device |  |\n|  |  |  | AXS Catalyst Distal Access |  |  | Penumbra Reperfusion |  |\n|  |  |  | Catheter |  |  | Catheter |  |\n|  |  | • AXS Catalyst™ Distal Access\nCatheter\n• AXS Universal Aspiration\nTubing\n• AXS Universal Liner Set\n• Medela Dominant Flex\nPump |  |  |  |  |  |\n| Accessory Devices\nProvided (not in\ndirect contact with\npatient) |  | Rotating Hemostatic Valve,\nTuohy Borst Valve with\nsideport (2) Peel Away Sheaths |  |  | Peelable Sheath, Rotating\nHemostasis Valve, Shaping\nMandrel |  |  |\n| Outer Jacket |  | Pebax with Nylon |  |  | Not available |  |  |\n| Reinforcement |  | Stainless Steel with Nitinol wire\nand polymer fiber |  |  | Stainless Steel Flat wire\n(0.002x0.007”) |  |  |\n| Strain Relief |  | Thermoplastic rubber |  |  | Stainless Steel, 304 |  |  |\n| Inner Layer |  | PTFE |  |  | Not available |  |  |\n| Catheter Hub |  | Nylon |  |  | Proximal Hub Grilamid (TR55-\nLX) |  |  |\n| Marker Band |  | Platinum/Iridium |  |  | Same as Subject Device |  |  |\n| Adhesive |  | Cyanoacrylate |  |  | Not available |  |  |\n| Outer Jacket\nCoating |  | Hydrophilic Coating |  |  | SRDX Harmony (proprietary)\ncoating |  |  |\n| Labeled Shaft Outer\nDiameter |  | Distal OD:\n5.3F, 5.4F\nProximal OD:\n5.6F, 6.0 F |  |  | Distal OD:\n5MAX 5F\n5MAX ACE 5.4F\nProximal OD:\n5MAX 6F\n5MAX ACE 6F |  |  |\n| Effective Lengths |  | 115 cm, 132 cm |  |  | 125 cm, 127 cm, 132 cm |  |  |\n| Distal ID (“) |  | 0.058, 0.060 |  |  | 0.054, 0.060 |  |  |\n| Proximal ID (“) |  | 0.058, 0.060 |  |  | 0.064, 0.068 |  |  |\n| Packaging Materials\nand Configuration |  | Polyethylene Tube and HDPE\nPackaging Card |  |  | Polyester / Polyethylene /\nTyvek and Polyethylene\nPackaging Card |  |  |\n| Sterilization |  | EO Sterilization |  |  | Same as Subject Device |  |  |\n\nTable 1: Product Feature Comparison of Subject Device to Predicate Device\nDetail Submission Primary\nSubject Device Predicate Device\nAXS Catalyst Distal Access Penumbra Reperfusion\nCatheter Catheter\nMethod\nNon-Reusable Single Use device Same as Subject Device\nDevice\nPrinciples of The AXS Catalyst Distal Access Confirm vessel diameter and\nOperation Catheter is advanced into the select an appropriate size\nneuro vasculature by a Penumbra Reperfusion\nphysician trained in Catheter. The catheter tip may\ninterventional endovascular be shaped using the steam\nprocedures using a compatible shaping mandrel provided.\nsheath or guide catheter, and Attach the rotating hemostatis\nover an appropriately sized valve provided to the catheter.\nguide wire. A peel away sheath Insert the catheter into the\nis provided in the package to rotating hemostasis valve\nprovide support and facilitate connected to the proximal hub\nthe introduction of the AXS of a guide catheter. If a guide\nCatalyst Catheter tip into the catheter is not used, insert the\nsheath/guide catheter valve. catheter through the valve of\nOnce the catheter is inserted, the long femoral sheath using\nthe peel away sheath can be the peelable sheath. After\nremoved. Under fluoroscopic inserting the catheter, remove\nguidance, the catheter can be the peelable sheath from the\nadvanced through the vascular sheath, and peel from\nvasculature to the desired the catheter shaft. Using\nlocation. The catheter is conventional catheterization\ndesigned to remove thrombus techniques under fluoroscopic\nfrom the vasculature using guidance, advance the catheter\naspiration provided by an into the target vessel over an\nexternal source device, the appropriate neurovascular\nMedela Dominant Flex Pump. guidewire. Position the\nThe aspiration system is catheter proximal to the\nattached to the catheter via the thrombus. Remove the\nRHV (or Tuohy Borst), and the guidewire from the catheter.\nvacuum is turned on. The\naspiration tubing clamp is\nopened to apply aspiration.\nUpon completion of the\nprocedure, the AXS Catalyst\nDistal Access Catheter, the AXS\n\n|  | Table 1: Product Feature Comparison of Subject Device to Predicate Device |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n| Detail | Detail |  | Submission |  |  | Primary |  |\n|  |  |  | Subject Device |  |  | Predicate Device |  |\n|  |  |  | AXS Catalyst Distal Access |  |  | Penumbra Reperfusion |  |\n|  |  |  | Catheter |  |  | Catheter |  |\n| Method |  |  |  |  |  |  |  |\n| Non-Reusable\nDevice |  | Single Use device |  |  | Same as Subject Device |  |  |\n| Principles of\nOperation |  | The AXS Catalyst Distal Access\nCatheter is advanced into the\nneuro vasculature by a\nphysician trained in\ninterventional endovascular\nprocedures using a compatible\nsheath or guide catheter, and\nover an appropriately sized\nguide wire. A peel away sheath\nis provided in the package to\nprovide support and facilitate\nthe introduction of the AXS\nCatalyst Catheter tip into the\nsheath/guide catheter valve.\nOnce the catheter is inserted,\nthe peel away sheath can be\nremoved. Under fluoroscopic\nguidance, the catheter can be\nadvanced through the\nvasculature to the desired\nlocation. The catheter is\ndesigned to remove thrombus\nfrom the vasculature using\naspiration provided by an\nexternal source device, the\nMedela Dominant Flex Pump.\nThe aspiration system is\nattached to the catheter via the\nRHV (or Tuohy Borst), and the\nvacuum is turned on. The\naspiration tubing clamp is\nopened to apply aspiration.\nUpon completion of the\nprocedure, the AXS Catalyst\nDistal Access Catheter, the AXS |  |  | Confirm vessel diameter and\nselect an appropriate size\nPenumbra Reperfusion\nCatheter. The catheter tip may\nbe shaped using the steam\nshaping mandrel provided.\nAttach the rotating hemostatis\nvalve provided to the catheter.\nInsert the catheter into the\nrotating hemostasis valve\nconnected to the proximal hub\nof a guide catheter. If a guide\ncatheter is not used, insert the\ncatheter through the valve of\nthe long femoral sheath using\nthe peelable sheath. After\ninserting the catheter, remove\nthe peelable sheath from the\nvascular sheath, and peel from\nthe catheter shaft. Using\nconventional catheterization\ntechniques under fluoroscopic\nguidance, advance the catheter\ninto the target vessel over an\nappropriate neurovascular\nguidewire. Position the\ncatheter proximal to the\nthrombus. Remove the\nguidewire from the catheter. |  |  |\n\nTable 1: Product Feature Comparison of Subject Device to Predicate Device\nDetail Submission Primary\nSubject Device Predicate Device\nAXS Catalyst Distal Access Penumbra Reperfusion\nCatheter Catheter\nUniversal Aspiration Tubing,\nand the AXS Universal Liner Set\nare disposed of per the\ninstitution’s procedures. The\nMedela Dominant Flex Pump is\ncleaned per the instructions\nprovided with the pump.\nHow Supplied Sterile/Single Use Same as Subject Device\nAspiration Pump Medela AG Dominant Flex Penumbra MAX Pump\nPump K160449\nK170329 • Adjustable vacuum pressure\n• Adjustable vacuum pressure dial\ndial • Non-adjustable air flow rate\n• Three selectable air flow Non-Sterile\nrates: • Reusable\n40,50,60 L/min • Cleanable\n• Non-Sterile • Minimum Vacuum Pressure\n• Reusable for aspiration:\n• Cleanable -68 kPa [-20.08 inHg]\n• Minimum Vacuum Pressure\nfor aspiration:\n-68 kPa [-20.08 inHg]\nAspiration Tubing Medela AG AXS Universal Penumbra Hi-Flo Aspiration\nAspiration Tubing Tubing\n• Class II Exempt\n• EO Sterilized • K160449\n• Non-reusable • EO Sterilized\n• ID: 0.218” • Non-reusable\n• Length: 300cm • ID: 0.110”\n• Flow clamp • Length: 284.5cm\n• Flow switch\nAspiration Canister Medela AG Dominant Flex Penumbra MAX Canister is a\nPump utilizes a reusable non-reusable polycarbonate\npolycarbonate suction jar and a jar.\nnon-reusable liner. The AXS • Class I Exempt\nUniversal Liner Set consists of 3 • Non-Sterile\nindividually packaged poly-bags\ncontaining one canister liner\n\n|  | Table 1: Product Feature Comparison of Subject Device to Predicate Device |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n| Detail | Detail |  | Submission |  |  | Primary |  |\n|  |  |  | Subject Device |  |  | Predicate Device |  |\n|  |  |  | AXS Catalyst Distal Access |  |  | Penumbra Reperfusion |  |\n|  |  |  | Catheter |  |  | Catheter |  |\n|  |  | Universal Aspiration Tubing,\nand the AXS Universal Liner Set\nare disposed of per the\ninstitution’s procedures. The\nMedela Dominant Flex Pump is\ncleaned per the instructions\nprovided with the pump. |  |  |  |  |  |\n| How Supplied |  | Sterile/Single Use |  |  | Same as Subject Device |  |  |\n| Aspiration Pump |  | Medela AG Dominant Flex\nPump\nK170329\n• Adjustable vacuum pressure\ndial\n• Three selectable air flow\nrates:\n40,50,60 L/min\n• Non-Sterile\n• Reusable\n• Cleanable\n• Minimum Vacuum Pressure\nfor aspiration:\n-68 kPa [-20.08 inHg] |  |  | Penumbra MAX Pump\nK160449\n• Adjustable vacuum pressure\ndial\n• Non-adjustable air flow rate\nNon-Sterile\n• Reusable\n• Cleanable\n• Minimum Vacuum Pressure\nfor aspiration:\n-68 kPa [-20.08 inHg] |  |  |\n| Aspiration Tubing |  | Medela AG AXS Universal\nAspiration Tubing\n• Class II Exempt\n• EO Sterilized\n• Non-reusable\n• ID: 0.218”\n• Length: 300cm\n• Flow clamp |  |  | Penumbra Hi-Flo Aspiration\nTubing\n• K160449\n• EO Sterilized\n• Non-reusable\n• ID: 0.110”\n• Length: 284.5cm\n• Flow switch |  |  |\n| Aspiration Canister |  | Medela AG Dominant Flex\nPump utilizes a reusable\npolycarbonate suction jar and a\nnon-reusable liner. The AXS\nUniversal Liner Set consists of 3\nindividually packaged poly-bags\ncontaining one canister liner |  |  | Penumbra MAX Canister is a\nnon-reusable polycarbonate\njar.\n• Class I Exempt\n• Non-Sterile |  |  |\n\nTable 1: Product Feature Comparison of Subject Device to Predicate Device\nDetail Submission Primary\nSubject Device Predicate Device\nAXS Catalyst Distal Access Penumbra Reperfusion\nCatheter Catheter\nand one ClotFinder specimen\ncup. The AXS Universal Liner\nSet if offered with and without\na desiccant.\n• Class I Exempt\n• Non-Sterile\nThe differences between the devices are not critical as demonstrated above and\nthrough the testing referenced below.\nRisk Assessment\nRisk assessment of the AXS Catalyst Distal Access Catheter when used as part of the AXS\nUniversal Aspiration System has been conducted in accordance with EN ISO 14971. A\nwarning has been added to the instructions for use to instruct users as to appropriate\nuse of aspiration. Results of testing are appropriate for determining that the AXS\nCatalyst Distal Access Catheter when used as part of the AXS Universal Aspiration\nSystem is substantially equivalent to the legally marketed predicate devices.\nTesting Summary\nPerformance Data – Bench Testing\nThe results of design verification and design validation testing conducted on the AXS\nCatalyst Distal Access Catheter when used as part of the AXS Universal Aspiration\nSystem demonstrate that it performs as designed, is suitable for the indication for use,\nand is substantially equivalent to the legally marketed Primary Predicate device. The\nfollowing design validation tests outlined below in Table 2 were performed on the\nsubject device in support of the indication for use:\n\n|  | Table 1: Product Feature Comparison of Subject Device to Predicate Device |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n| Detail | Detail |  | Submission |  |  | Primary |  |\n|  |  |  | Subject Device |  |  | Predicate Device |  |\n|  |  |  | AXS Catalyst Distal Access |  |  | Penumbra Reperfusion |  |\n|  |  |  | Catheter |  |  | Catheter |  |\n|  |  | and one ClotFinder specimen\ncup. The AXS Universal Liner\nSet if offered with and without\na desiccant.\n• Class I Exempt\n• Non-Sterile |  |  |  |  |  |\n\nTable 2: Overview of Design Validation Testing Results – Clot Aspiration\nTest Test Method Summary Conclusions\nIn-vitro Simulated Use Purpose: To evaluate the performance All test samples met\nof the Subject Device to Primary acceptance criteria.\n(Direct Aspiration)\nPredicate when aspirating clot in\ntortuous anatomical model.\nMethod: Simulated use testing uses a\nphysiological neurovascular model\nwhere clot is aspirated following the\nwritten protocol.\nIn-vitro Usability Study Purpose: Multiple User evaluation of All test samples met\nthe clot retrieval, durability and kink acceptance criteria.\nresistance of the Subject and Primary",
    "indications": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\nK173841\nDevice Name\nAXS Catalyst Distal Access Catheter(cid:3)(cid:68)(cid:86)(cid:3)(cid:83)(cid:68)(cid:85)(cid:87)(cid:3)(cid:82)(cid:73)(cid:3)(cid:87)(cid:75)(cid:72)(cid:3)(cid:36)(cid:59)(cid:54)(cid:3)(cid:56)(cid:81)(cid:76)(cid:89)(cid:72)(cid:85)(cid:86)(cid:68)(cid:79)(cid:3)(cid:36)(cid:86)(cid:83)(cid:76)(cid:85)(cid:68)(cid:87)(cid:76)(cid:82)(cid:81)(cid:3)(cid:54)(cid:92)(cid:86)(cid:87)(cid:72)(cid:80)\nIndications for Use (Describe)\nThe AXS Catalyst Distal Access Catheter as part of the AXS Universal Aspiration System is indicated for use in the\nrevascularization of patients with acute ischemic stroke secondary to intracranial large vessel occlusive disease (in the\ninternal carotid, middle cerebral - M1 and M2 segments, basilar, and vertebral arteries) within 8 hours of symptom onset.\nPatients who are ineligible for intravenous tissue plasminogen activator (IV t-PA) or who failed IV t-PA are candidates\nfor treatment.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/14) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\n510(k) Summary of Safety and Effectiveness\nThis summary of 510(k) safety and effectiveness information is being submitted in\naccordance with the requirements of SMDA 1990 and 21 CFR 807.92.\nIntroduction:\nAccording to the requirements of 21 CFR 807.92, the following information provides\nsufficient details to understand the basis for a determination of substantial equivalence.\nSubmitter Name, Address and Content:\nSubmitter: Stryker Neurovascular\n47900 Bayside Parkway\nFremont, CA 94538-6515\n(FDA Registration Number: 3008853977)\nContact: Angelica Beckmann\nDirector, Regulatory Affairs\nPhone: 510-413-2900\nFax: 510-413-2588\nEmail: angelica.beckmann@stryker.com\nDate Prepared: March 12, 2018\nDevice Name and Classification:\nTrade/Proprietary Name: AXS Catalyst™ Distal Access Catheter as part of the AXS Universal\nAspiration System\nCommon Name: Catheter, Thrombus Retriever\nClassification Name: Percutaneous Catheter, 21CFR 870.1250 – Class II\nProduct Code: NRY\n\nLegally\nPrimary Predicate Reference Predicate\nMarketed\nCatheter Penumbra Reperfusion AXS Catalyst Distal Access\nPredicate\nCatheter Catheter\nDevice(s):\n(K090752) (K151667)\nAspiration Penumbra Max Pump N/A\nSystem Penumbra Hi-Flo Aspiration\nComponents Tubing\nPenumbra MAX Canister\n(K160449)",
    "contraindications": null,
    "sizing_specs": "Device Description\nThe AXS Catalyst Distal Access Catheter as part of the AXS Universal Aspiration System is\ndesigned to restore blood flow in patients with acute ischemic stroke secondary to\nintracranial large vessel occlusive disease. The AXS Universal Aspiration System is\ndesigned for use within the internal carotid, middle cerebral – M1 and M2 segments,\nbasilar, and vertebral arteries. The AXS Universal Aspiration System is composed of the\nfollowing components:\n• AXS Catalyst™ Distal Access Catheter\n• AXS Universal Aspiration Tubing\n• Medela Dominant Flex Pump\n• AXS Universal Liner Set\nThe AXS Catalyst™ Distal Access Catheter is a sterile, single lumen, variable stiffness\ncatheter. The catheter shaft has a hydrophilic coating to reduce friction during use,\nincludes a radiopaque marker on the distal end for angiographic visualization, and\nincludes a luer hub on the proximal end allowing attachments for flushing and\naspiration. It is packaged with a Rotating Hemostastic Valve (RHV), Tuohy Borst Valve\nwith Sideport, and Peel Away Introducer. The Rotating Hemostastic Valve and Tuohy\nBorst valve with sideport are used for flushing, insertion of catheters, and aspiration.\nThe peel away introducer sheaths are designed to protect the distal tip of the catheter\nduring insertion into the RHV or Tuohy Borst. The AXS Catalyst Distal Access Catheter is\nthe only component of the AXS Universal Aspiration System that is used intravascularly.\nThe AXS Universal Aspiration Tubing serves as a conduit to supply vacuum from the\nMedela Dominant Flex Pump to the distal tip of the AXS Catalyst Distal Access Catheter.\nThe AXS Universal Aspiration Tubing provides a connection between the sterile and non-\nsterile environments. The proximal end of the AXS Universal Aspiration Tubing is\nconnected to the AXS Universal Liner Set (outside of the sterile environment) while the\ndistal end of the AXS Universal Aspiration Tubing is connected to the AXS Catalyst Distal\nAccess Catheter (inside the sterile environment). The AXS Universal Liner Set is\nconnected to the Medela Dominant Flex Pump (also outside of the sterile environment).\n\n|  |  |  |  | Primary Predicate |  |  | Reference Predicate |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Catheter |  |  | Penumbra Reperfusion\nCatheter\n(K090752) |  |  | AXS Catalyst Distal Access\nCatheter\n(K151667) |  |  |\n| Aspiration\nSystem\nComponents |  |  | Penumbra Max Pump\nPenumbra Hi-Flo Aspiration\nTubing\nPenumbra MAX Canister\n(K160449) |  |  | N/A |  |  |\n\nThe Medela Dominant Flex Pump is designed to generate vacuum for the AXS Universal\nAspiration System. When used as part of the AXS Universal Aspiration System, the AXS\nCatalyst Distal Access Catheter requires a minimum vacuum pressure of -68 kPa [-20.08\nin Hg] from the Medela Dominant Flex Pump. The Medela Dominant Flex Pump is\nreusable, non-sterile, and intended to be utilized outside of the sterile environment.\nThe AXS Universal Liner Set is provided non-sterile and consists of an individually\npackaged canister liner and a ClotFinder specimen cup. The AXS Universal Liner Set is\noffered with and without a desiccant. The AXS Universal Liner Set is single-use and the\nrepository for aspirated material.\nIndications for Use\nThe AXS Catalyst Distal Access Catheter as part of the AXS Universal Aspiration\nSystem is indicated for use in the revascularization of patients with acute ischemic\nstroke secondary to intracranial large vessel occlusive disease (in the internal\ncarotid, middle cerebral - M1 and M2 segments, basilar, and vertebral arteries)\nwithin 8 hours of symptom onset. Patients who are ineligible for intravenous tissue\nplasminogen activator (IV t-PA) or who failed IV t-PA are candidates for treatment.\nTechnological Characteristics and Product Feature Comparison\nStryker Neurovascular has demonstrated the AXS Catalyst Distal Access Catheters when\nused as part of the AXS Universal Aspiration System are substantially equivalent to the\nprimary predicate device (K090752 and K160449) and reference predicate device\n(K151667) based on the same or similar materials, similar design, and the same\nfundamental operating principles. A comparison of the subject device with the primary\npredicate and reference predicate device is summarized in Table 1 below.\nTable 1: Product Feature Comparison of Subject Device to Predicate Device\nDetail Submission Primary\nSubject Device Predicate Device\nAXS Catalyst Distal Access Penumbra Reperfusion\nCatheter Catheter\nManufacturer Stryker Neurovascular Penumbra, Inc.\n510(k) Number K173841 K090752\nDevice Trade Name AXS CatalystTM Distal Access Penumbra Reperfusion\nCatheter Catheter (aka 5MAX ACE or\n5MAX or ACE60)\nRegulation Number 21 CFR 870.1250 Same as Subject Device\n\n|  | Table 1: Product Feature Comparison of Subject Device to Predicate Device |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n| Detail | Detail |  | Submission |  |  | Primary |  |\n|  |  |  | Subject Device |  |  | Predicate Device |  |\n|  |  |  | AXS Catalyst Distal Access |  |  | Penumbra Reperfusion |  |\n|  |  |  | Catheter |  |  | Catheter |  |\n| Manufacturer |  | Stryker Neurovascular |  |  | Penumbra, Inc. |  |  |\n| 510(k) Number |  | K173841 |  |  | K090752 |  |  |\n| Device Trade Name |  | AXS CatalystTM Distal Access\nCatheter |  |  | Penumbra Reperfusion\nCatheter (aka 5MAX ACE or\n5MAX or ACE60) |  |  |\n| Regulation Number |  | 21 CFR 870.1250 |  |  | Same as Subject Device |  |  |\n\nTable 1: Product Feature Comparison of Subject Device to Predicate Device\nDetail Submission Primary\nSubject Device Predicate Device\nAXS Catalyst Distal Access Penumbra Reperfusion\nCatheter Catheter\nRegulation Name Percutaneous Catheter Same as Subject Device\nRegulatory Class II Same as Subject Device\nProduct Code NRY NRY\nIntended Use/ The AXS Catalyst Distal Access The Penumbra System is\nIndications for Use Catheter as part of the AXS intended for use in the\nUniversal Aspiration System is revascularization of patients\nindicated for use in the with acute ischemic stroke\nrevascularization of patients secondary to intracranial large\nwith acute ischemic stroke vessel occlusive disease (in the\nsecondary to intracranial large internal carotid, middle\nvessel occlusive disease (in the cerebral – M1 and M2\ninternal carotid, middle segments, basilar, and\ncerebral – M1 and M2 vertebral arteries) within 8\nsegments, basilar, and hours of symptom onset.\nvertebral arteries) within 8\nhours of symptom onset.\nPatients who are ineligible for\nintravenous tissue plasminogen\nactivator (IV t-PA) or who failed\nIV t-PA are candidates for\ntreatment.\nDevice Description The AXS Catalyst Distal Access Per the associated\nCatheter when used as part of DFU: The Penumbra System\nthe AXS Universal Aspiration consists of three devices that\nSystem is designed to restore work as a system to remove\nblood flow in patients with thrombus including the\nacute ischemic stroke Penumbra Reperfusion\nsecondary to intracranial large Catheter, Penumbra Separator\nvessel occlusive disease. The and Aspiration Tubing. The\nAXS Universal Aspiration Penumbra System is used with\nSystem is designed for use the Penumbra Aspiration\nwithin the internal carotid, Pump.\nmiddle cerebral – M1 and M2\nsegments, basilar, and (Note: The use of the\nvertebral arteries. The AXS separator may not be needed\nUniversal Aspiration System is for catheters of inner diameter\ncomposed of the following of .054” or greater).\ncomponents:\n\n|  | Table 1: Product Feature Comparison of Subject Device to Predicate Device |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n| Detail | Detail |  | Submission |  |  | Primary |  |\n|  |  |  | Subject Device |  |  | Predicate Device |  |\n|  |  |  | AXS Catalyst Distal Access |  |  | Penumbra Reperfusion |  |\n|  |  |  | Catheter |  |  | Catheter |  |\n| Regulation Name |  | Percutaneous Catheter |  |  | Same as Subject Device |  |  |\n| Regulatory Class |  | II |  |  | Same as Subject Device |  |  |\n| Product Code |  | NRY |  |  | NRY |  |  |\n| Intended Use/\nIndications for Use |  | The AXS Catalyst Distal Access\nCatheter as part of the AXS\nUniversal Aspiration System is\nindicated for use in the\nrevascularization of patients\nwith acute ischemic stroke\nsecondary to intracranial large\nvessel occlusive disease (in the\ninternal carotid, middle\ncerebral – M1 and M2\nsegments, basilar, and\nvertebral arteries) within 8\nhours of symptom onset.\nPatients who are ineligible for\nintravenous tissue plasminogen\nactivator (IV t-PA) or who failed\nIV t-PA are candidates for\ntreatment. |  |  | The Penumbra System is\nintended for use in the\nrevascularization of patients\nwith acute ischemic stroke\nsecondary to intracranial large\nvessel occlusive disease (in the\ninternal carotid, middle\ncerebral – M1 and M2\nsegments, basilar, and\nvertebral arteries) within 8\nhours of symptom onset. |  |  |\n| Device Description |  | The AXS Catalyst Distal Access\nCatheter when used as part of\nthe AXS Universal Aspiration\nSystem is designed to restore\nblood flow in patients with\nacute ischemic stroke\nsecondary to intracranial large\nvessel occlusive disease. The\nAXS Universal Aspiration\nSystem is designed for use\nwithin the internal carotid,\nmiddle cerebral – M1 and M2\nsegments, basilar, and\nvertebral arteries. The AXS\nUniversal Aspiration System is\ncomposed of the following\ncomponents: |  |  | Per the associated\nDFU: The Penumbra System\nconsists of three devices that\nwork as a system to remove\nthrombus including the\nPenumbra Reperfusion\nCatheter, Penumbra Separator\nand Aspiration Tubing. The\nPenumbra System is used with\nthe Penumbra Aspiration\nPump.\n(Note: The use of the\nseparator may not be needed\nfor catheters of inner diameter\nof .054” or greater). |  |  |\n\nTable 1: Product Feature Comparison of Subject Device to Predicate Device\nDetail Submission Primary\nSubject Device Predicate Device\nAXS Catalyst Distal Access Penumbra Reperfusion\nCatheter Catheter\n• AXS Catalyst™ Distal Access\nCatheter\n• AXS Universal Aspiration\nTubing\n• AXS Universal Liner Set\n• Medela Dominant Flex\nPump\nAccessory Devices Rotating Hemostatic Valve, Peelable Sheath, Rotating\nProvided (not in Tuohy Borst Valve with Hemostasis Valve, Shaping\ndirect contact with sideport (2) Peel Away Sheaths Mandrel\npatient)\nOuter Jacket Pebax with Nylon Not available\nReinforcement Stainless Steel with Nitinol wire Stainless Steel Flat wire\nand polymer fiber (0.002x0.007”)\nStrain Relief Thermoplastic rubber Stainless Steel, 304\nInner Layer PTFE Not available\nCatheter Hub Nylon Proximal Hub Grilamid (TR55-\nLX)\nMarker Band Platinum/Iridium Same as Subject Device\nAdhesive Cyanoacrylate Not available\nOuter Jacket SRDX Harmony (proprietary)\nCoating Hydrophilic Coating coating\nLabeled Shaft Outer Distal OD: Distal OD:\nDiameter 5.3F, 5.4F 5MAX 5F\n5MAX ACE 5.4F\nProximal OD: Proximal OD:\n5.6F, 6.0 F 5MAX 6F\n5MAX ACE 6F\nEffective Lengths 115 cm, 132 cm 125 cm, 127 cm, 132 cm\nDistal ID (“) 0.058, 0.060 0.054, 0.060\nProximal ID (“) 0.058, 0.060 0.064, 0.068\nPackaging Materials Polyethylene Tube and HDPE Polyester / Polyethylene /\nand Configuration Packaging Card Tyvek and Polyethylene\nPackaging Card\nSterilization EO Sterilization Same as Subject Device\n\n|  | Table 1: Product Feature Comparison of Subject Device to Predicate Device |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n| Detail | Detail |  | Submission |  |  | Primary |  |\n|  |  |  | Subject Device |  |  | Predicate Device |  |\n|  |  |  | AXS Catalyst Distal Access |  |  | Penumbra Reperfusion |  |\n|  |  |  | Catheter |  |  | Catheter |  |\n|  |  | • AXS Catalyst™ Distal Access\nCatheter\n• AXS Universal Aspiration\nTubing\n• AXS Universal Liner Set\n• Medela Dominant Flex\nPump |  |  |  |  |  |\n| Accessory Devices\nProvided (not in\ndirect contact with\npatient) |  | Rotating Hemostatic Valve,\nTuohy Borst Valve with\nsideport (2) Peel Away Sheaths |  |  | Peelable Sheath, Rotating\nHemostasis Valve, Shaping\nMandrel |  |  |\n| Outer Jacket |  | Pebax with Nylon |  |  | Not available |  |  |\n| Reinforcement |  | Stainless Steel with Nitinol wire\nand polymer fiber |  |  | Stainless Steel Flat wire\n(0.002x0.007”) |  |  |\n| Strain Relief |  | Thermoplastic rubber |  |  | Stainless Steel, 304 |  |  |\n| Inner Layer |  | PTFE |  |  | Not available |  |  |\n| Catheter Hub |  | Nylon |  |  | Proximal Hub Grilamid (TR55-\nLX) |  |  |\n| Marker Band |  | Platinum/Iridium |  |  | Same as Subject Device |  |  |\n| Adhesive |  | Cyanoacrylate |  |  | Not available |  |  |\n| Outer Jacket\nCoating |  | Hydrophilic Coating |  |  | SRDX Harmony (proprietary)\ncoating |  |  |\n| Labeled Shaft Outer\nDiameter |  | Distal OD:\n5.3F, 5.4F\nProximal OD:\n5.6F, 6.0 F |  |  | Distal OD:\n5MAX 5F\n5MAX ACE 5.4F\nProximal OD:\n5MAX 6F\n5MAX ACE 6F |  |  |\n| Effective Lengths |  | 115 cm, 132 cm |  |  | 125 cm, 127 cm, 132 cm |  |  |\n| Distal ID (“) |  | 0.058, 0.060 |  |  | 0.054, 0.060 |  |  |\n| Proximal ID (“) |  | 0.058, 0.060 |  |  | 0.064, 0.068 |  |  |\n| Packaging Materials\nand Configuration |  | Polyethylene Tube and HDPE\nPackaging Card |  |  | Polyester / Polyethylene /\nTyvek and Polyethylene\nPackaging Card |  |  |\n| Sterilization |  | EO Sterilization |  |  | Same as Subject Device |  |  |\n\nTable 1: Product Feature Comparison of Subject Device to Predicate Device\nDetail Submission Primary\nSubject Device Predicate Device\nAXS Catalyst Distal Access Penumbra Reperfusion\nCatheter Catheter\nMethod\nNon-Reusable Single Use device Same as Subject Device\nDevice\nPrinciples of The AXS Catalyst Distal Access Confirm vessel diameter and\nOperation Catheter is advanced into the select an appropriate size\nneuro vasculature by a Penumbra Reperfusion\nphysician trained in Catheter. The catheter tip may\ninterventional endovascular be shaped using the steam\nprocedures using a compatible shaping mandrel provided.\nsheath or guide catheter, and Attach the rotating hemostatis\nover an appropriately sized valve provided to the catheter.\nguide wire. A peel away sheath Insert the catheter into the\nis provided in the package to rotating hemostasis valve\nprovide support and facilitate connected to the proximal hub\nthe introduction of the AXS of a guide catheter. If a guide\nCatalyst Catheter tip into the catheter is not used, insert the\nsheath/guide catheter valve. catheter through the valve of\nOnce the catheter is inserted, the long femoral sheath using\nthe peel away sheath can be the peelable sheath. After\nremoved. Under fluoroscopic inserting the catheter, remove\nguidance, the catheter can be the peelable sheath from the\nadvanced through the vascular sheath, and peel from\nvasculature to the desired the catheter shaft. Using\nlocation. The catheter is conventional catheterization\ndesigned to remove thrombus techniques under fluoroscopic\nfrom the vasculature using guidance, advance the catheter\naspiration provided by an into the target vessel over an\nexternal source device, the appropriate neurovascular\nMedela Dominant Flex Pump. guidewire. Position the\nThe aspiration system is catheter proximal to the\nattached to the catheter via the thrombus. Remove the\nRHV (or Tuohy Borst), and the guidewire from the catheter.\nvacuum is turned on. The\naspiration tubing clamp is\nopened to apply aspiration.\nUpon completion of the\nprocedure, the AXS Catalyst\nDistal Access Catheter, the AXS\n\n|  | Table 1: Product Feature Comparison of Subject Device to Predicate Device |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n| Detail | Detail |  | Submission |  |  | Primary |  |\n|  |  |  | Subject Device |  |  | Predicate Device |  |\n|  |  |  | AXS Catalyst Distal Access |  |  | Penumbra Reperfusion |  |\n|  |  |  | Catheter |  |  | Catheter |  |\n| Method |  |  |  |  |  |  |  |\n| Non-Reusable\nDevice |  | Single Use device |  |  | Same as Subject Device |  |  |\n| Principles of\nOperation |  | The AXS Catalyst Distal Access\nCatheter is advanced into the\nneuro vasculature by a\nphysician trained in\ninterventional endovascular\nprocedures using a compatible\nsheath or guide catheter, and\nover an appropriately sized\nguide wire. A peel away sheath\nis provided in the package to\nprovide support and facilitate\nthe introduction of the AXS\nCatalyst Catheter tip into the\nsheath/guide catheter valve.\nOnce the catheter is inserted,\nthe peel away sheath can be\nremoved. Under fluoroscopic\nguidance, the catheter can be\nadvanced through the\nvasculature to the desired\nlocation. The catheter is\ndesigned to remove thrombus\nfrom the vasculature using\naspiration provided by an\nexternal source device, the\nMedela Dominant Flex Pump.\nThe aspiration system is\nattached to the catheter via the\nRHV (or Tuohy Borst), and the\nvacuum is turned on. The\naspiration tubing clamp is\nopened to apply aspiration.\nUpon completion of the\nprocedure, the AXS Catalyst\nDistal Access Catheter, the AXS |  |  | Confirm vessel diameter and\nselect an appropriate size\nPenumbra Reperfusion\nCatheter. The catheter tip may\nbe shaped using the steam\nshaping mandrel provided.\nAttach the rotating hemostatis\nvalve provided to the catheter.\nInsert the catheter into the\nrotating hemostasis valve\nconnected to the proximal hub\nof a guide catheter. If a guide\ncatheter is not used, insert the\ncatheter through the valve of\nthe long femoral sheath using\nthe peelable sheath. After\ninserting the catheter, remove\nthe peelable sheath from the\nvascular sheath, and peel from\nthe catheter shaft. Using\nconventional catheterization\ntechniques under fluoroscopic\nguidance, advance the catheter\ninto the target vessel over an\nappropriate neurovascular\nguidewire. Position the\ncatheter proximal to the\nthrombus. Remove the\nguidewire from the catheter. |  |  |\n\nTable 1: Product Feature Comparison of Subject Device to Predicate Device\nDetail Submission Primary\nSubject Device Predicate Device\nAXS Catalyst Distal Access Penumbra Reperfusion\nCatheter Catheter\nUniversal Aspiration Tubing,\nand the AXS Universal Liner Set\nare disposed of per the\ninstitution’s procedures. The\nMedela Dominant Flex Pump is\ncleaned per the instructions\nprovided with the pump.\nHow Supplied Sterile/Single Use Same as Subject Device\nAspiration Pump Medela AG Dominant Flex Penumbra MAX Pump\nPump K160449\nK170329 • Adjustable vacuum pressure\n• Adjustable vacuum pressure dial\ndial • Non-adjustable air flow rate\n• Three selectable air flow Non-Sterile\nrates: • Reusable\n40,50,60 L/min • Cleanable\n• Non-Sterile • Minimum Vacuum Pressure\n• Reusable for aspiration:\n• Cleanable -68 kPa [-20.08 inHg]\n• Minimum Vacuum Pressure\nfor aspiration:\n-68 kPa [-20.08 inHg]\nAspiration Tubing Medela AG AXS Universal Penumbra Hi-Flo Aspiration\nAspiration Tubing Tubing\n• Class II Exempt\n• EO Sterilized • K160449\n• Non-reusable • EO Sterilized\n• ID: 0.218” • Non-reusable\n• Length: 300cm • ID: 0.110”\n• Flow clamp • Length: 284.5cm\n• Flow switch\nAspiration Canister Medela AG Dominant Flex Penumbra MAX Canister is a\nPump utilizes a reusable non-reusable polycarbonate\npolycarbonate suction jar and a jar.\nnon-reusable liner. The AXS • Class I Exempt\nUniversal Liner Set consists of 3 • Non-Sterile\nindividually packaged poly-bags\ncontaining one canister liner\n\n|  | Table 1: Product Feature Comparison of Subject Device to Predicate Device |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n| Detail | Detail |  | Submission |  |  | Primary |  |\n|  |  |  | Subject Device |  |  | Predicate Device |  |\n|  |  |  | AXS Catalyst Distal Access |  |  | Penumbra Reperfusion |  |\n|  |  |  | Catheter |  |  | Catheter |  |\n|  |  | Universal Aspiration Tubing,\nand the AXS Universal Liner Set\nare disposed of per the\ninstitution’s procedures. The\nMedela Dominant Flex Pump is\ncleaned per the instructions\nprovided with the pump. |  |  |  |  |  |\n| How Supplied |  | Sterile/Single Use |  |  | Same as Subject Device |  |  |\n| Aspiration Pump |  | Medela AG Dominant Flex\nPump\nK170329\n• Adjustable vacuum pressure\ndial\n• Three selectable air flow\nrates:\n40,50,60 L/min\n• Non-Sterile\n• Reusable\n• Cleanable\n• Minimum Vacuum Pressure\nfor aspiration:\n-68 kPa [-20.08 inHg] |  |  | Penumbra MAX Pump\nK160449\n• Adjustable vacuum pressure\ndial\n• Non-adjustable air flow rate\nNon-Sterile\n• Reusable\n• Cleanable\n• Minimum Vacuum Pressure\nfor aspiration:\n-68 kPa [-20.08 inHg] |  |  |\n| Aspiration Tubing |  | Medela AG AXS Universal\nAspiration Tubing\n• Class II Exempt\n• EO Sterilized\n• Non-reusable\n• ID: 0.218”\n• Length: 300cm\n• Flow clamp |  |  | Penumbra Hi-Flo Aspiration\nTubing\n• K160449\n• EO Sterilized\n• Non-reusable\n• ID: 0.110”\n• Length: 284.5cm\n• Flow switch |  |  |\n| Aspiration Canister |  | Medela AG Dominant Flex\nPump utilizes a reusable\npolycarbonate suction jar and a\nnon-reusable liner. The AXS\nUniversal Liner Set consists of 3\nindividually packaged poly-bags\ncontaining one canister liner |  |  | Penumbra MAX Canister is a\nnon-reusable polycarbonate\njar.\n• Class I Exempt\n• Non-Sterile |  |  |\n\nTable 1: Product Feature Comparison of Subject Device to Predicate Device\nDetail Submission Primary\nSubject Device Predicate Device\nAXS Catalyst Distal Access Penumbra Reperfusion\nCatheter Catheter\nand one ClotFinder specimen\ncup. The AXS Universal Liner\nSet if offered with and without\na desiccant.\n• Class I Exempt\n• Non-Sterile\nThe differences between the devices are not critical as demonstrated above and\nthrough the testing referenced below.\nRisk Assessment\nRisk assessment of the AXS Catalyst Distal Access Catheter when used as part of the AXS\nUniversal Aspiration System has been conducted in accordance with EN ISO 14971. A\nwarning has been added to the instructions for use to instruct users as to appropriate\nuse of aspiration. Results of testing are appropriate for determining that the AXS\nCatalyst Distal Access Catheter when used as part of the AXS Universal Aspiration\nSystem is substantially equivalent to the legally marketed predicate devices.\nTesting Summary\nPerformance Data – Bench Testing\nThe results of design verification and design validation testing conducted on the AXS\nCatalyst Distal Access Catheter when used as part of the AXS Universal Aspiration\nSystem demonstrate that it performs as designed, is suitable for the indication for use,\nand is substantially equivalent to the legally marketed Primary Predicate device. The\nfollowing design validation tests outlined below in Table 2 were performed on the\nsubject device in support of the indication for use:\n\n|  | Table 1: Product Feature Comparison of Subject Device to Predicate Device |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n| Detail | Detail |  | Submission |  |  | Primary |  |\n|  |  |  | Subject Device |  |  | Predicate Device |  |\n|  |  |  | AXS Catalyst Distal Access |  |  | Penumbra Reperfusion |  |\n|  |  |  | Catheter |  |  | Catheter |  |\n|  |  | and one ClotFinder specimen\ncup. The AXS Universal Liner\nSet if offered with and without\na desiccant.\n• Class I Exempt\n• Non-Sterile |  |  |  |  |  |\n\nTable 2: Overview of Design Validation Testing Results – Clot Aspiration\nTest Test Method Summary Conclusions\nIn-vitro Simulated Use Purpose: To evaluate the performance All test samples met\nof the Subject Device to Primary acceptance criteria.\n(Direct Aspiration)\nPredicate when aspirating clot in\ntortuous anatomical model.\nMethod: Simulated use testing uses a\nphysiological neurovascular model\nwhere clot is aspirated following the\nwritten protocol.\nIn-vitro Usability Study Purpose: Multiple User evaluation of All test samples met\nthe clot retrieval, durability and kink acceptance criteria.\nresistance of the Subject and Primary",
    "also_known_as": [
      "K151667",
      "K151667",
      "K151667",
      "K151667",
      "K151667",
      "K151667",
      "K151667",
      "K151667",
      "K151667",
      "K151667",
      "K151667",
      "K151667",
      "K151667",
      "K151667",
      "K151667",
      "K151667",
      "K151667",
      "K151667",
      "K151667",
      "K151667",
      "K151667",
      "K151667",
      "K151667",
      "K151667",
      "K151667",
      "K151667",
      "K151667",
      "K151667",
      "K151667",
      "K151667",
      "K151667",
      "K151667",
      "K151667",
      "K151667",
      "K151667",
      "K090752",
      "K160449",
      "K151667",
      "K151667"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\nK173841\nDevice Name\nAXS Catalyst Distal Access Catheter(cid:3)(cid:68)(cid:86)(cid:3)(cid:83)(cid:68)(cid:85)(cid:87)(cid:3)(cid:82)(cid:73)(cid:3)(cid:87)(cid:75)(cid:72)(cid:3)(cid:36)(cid:59)(cid:54)(cid:3)(cid:56)(cid:81)(cid:76)(cid:89)(cid:72)(cid:85)(cid:86)(cid:68)(cid:79)(cid:3)(cid:36)(cid:86)(cid:83)(cid:76)(cid:85)(cid:68)(cid:87)(cid:76)(cid:82)(cid:81)(cid:3)(cid:54)(cid:92)(cid:86)(cid:87)(cid:72)(cid:80)\nIndications for Use (Describe)\nThe AXS Catalyst Distal Access Catheter as part of the AXS Universal Aspiration System is indicated for use in the\nrevascularization of patients with acute ischemic stroke secondary to intracranial large vessel occlusive disease (in the\ninternal carotid, middle cerebral - M1 and M2 segments, basilar, and vertebral arteries) within 8 hours of symptom onset.\nPatients who are ineligible for intravenous tissue plasminogen activator (IV t-PA) or who failed IV t-PA are candidates\nfor treatment.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/14) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\n510(k) Summary of Safety and Effectiveness\nThis summary of 510(k) safety and effectiveness information is being submitted in\naccordance with the requirements of SMDA 1990 and 21 CFR 807.92.\nIntroduction:\nAccording to the requirements of 21 CFR 807.92, the following information provides\nsufficient details to understand the basis for a determination of substantial equivalence.\nSubmitter Name, Address and Content:\nSubmitter: Stryker Neurovascular\n47900 Bayside Parkway\nFremont, CA 94538-6515\n(FDA Registration Number: 3008853977)\nContact: Angelica Beckmann\nDirector, Regulatory Affairs\nPhone: 510-413-2900\nFax: 510-413-2588\nEmail: angelica.beckmann@stryker.com\nDate Prepared: March 12, 2018\nDevice Name and Classification:\nTrade/Proprietary Name: AXS Catalyst™ Distal Access Catheter as part of the AXS Universal\nAspiration System\nCommon Name: Catheter, Thrombus Retriever\nClassification Name: Percutaneous Catheter, 21CFR 870.1250 – Class II\nProduct Code: NRY\n\nLegally\nPrimary Predicate Reference Predicate\nMarketed\nCatheter Penumbra Reperfusion AXS Catalyst Distal Access\nPredicate\nCatheter Catheter\nDevice(s):\n(K090752) (K151667)\nAspiration Penumbra Max Pump N/A\nSystem Penumbra Hi-Flo Aspiration\nComponents Tubing\nPenumbra MAX Canister\n(K160449)",
    "Device Description": "Device Description\nThe AXS Catalyst Distal Access Catheter as part of the AXS Universal Aspiration System is\ndesigned to restore blood flow in patients with acute ischemic stroke secondary to\nintracranial large vessel occlusive disease. The AXS Universal Aspiration System is\ndesigned for use within the internal carotid, middle cerebral – M1 and M2 segments,\nbasilar, and vertebral arteries. The AXS Universal Aspiration System is composed of the\nfollowing components:\n• AXS Catalyst™ Distal Access Catheter\n• AXS Universal Aspiration Tubing\n• Medela Dominant Flex Pump\n• AXS Universal Liner Set\nThe AXS Catalyst™ Distal Access Catheter is a sterile, single lumen, variable stiffness\ncatheter. The catheter shaft has a hydrophilic coating to reduce friction during use,\nincludes a radiopaque marker on the distal end for angiographic visualization, and\nincludes a luer hub on the proximal end allowing attachments for flushing and\naspiration. It is packaged with a Rotating Hemostastic Valve (RHV), Tuohy Borst Valve\nwith Sideport, and Peel Away Introducer. The Rotating Hemostastic Valve and Tuohy\nBorst valve with sideport are used for flushing, insertion of catheters, and aspiration.\nThe peel away introducer sheaths are designed to protect the distal tip of the catheter\nduring insertion into the RHV or Tuohy Borst. The AXS Catalyst Distal Access Catheter is\nthe only component of the AXS Universal Aspiration System that is used intravascularly.\nThe AXS Universal Aspiration Tubing serves as a conduit to supply vacuum from the\nMedela Dominant Flex Pump to the distal tip of the AXS Catalyst Distal Access Catheter.\nThe AXS Universal Aspiration Tubing provides a connection between the sterile and non-\nsterile environments. The proximal end of the AXS Universal Aspiration Tubing is\nconnected to the AXS Universal Liner Set (outside of the sterile environment) while the\ndistal end of the AXS Universal Aspiration Tubing is connected to the AXS Catalyst Distal\nAccess Catheter (inside the sterile environment). The AXS Universal Liner Set is\nconnected to the Medela Dominant Flex Pump (also outside of the sterile environment).\n\n|  |  |  |  | Primary Predicate |  |  | Reference Predicate |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Catheter |  |  | Penumbra Reperfusion\nCatheter\n(K090752) |  |  | AXS Catalyst Distal Access\nCatheter\n(K151667) |  |  |\n| Aspiration\nSystem\nComponents |  |  | Penumbra Max Pump\nPenumbra Hi-Flo Aspiration\nTubing\nPenumbra MAX Canister\n(K160449) |  |  | N/A |  |  |\n\nThe Medela Dominant Flex Pump is designed to generate vacuum for the AXS Universal\nAspiration System. When used as part of the AXS Universal Aspiration System, the AXS\nCatalyst Distal Access Catheter requires a minimum vacuum pressure of -68 kPa [-20.08\nin Hg] from the Medela Dominant Flex Pump. The Medela Dominant Flex Pump is\nreusable, non-sterile, and intended to be utilized outside of the sterile environment.\nThe AXS Universal Liner Set is provided non-sterile and consists of an individually\npackaged canister liner and a ClotFinder specimen cup. The AXS Universal Liner Set is\noffered with and without a desiccant. The AXS Universal Liner Set is single-use and the\nrepository for aspirated material.\nIndications for Use\nThe AXS Catalyst Distal Access Catheter as part of the AXS Universal Aspiration\nSystem is indicated for use in the revascularization of patients with acute ischemic\nstroke secondary to intracranial large vessel occlusive disease (in the internal\ncarotid, middle cerebral - M1 and M2 segments, basilar, and vertebral arteries)\nwithin 8 hours of symptom onset. Patients who are ineligible for intravenous tissue\nplasminogen activator (IV t-PA) or who failed IV t-PA are candidates for treatment.\nTechnological Characteristics and Product Feature Comparison\nStryker Neurovascular has demonstrated the AXS Catalyst Distal Access Catheters when\nused as part of the AXS Universal Aspiration System are substantially equivalent to the\nprimary predicate device (K090752 and K160449) and reference predicate device\n(K151667) based on the same or similar materials, similar design, and the same\nfundamental operating principles. A comparison of the subject device with the primary\npredicate and reference predicate device is summarized in Table 1 below.\nTable 1: Product Feature Comparison of Subject Device to Predicate Device\nDetail Submission Primary\nSubject Device Predicate Device\nAXS Catalyst Distal Access Penumbra Reperfusion\nCatheter Catheter\nManufacturer Stryker Neurovascular Penumbra, Inc.\n510(k) Number K173841 K090752\nDevice Trade Name AXS CatalystTM Distal Access Penumbra Reperfusion\nCatheter Catheter (aka 5MAX ACE or\n5MAX or ACE60)\nRegulation Number 21 CFR 870.1250 Same as Subject Device\n\n|  | Table 1: Product Feature Comparison of Subject Device to Predicate Device |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n| Detail | Detail |  | Submission |  |  | Primary |  |\n|  |  |  | Subject Device |  |  | Predicate Device |  |\n|  |  |  | AXS Catalyst Distal Access |  |  | Penumbra Reperfusion |  |\n|  |  |  | Catheter |  |  | Catheter |  |\n| Manufacturer |  | Stryker Neurovascular |  |  | Penumbra, Inc. |  |  |\n| 510(k) Number |  | K173841 |  |  | K090752 |  |  |\n| Device Trade Name |  | AXS CatalystTM Distal Access\nCatheter |  |  | Penumbra Reperfusion\nCatheter (aka 5MAX ACE or\n5MAX or ACE60) |  |  |\n| Regulation Number |  | 21 CFR 870.1250 |  |  | Same as Subject Device |  |  |\n\nTable 1: Product Feature Comparison of Subject Device to Predicate Device\nDetail Submission Primary\nSubject Device Predicate Device\nAXS Catalyst Distal Access Penumbra Reperfusion\nCatheter Catheter\nRegulation Name Percutaneous Catheter Same as Subject Device\nRegulatory Class II Same as Subject Device\nProduct Code NRY NRY\nIntended Use/ The AXS Catalyst Distal Access The Penumbra System is\nIndications for Use Catheter as part of the AXS intended for use in the\nUniversal Aspiration System is revascularization of patients\nindicated for use in the with acute ischemic stroke\nrevascularization of patients secondary to intracranial large\nwith acute ischemic stroke vessel occlusive disease (in the\nsecondary to intracranial large internal carotid, middle\nvessel occlusive disease (in the cerebral – M1 and M2\ninternal carotid, middle segments, basilar, and\ncerebral – M1 and M2 vertebral arteries) within 8\nsegments, basilar, and hours of symptom onset.\nvertebral arteries) within 8\nhours of symptom onset.\nPatients who are ineligible for\nintravenous tissue plasminogen\nactivator (IV t-PA) or who failed\nIV t-PA are candidates for\ntreatment.\nDevice Description The AXS Catalyst Distal Access Per the associated\nCatheter when used as part of DFU: The Penumbra System\nthe AXS Universal Aspiration consists of three devices that\nSystem is designed to restore work as a system to remove\nblood flow in patients with thrombus including the\nacute ischemic stroke Penumbra Reperfusion\nsecondary to intracranial large Catheter, Penumbra Separator\nvessel occlusive disease. The and Aspiration Tubing. The\nAXS Universal Aspiration Penumbra System is used with\nSystem is designed for use the Penumbra Aspiration\nwithin the internal carotid, Pump.\nmiddle cerebral – M1 and M2\nsegments, basilar, and (Note: The use of the\nvertebral arteries. The AXS separator may not be needed\nUniversal Aspiration System is for catheters of inner diameter\ncomposed of the following of .054” or greater).\ncomponents:\n\n|  | Table 1: Product Feature Comparison of Subject Device to Predicate Device |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n| Detail | Detail |  | Submission |  |  | Primary |  |\n|  |  |  | Subject Device |  |  | Predicate Device |  |\n|  |  |  | AXS Catalyst Distal Access |  |  | Penumbra Reperfusion |  |\n|  |  |  | Catheter |  |  | Catheter |  |\n| Regulation Name |  | Percutaneous Catheter |  |  | Same as Subject Device |  |  |\n| Regulatory Class |  | II |  |  | Same as Subject Device |  |  |\n| Product Code |  | NRY |  |  | NRY |  |  |\n| Intended Use/\nIndications for Use |  | The AXS Catalyst Distal Access\nCatheter as part of the AXS\nUniversal Aspiration System is\nindicated for use in the\nrevascularization of patients\nwith acute ischemic stroke\nsecondary to intracranial large\nvessel occlusive disease (in the\ninternal carotid, middle\ncerebral – M1 and M2\nsegments, basilar, and\nvertebral arteries) within 8\nhours of symptom onset.\nPatients who are ineligible for\nintravenous tissue plasminogen\nactivator (IV t-PA) or who failed\nIV t-PA are candidates for\ntreatment. |  |  | The Penumbra System is\nintended for use in the\nrevascularization of patients\nwith acute ischemic stroke\nsecondary to intracranial large\nvessel occlusive disease (in the\ninternal carotid, middle\ncerebral – M1 and M2\nsegments, basilar, and\nvertebral arteries) within 8\nhours of symptom onset. |  |  |\n| Device Description |  | The AXS Catalyst Distal Access\nCatheter when used as part of\nthe AXS Universal Aspiration\nSystem is designed to restore\nblood flow in patients with\nacute ischemic stroke\nsecondary to intracranial large\nvessel occlusive disease. The\nAXS Universal Aspiration\nSystem is designed for use\nwithin the internal carotid,\nmiddle cerebral – M1 and M2\nsegments, basilar, and\nvertebral arteries. The AXS\nUniversal Aspiration System is\ncomposed of the following\ncomponents: |  |  | Per the associated\nDFU: The Penumbra System\nconsists of three devices that\nwork as a system to remove\nthrombus including the\nPenumbra Reperfusion\nCatheter, Penumbra Separator\nand Aspiration Tubing. The\nPenumbra System is used with\nthe Penumbra Aspiration\nPump.\n(Note: The use of the\nseparator may not be needed\nfor catheters of inner diameter\nof .054” or greater). |  |  |\n\nTable 1: Product Feature Comparison of Subject Device to Predicate Device\nDetail Submission Primary\nSubject Device Predicate Device\nAXS Catalyst Distal Access Penumbra Reperfusion\nCatheter Catheter\n• AXS Catalyst™ Distal Access\nCatheter\n• AXS Universal Aspiration\nTubing\n• AXS Universal Liner Set\n• Medela Dominant Flex\nPump\nAccessory Devices Rotating Hemostatic Valve, Peelable Sheath, Rotating\nProvided (not in Tuohy Borst Valve with Hemostasis Valve, Shaping\ndirect contact with sideport (2) Peel Away Sheaths Mandrel\npatient)\nOuter Jacket Pebax with Nylon Not available\nReinforcement Stainless Steel with Nitinol wire Stainless Steel Flat wire\nand polymer fiber (0.002x0.007”)\nStrain Relief Thermoplastic rubber Stainless Steel, 304\nInner Layer PTFE Not available\nCatheter Hub Nylon Proximal Hub Grilamid (TR55-\nLX)\nMarker Band Platinum/Iridium Same as Subject Device\nAdhesive Cyanoacrylate Not available\nOuter Jacket SRDX Harmony (proprietary)\nCoating Hydrophilic Coating coating\nLabeled Shaft Outer Distal OD: Distal OD:\nDiameter 5.3F, 5.4F 5MAX 5F\n5MAX ACE 5.4F\nProximal OD: Proximal OD:\n5.6F, 6.0 F 5MAX 6F\n5MAX ACE 6F\nEffective Lengths 115 cm, 132 cm 125 cm, 127 cm, 132 cm\nDistal ID (“) 0.058, 0.060 0.054, 0.060\nProximal ID (“) 0.058, 0.060 0.064, 0.068\nPackaging Materials Polyethylene Tube and HDPE Polyester / Polyethylene /\nand Configuration Packaging Card Tyvek and Polyethylene\nPackaging Card\nSterilization EO Sterilization Same as Subject Device\n\n|  | Table 1: Product Feature Comparison of Subject Device to Predicate Device |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n| Detail | Detail |  | Submission |  |  | Primary |  |\n|  |  |  | Subject Device |  |  | Predicate Device |  |\n|  |  |  | AXS Catalyst Distal Access |  |  | Penumbra Reperfusion |  |\n|  |  |  | Catheter |  |  | Catheter |  |\n|  |  | • AXS Catalyst™ Distal Access\nCatheter\n• AXS Universal Aspiration\nTubing\n• AXS Universal Liner Set\n• Medela Dominant Flex\nPump |  |  |  |  |  |\n| Accessory Devices\nProvided (not in\ndirect contact with\npatient) |  | Rotating Hemostatic Valve,\nTuohy Borst Valve with\nsideport (2) Peel Away Sheaths |  |  | Peelable Sheath, Rotating\nHemostasis Valve, Shaping\nMandrel |  |  |\n| Outer Jacket |  | Pebax with Nylon |  |  | Not available |  |  |\n| Reinforcement |  | Stainless Steel with Nitinol wire\nand polymer fiber |  |  | Stainless Steel Flat wire\n(0.002x0.007”) |  |  |\n| Strain Relief |  | Thermoplastic rubber |  |  | Stainless Steel, 304 |  |  |\n| Inner Layer |  | PTFE |  |  | Not available |  |  |\n| Catheter Hub |  | Nylon |  |  | Proximal Hub Grilamid (TR55-\nLX) |  |  |\n| Marker Band |  | Platinum/Iridium |  |  | Same as Subject Device |  |  |\n| Adhesive |  | Cyanoacrylate |  |  | Not available |  |  |\n| Outer Jacket\nCoating |  | Hydrophilic Coating |  |  | SRDX Harmony (proprietary)\ncoating |  |  |\n| Labeled Shaft Outer\nDiameter |  | Distal OD:\n5.3F, 5.4F\nProximal OD:\n5.6F, 6.0 F |  |  | Distal OD:\n5MAX 5F\n5MAX ACE 5.4F\nProximal OD:\n5MAX 6F\n5MAX ACE 6F |  |  |\n| Effective Lengths |  | 115 cm, 132 cm |  |  | 125 cm, 127 cm, 132 cm |  |  |\n| Distal ID (“) |  | 0.058, 0.060 |  |  | 0.054, 0.060 |  |  |\n| Proximal ID (“) |  | 0.058, 0.060 |  |  | 0.064, 0.068 |  |  |\n| Packaging Materials\nand Configuration |  | Polyethylene Tube and HDPE\nPackaging Card |  |  | Polyester / Polyethylene /\nTyvek and Polyethylene\nPackaging Card |  |  |\n| Sterilization |  | EO Sterilization |  |  | Same as Subject Device |  |  |\n\nTable 1: Product Feature Comparison of Subject Device to Predicate Device\nDetail Submission Primary\nSubject Device Predicate Device\nAXS Catalyst Distal Access Penumbra Reperfusion\nCatheter Catheter\nMethod\nNon-Reusable Single Use device Same as Subject Device\nDevice\nPrinciples of The AXS Catalyst Distal Access Confirm vessel diameter and\nOperation Catheter is advanced into the select an appropriate size\nneuro vasculature by a Penumbra Reperfusion\nphysician trained in Catheter. The catheter tip may\ninterventional endovascular be shaped using the steam\nprocedures using a compatible shaping mandrel provided.\nsheath or guide catheter, and Attach the rotating hemostatis\nover an appropriately sized valve provided to the catheter.\nguide wire. A peel away sheath Insert the catheter into the\nis provided in the package to rotating hemostasis valve\nprovide support and facilitate connected to the proximal hub\nthe introduction of the AXS of a guide catheter. If a guide\nCatalyst Catheter tip into the catheter is not used, insert the\nsheath/guide catheter valve. catheter through the valve of\nOnce the catheter is inserted, the long femoral sheath using\nthe peel away sheath can be the peelable sheath. After\nremoved. Under fluoroscopic inserting the catheter, remove\nguidance, the catheter can be the peelable sheath from the\nadvanced through the vascular sheath, and peel from\nvasculature to the desired the catheter shaft. Using\nlocation. The catheter is conventional catheterization\ndesigned to remove thrombus techniques under fluoroscopic\nfrom the vasculature using guidance, advance the catheter\naspiration provided by an into the target vessel over an\nexternal source device, the appropriate neurovascular\nMedela Dominant Flex Pump. guidewire. Position the\nThe aspiration system is catheter proximal to the\nattached to the catheter via the thrombus. Remove the\nRHV (or Tuohy Borst), and the guidewire from the catheter.\nvacuum is turned on. The\naspiration tubing clamp is\nopened to apply aspiration.\nUpon completion of the\nprocedure, the AXS Catalyst\nDistal Access Catheter, the AXS\n\n|  | Table 1: Product Feature Comparison of Subject Device to Predicate Device |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n| Detail | Detail |  | Submission |  |  | Primary |  |\n|  |  |  | Subject Device |  |  | Predicate Device |  |\n|  |  |  | AXS Catalyst Distal Access |  |  | Penumbra Reperfusion |  |\n|  |  |  | Catheter |  |  | Catheter |  |\n| Method |  |  |  |  |  |  |  |\n| Non-Reusable\nDevice |  | Single Use device |  |  | Same as Subject Device |  |  |\n| Principles of\nOperation |  | The AXS Catalyst Distal Access\nCatheter is advanced into the\nneuro vasculature by a\nphysician trained in\ninterventional endovascular\nprocedures using a compatible\nsheath or guide catheter, and\nover an appropriately sized\nguide wire. A peel away sheath\nis provided in the package to\nprovide support and facilitate\nthe introduction of the AXS\nCatalyst Catheter tip into the\nsheath/guide catheter valve.\nOnce the catheter is inserted,\nthe peel away sheath can be\nremoved. Under fluoroscopic\nguidance, the catheter can be\nadvanced through the\nvasculature to the desired\nlocation. The catheter is\ndesigned to remove thrombus\nfrom the vasculature using\naspiration provided by an\nexternal source device, the\nMedela Dominant Flex Pump.\nThe aspiration system is\nattached to the catheter via the\nRHV (or Tuohy Borst), and the\nvacuum is turned on. The\naspiration tubing clamp is\nopened to apply aspiration.\nUpon completion of the\nprocedure, the AXS Catalyst\nDistal Access Catheter, the AXS |  |  | Confirm vessel diameter and\nselect an appropriate size\nPenumbra Reperfusion\nCatheter. The catheter tip may\nbe shaped using the steam\nshaping mandrel provided.\nAttach the rotating hemostatis\nvalve provided to the catheter.\nInsert the catheter into the\nrotating hemostasis valve\nconnected to the proximal hub\nof a guide catheter. If a guide\ncatheter is not used, insert the\ncatheter through the valve of\nthe long femoral sheath using\nthe peelable sheath. After\ninserting the catheter, remove\nthe peelable sheath from the\nvascular sheath, and peel from\nthe catheter shaft. Using\nconventional catheterization\ntechniques under fluoroscopic\nguidance, advance the catheter\ninto the target vessel over an\nappropriate neurovascular\nguidewire. Position the\ncatheter proximal to the\nthrombus. Remove the\nguidewire from the catheter. |  |  |\n\nTable 1: Product Feature Comparison of Subject Device to Predicate Device\nDetail Submission Primary\nSubject Device Predicate Device\nAXS Catalyst Distal Access Penumbra Reperfusion\nCatheter Catheter\nUniversal Aspiration Tubing,\nand the AXS Universal Liner Set\nare disposed of per the\ninstitution’s procedures. The\nMedela Dominant Flex Pump is\ncleaned per the instructions\nprovided with the pump.\nHow Supplied Sterile/Single Use Same as Subject Device\nAspiration Pump Medela AG Dominant Flex Penumbra MAX Pump\nPump K160449\nK170329 • Adjustable vacuum pressure\n• Adjustable vacuum pressure dial\ndial • Non-adjustable air flow rate\n• Three selectable air flow Non-Sterile\nrates: • Reusable\n40,50,60 L/min • Cleanable\n• Non-Sterile • Minimum Vacuum Pressure\n• Reusable for aspiration:\n• Cleanable -68 kPa [-20.08 inHg]\n• Minimum Vacuum Pressure\nfor aspiration:\n-68 kPa [-20.08 inHg]\nAspiration Tubing Medela AG AXS Universal Penumbra Hi-Flo Aspiration\nAspiration Tubing Tubing\n• Class II Exempt\n• EO Sterilized • K160449\n• Non-reusable • EO Sterilized\n• ID: 0.218” • Non-reusable\n• Length: 300cm • ID: 0.110”\n• Flow clamp • Length: 284.5cm\n• Flow switch\nAspiration Canister Medela AG Dominant Flex Penumbra MAX Canister is a\nPump utilizes a reusable non-reusable polycarbonate\npolycarbonate suction jar and a jar.\nnon-reusable liner. The AXS • Class I Exempt\nUniversal Liner Set consists of 3 • Non-Sterile\nindividually packaged poly-bags\ncontaining one canister liner\n\n|  | Table 1: Product Feature Comparison of Subject Device to Predicate Device |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n| Detail | Detail |  | Submission |  |  | Primary |  |\n|  |  |  | Subject Device |  |  | Predicate Device |  |\n|  |  |  | AXS Catalyst Distal Access |  |  | Penumbra Reperfusion |  |\n|  |  |  | Catheter |  |  | Catheter |  |\n|  |  | Universal Aspiration Tubing,\nand the AXS Universal Liner Set\nare disposed of per the\ninstitution’s procedures. The\nMedela Dominant Flex Pump is\ncleaned per the instructions\nprovided with the pump. |  |  |  |  |  |\n| How Supplied |  | Sterile/Single Use |  |  | Same as Subject Device |  |  |\n| Aspiration Pump |  | Medela AG Dominant Flex\nPump\nK170329\n• Adjustable vacuum pressure\ndial\n• Three selectable air flow\nrates:\n40,50,60 L/min\n• Non-Sterile\n• Reusable\n• Cleanable\n• Minimum Vacuum Pressure\nfor aspiration:\n-68 kPa [-20.08 inHg] |  |  | Penumbra MAX Pump\nK160449\n• Adjustable vacuum pressure\ndial\n• Non-adjustable air flow rate\nNon-Sterile\n• Reusable\n• Cleanable\n• Minimum Vacuum Pressure\nfor aspiration:\n-68 kPa [-20.08 inHg] |  |  |\n| Aspiration Tubing |  | Medela AG AXS Universal\nAspiration Tubing\n• Class II Exempt\n• EO Sterilized\n• Non-reusable\n• ID: 0.218”\n• Length: 300cm\n• Flow clamp |  |  | Penumbra Hi-Flo Aspiration\nTubing\n• K160449\n• EO Sterilized\n• Non-reusable\n• ID: 0.110”\n• Length: 284.5cm\n• Flow switch |  |  |\n| Aspiration Canister |  | Medela AG Dominant Flex\nPump utilizes a reusable\npolycarbonate suction jar and a\nnon-reusable liner. The AXS\nUniversal Liner Set consists of 3\nindividually packaged poly-bags\ncontaining one canister liner |  |  | Penumbra MAX Canister is a\nnon-reusable polycarbonate\njar.\n• Class I Exempt\n• Non-Sterile |  |  |\n\nTable 1: Product Feature Comparison of Subject Device to Predicate Device\nDetail Submission Primary\nSubject Device Predicate Device\nAXS Catalyst Distal Access Penumbra Reperfusion\nCatheter Catheter\nand one ClotFinder specimen\ncup. The AXS Universal Liner\nSet if offered with and without\na desiccant.\n• Class I Exempt\n• Non-Sterile\nThe differences between the devices are not critical as demonstrated above and\nthrough the testing referenced below.\nRisk Assessment\nRisk assessment of the AXS Catalyst Distal Access Catheter when used as part of the AXS\nUniversal Aspiration System has been conducted in accordance with EN ISO 14971. A\nwarning has been added to the instructions for use to instruct users as to appropriate\nuse of aspiration. Results of testing are appropriate for determining that the AXS\nCatalyst Distal Access Catheter when used as part of the AXS Universal Aspiration\nSystem is substantially equivalent to the legally marketed predicate devices.\nTesting Summary\nPerformance Data – Bench Testing\nThe results of design verification and design validation testing conducted on the AXS\nCatalyst Distal Access Catheter when used as part of the AXS Universal Aspiration\nSystem demonstrate that it performs as designed, is suitable for the indication for use,\nand is substantially equivalent to the legally marketed Primary Predicate device. The\nfollowing design validation tests outlined below in Table 2 were performed on the\nsubject device in support of the indication for use:\n\n|  | Table 1: Product Feature Comparison of Subject Device to Predicate Device |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n| Detail | Detail |  | Submission |  |  | Primary |  |\n|  |  |  | Subject Device |  |  | Predicate Device |  |\n|  |  |  | AXS Catalyst Distal Access |  |  | Penumbra Reperfusion |  |\n|  |  |  | Catheter |  |  | Catheter |  |\n|  |  | and one ClotFinder specimen\ncup. The AXS Universal Liner\nSet if offered with and without\na desiccant.\n• Class I Exempt\n• Non-Sterile |  |  |  |  |  |\n\nTable 2: Overview of Design Validation Testing Results – Clot Aspiration\nTest Test Method Summary Conclusions\nIn-vitro Simulated Use Purpose: To evaluate the performance All test samples met\nof the Subject Device to Primary acceptance criteria.\n(Direct Aspiration)\nPredicate when aspirating clot in\ntortuous anatomical model.\nMethod: Simulated use testing uses a\nphysiological neurovascular model\nwhere clot is aspirated following the\nwritten protocol.\nIn-vitro Usability Study Purpose: Multiple User evaluation of All test samples met\nthe clot retrieval, durability and kink acceptance criteria.\nresistance of the Subject and Primary",
    "Substantial Equivalence": "Predicate Devices in a tortuous\nanatomical model.\nMethod: Users performed a direct\naspiration of a clot procedure, tracked\nthe devices to the site of the occlusion\nusing a neurovascular model that\nreplicated the tortuosity, diameter and\nlocation of the arteries in the\nneurovasculature.\nDesign Verification testing was performed comparing the flow rates of the subject\naspiration system to the primary predicate aspiration system. Tip buckling and track\nforces (insertion and retraction) for the subject device catheters were also compared to\nthe predicate device catheters. Design Verification testing was also performed to assess\ncatheter tip and lumen patency under direct and adjunctive aspiration using the Medela\nDominant Flex Pump.\nThe design verification bench testing is summarized in Table 3 below.\n\n| Table 2: Overview of Design Validation Testing Results – Clot Aspiration |  |  |\n| --- | --- | --- |\n| Test | Test Method Summary | Conclusions |\n| In-vitro Simulated Use\n(Direct Aspiration) | Purpose: To evaluate the performance\nof the Subject Device to Primary\nPredicate when aspirating clot in\ntortuous anatomical model.\nMethod: Simulated use testing uses a\nphysiological neurovascular model\nwhere clot is aspirated following the\nwritten protocol. | All test samples met\nacceptance criteria. |\n| In-vitro Usability Study | Purpose: Multiple User evaluation of\nthe clot retrieval, durability and kink\nresistance of the Subject and Primary\nPredicate Devices in a tortuous\nanatomical model.\nMethod: Users performed a direct\naspiration of a clot procedure, tracked\nthe devices to the site of the occlusion\nusing a neurovascular model that\nreplicated the tortuosity, diameter and\nlocation of the arteries in the\nneurovasculature. | All test samples met\nacceptance criteria. |\n\nTable 3: Performance Data - Bench Testing\nTest Test Method Summary Conclusions\nAspiration Flow Rate Purpose: To determine the aspiration All test samples met\nflow rate and lumen integrity of the acceptance criteria.\nsystem when no occlusion is present.\nMethod: The volume of water an\naspiration system (catheter + associated\npump and accessories) could aspirate in\n20s was measured. This volume in mL\nwas divided by 20 to give the flow rate in\nmL/s.\nTip Buckling Purpose: To determine the maximum All test samples met\nforce a catheter tip could withstand acceptance criteria.\nbefore buckling.\nMethod: The test catheter was soaked in\n37°C water prior to testing. A mandrel\nwas then inserted into the distal end of\nthe catheter and the catheter with\nmandrel was placed into the test fixture\non a tensile test machine. The test\ncatheter was compressed against a load\ncell until the distal tip buckled. The\ncompression force was recorded.\nTrack Force Purpose: To determine the maximum All test samples met\nforce a test catheter exerts on the acceptance criteria.\ntortuous vessel model as it tracks to the\nM2 for both advancing and retracting.\nMethod: The test catheter was soaked in\n37°C water prior to testing. The catheter\nwas tracked to the M2 through the\nsmallest ID compatible guide in the\nneurovascular challenge path model and\nthe force was recorded. The catheter\nwas then retracted through the same\nmodel path and the force was recorded.\n\n| Table 3: Performance Data - Bench Testing |  |  |\n| --- | --- | --- |\n| Test | Test Method Summary | Conclusions |\n| Aspiration Flow Rate | Purpose: To determine the aspiration\nflow rate and lumen integrity of the\nsystem when no occlusion is present.\nMethod: The volume of water an\naspiration system (catheter + associated\npump and accessories) could aspirate in\n20s was measured. This volume in mL\nwas divided by 20 to give the flow rate in\nmL/s. | All test samples met\nacceptance criteria. |\n| Tip Buckling | Purpose: To determine the maximum\nforce a catheter tip could withstand\nbefore buckling.\nMethod: The test catheter was soaked in\n37°C water prior to testing. A mandrel\nwas then inserted into the distal end of\nthe catheter and the catheter with\nmandrel was placed into the test fixture\non a tensile test machine. The test\ncatheter was compressed against a load\ncell until the distal tip buckled. The\ncompression force was recorded. | All test samples met\nacceptance criteria. |\n| Track Force | Purpose: To determine the maximum\nforce a test catheter exerts on the\ntortuous vessel model as it tracks to the\nM2 for both advancing and retracting.\nMethod: The test catheter was soaked in\n37°C water prior to testing. The catheter\nwas tracked to the M2 through the\nsmallest ID compatible guide in the\nneurovascular challenge path model and\nthe force was recorded. The catheter\nwas then retracted through the same\nmodel path and the force was recorded. | All test samples met\nacceptance criteria. |\n\nTable 3: Performance Data - Bench Testing\nTest Test Method Summary Conclusions\nCatheter Tip and Lumen Purpose: To test resistance to tip and All test samples met\nPatency lumen collapse during direct aspiration acceptance criteria.\nand test tip integrity to tears and missing\n(Direct Aspiration)\nmaterial.\nMethod: Prepare test sample and\nsimulated use model. Insert plug in\ncatheter tip. Place test sample in the\nmodel to a specified location following\nprocedural instructions outlined in the\nInstructions for Use. Aspirate test\nsample using 60cc syringe and aspiration\npump. Visually inspect test sample to\nverify indication of no tip or lumen\ncollapse.\nThe following bench tests were submitted and cleared as part of K151667 for the AXS\nCatalyst Distal Access Catheter and remain in effect. The results are provided below in\nTable 4 for reference purposes.\nTable 4: Performance Data - Bench Testing Previously Cleared\nTest Test Method Summary Conclusions\nDimensional Verification Purpose: To describe the procedure and Dimensional verification\ntechnique of making dimensional met acceptance criteria\nmeasurements using various and was cleared as part\nmeasurement equipment. of K151667.\nMethod: Verify dimensions using\nspecified measurement tool. Record\nmeasurements.\nTip Configuration Purpose: To verify that the catheter tip is Tip configuration met\nsmooth, rounded, tapered or similarly acceptance criteria and\nfinished in order to minimize trauma to was cleared as part of\nvessels during use per EN ISO 10555-1. K151667.\nMethod: Visually inspect distal tip at 10X\nmagnification to verify distal tip end is\nsmooth, rounded, tapered or similarly\nfinished. Record results.\n\n| Table 3: Performance Data - Bench Testing |  |  |\n| --- | --- | --- |\n| Test | Test Method Summary | Conclusions |\n| Catheter Tip and Lumen\nPatency\n(Direct Aspiration) | Purpose: To test resistance to tip and\nlumen collapse during direct aspiration\nand test tip integrity to tears and missing\nmaterial.\nMethod: Prepare test sample and\nsimulated use model. Insert plug in\ncatheter tip. Place test sample in the\nmodel to a specified location following\nprocedural instructions outlined in the\nInstructions for Use. Aspirate test\nsample using 60cc syringe and aspiration\npump. Visually inspect test sample to\nverify indication of no tip or lumen\ncollapse. | All test samples met\nacceptance criteria. |\n\n| Table 4: Performance Data - Bench Testing Previously Cleared |  |  |\n| --- | --- | --- |\n| Test | Test Method Summary | Conclusions |\n| Dimensional Verification | Purpose: To describe the procedure and\ntechnique of making dimensional\nmeasurements using various\nmeasurement equipment.\nMethod: Verify dimensions using\nspecified measurement tool. Record\nmeasurements. | Dimensional verification\nmet acceptance criteria\nand was cleared as part\nof K151667. |\n| Tip Configuration | Purpose: To verify that the catheter tip is\nsmooth, rounded, tapered or similarly\nfinished in order to minimize trauma to\nvessels during use per EN ISO 10555-1.\nMethod: Visually inspect distal tip at 10X\nmagnification to verify distal tip end is\nsmooth, rounded, tapered or similarly\nfinished. Record results. | Tip configuration met\nacceptance criteria and\nwas cleared as part of\nK151667. |\n\nTable 4: Performance Data - Bench Testing Previously Cleared\nTest Test Method Summary Conclusions\nSurface Integrity Purpose: To determine if external Surface integrity met\nsurface of the catheter is free from acceptance criteria and\nextraneous matter, process and surface was cleared as part of\ndefects, and does not have drops of K151667.\nlubricant fluids.\nMethod: Visually inspect external\nsurface of catheter for extraneous\nmatter, process and surface defects, and\ndrops of lubricant fluids. Record results.\nTip Buckling Purpose: To measure the maximum Tip buckling met\nforce required to cause a test sample to acceptance criteria and\nbuckle. was cleared as part of\nK151667.\nMethod: Prepare sample for test. Use\nbuckling tester to measure the maximum\nforce required to cause a test sample to\nbuckle. Record results.\nCatheter lubricity and Purpose: To determine the lubricity and Coating lubricity and\ndurability durability of the coating on the catheter durability met\nouter shaft. acceptance criteria and\nwas cleared as part of\nMethod: Prepare sample for test. Use\nK151667.\nfriction tester to measure the frictional\nforce of the device sample when pulled\nbetween two clamped pads. Record the\npeak frictional force after 5 cycles.\nTrackability Purpose: To measure track advance Track advance force met\nforce of catheter over microcatheter. acceptance criteria and\nwas cleared as part of\nMethod: A neurovascular model is\nK151667.\nplaced in a re-circulating water bath at\n37°C to simulate human arterial\ncirculation. The sample is inserted\nthrough model over a microcatheter and\nattached to a tensile tester. Advance\ncatheter through model and determine\npeak tracking force. Record results.\n\n| Table 4: Performance Data - Bench Testing Previously Cleared |  |  |\n| --- | --- | --- |\n| Test | Test Method Summary | Conclusions |\n| Surface Integrity | Purpose: To determine if external\nsurface of the catheter is free from\nextraneous matter, process and surface\ndefects, and does not have drops of\nlubricant fluids.\nMethod: Visually inspect external\nsurface of catheter for extraneous\nmatter, process and surface defects, and\ndrops of lubricant fluids. Record results. | Surface integrity met\nacceptance criteria and\nwas cleared as part of\nK151667. |\n| Tip Buckling | Purpose: To measure the maximum\nforce required to cause a test sample to\nbuckle.\nMethod: Prepare sample for test. Use\nbuckling tester to measure the maximum\nforce required to cause a test sample to\nbuckle. Record results. | Tip buckling met\nacceptance criteria and\nwas cleared as part of\nK151667. |\n| Catheter lubricity and\ndurability | Purpose: To determine the lubricity and\ndurability of the coating on the catheter\nouter shaft.\nMethod: Prepare sample for test. Use\nfriction tester to measure the frictional\nforce of the device sample when pulled\nbetween two clamped pads. Record the\npeak frictional force after 5 cycles. | Coating lubricity and\ndurability met\nacceptance criteria and\nwas cleared as part of\nK151667. |\n| Trackability | Purpose: To measure track advance\nforce of catheter over microcatheter.\nMethod: A neurovascular model is\nplaced in a re-circulating water bath at\n37°C to simulate human arterial\ncirculation. The sample is inserted\nthrough model over a microcatheter and\nattached to a tensile tester. Advance\ncatheter through model and determine\npeak tracking force. Record results. | Track advance force met\nacceptance criteria and\nwas cleared as part of\nK151667. |\n\nTable 4: Performance Data - Bench Testing Previously Cleared\nTest Test Method Summary Conclusions\nTensile Strength Purpose: To determine tensile force Tensile strength met\ntensile force required to induce failure of acceptance criteria and\nfused joints, shaft junctions, and marker was cleared as part of\nband for non-hydratable catheters based K151667.\non EN ISO 10555-1.\nMethod: Identify joint and prepare\nsample for test. Use tensile tester to\ndetermine applied peak tensile force.\nRecord results.\nLiquid Leak Resistance Purpose: Liquid leak resistance of\ncatheter met\n1) To determine whether catheter\nacceptance criteria and\nmeets the freedom from leakage-liquid\nwas cleared as part of\nleak requirement 4.7.1 of EN ISO 10555-\nK151667.\n1.\n2) To determine if catheter hub meets\nthe liquid leakage requirement 4.2.1 of\nEN 1707.\nMethod: Connect test hub sample to\nfixture and flush with water to expel air.\nOcclude distal tip. Apply pressure of\n300kPa minimum and maintain pressure\nfor 30s. Visually inspect catheter/hub\njoint and catheter shaft for leaks.\nRecord results.\n\n| Table 4: Performance Data - Bench Testing Previously Cleared |  |  |\n| --- | --- | --- |\n| Test | Test Method Summary | Conclusions |\n| Tensile Strength | Purpose: To determine tensile force\ntensile force required to induce failure of\nfused joints, shaft junctions, and marker\nband for non-hydratable catheters based\non EN ISO 10555-1.\nMethod: Identify joint and prepare\nsample for test. Use tensile tester to\ndetermine applied peak tensile force.\nRecord results. | Tensile strength met\nacceptance criteria and\nwas cleared as part of\nK151667. |\n| Liquid Leak Resistance | Purpose:\n1) To determine whether catheter\nmeets the freedom from leakage-liquid\nleak requirement 4.7.1 of EN ISO 10555-\n1.\n2) To determine if catheter hub meets\nthe liquid leakage requirement 4.2.1 of\nEN 1707.\nMethod: Connect test hub sample to\nfixture and flush with water to expel air.\nOcclude distal tip. Apply pressure of\n300kPa minimum and maintain pressure\nfor 30s. Visually inspect catheter/hub\njoint and catheter shaft for leaks.\nRecord results. | Liquid leak resistance of\ncatheter met\nacceptance criteria and\nwas cleared as part of\nK151667. |\n\nTable 4: Performance Data - Bench Testing Previously Cleared\nTest Test Method Summary Conclusions\nAir Leak Resistance Purpose: Air leak resistance of\ncatheter met\n1) To determine whether catheter meets\nacceptance criteria and\nthe freedom from leakage-air aspiration\nwas cleared as part of\nrequirement of 4.7.2 of EN ISO 10555-1.\nK151667.\n2) To determine if catheter hub meets\nthe air leakage requirement 4.2.2 of EN\n1707.\nMethod: Connect test hub sample to a\npartially filled syringe. With the nozzle of\nthe syringe pointing down towards the\nground, withdraw the plunger to the\n10cc mark. Hold for 15 seconds and\nexamine the water in the syringe for the\nformation of air bubbles. Record results.\nCatheter Torsional Bond Purpose: To measure the strength of a Catheter torsional bond\nStrength catheter shaft when torque is applied. strength met\nTorque strength is defined as number of acceptance criteria and\nrotations before failure occurs. was cleared as part of\nK151667.\nMethod: Prepare test sample and insert\ninto torsional bond strength test fixture\nwith tortuous path model. Apply torque\nto catheter shaft and observe number of\n360-degree rotations before failure\noccurs. Record results.\n\n| Table 4: Performance Data - Bench Testing Previously Cleared |  |  |\n| --- | --- | --- |\n| Test | Test Method Summary | Conclusions |\n| Air Leak Resistance | Purpose:\n1) To determine whether catheter meets\nthe freedom from leakage-air aspiration\nrequirement of 4.7.2 of EN ISO 10555-1.\n2) To determine if catheter hub meets\nthe air leakage requirement 4.2.2 of EN\n1707.\nMethod: Connect test hub sample to a\npartially filled syringe. With the nozzle of\nthe syringe pointing down towards the\nground, withdraw the plunger to the\n10cc mark. Hold for 15 seconds and\nexamine the water in the syringe for the\nformation of air bubbles. Record results. | Air leak resistance of\ncatheter met\nacceptance criteria and\nwas cleared as part of\nK151667. |\n| Catheter Torsional Bond\nStrength | Purpose: To measure the strength of a\ncatheter shaft when torque is applied.\nTorque strength is defined as number of\nrotations before failure occurs.\nMethod: Prepare test sample and insert\ninto torsional bond strength test fixture\nwith tortuous path model. Apply torque\nto catheter shaft and observe number of\n360-degree rotations before failure\noccurs. Record results. | Catheter torsional bond\nstrength met\nacceptance criteria and\nwas cleared as part of\nK151667. |\n\nTable 4: Performance Data - Bench Testing Previously Cleared\nTest Test Method Summary Conclusions\nFlexural Fatigue Purpose: To determine the flexural Flexural fatigue met\nfatigue on the catheter shaft. acceptance criteria and\nwas cleared as part of\nMethod: Prepare test sample. Advance\nK151667.\nentire assembly of guide wire,\nmicrocatheter, and test sample into test\nmodel and track it through test model.\nWhile holding the guide wire,\nmicrocatheter, and test sample, pull the\nwhole assembly pack proximally until it\nexits the models. Repeat for nine more\nruns. After run number ten, remove\nguide wire and microcatheter out of test\nsample and inspect for kink or damage.\nRecord results.\nCatheter Kink Radius Purpose: To measure the kink radius of a Catheter kink radius met\ncatheter at its distal and specific mid- acceptance criteria and\nshaft joint section. was cleared as part of\nK151667.\nMethod: Prepare test sample. Thread\ntest sample through fixture loop and lock\ndown test sample. Pull both ends of test\nsample until test sample kinks. Calculate\nkink radius using measurement of 2nd to\nfinal loop OD and sample OD. Record\nresults.\n\n| Table 4: Performance Data - Bench Testing Previously Cleared |  |  |\n| --- | --- | --- |\n| Test | Test Method Summary | Conclusions |\n| Flexural Fatigue | Purpose: To determine the flexural\nfatigue on the catheter shaft.\nMethod: Prepare test sample. Advance\nentire assembly of guide wire,\nmicrocatheter, and test sample into test\nmodel and track it through test model.\nWhile holding the guide wire,\nmicrocatheter, and test sample, pull the\nwhole assembly pack proximally until it\nexits the models. Repeat for nine more\nruns. After run number ten, remove\nguide wire and microcatheter out of test\nsample and inspect for kink or damage.\nRecord results. | Flexural fatigue met\nacceptance criteria and\nwas cleared as part of\nK151667. |\n\nTable 4: Performance Data - Bench Testing Previously Cleared\nTest Test Method Summary Conclusions\nChemical Compatibility Purpose: To determine visual and Chemical compatibility\ndimensional integrity of catheter met acceptance criteria\nfollowing exposure to saline, non-ionic and was cleared as part\nand ionic contrast liquids. of K151667.\nMethod: Prepare sample for test. Flush\nsample with appropriate chemical.\nMeasure ID and OD using RAM optical\nmeasurement system. Insert mandrel\nthrough sample to verify inner lumen\nintegrity. Repeat with second mandrel\nand record results. Visually inspect distal\nend of sample for any chemical effects\non the shaft, inner lumen and cross-\nsectional areas. Record results.\nHub Gauging Purpose: To determine if catheter hub Hub gauging met\nmeets gauging requirement 4.1 of EN acceptance criteria and\n1707. was cleared as part of\nK151667.\nMethod: Using the appropriate gauge,\nthe gauge was applied to the conical\nfitting with a total axial force of 5N\nwithout the use of torque. The axial load\nwas then removed and the sample\ninspected.\nPerformance Data – Animal Study\nAnimal studies were conducted in compliance with applicable requirements in the GLP\nregulation (21 CFR Part 58) to evaluate performance design attributes of the AXS\nCatalyst™ Distal Access Catheter when used as part of the AXS Universal Aspiration\nSystem through user evaluation in an animal model as outlined below in Table 5.\n\n| Table 4: Performance Data - Bench Testing Previously Cleared |  |  |\n| --- | --- | --- |\n| Test | Test Method Summary | Conclusions |\n| Chemical Compatibility | Purpose: To determine visual and\ndimensional integrity of catheter\nfollowing exposure to saline, non-ionic\nand ionic contrast liquids.\nMethod: Prepare sample for test. Flush\nsample with appropriate chemical.\nMeasure ID and OD using RAM optical\nmeasurement system. Insert mandrel\nthrough sample to verify inner lumen\nintegrity. Repeat with second mandrel\nand record results. Visually inspect distal\nend of sample for any chemical effects\non the shaft, inner lumen and cross-\nsectional areas. Record results. | Chemical compatibility\nmet acceptance criteria\nand was cleared as part\nof K151667. |\n| Hub Gauging | Purpose: To determine if catheter hub\nmeets gauging requirement 4.1 of EN\n1707.\nMethod: Using the appropriate gauge,\nthe gauge was applied to the conical\nfitting with a total axial force of 5N\nwithout the use of torque. The axial load\nwas then removed and the sample\ninspected. | Hub gauging met\nacceptance criteria and\nwas cleared as part of\nK151667. |\n\nTable 5: Performance Data – Animal Study\nTest Test Method Summary Conclusions\nIn-vivo Efficacy and Purpose: To assess vessel revascularization Subject Device is\nSafety Evaluation and adverse events, if any, associated with a equivalent to the\n(Arm 1) mechanical thrombectomy procedure Primary Predicate in\nperformed via direct aspiration using the efficacy and safety.\nSubject Device compared to the Primary\nPredicate Device.\nMethod: Porcine test subjects were exposed\nto aspiration treatment using the AXS\nUniversal Aspiration System and the\npredicate Penumbra System after a vascular\nocclusion was artificially induced. Vascular\nresponse was assessed by contrast\nangiography and histopathology.\nIn-vivo Efficacy and Purpose: To assess the vascular safety Subject Device is\nSafety Evaluation profile of treatment by aspiration and equivalent to the\n(Arm 2) navigation of the Subject Device compared Primary Predicate in\nto the Primary Predicate Device. safety.\nMethod: Porcine test subjects were exposed\nto aspiration treatment using the AXS\nUniversal Aspiration System and the\npredicate Penumbra System under worst-\ncase aspiration force and treatment\nduration conditions. Vascular response was\nassessed by contrast angiography and\nhistopathology.\nIn-vivo Vascular Purpose: To assess the vascular response of Subject Device is\nResponse direct aspiration through the Subject Device equivalent to the\n(Direct Aspiration) compared to Primary Predicate device. Primary Predicate in\nsafety.\nMethod: A porcine model was used to\nevaluate acute and chronic vessel damage\nafter direct aspiration in vessels sized\nappropriately to simulate the human M2.\nVascular response was assessed by contrast\nangiography and histopathology.\n\n| Table 5: Performance Data – Animal Study |  |  |\n| --- | --- | --- |\n| Test | Test Method Summary | Conclusions |\n| In-vivo Efficacy and\nSafety Evaluation\n(Arm 1) | Purpose: To assess vessel revascularization\nand adverse events, if any, associated with a\nmechanical thrombectomy procedure\nperformed via direct aspiration using the\nSubject Device compared to the Primary\nPredicate Device.\nMethod: Porcine test subjects were exposed\nto aspiration treatment using the AXS\nUniversal Aspiration System and the\npredicate Penumbra System after a vascular\nocclusion was artificially induced. Vascular\nresponse was assessed by contrast\nangiography and histopathology. | Subject Device is\nequivalent to the\nPrimary Predicate in\nefficacy and safety. |\n| In-vivo Efficacy and\nSafety Evaluation\n(Arm 2) | Purpose: To assess the vascular safety\nprofile of treatment by aspiration and\nnavigation of the Subject Device compared\nto the Primary Predicate Device.\nMethod: Porcine test subjects were exposed\nto aspiration treatment using the AXS\nUniversal Aspiration System and the\npredicate Penumbra System under worst-\ncase aspiration force and treatment\nduration conditions. Vascular response was\nassessed by contrast angiography and\nhistopathology. | Subject Device is\nequivalent to the\nPrimary Predicate in\nsafety. |\n| In-vivo Vascular\nResponse\n(Direct Aspiration) | Purpose: To assess the vascular response of\ndirect aspiration through the Subject Device\ncompared to Primary Predicate device.\nMethod: A porcine model was used to\nevaluate acute and chronic vessel damage\nafter direct aspiration in vessels sized\nappropriately to simulate the human M2.\nVascular response was assessed by contrast\nangiography and histopathology. | Subject Device is\nequivalent to the\nPrimary Predicate in\nsafety. |\n\nPerformance Data – Clinical\nNo clinical study was conducted as bench and animal testing was determined sufficient\nfor verification and validation purposes. A review was conducted considering published\nclinical study articles that featured the Primary Predicate Device. The review\ndemonstrated that equivalent devices published clinical outcomes that supported the\nproposed indication for use, and the corresponding product code. Given the\nequivalency of the Subject Device and Primary Predicate Device, the Subject Device is\ntherefore suitable for the proposed indication for use and the associated NRY Product\nCode.\nShelf Life Testing\nThe labeled shelf life for the AXS Catalyst Distal Access Catheter is two years. Shelf life\ntesting (product and packaging) and Distribution Shipping Challenge Conditioning and\ntesting were performed on the subject device and the results met established criteria.\nThe Shelf Life testing protocol was cleared as part of the reference predicate under\nK151667 and is ongoing.\nThe shelf life for the AXS Universal Aspiration Tubing, AXS Universal Liner Set, and\nMedela Dominant Flex Pump are established by Medela.\nSterilization\nThe AXS Catalyst Distal Access Catheter and all system components (including the\nRotating Hemostatic Valve, the Tuohy Borst Valve and the Peel Away Introducer Sheath)\nare sterilized with 100% Ethylene Oxide. The AXS Catalyst Distal Access Catheter and\nthe accessories packaged with the Catheter (RHV, TBV, and the Peel Away Introducer\nSheath) are provided sterile to a sterility assurance level (SAL) of 10-6, and are for single\nuse only.\nEthylene oxide (EO) residuals on a sample representative of the AXS Catalyst Distal\nAccess Catheter are less than the maximum allowed for EO residuals per EN ISO 10993-7\nfor a limited contact delivery system –externally communicating.\nAs reported in the reference predicate clearance as part of K151667, results are:\n• Ethylene Oxide Results: 2.29 mg/device extracted residuals\n(EN ISO 10993-7 requirement is average daily dose < 4 mg)\n• Ethylene Chlorohydrin Results: 0.07 mg/device extracted residuals\n(EN ISO 10993-7 requirement is average daily dose < 9 mg)\nThe AXS Universal Aspiration Tubing sterilization information is provided by Medela.\n\nBiocompatibility\nThe AXS Catalyst™ Distal Access Catheter was assessed for biocompatibility in\naccordance with EN ISO 10993-1, “Biological evaluation of Medical Devices – Part 1:\nEvaluation and Testing within a Risk Management Process”. The subject device is\nconsidered an externally communicating medical device with circulating blood contact\nfor less than 24 hours.\nBased on this classification, tests relevant to the device were selected and conducted in\naccordance with EN ISO 10993-1 and its applicable sub-parts. The AXS Catalyst Distal\nAccess Catheter, including its packaging, passed all required biocompatibility testing.\nThe results of the biocompatibility testing were previously provided in K151667and are\nsummarized in Table 6 below.\nTable 6: Overview of Biocompatibility Studies Performed on the Subject Device and\nCleared as Part of K151667\nTest Performed /\nApplicable ISO 10993 Results Conclusion\nPart No.\nNo biological activity (Grade 0) was PASS\nobserved in the L929 mammalian cells\nNo cytotoxicity or cell\nat 48 hours post exposure to the test\nlysis\narticle extract. The observed cellular\nMEM Elution\nresponse obtained from the positive\nCytotoxicity/Part 5\ncontrol article extract (Grade 4) and\nnegative control article extract (Grade\n0) confirmed the suitability of the test\nsystem.\nThe USP 0.9% Sodium Chloride for PASS\nInjection (NaCl) and Cottonseed Oil\nGuinea Pig No evidence of\n(CSO) extracts of the test article elicited\nMaximization sensitization\nno reaction at the challenge (0%\nSensitization/Part 10\nsensitization), following an induction\nphase.\nThe test article sites did not show a PASS\nsignificantly greater biological reaction\nNon-irritant\nIntracutaneous than the sites injected with the control\nReactivity/Part 10 article. The difference of the overall\nmean score between the test article\nand the control article was 0.0.\n\n|  | Table 6: Overview of Biocompatibility Studies Performed on the Subject Device and |  |  |  |  |\n| --- | --- | --- | --- | --- | --- |\n|  | Cleared as Part of K151667 |  |  |  |  |\n|  | Test Performed / |  | Results | Conclusion |  |\n|  | Applicable ISO 10993 |  |  |  |  |\n|  | Part No. |  |  |  |  |\n| MEM Elution\nCytotoxicity/Part 5 |  |  | No biological activity (Grade 0) was\nobserved in the L929 mammalian cells\nat 48 hours post exposure to the test\narticle extract. The observed cellular\nresponse obtained from the positive\ncontrol article extract (Grade 4) and\nnegative control article extract (Grade\n0) confirmed the suitability of the test\nsystem. | PASS\nNo cytotoxicity or cell\nlysis |  |\n| Guinea Pig\nMaximization\nSensitization/Part 10 |  |  | The USP 0.9% Sodium Chloride for\nInjection (NaCl) and Cottonseed Oil\n(CSO) extracts of the test article elicited\nno reaction at the challenge (0%\nsensitization), following an induction\nphase. | PASS\nNo evidence of\nsensitization |  |\n| Intracutaneous\nReactivity/Part 10 |  |  | The test article sites did not show a\nsignificantly greater biological reaction\nthan the sites injected with the control\narticle. The difference of the overall\nmean score between the test article\nand the control article was 0.0. | PASS\nNon-irritant |  |\n\nTable 6: Overview of Biocompatibility Studies Performed on the Subject Device and\nCleared as Part of K151667\nTest Performed /\nApplicable ISO 10993 Results Conclusion\nPart No.\nThe 0.9% Sodium Chloride for Injection PASS\n(NaCl) and Cottonseed Oil (CSO)\nNo mortality or\nAcute Systemic extracts of the test article did not\nevidence of systemic\nInjection/Part 11 induce a significantly greater biological\ntoxicity\nreaction than the control extracts,\nwhen tested in Swiss Albino mice.\nNo rabbit injected with the test article PASS\nRabbit Pyrogen / Part 11 extract showed an individual rise in\nNon-pyrogenic\ntemperature of 0.5oC or more.\nThe test article exhibited 0.17% PASS\nhemolysis above the level of hemolysis\nNon-hemolytic\nHemolysis Extract/Direct exhibited by the negative control via\nContact Method the direct method and 0.12% hemolysis\n/Part 4 above the level of hemolysis exhibited\nby the negative control via the indirect\nmethod.\nResults comparable to the Negative PASS\nControl.\nThe test article results for WBC, RBC,\nplatelets, hematocrit and hemoglobin\nIn Vitro\nwere:\nHemocompatibility/\nGroup 1 89% - 98%\nPart 4\nGroup 2 97% - 103%\nGroup 3 100% - 105%\nGroup 4 98% - 105%\nConcentration of SC5b-9 in the test PASS\narticles was not statistically higher than\nComplement Activation\nthe negative control. The test articles\n(SC5b-9) /Part 4\nare not considered to be potential\nactivators of the complement system.\nComplement Activation\nConcentration of C3a in the test articles PASS\n(C3a) /Part 4\n\n|  | Table 6: Overview of Biocompatibility Studies Performed on the Subject Device and |  |  |  |  |\n| --- | --- | --- | --- | --- | --- |\n|  | Cleared as Part of K151667 |  |  |  |  |\n|  | Test Performed / |  | Results | Conclusion |  |\n|  | Applicable ISO 10993 |  |  |  |  |\n|  | Part No. |  |  |  |  |\n| Acute Systemic\nInjection/Part 11 |  |  | The 0.9% Sodium Chloride for Injection\n(NaCl) and Cottonseed Oil (CSO)\nextracts of the test article did not\ninduce a significantly greater biological\nreaction than the control extracts,\nwhen tested in Swiss Albino mice. | PASS\nNo mortality or\nevidence of systemic\ntoxicity |  |\n| Rabbit Pyrogen / Part 11 |  |  | No rabbit injected with the test article\nextract showed an individual rise in\ntemperature of 0.5oC or more. | PASS\nNon-pyrogenic |  |\n| Hemolysis Extract/Direct\nContact Method\n/Part 4 |  |  | The test article exhibited 0.17%\nhemolysis above the level of hemolysis\nexhibited by the negative control via\nthe direct method and 0.12% hemolysis\nabove the level of hemolysis exhibited\nby the negative control via the indirect\nmethod. | PASS\nNon-hemolytic |  |\n| In Vitro\nHemocompatibility/\nPart 4 |  |  | Results comparable to the Negative\nControl.\nThe test article results for WBC, RBC,\nplatelets, hematocrit and hemoglobin\nwere:\nGroup 1 89% - 98%\nGroup 2 97% - 103%\nGroup 3 100% - 105%\nGroup 4 98% - 105% | PASS |  |\n| Complement Activation\n(SC5b-9) /Part 4 |  |  | Concentration of SC5b-9 in the test\narticles was not statistically higher than\nthe negative control. The test articles\nare not considered to be potential\nactivators of the complement system. | PASS |  |\n| Complement Activation\n(C3a) /Part 4 |  |  | Concentration of C3a in the test articles | PASS |  |\n\nTable 6: Overview of Biocompatibility Studies Performed on the Subject Device and\nCleared as Part of K151667\nTest Performed /\nApplicable ISO 10993 Results Conclusion\nPart No.\nwas not statistically higher than the\nnegative control. The test articles are\nnot considered to be a potential\nactivator of the complement system.\nThe test sample and the predicate PASS\nsample demonstrated a shortened\nResults were\nclotting time when compared to the\ncomparable to the\nnegative control. However, the test\nNegative Control. Test\nsample demonstrated a similar clotting\narticles are considered\ntime when compared to the predicate\nminimal activators\nPartial Thromboplastin sample. with clotting time\n(PTT) /Part 4 being 90.0%\n(catheter) and 92.1%\n(tubing) of the\nNegative Control and\ntherefore met the\nrequirements of the\ntest.\nThe AXS Universal Aspiration Tubing biocompatibility information is provided by\nMedela.\nConclusion\nStryker Neurovascular has demonstrated the AXS Catalyst Distal Access Catheter when\nused as part of the AXS Universal Aspiration System is substantially equivalent to the\nPrimary Predicate device (K090752 and K160449) and the Reference Predicate\n(K151667) based on similar intended use / indications for use, same or similar materials,\nsame fundamental design, and the same fundamental operating principles. The\nconclusions drawn from risk assessments, the bench testing conducted using the\nSubject Device compared to the Primary Predicate Device, and a review of available\nscientific evidence from published clinical articles demonstrate that the subject device is\nsuitable for the indication for use with the associated NRY Product Code. Additionally,\ntesting results risk assessment also demonstrate that the benefits of the device\noutweigh any residual risks when used in accordance with device Instructions for Use.\n\n|  | Table 6: Overview of Biocompatibility Studies Performed on the Subject Device and |  |  |  |  |\n| --- | --- | --- | --- | --- | --- |\n|  | Cleared as Part of K151667 |  |  |  |  |\n|  | Test Performed / |  | Results | Conclusion |  |\n|  | Applicable ISO 10993 |  |  |  |  |\n|  | Part No. |  |  |  |  |\n|  |  |  | was not statistically higher than the\nnegative control. The test articles are\nnot considered to be a potential\nactivator of the complement system. |  |  |\n| Partial Thromboplastin\n(PTT) /Part 4 |  |  | The test sample and the predicate\nsample demonstrated a shortened\nclotting time when compared to the\nnegative control. However, the test\nsample demonstrated a similar clotting\ntime when compared to the predicate\nsample. | PASS\nResults were\ncomparable to the\nNegative Control. Test\narticles are considered\nminimal activators\nwith clotting time\nbeing 90.0%\n(catheter) and 92.1%\n(tubing) of the\nNegative Control and\ntherefore met the\nrequirements of the\ntest. |  |"
  }
}