{
  "source_pdf": "balloon-catheter--asahi-intecc-co-ltd--branchor-x-balloon-guide-catheter--510k.pdf",
  "clearance_number": "K251240",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": null,
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK251240\nDevice Name\nBranchor X Balloon Guide Catheter\nIndications for Use (Describe)\nThe Branchor X Balloon Guide Catheter is indicated for use to facilitate the insertion and guidance of an intravascular\ncatheter into a selected blood vessel in the neuro vasculature, and injection of contrast media.\nThe balloon provides temporary vascular occlusion during these procedures.\nThe Branchor X Balloon Guide Catheter can also be used as a conduit for retrieval devices.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nK251240\n510(k) Summary\n(as required by 21 CFR § 807.92)\nGlobal Headquarters and R&D Center\n3-100 Akatsuki-cho, Seto-shi, Aichi 489-0071 Japan\nTEL : +81-561-48-5551 FAX : +81-561-48-5552\nhttp://www.asahi-intecc.co.jp/\nBranchor X Balloon Guide Catheter\nK251240\nDate Prepared: 11 June 2025\nApplicant: ASAHI INTECC CO., LTD.\n3-100 Akatsuki-cho,\nSeto, Aichi 489-0071 Japan\nContact: Esther Kim\nQuality System and Regulatory Affairs Associate\nASAHI INTECC USA, Inc.\n3002 Dow Avenue, Suite 212\nTustin, CA 92780\nOffice: (949) 756-8901 ext 508\ne-mail: aiu_ra@asahi-intecc-us.com\nTrade/Device Name: Branchor X Balloon Guide Catheter\nRegulation Number: 21 CFR § 870.1250\nClassification Name: Percutaneous Catheter\nDevice Classification: Class II\nProduct Code: QJP – Catheter, Percutaneous, Neurovasculature",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": [
      "K221951",
      "K203723",
      "K120781",
      "K221951",
      "K203723",
      "K120781",
      "K251240",
      "K221951",
      "K251240",
      "K251240",
      "K221951",
      "K203723",
      "K120781",
      "K251240",
      "K221951",
      "K203723",
      "K120781",
      "K251240",
      "K251240",
      "K251240",
      "K251240",
      "K251240"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK251240\nDevice Name\nBranchor X Balloon Guide Catheter\nIndications for Use (Describe)\nThe Branchor X Balloon Guide Catheter is indicated for use to facilitate the insertion and guidance of an intravascular\ncatheter into a selected blood vessel in the neuro vasculature, and injection of contrast media.\nThe balloon provides temporary vascular occlusion during these procedures.\nThe Branchor X Balloon Guide Catheter can also be used as a conduit for retrieval devices.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nK251240\n510(k) Summary\n(as required by 21 CFR § 807.92)\nGlobal Headquarters and R&D Center\n3-100 Akatsuki-cho, Seto-shi, Aichi 489-0071 Japan\nTEL : +81-561-48-5551 FAX : +81-561-48-5552\nhttp://www.asahi-intecc.co.jp/\nBranchor X Balloon Guide Catheter\nK251240\nDate Prepared: 11 June 2025\nApplicant: ASAHI INTECC CO., LTD.\n3-100 Akatsuki-cho,\nSeto, Aichi 489-0071 Japan\nContact: Esther Kim\nQuality System and Regulatory Affairs Associate\nASAHI INTECC USA, Inc.\n3002 Dow Avenue, Suite 212\nTustin, CA 92780\nOffice: (949) 756-8901 ext 508\ne-mail: aiu_ra@asahi-intecc-us.com\nTrade/Device Name: Branchor X Balloon Guide Catheter\nRegulation Number: 21 CFR § 870.1250\nClassification Name: Percutaneous Catheter\nDevice Classification: Class II\nProduct Code: QJP – Catheter, Percutaneous, Neurovasculature",
    "Substantial Equivalence": "Predicate Device: Branchor Balloon Guide Catheter (K221951)\nReference Devices: Branchor Balloon Guide Catheter (K203723)\nCELLO Balloon Guide Catheter (K120781)\nPage 1 of 8\n\n| Date Prepared: | 11 June 2025 |\n| --- | --- |\n| Applicant: | ASAHI INTECC CO., LTD.\n3-100 Akatsuki-cho,\nSeto, Aichi 489-0071 Japan |\n| Contact: | Esther Kim\nQuality System and Regulatory Affairs Associate\nASAHI INTECC USA, Inc.\n3002 Dow Avenue, Suite 212\nTustin, CA 92780\nOffice: (949) 756-8901 ext 508\ne-mail: aiu_ra@asahi-intecc-us.com |\n\n| Trade/Device Name: | Branchor X Balloon Guide Catheter |\n| --- | --- |\n| Regulation Number: | 21 CFR § 870.1250 |\n| Classification Name: | Percutaneous Catheter |\n| Device Classification: | Class II |\n| Product Code: | QJP – Catheter, Percutaneous, Neurovasculature |\n\n| Predicate Device: | Branchor Balloon Guide Catheter (K221951) |\n| --- | --- |\n| Reference Devices: | Branchor Balloon Guide Catheter (K203723)\nCELLO Balloon Guide Catheter (K120781) |\n\nK251240\nI. DEVICE DESCRIPTION\nThe Branchor X Balloon Guide Catheter is a variable stiffness catheter that has a\nradiopaque marker at the distal end of the balloon to facilitate fluoroscopic\nvisualization and indicate the balloon position, a branched connector at the proximal\nend, and is equipped with a braid reinforced lumen. A balloon is attached to the distal\nend, and the dimensions of the balloon guide catheter and recommended balloon\ninjection volume are provided on the product label.\nThe outer surface of this balloon guide catheter is coated with a hydrophilic coating for\nenhanced lubricity when the surface is wet. The shaft lumen is provided with PTFE\ncoating, with the exception of the connector section. This allows the guidewire and\nother devices to easily move through the section.\nThe Branchor X Balloon Guide Catheter is packaged with a luer-activated valve, a\nsyringe, a three-way stopcock, a rotating hemostasis valve (RHV), and a peel-away\naccessories.\nII. INDICATIONS FOR USE\nThe Branchor X Balloon Guide Catheter is indicated for use to facilitate the insertion\nand guidance of an intravascular catheter into a selected blood vessel in the neuro\nvasculature, and injection of contrast media.\nThe balloon provides temporary vascular occlusion during these procedures.\nThe Branchor X Balloon Guide Catheter can also be used as a conduit for retrieval\ndevices.\nIII. COMPARISON OF INDICATIONS FOR USE AND TECHNOLOGICAL\nCHARACTERISTICS WITH THE PREDICATE\nThe comparison of the Branchor X Balloon Guide Catheter and the predicate Branchor\nBalloon Guide Catheter (K221951) shows that the devices have the same intended\nuse and same or similar technological characteristics, such as components, design,\nmaterials, sterilization method, and operating principle. The technological differences\ndo not raise new questions of safety and effectiveness.\nA tabular comparison of the intended use and specific technological characteristics\nbetween the subject, predicate and reference devices is provided below:\nPage 2 of 8\n\nK251240\nName of Branchor X Balloon Guide Branchor Balloon Branchor Balloon Guide CELLO Balloon\nDevices Catheter (subject) Guide Catheter (predicate) Catheter (reference) Guide Catheter (reference)\n510(k) K251240 K221951 K203723 K120781\nIndications The Branchor X Balloon The Branchor Balloon Guide The Branchor Balloon Guide The CELLO Balloon Guide\nfor Use Guide Catheter is indicated Catheter is indicated for use Catheter is indicated for use Catheter is indicated for use\nfor use to facilitate the to facilitate the insertion and to facilitate the insertion and in facilitating the insertion\ninsertion and guidance of an guidance of an intravascular guidance of an intravascular and guidance of\nintravascular catheter into a catheter into a selected catheter into a selected intravascular catheters into a\nselected blood vessel in the blood vessel in the neuro blood vessel in the neuro selected blood vessel in the\nneuro vasculature, and vasculature, and injection of vasculature, and injection of peripheral and neuro\ninjection of contrast media. contrast media. contrast media. vasculature systems. The\nballoon provides temporary\nThe balloon provides The balloon provides The balloon provides vascular occlusion during\ntemporary vascular temporary vascular temporary vascular these and other\nocclusion during these occlusion during these occlusion during these angiographic procedures.\nprocedures. procedures. procedures.\nThe Branchor X Balloon The Branchor Balloon The Branchor Balloon\nGuide Catheter can also Guide Catheter can also be Guide Catheter can also be\nbe used as a conduit for used as a conduit for used as a conduit for\nretrieval devices. retrieval devices. retrieval devices.\nPage 3 of 8\n\n| Name of | Branchor X Balloon Guide | Branchor Balloon | Branchor Balloon Guide | CELLO Balloon |\n| --- | --- | --- | --- | --- |\n| Devices | Catheter (subject) | Guide Catheter (predicate) | Catheter (reference) | Guide Catheter (reference) |\n|  |  |  |  |  |\n| 510(k) | K251240 | K221951 | K203723 | K120781 |\n| Indications\nfor Use | The Branchor X Balloon\nGuide Catheter is indicated\nfor use to facilitate the\ninsertion and guidance of an\nintravascular catheter into a\nselected blood vessel in the\nneuro vasculature, and\ninjection of contrast media.\nThe balloon provides\ntemporary vascular\nocclusion during these\nprocedures.\nThe Branchor X Balloon\nGuide Catheter can also\nbe used as a conduit for\nretrieval devices. | The Branchor Balloon Guide\nCatheter is indicated for use\nto facilitate the insertion and\nguidance of an intravascular\ncatheter into a selected\nblood vessel in the neuro\nvasculature, and injection of\ncontrast media.\nThe balloon provides\ntemporary vascular\nocclusion during these\nprocedures.\nThe Branchor Balloon\nGuide Catheter can also be\nused as a conduit for\nretrieval devices. | The Branchor Balloon Guide\nCatheter is indicated for use\nto facilitate the insertion and\nguidance of an intravascular\ncatheter into a selected\nblood vessel in the neuro\nvasculature, and injection of\ncontrast media.\nThe balloon provides\ntemporary vascular\nocclusion during these\nprocedures.\nThe Branchor Balloon\nGuide Catheter can also be\nused as a conduit for\nretrieval devices. | The CELLO Balloon Guide\nCatheter is indicated for use\nin facilitating the insertion\nand guidance of\nintravascular catheters into a\nselected blood vessel in the\nperipheral and neuro\nvasculature systems. The\nballoon provides temporary\nvascular occlusion during\nthese and other\nangiographic procedures. |\n\nK251240\nDevice This balloon guide catheter is This balloon guide catheter is This balloon guide catheter is The CELLO Balloon Guide\nDescription a variable stiffness catheter a variable stiffness catheter a variable stiffness catheter Catheter is a coaxial-lumen,\nthat has a radiopaque that has a radiopaque that has a radiopaque braid- reinforced, variable\nmarker at the distal end of marker at the distal end of marker at the distal end of stiffness catheter with two\nthe balloon to facilitate the balloon to facilitate the balloon to facilitate radiopaque markets on both\nfluoroscopic visualization and fluoroscopic visualization fluoroscopic visualization the distal and proximal ends\nindicate the balloon position, and indicate the balloon and indicate the balloon of the balloon and a\na branched connector at the position, a branched position, a branched bifurcated luer hub on the\nproximal end, and is connector at the proximal connector at the proximal proximal end. A compliant\nequipped with a braid end, and is equipped with a end, and is equipped with a silicone balloon is mounted\nreinforced lumen. A balloon braid reinforced coaxial braid reinforced coaxial on the distal end. Balloon\nis attached to the distal end, lumen. A balloon is attached lumen. A balloon is attached Guide Catheter dimensions\nand the dimensions of this to the distal end, and the to the distal end, and the and the recommended\nballoon guide catheter and dimensions of this balloon dimensions of this balloon balloon inflation volumes are\nrecommended balloon guide catheter and guide catheter and indicated on product label.\ninjection volume are provided recommended balloon recommended balloon\non the product label. injection volume are provided injection volume are provided\non the product label. on the product label.\nThe outer surface of this\nballoon guide catheter is The outer surface of this The outer surface of this\ncoated with a hydrophilic balloon guide catheter is balloon guide catheter is\ncoating for enhanced lubricity coated with a hydrophilic coated with a hydrophilic\nwhen the surface is wet. coating for enhanced coating for enhanced\nlubricity when the surface is lubricity when the surface is\nThe shaft lumen is provided wet. wet.\nwith PTFE coating, with the\nexception of the connector The shaft lumen is provided The shaft lumen is provided\nsection to facilitate the with PTFE coating, with the with PTFE coating, with the\npassage of the guidewire and exception of the connector exception of the connector\nother devices through the section to facilitate the section to facilitate the passage\nsection. passage of the guidewire and of the guidewire and other\nother devices through the devices through the section.\nsection.\nRegulation 21 CFR § 870.1250 21 CFR § 870.1250 21 CFR § 870.1250 21 CFR § 870.1250\nNumber\nRegulation Catheter, Percutaneous, Catheter, Percutaneous, Catheter, Percutaneous, Percutaneous Catheter\nDescription Neurovasculature Neurovasculature Neurovasculature\nPage 4 of 8\n\n| Device\nDescription | This balloon guide catheter is\na variable stiffness catheter\nthat has a radiopaque\nmarker at the distal end of\nthe balloon to facilitate\nfluoroscopic visualization and\nindicate the balloon position,\na branched connector at the\nproximal end, and is\nequipped with a braid\nreinforced lumen. A balloon\nis attached to the distal end,\nand the dimensions of this\nballoon guide catheter and\nrecommended balloon\ninjection volume are provided\non the product label.\nThe outer surface of this\nballoon guide catheter is\ncoated with a hydrophilic\ncoating for enhanced lubricity\nwhen the surface is wet.\nThe shaft lumen is provided\nwith PTFE coating, with the\nexception of the connector\nsection to facilitate the\npassage of the guidewire and\nother devices through the\nsection. | This balloon guide catheter is\na variable stiffness catheter\nthat has a radiopaque\nmarker at the distal end of\nthe balloon to facilitate\nfluoroscopic visualization\nand indicate the balloon\nposition, a branched\nconnector at the proximal\nend, and is equipped with a\nbraid reinforced coaxial\nlumen. A balloon is attached\nto the distal end, and the\ndimensions of this balloon\nguide catheter and\nrecommended balloon\ninjection volume are provided\non the product label.\nThe outer surface of this\nballoon guide catheter is\ncoated with a hydrophilic\ncoating for enhanced\nlubricity when the surface is\nwet.\nThe shaft lumen is provided\nwith PTFE coating, with the\nexception of the connector\nsection to facilitate the\npassage of the guidewire and\nother devices through the\nsection. | This balloon guide catheter is\na variable stiffness catheter\nthat has a radiopaque\nmarker at the distal end of\nthe balloon to facilitate\nfluoroscopic visualization\nand indicate the balloon\nposition, a branched\nconnector at the proximal\nend, and is equipped with a\nbraid reinforced coaxial\nlumen. A balloon is attached\nto the distal end, and the\ndimensions of this balloon\nguide catheter and\nrecommended balloon\ninjection volume are provided\non the product label.\nThe outer surface of this\nballoon guide catheter is\ncoated with a hydrophilic\ncoating for enhanced\nlubricity when the surface is\nwet.\nThe shaft lumen is provided\nwith PTFE coating, with the\nexception of the connector\nsection to facilitate the passag\nof the guidewire and other\ndevices through the section. | The CELLO Balloon Guide\nCatheter is a coaxial-lumen,\nbraid- reinforced, variable\nstiffness catheter with two\nradiopaque markets on both\nthe distal and proximal ends\nof the balloon and a\nbifurcated luer hub on the\nproximal end. A compliant\nsilicone balloon is mounted\non the distal end. Balloon\nGuide Catheter dimensions\nand the recommended\nballoon inflation volumes are\nindicated on product label.\ne |\n| --- | --- | --- | --- | --- |\n| Regulation\nNumber | 21 CFR § 870.1250 | 21 CFR § 870.1250 | 21 CFR § 870.1250 | 21 CFR § 870.1250 |\n| Regulation\nDescription | Catheter, Percutaneous,\nNeurovasculature | Catheter, Percutaneous,\nNeurovasculature | Catheter, Percutaneous,\nNeurovasculature | Percutaneous Catheter |\n\nK251240\nRegulatory II II II II\nClass\nProduct Code QJP QJP QJP, DQY DQY\nSize Shaft OD: 2.70 mm, 3.00 mm Shaft OD: 3.00 mm Shaft OD: 3.00 mm 6 Fr, 7 Fr, 8 Fr, 9 Fr\nShaft ID: 2.19 mm, 2.42 mm Shaft ID: 2.28 mm Shaft ID: 2.28 mm\nEffective 90 cm, 95 cm, 97 cm 90 cm, 100 cm 90 cm, 100 cm 92 cm to 102 cm\nLength\nBalloon Polyurethane elastomer Polyurethane elastomer Polyurethane elastomer Silicone rubber\nMaterial\nShaft Polyurethane Elastomer Polyurethane Elastomer Polyurethane Elastomer Polyurethane\nMaterials Polyamide 12 elastomer Polyamide 12 elastomer Polyamide 12 elastomer Polyamide\nPolyamide 12 Polyamide 12 Polyamide 12 Stainless steel\nStainless steel Stainless steel Stainless steel PFA\nTungsten Polytetrafluoroethylene Polytetrafluoroethylene\nPolytetrafluoroethylene\nAccessories Luer-activated valve Peel-away Peel-away Dilator\nRHV Syringe Syringe\nPeel-away Three-way stopcock Three-way stopcock\nSyringe\nThree-way stopcock\nSterilization Ethylene Oxide Ethylene Oxide Ethylene Oxide Ethylene Oxide\nMethod\nSterility Level SAL10-6 SAL10-6 SAL10-6 SAL10-6\nShelf Life 0.5 years 3 years 3 years Unknown\nSingle Use Yes Yes Yes Yes\nRadiopaque Yes Yes Yes Yes\nMarkers\nAnatomical Neurovascular Neurovascular Neurovascular Peripheral and neurovascular\nSites\nPage 5 of 8\n\n| Regulatory\nClass | II | II | II | II |\n| --- | --- | --- | --- | --- |\n| Product Code | QJP | QJP | QJP, DQY | DQY |\n| Size | Shaft OD: 2.70 mm, 3.00 mm\nShaft ID: 2.19 mm, 2.42 mm | Shaft OD: 3.00 mm\nShaft ID: 2.28 mm | Shaft OD: 3.00 mm\nShaft ID: 2.28 mm | 6 Fr, 7 Fr, 8 Fr, 9 Fr |\n| Effective\nLength | 90 cm, 95 cm, 97 cm | 90 cm, 100 cm | 90 cm, 100 cm | 92 cm to 102 cm |\n| Balloon\nMaterial | Polyurethane elastomer | Polyurethane elastomer | Polyurethane elastomer | Silicone rubber |\n| Shaft\nMaterials | Polyurethane Elastomer\nPolyamide 12 elastomer\nPolyamide 12\nStainless steel\nTungsten\nPolytetrafluoroethylene | Polyurethane Elastomer\nPolyamide 12 elastomer\nPolyamide 12\nStainless steel\nPolytetrafluoroethylene | Polyurethane Elastomer\nPolyamide 12 elastomer\nPolyamide 12\nStainless steel\nPolytetrafluoroethylene | Polyurethane\nPolyamide\nStainless steel\nPFA |\n| Accessories | Luer-activated valve\nRHV\nPeel-away\nSyringe\nThree-way stopcock | Peel-away\nSyringe\nThree-way stopcock | Peel-away\nSyringe\nThree-way stopcock | Dilator |\n| Sterilization\nMethod | Ethylene Oxide | Ethylene Oxide | Ethylene Oxide | Ethylene Oxide |\n| Sterility Level | SAL10-6 | SAL10-6 | SAL10-6 | SAL10-6 |\n| Shelf Life | 0.5 years | 3 years | 3 years | Unknown |\n| Single Use | Yes | Yes | Yes | Yes |\n| Radiopaque\nMarkers | Yes | Yes | Yes | Yes |\n| Anatomical\nSites | Neurovascular | Neurovascular | Neurovascular | Peripheral and neurovascular |\n\nK251240\nIV. TESTING SUMMARY\nNon-Clinical Testing / Performance Data\nNon-clinical bench testing was performed on the Branchor X Balloon Guide Catheter\nto determine substantial equivalence. The following testing/assessments were\nperformed:\nTest Test Method Summary Results/Conclusion\nDimensional The device dimensions were measured to confirm they meet All samples met the\nVerification design specifications. acceptance criteria.\nDistal Tip Visual The distal tip was visually inspected for appropriate shape All samples met the\nInspection and smoothness. acceptance criteria.\nSurface Visual The catheter surface was checked for cleanliness and All samples met the\nInspection absence of defects. acceptance criteria.\nAll samples met the\nRadio-Detectability The device was evaluated for visibility under X-ray imaging.\nacceptance criteria.\nBalloon Diameter to The balloon was inflated and its diameter was measured at All samples met the\nInflation Pressure various inflation levels. acceptance criteria.\nFreedom from\nThe balloon was repeatedly inflated and deflated to check for All samples met the\nLeakage and Damage\nleakage or damage. acceptance criteria.\non Inflation\nBalloon Maximum The balloon was inflated to its maximum volume and checked All samples met the\nDiameter for integrity. acceptance criteria.\nLiquid Leakage under The catheter was pressurized with liquid and checked for All samples met the\nPressure leaks. acceptance criteria.\nAir Leakage into Hub\nAll samples met the\nAssembly during The hub was aspirated and checked for air ingress.\nacceptance criteria.\nAspiration\nTensile force was applied to joints to assess mechanical All samples met the\nPeak Tensile Strength\nstrength. acceptance criteria.\nAll samples met the\nKink Resistance The catheter was bent to assess resistance to kinking.\nacceptance criteria.\nAll samples met the\nTip Flexibility The flexibility of the distal tip was measured.\nacceptance criteria.\nAll samples met the\nFlow Rate The flow rate through the catheter was measured.\nacceptance criteria.\nBurst Pressure under The device was pressurized until failure to assess burst All samples met the\nStatic Condition strength. acceptance criteria.\nThe device was tested for performance during high-pressure All samples met the\nPower Injection\ninjection. acceptance criteria.\nThe device was rotated to assess resistance to torsional All samples met the\nTorque Strength\nstress. acceptance criteria.\nCoating The device was tracked in a simulated anatomical model to All samples met the\nIntegrity/Particulate evaluate coating integrity and particulate release. acceptance criteria.\nThe device was used in simulated anatomical model to All samples met the\nSimulated Use\nassess overall performance. acceptance criteria.\nThe connector was tested for leakage, mechanical integrity, All samples met the\nConnector\nand compatibility. acceptance criteria.\nPage 6 of 8\n\n| Test |  |  | Test Method Summary |  |  | Results/Conclusion |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  | Dimensional |  |  | The device dimensions were measured to confirm they meet |  |  | All samples met the |  |\n|  | Verification |  |  | design specifications. |  |  | acceptance criteria. |  |\n| Distal Tip Visual\nInspection |  |  | The distal tip was visually inspected for appropriate shape\nand smoothness. |  |  | All samples met the\nacceptance criteria. |  |  |\n|  | Surface Visual |  |  | The catheter surface was checked for cleanliness and |  |  | All samples met the |  |\n|  | Inspection |  |  | absence of defects. |  |  | acceptance criteria. |  |\n| Radio-Detectability |  |  | The device was evaluated for visibility under X-ray imaging. |  |  |  | All samples met the |  |\n|  |  |  |  |  |  |  | acceptance criteria. |  |\n| Balloon Diameter to\nInflation Pressure |  |  | The balloon was inflated and its diameter was measured at\nvarious inflation levels. |  |  | All samples met the\nacceptance criteria. |  |  |\n|  | Freedom from |  | The balloon was repeatedly inflated and deflated to check for\nleakage or damage. |  |  | All samples met the\nacceptance criteria. |  |  |\n|  | Leakage and Damage |  |  |  |  |  |  |  |\n|  | on Inflation |  |  |  |  |  |  |  |\n|  | Balloon Maximum |  |  | The balloon was inflated to its maximum volume and checked |  |  | All samples met the |  |\n|  | Diameter |  |  | for integrity. |  |  | acceptance criteria. |  |\n|  | Liquid Leakage under |  |  | The catheter was pressurized with liquid and checked for |  |  | All samples met the |  |\n|  | Pressure |  |  | leaks. |  |  | acceptance criteria. |  |\n|  | Air Leakage into Hub |  | The hub was aspirated and checked for air ingress. |  |  | All samples met the\nacceptance criteria. |  |  |\n|  | Assembly during |  |  |  |  |  |  |  |\n|  | Aspiration |  |  |  |  |  |  |  |\n| Peak Tensile Strength |  |  |  | Tensile force was applied to joints to assess mechanical |  |  | All samples met the |  |\n|  |  |  |  | strength. |  |  | acceptance criteria. |  |\n| Kink Resistance |  |  | The catheter was bent to assess resistance to kinking. |  |  |  | All samples met the |  |\n|  |  |  |  |  |  |  | acceptance criteria. |  |\n| Tip Flexibility |  |  | The flexibility of the distal tip was measured. |  |  |  | All samples met the |  |\n|  |  |  |  |  |  |  | acceptance criteria. |  |\n| Flow Rate |  |  | The flow rate through the catheter was measured. |  |  |  | All samples met the |  |\n|  |  |  |  |  |  |  | acceptance criteria. |  |\n|  | Burst Pressure under |  |  | The device was pressurized until failure to assess burst |  |  | All samples met the |  |\n|  | Static Condition |  |  | strength. |  |  | acceptance criteria. |  |\n| Power Injection |  |  |  | The device was tested for performance during high-pressure |  |  | All samples met the |  |\n|  |  |  |  | injection. |  |  | acceptance criteria. |  |\n| Torque Strength |  |  |  | The device was rotated to assess resistance to torsional |  |  | All samples met the |  |\n|  |  |  |  | stress. |  |  | acceptance criteria. |  |\n|  | Coating |  |  | The device was tracked in a simulated anatomical model to |  |  | All samples met the |  |\n|  | Integrity/Particulate |  |  | evaluate coating integrity and particulate release. |  |  | acceptance criteria. |  |\n| Simulated Use |  |  |  | The device was used in simulated anatomical model to |  |  | All samples met the |  |\n|  |  |  |  | assess overall performance. |  |  | acceptance criteria. |  |\n| Connector |  |  |  | The connector was tested for leakage, mechanical integrity, |  |  | All samples met the |  |\n|  |  |  |  | and compatibility. |  |  | acceptance criteria. |  |\n\n| Distal Tip Visual |\n| --- |\n| Inspection |\n\n| The distal tip was visually inspected for appropriate shape |\n| --- |\n| and smoothness. |\n\n| All samples met the |\n| --- |\n| acceptance criteria. |\n\n| Balloon Diameter to |\n| --- |\n| Inflation Pressure |\n\n| The balloon was inflated and its diameter was measured at |\n| --- |\n| various inflation levels. |\n\n| All samples met the |\n| --- |\n| acceptance criteria. |\n\n| The balloon was repeatedly inflated and deflated to check for |\n| --- |\n| leakage or damage. |\n\n| All samples met the |\n| --- |\n| acceptance criteria. |\n\n| All samples met the |\n| --- |\n| acceptance criteria. |\n\nK251240\nNon-clinical bench testing demonstrated that the Branchor X Balloon Guide Catheter\nmet all pre-established acceptance criteria, functions as intended, and has a safety and\neffectiveness profile that is similar to the predicate device and the reference devices.\nBiocompatibility Testing\nThe biocompatibility evaluation for the Branchor X Balloon Guide Catheter was\nconducted in accordance with the FDA guidance, “Use of International Standard ISO\n10993-1, “Biological Evaluation of Medical Devices - Part 1: Evaluation and Testing\nwithin a Risk Management Process”,” and International Standard ISO 10993 series.\nThe biocompatibility testing included the following tests:\nTest Test Summary Conclusion\nCytotoxicity Determine the potential cytotoxicity of a Non-cytotoxic\nMEM Elution Test mammalian cell culture (L929) in response to\nISO 10993-5 the test article extract.\nSensitization Allergenic or sensitizing potential of the device Non-sensitizing\nMaximization Test was evaluated using polar and non-polar\nISO 10993-10 extracts in a guinea pig maximization test.\nIrritation or Intracutaneous Potential irritation effect of the extract of the Non-irritant\nReactivity device as a result of intracutaneous injection\nIntracutaneous Injection Test of polar and non-polar extracts was tested.\nISO 10993-23\nAcute Systemic Toxicity Determine the potential toxic effects of the test Non-toxic\nSystemic Injection article extract as a result of a single-dose\nISO 10993-11 systemic injection of polar and non-polar\nextracts in mice.\nMaterial Mediated Pyrogenicity Determine the potential presence of material- Non-pyrogenic\nRabbit Pyrogen Test mediated pyrogen.\nISO 10993-11\nHemocompatibility Determine the potential hemolytic activity, via Non-hemolytic\nHemolysis the induction of increased levels of free\nISO 10993-4 plasma hemoglobin in rabbit blood, in\nresponse to the test article (direct) and its\nextract (indirect).\nHemocompatibility Human plasma was exposed to the device Non-activator\nComplement Activation (SC5b-9) (direct contact) to determine the potential\nISO 10993-4 activation of the SC5b-9 complement system.\nHemocompatibility Human plasma was exposed to the device Non-activator\nUnactivated Partial Thromboplastin (direct contact) to assess any effect on the\nTime Assay (UPTT)\nintrinsic coagulation pathway by measuring\nISO 10993-4\nclotting time (UPTT).\nHemocompatibility Compared the thrombogenicity properties of Comparable\nThrombogenicity direct blood contacting components of the thromboresistance to\nISO 10993-4 subject and commercially available control commercially available\ndevices in vivo. comparator devices\nPer ISO 10993-1, the Branchor X Balloon Guide Catheter was categorized as an\nexternally communicating device with circulating blood contact for a limited duration of\ncontact (≤ 24 hours).\nPage 7 of 8\n\n| Test | Test Summary | Conclusion |\n| --- | --- | --- |\n| Cytotoxicity\nMEM Elution Test\nISO 10993-5 | Determine the potential cytotoxicity of a\nmammalian cell culture (L929) in response to\nthe test article extract. | Non-cytotoxic |\n| Sensitization\nMaximization Test\nISO 10993-10 | Allergenic or sensitizing potential of the device\nwas evaluated using polar and non-polar\nextracts in a guinea pig maximization test. | Non-sensitizing |\n| Irritation or Intracutaneous\nReactivity\nIntracutaneous Injection Test\nISO 10993-23 | Potential irritation effect of the extract of the\ndevice as a result of intracutaneous injection\nof polar and non-polar extracts was tested. | Non-irritant |\n| Acute Systemic Toxicity\nSystemic Injection\nISO 10993-11 | Determine the potential toxic effects of the test\narticle extract as a result of a single-dose\nsystemic injection of polar and non-polar\nextracts in mice. | Non-toxic |\n| Material Mediated Pyrogenicity\nRabbit Pyrogen Test\nISO 10993-11 | Determine the potential presence of material-\nmediated pyrogen. | Non-pyrogenic |\n| Hemocompatibility\nHemolysis\nISO 10993-4 | Determine the potential hemolytic activity, via\nthe induction of increased levels of free\nplasma hemoglobin in rabbit blood, in\nresponse to the test article (direct) and its\nextract (indirect). | Non-hemolytic |\n| Hemocompatibility\nComplement Activation (SC5b-9)\nISO 10993-4 | Human plasma was exposed to the device\n(direct contact) to determine the potential\nactivation of the SC5b-9 complement system. | Non-activator |\n| Hemocompatibility\nUnactivated Partial Thromboplastin\nTime Assay (UPTT)\nISO 10993-4 | Human plasma was exposed to the device\n(direct contact) to assess any effect on the\nintrinsic coagulation pathway by measuring\nclotting time (UPTT). | Non-activator |\n| Hemocompatibility\nThrombogenicity\nISO 10993-4 | Compared the thrombogenicity properties of\ndirect blood contacting components of the\nsubject and commercially available control\ndevices in vivo. | Comparable\nthromboresistance to\ncommercially available\ncomparator devices |\n\nK251240\nSterilization and Shelf Life\nThe Branchor X Balloon Guide Catheter sterilization process using Ethylene Oxide\n(EO) has been validated in accordance with ISO 11135-1:2014 to achieve a sterility\nassurance level (SAL) of 10-6. EO and Ethylene Chlorohydrin (ECH) residuals were\nbelow the limits specified in ISO 10993-7:2008.\nBacterial Endotoxin Levels were below the level of 2.15 EU/device.\nBoth baseline and accelerated shelf-life testing were conducted demonstrating the\ndevice will perform as intended to support the proposed 6 months shelf-life.\nAnimal Study\nAnimal study was not deemed necessary to demonstrate substantial equivalence.\nClinical Study\nClinical study was not deemed necessary to demonstrate substantial equivalence.\nV. CONCLUSIONS\nThe Branchor X Balloon Guide Catheter has the same intended use and similar\ntechnological characteristics such as components, design, materials, sterilization\nmethod, and operating principles as the predicate device. Performance testing\ndemonstrates that the device functions as intended. The differences between the\nsubject and predicate device do not raise different or new questions of safety or\neffectiveness. The conclusions drawn from the nonclinical tests demonstrate that the\nBranchor X Balloon Guide Catheter is substantially equivalent to the predicate device.\nPage 8 of 8"
  }
}