{
  "source_pdf": "csf-shunt--aesculap-inc--miethke-shunt-gav-2-0--510k.pdf",
  "clearance_number": "K190174",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "DEVICE DESCRIPTION\nThe Aesculap Miethke Shunt System is used in the treatment of hydrocephalus. Components of\nthe Miethke Shunt System can include the GAV (Gravity Assisted Valve) 2.0 valve and SA\n(SHUNTASSISTANT) 2.0 valve.\nThe GAV 2.0 is a posture dependent, fixed gravitational valve that combines a differential\npressure unit and gravitational unit. This combination allows an automatic adjustment of the\nopening pressure according to the patient’s different body position and is used to control\noverdrainage. The housing of the GAV 2.0 valve is manufactured from titanium. The GAV 2.0\nvalve is available in three models, each model is offered in six pressure level settings in various\naccessory configurations. The GAV 2.0 valve is available as a single device as well as with\nvarious Miethke shunt system accessories such as catheters, connectors, deflectors and\nreservoirs.\nK190174\nPage 1 of 5\n\n510(k) Premarket Notification Miethke Shunt System\nPage 2 of 5\nThe SA 2.0 valve is a posture dependent gravitational valve and is used to control overdrainage.\nThe SA 2.0 is designed for use in combination with an adjustable or non-adjustable differential\npressure valve to add increased resistance to the shunt system as a patient changes position.\nhousing of the SA 2.0 valve is manufactured from titanium. The SA 2.0 valve is available in\nthree models, each model is offered in six pressure level settings in various accessory\nconfigurations. The SA 2.0 valve is available as a single device as well as with the proGAV 2.0\nvalve and various Miethke shunt system accessories such as catheters, connectors, deflectors and\nreservoirs.\nINDICATIONS FOR USE\nThe Miethke Shunt System GAV 2.0 and SA 2.0 are used for cerebrospinal fluid (CSF) shunting.\nTECHNOLOGICAL CHARACTERISTICS(compared to Predicate(s))\nThe Aesculap Miethke Shunt System GAV 2.0 and SA 2.0 valves are substantially equivalent to\nthe predicate Aesculap Miethke Shunt System (K011030) and reference devices, Aesculap\nMiethke Shunt System (K110206/K031303). The GAV 2.0 valve is similar to the paediGAV,\nGAV and DualSwitch valves of the Miethke Shunt System (K031303/K011030). The SA 2.0\nvalve is similar to the paediSA, SA and DualSwitch valves of the Miethke Shunt System\n(K110206/K011030). The subject device is shown to be substantially equivalent and has the\nsame performance characteristic to its predicate device through comparison in design, principles\nof operation, intended use, and materials. The GAV 2.0 and SA 2.0 device characteristics are\nsummarized below.\nNew Device Predicate\nMiethke Shunt System Miethke Shunt Systems\nGAV 2.0 and SA 2.0 Valves (K011030)\nGAV 2.0 Valve:\nValve Type: Combined gravitational unit Combined gravitational unit Same\nw/ ball-in-cone valve w/ ball-in-cone valve\nVersion: ventriculo-peritoneal & ventriculo-peritoneal Same\nlumboperitoneal lumboperitoneal\nPressure level (cmHO) Lying position Upright position Lying position Upright position Similar\n2\ncombinations: 5 20, 25, 30, 35 4 14, 19, 24 The opening pressure level\n10 25, 30 9 19, 24, 29 combinations fall within the range\n5 30, 35, 40 of the pressure levels of the\n10 30, 40, 50 predicate device. The only\ndifference is three different\npressure range combinations,\nwhich do not impact the\nfunctionality or intended use\nwhen compared to the predicate\ndevice.\nMaterials:\nHousing Titanium Alloy Ti6Al4V Titanium Alloy Ti6Al4V Same\nBall\n--ball-in-cone unit Alpha Sapphire & Tantalum Alpha Sapphire & Tantalum Same\n--gravitational unit Alpha Sapphire Alpha Sapphire\nSpring Titanium Stainless Steel or Titanium Alloy Same (Titanium Alloy Ti6Al4V)\nTi6Al4V\n\n|  | New Device\nMiethke Shunt System\nGAV 2.0 and SA 2.0 Valves |  | Predicate\nMiethke Shunt Systems\n(K011030) |  |  |\n| --- | --- | --- | --- | --- | --- |\n| GAV 2.0 Valve: |  |  |  |  |  |\n| Valve Type: | Combined gravitational unit\nw/ ball-in-cone valve |  | Combined gravitational unit\nw/ ball-in-cone valve |  | Same |\n| Version: | ventriculo-peritoneal &\nlumboperitoneal |  | ventriculo-peritoneal\nlumboperitoneal |  | Same |\n| Pressure level (cmHO)\n2\ncombinations: | Lying position | Upright position | Lying position | Upright position | Similar\nThe opening pressure level\ncombinations fall within the range\nof the pressure levels of the\npredicate device. The only\ndifference is three different\npressure range combinations,\nwhich do not impact the\nfunctionality or intended use\nwhen compared to the predicate\ndevice. |\n|  | 5 | 20, 25, 30, 35 | 4 | 14, 19, 24 |  |\n|  | 10 | 25, 30 | 9 | 19, 24, 29 |  |\n|  |  |  | 5 | 30, 35, 40 |  |\n|  |  |  | 10 | 30, 40, 50 |  |\n| Materials: |  |  |  |  |  |\n| Housing | Titanium Alloy Ti6Al4V |  | Titanium Alloy Ti6Al4V |  | Same |\n| Ball\n--ball-in-cone unit\n--gravitational unit | Alpha Sapphire & Tantalum\nAlpha Sapphire |  | Alpha Sapphire & Tantalum\nAlpha Sapphire |  | Same |\n| Spring | Titanium |  | Stainless Steel or Titanium Alloy\nTi6Al4V |  | Same (Titanium Alloy Ti6Al4V) |\n\n510(k) Premarket Notification Miethke Shunt System\nPage 3 of 5\nSpring Shape: Micro spiral Cylindrical coil Similar\nThe subject device has a smaller\nand slightly different shape spring\nthan the predicate device. Any\ndifferences are minor and and do\nnot impact the functionality or\nintendied use when compared to\nthe predicate device.\nDesign: Cylindrical tube and U shaped Cylindrical tube Similar\nThe subject device is offered in an\nadditional U shape design, which\ndoes not impact the functionality\nor intended use when compared to\nthe predicate device.\nDimensions:\nHeight 4.2 mm and 8.6 mm 4.0 mm and 4.6 mm Similar The subject\nDiameter 4.2 mm 4.0 mm and 4.6 mm Similar device has\nLength 20.6 mm, 21.4 mm and 22.2 24.0 mm and 27.4 mm Similar slightly\ndifferent\ndimensions\nthan those of\nthe predicate\ndevice and any\ndifferences are\nminor and do\nnot impact the\nfunctionality or\nintended use\nwhen\ncompared to\nthe predicate\ndevice.\nSA 2.0 Valve:\nValve Type: Gravitational Gravitational Same\nVersion: ventriculo-peritoneal & ventriculo-peritoneal Same\nlumboperitoneal lumboperitoneal\nPressure levels (cmHO) Lying position Upright position Lying position Upright Same\n2\ncombinations: position\n0 10 0 10\n0 15 0 15\n0 20 0 20\n0 25 0 25\n0 30 0 30\n0 35 0 35\nMaterials:\nHousing Titanium Alloy Ti6Al4V Titanium Alloy Ti6Al4V Same\nBall Alpha Sapphire & Tantalum Alpha Sapphire & Tantalum Same\nDesign: Cylindrical tube and U shaped Cylindrical tube Similar\nThe subject device is offered in an\nadditional U shape design, which\ndoes not impact the functionality\nor intended use when compared to\nthe predicate device.\n\n| Spring Shape: | Micro spiral |  | Cylindrical coil |  | Similar\nThe subject device has a smaller\nand slightly different shape spring\nthan the predicate device. Any\ndifferences are minor and and do\nnot impact the functionality or\nintendied use when compared to\nthe predicate device. |  |\n| --- | --- | --- | --- | --- | --- | --- |\n| Design: | Cylindrical tube and U shaped |  | Cylindrical tube |  | Similar\nThe subject device is offered in an\nadditional U shape design, which\ndoes not impact the functionality\nor intended use when compared to\nthe predicate device. |  |\n| Dimensions: |  |  |  |  |  |  |\n| Height | 4.2 mm and 8.6 mm |  | 4.0 mm and 4.6 mm |  | Similar | The subject\ndevice has\nslightly\ndifferent\ndimensions\nthan those of\nthe predicate\ndevice and any\ndifferences are\nminor and do\nnot impact the\nfunctionality or\nintended use\nwhen\ncompared to\nthe predicate\ndevice. |\n| Diameter | 4.2 mm |  | 4.0 mm and 4.6 mm |  | Similar |  |\n| Length | 20.6 mm, 21.4 mm and 22.2 |  | 24.0 mm and 27.4 mm |  | Similar |  |\n| SA 2.0 Valve: |  |  |  |  |  |  |\n| Valve Type: | Gravitational |  | Gravitational |  | Same |  |\n| Version: | ventriculo-peritoneal &\nlumboperitoneal |  | ventriculo-peritoneal\nlumboperitoneal |  | Same |  |\n| Pressure levels (cmHO)\n2\ncombinations: | Lying position | Upright position | Lying position | Upright\nposition | Same |  |\n|  | 0 | 10 | 0 | 10 |  |  |\n|  | 0 | 15 | 0 | 15 |  |  |\n|  | 0 | 20 | 0 | 20 |  |  |\n|  | 0 | 25 | 0 | 25 |  |  |\n|  | 0 | 30 | 0 | 30 |  |  |\n|  | 0 | 35 | 0 | 35 |  |  |\n| Materials: |  |  |  |  |  |  |\n| Housing | Titanium Alloy Ti6Al4V |  | Titanium Alloy Ti6Al4V |  | Same |  |\n| Ball | Alpha Sapphire & Tantalum |  | Alpha Sapphire & Tantalum |  | Same |  |\n| Design: | Cylindrical tube and U shaped |  | Cylindrical tube |  | Similar\nThe subject device is offered in an\nadditional U shape design, which\ndoes not impact the functionality\nor intended use when compared to\nthe predicate device. |  |\n\n510(k) Premarket Notification Miethke Shunt System\nPage 4 of 5\nDimensions:\nHeight 4.2 m and 8.6 mm 4.0 mm and 4.6 mm Similar The subject\nDiameter 4.2 mm 4.0 mm and 4.6 mm Similar device has\nLength 19.0 mm, 20.0 mm and 20.8 mm 19.5 mm and 23.3mm Similar slightly\ndifferent\ndimensions\nthan those of\nthe predicate\ndevices and\nany differences\nare minor and\ndo not impact\nthe\nfunctionality or\nintended use\nwhen\ncompared to\nthe predicate\ndevice.\nGAV 2.0 & SA 2.0:\nMR labeling: Added MR Conditional N/A Added MR Conditional\ninformation and MRI Safety information per ASTM F 2503\nSection and MRI Safety Section to\nlabeling per FDA Guidance\nDocument “Establishing Safety\nand Compatibility of Passive\nImplants in the Magnetic\nResonance (MR) Environment” to\nreflect MR testing\nSterilization: Steam Steam Same\nPackaging: Double Peel Pouch Double Peel Pouch Same\nPERFORMANCE DATA\nThe following performance data is provided in support of the substantial equivalence\ndetermination. The below table summarizes the design verification activities. All samples met\npredefined acceptance criteria and the proposed devices passed design verification test activities.\nThe test results demonstrate that the Aesculap Miethke GAV 2.0 valve and SA 2.0 valve of the\nMiethke Shunt System performs as intended and is substantially equivalent to the predicate\ndevice. Testing was conducted in accordance with ISO 7197:2006 standard for shunt safety and\nperformance including the identified stated clauses.\nTest Test Method Summary Results\nPerformance testing 4.2 - Radiopactiy Pass\n4.3 - Biocompatibility\n4.5 - Control of the implanted shunt\n4.6 - Pressure flow characteristics\n4.7 - Identification of shunts in vivo\n4.8 - Ability to withstand overpressure\n4.9 - Dynamic breaking strength\n4.10 – Behavior under MR imaging\n4.11 – Bursting pressure\n5.1.1 – Reflux performance\n5.1.2 – Long term stability\n5.1.3 – Influence of the changed posture of the\npatient on the valve performance\n\n| Dimensions: |  |  |  |  |\n| --- | --- | --- | --- | --- |\n| Height | 4.2 m and 8.6 mm | 4.0 mm and 4.6 mm | Similar | The subject\ndevice has\nslightly\ndifferent\ndimensions\nthan those of\nthe predicate\ndevices and\nany differences\nare minor and\ndo not impact\nthe\nfunctionality or\nintended use\nwhen\ncompared to\nthe predicate\ndevice. |\n| Diameter | 4.2 mm | 4.0 mm and 4.6 mm | Similar |  |\n| Length | 19.0 mm, 20.0 mm and 20.8 mm | 19.5 mm and 23.3mm | Similar |  |\n| GAV 2.0 & SA 2.0: |  |  |  |  |\n| MR labeling: | Added MR Conditional\ninformation and MRI Safety\nSection | N/A | Added MR Conditional\ninformation per ASTM F 2503\nand MRI Safety Section to\nlabeling per FDA Guidance\nDocument “Establishing Safety\nand Compatibility of Passive\nImplants in the Magnetic\nResonance (MR) Environment” to\nreflect MR testing |  |\n| Sterilization: | Steam | Steam | Same |  |\n| Packaging: | Double Peel Pouch | Double Peel Pouch | Same |  |\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n| Performance testing | 4.2 - Radiopactiy\n4.3 - Biocompatibility\n4.5 - Control of the implanted shunt\n4.6 - Pressure flow characteristics\n4.7 - Identification of shunts in vivo\n4.8 - Ability to withstand overpressure\n4.9 - Dynamic breaking strength\n4.10 – Behavior under MR imaging\n4.11 – Bursting pressure\n5.1.1 – Reflux performance\n5.1.2 – Long term stability\n5.1.3 – Influence of the changed posture of the\npatient on the valve performance | Pass |\n\n510(k) Premarket Notification Miethke Shunt System\nPage 5 of 5\nResults of the performance testing demonstrates that the device is substantially equivalent to the\npredicate device. The minor differences between the GAV 2.0 valve and SA 2.0 valve and the\npredicate devices raise no new issues of safety or effectiveness\nIn addition testing was performed according to the following MRI standards:\n• ASTM F2119 Evaluation of MR Image Artifacts\n• ASTM F2182 Measurement of Radio Frequency Induced Heating During Magnetic\nResonance Imaging\n• ASTM F2213 Qualitative Measurement of Magnetically Induced Torque in the\nMagnetic Resonance Environment\n• ASTM F2052 Measurement of Magnetically Induced Displacement Force on the in\nthe Magnetic Resonance Environment\nThe results and evaluation conclude that the device is MR Conditional in 3-Tesla Magnetic\nResonance Imaging (MRI) systems according to ASTM F 2503 and is substantially equivalent to\nthe predicate device.",
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK190174\nDevice Name\nMiethke Shunt System GAV 2.0 and SA 2.0 Valves\nIndications for Use (Describe)\nThe Miethke Shunt System GAV 2.0 and SA 2.0 are used for cerebrospinal fluid (CSF) shunting.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (7/17) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\n510(k) SUMMARY (as required by 21 CFR 807.92)\nMiethke Shunt System\nJanuary 31, 2019\nCOMPANY: Aesculap, Inc.\n3773 Corporate Parkway\nCenter Valley, PA 18034\nEstablishment Registration Number: 2916714\nCONTACT: Kathy A. Racosky\n610-984-9291 (phone)\n610-791-6882 (fax)\nkathy.racosky@aesculapimplants.com\nTRADE NAME: Miethke Shunt System GAV 2.0 and SA 2.0 Valves\nCOMMON NAME: Hydrocephalus Shunt System\nCLASSIFICATION: Class II\nCLASSIFICATION NAME: Shunt, Central Nervous System and Components\nREGULATION NUMBER: 882.5550\nPRODUCT CODE: JXG",
    "contraindications": null,
    "sizing_specs": "DEVICE DESCRIPTION\nThe Aesculap Miethke Shunt System is used in the treatment of hydrocephalus. Components of\nthe Miethke Shunt System can include the GAV (Gravity Assisted Valve) 2.0 valve and SA\n(SHUNTASSISTANT) 2.0 valve.\nThe GAV 2.0 is a posture dependent, fixed gravitational valve that combines a differential\npressure unit and gravitational unit. This combination allows an automatic adjustment of the\nopening pressure according to the patient’s different body position and is used to control\noverdrainage. The housing of the GAV 2.0 valve is manufactured from titanium. The GAV 2.0\nvalve is available in three models, each model is offered in six pressure level settings in various\naccessory configurations. The GAV 2.0 valve is available as a single device as well as with\nvarious Miethke shunt system accessories such as catheters, connectors, deflectors and\nreservoirs.\nK190174\nPage 1 of 5\n\n510(k) Premarket Notification Miethke Shunt System\nPage 2 of 5\nThe SA 2.0 valve is a posture dependent gravitational valve and is used to control overdrainage.\nThe SA 2.0 is designed for use in combination with an adjustable or non-adjustable differential\npressure valve to add increased resistance to the shunt system as a patient changes position.\nhousing of the SA 2.0 valve is manufactured from titanium. The SA 2.0 valve is available in\nthree models, each model is offered in six pressure level settings in various accessory\nconfigurations. The SA 2.0 valve is available as a single device as well as with the proGAV 2.0\nvalve and various Miethke shunt system accessories such as catheters, connectors, deflectors and\nreservoirs.\nINDICATIONS FOR USE\nThe Miethke Shunt System GAV 2.0 and SA 2.0 are used for cerebrospinal fluid (CSF) shunting.\nTECHNOLOGICAL CHARACTERISTICS(compared to Predicate(s))\nThe Aesculap Miethke Shunt System GAV 2.0 and SA 2.0 valves are substantially equivalent to\nthe predicate Aesculap Miethke Shunt System (K011030) and reference devices, Aesculap\nMiethke Shunt System (K110206/K031303). The GAV 2.0 valve is similar to the paediGAV,\nGAV and DualSwitch valves of the Miethke Shunt System (K031303/K011030). The SA 2.0\nvalve is similar to the paediSA, SA and DualSwitch valves of the Miethke Shunt System\n(K110206/K011030). The subject device is shown to be substantially equivalent and has the\nsame performance characteristic to its predicate device through comparison in design, principles\nof operation, intended use, and materials. The GAV 2.0 and SA 2.0 device characteristics are\nsummarized below.\nNew Device Predicate\nMiethke Shunt System Miethke Shunt Systems\nGAV 2.0 and SA 2.0 Valves (K011030)\nGAV 2.0 Valve:\nValve Type: Combined gravitational unit Combined gravitational unit Same\nw/ ball-in-cone valve w/ ball-in-cone valve\nVersion: ventriculo-peritoneal & ventriculo-peritoneal Same\nlumboperitoneal lumboperitoneal\nPressure level (cmHO) Lying position Upright position Lying position Upright position Similar\n2\ncombinations: 5 20, 25, 30, 35 4 14, 19, 24 The opening pressure level\n10 25, 30 9 19, 24, 29 combinations fall within the range\n5 30, 35, 40 of the pressure levels of the\n10 30, 40, 50 predicate device. The only\ndifference is three different\npressure range combinations,\nwhich do not impact the\nfunctionality or intended use\nwhen compared to the predicate\ndevice.\nMaterials:\nHousing Titanium Alloy Ti6Al4V Titanium Alloy Ti6Al4V Same\nBall\n--ball-in-cone unit Alpha Sapphire & Tantalum Alpha Sapphire & Tantalum Same\n--gravitational unit Alpha Sapphire Alpha Sapphire\nSpring Titanium Stainless Steel or Titanium Alloy Same (Titanium Alloy Ti6Al4V)\nTi6Al4V\n\n|  | New Device\nMiethke Shunt System\nGAV 2.0 and SA 2.0 Valves |  | Predicate\nMiethke Shunt Systems\n(K011030) |  |  |\n| --- | --- | --- | --- | --- | --- |\n| GAV 2.0 Valve: |  |  |  |  |  |\n| Valve Type: | Combined gravitational unit\nw/ ball-in-cone valve |  | Combined gravitational unit\nw/ ball-in-cone valve |  | Same |\n| Version: | ventriculo-peritoneal &\nlumboperitoneal |  | ventriculo-peritoneal\nlumboperitoneal |  | Same |\n| Pressure level (cmHO)\n2\ncombinations: | Lying position | Upright position | Lying position | Upright position | Similar\nThe opening pressure level\ncombinations fall within the range\nof the pressure levels of the\npredicate device. The only\ndifference is three different\npressure range combinations,\nwhich do not impact the\nfunctionality or intended use\nwhen compared to the predicate\ndevice. |\n|  | 5 | 20, 25, 30, 35 | 4 | 14, 19, 24 |  |\n|  | 10 | 25, 30 | 9 | 19, 24, 29 |  |\n|  |  |  | 5 | 30, 35, 40 |  |\n|  |  |  | 10 | 30, 40, 50 |  |\n| Materials: |  |  |  |  |  |\n| Housing | Titanium Alloy Ti6Al4V |  | Titanium Alloy Ti6Al4V |  | Same |\n| Ball\n--ball-in-cone unit\n--gravitational unit | Alpha Sapphire & Tantalum\nAlpha Sapphire |  | Alpha Sapphire & Tantalum\nAlpha Sapphire |  | Same |\n| Spring | Titanium |  | Stainless Steel or Titanium Alloy\nTi6Al4V |  | Same (Titanium Alloy Ti6Al4V) |\n\n510(k) Premarket Notification Miethke Shunt System\nPage 3 of 5\nSpring Shape: Micro spiral Cylindrical coil Similar\nThe subject device has a smaller\nand slightly different shape spring\nthan the predicate device. Any\ndifferences are minor and and do\nnot impact the functionality or\nintendied use when compared to\nthe predicate device.\nDesign: Cylindrical tube and U shaped Cylindrical tube Similar\nThe subject device is offered in an\nadditional U shape design, which\ndoes not impact the functionality\nor intended use when compared to\nthe predicate device.\nDimensions:\nHeight 4.2 mm and 8.6 mm 4.0 mm and 4.6 mm Similar The subject\nDiameter 4.2 mm 4.0 mm and 4.6 mm Similar device has\nLength 20.6 mm, 21.4 mm and 22.2 24.0 mm and 27.4 mm Similar slightly\ndifferent\ndimensions\nthan those of\nthe predicate\ndevice and any\ndifferences are\nminor and do\nnot impact the\nfunctionality or\nintended use\nwhen\ncompared to\nthe predicate\ndevice.\nSA 2.0 Valve:\nValve Type: Gravitational Gravitational Same\nVersion: ventriculo-peritoneal & ventriculo-peritoneal Same\nlumboperitoneal lumboperitoneal\nPressure levels (cmHO) Lying position Upright position Lying position Upright Same\n2\ncombinations: position\n0 10 0 10\n0 15 0 15\n0 20 0 20\n0 25 0 25\n0 30 0 30\n0 35 0 35\nMaterials:\nHousing Titanium Alloy Ti6Al4V Titanium Alloy Ti6Al4V Same\nBall Alpha Sapphire & Tantalum Alpha Sapphire & Tantalum Same\nDesign: Cylindrical tube and U shaped Cylindrical tube Similar\nThe subject device is offered in an\nadditional U shape design, which\ndoes not impact the functionality\nor intended use when compared to\nthe predicate device.\n\n| Spring Shape: | Micro spiral |  | Cylindrical coil |  | Similar\nThe subject device has a smaller\nand slightly different shape spring\nthan the predicate device. Any\ndifferences are minor and and do\nnot impact the functionality or\nintendied use when compared to\nthe predicate device. |  |\n| --- | --- | --- | --- | --- | --- | --- |\n| Design: | Cylindrical tube and U shaped |  | Cylindrical tube |  | Similar\nThe subject device is offered in an\nadditional U shape design, which\ndoes not impact the functionality\nor intended use when compared to\nthe predicate device. |  |\n| Dimensions: |  |  |  |  |  |  |\n| Height | 4.2 mm and 8.6 mm |  | 4.0 mm and 4.6 mm |  | Similar | The subject\ndevice has\nslightly\ndifferent\ndimensions\nthan those of\nthe predicate\ndevice and any\ndifferences are\nminor and do\nnot impact the\nfunctionality or\nintended use\nwhen\ncompared to\nthe predicate\ndevice. |\n| Diameter | 4.2 mm |  | 4.0 mm and 4.6 mm |  | Similar |  |\n| Length | 20.6 mm, 21.4 mm and 22.2 |  | 24.0 mm and 27.4 mm |  | Similar |  |\n| SA 2.0 Valve: |  |  |  |  |  |  |\n| Valve Type: | Gravitational |  | Gravitational |  | Same |  |\n| Version: | ventriculo-peritoneal &\nlumboperitoneal |  | ventriculo-peritoneal\nlumboperitoneal |  | Same |  |\n| Pressure levels (cmHO)\n2\ncombinations: | Lying position | Upright position | Lying position | Upright\nposition | Same |  |\n|  | 0 | 10 | 0 | 10 |  |  |\n|  | 0 | 15 | 0 | 15 |  |  |\n|  | 0 | 20 | 0 | 20 |  |  |\n|  | 0 | 25 | 0 | 25 |  |  |\n|  | 0 | 30 | 0 | 30 |  |  |\n|  | 0 | 35 | 0 | 35 |  |  |\n| Materials: |  |  |  |  |  |  |\n| Housing | Titanium Alloy Ti6Al4V |  | Titanium Alloy Ti6Al4V |  | Same |  |\n| Ball | Alpha Sapphire & Tantalum |  | Alpha Sapphire & Tantalum |  | Same |  |\n| Design: | Cylindrical tube and U shaped |  | Cylindrical tube |  | Similar\nThe subject device is offered in an\nadditional U shape design, which\ndoes not impact the functionality\nor intended use when compared to\nthe predicate device. |  |\n\n510(k) Premarket Notification Miethke Shunt System\nPage 4 of 5\nDimensions:\nHeight 4.2 m and 8.6 mm 4.0 mm and 4.6 mm Similar The subject\nDiameter 4.2 mm 4.0 mm and 4.6 mm Similar device has\nLength 19.0 mm, 20.0 mm and 20.8 mm 19.5 mm and 23.3mm Similar slightly\ndifferent\ndimensions\nthan those of\nthe predicate\ndevices and\nany differences\nare minor and\ndo not impact\nthe\nfunctionality or\nintended use\nwhen\ncompared to\nthe predicate\ndevice.\nGAV 2.0 & SA 2.0:\nMR labeling: Added MR Conditional N/A Added MR Conditional\ninformation and MRI Safety information per ASTM F 2503\nSection and MRI Safety Section to\nlabeling per FDA Guidance\nDocument “Establishing Safety\nand Compatibility of Passive\nImplants in the Magnetic\nResonance (MR) Environment” to\nreflect MR testing\nSterilization: Steam Steam Same\nPackaging: Double Peel Pouch Double Peel Pouch Same\nPERFORMANCE DATA\nThe following performance data is provided in support of the substantial equivalence\ndetermination. The below table summarizes the design verification activities. All samples met\npredefined acceptance criteria and the proposed devices passed design verification test activities.\nThe test results demonstrate that the Aesculap Miethke GAV 2.0 valve and SA 2.0 valve of the\nMiethke Shunt System performs as intended and is substantially equivalent to the predicate\ndevice. Testing was conducted in accordance with ISO 7197:2006 standard for shunt safety and\nperformance including the identified stated clauses.\nTest Test Method Summary Results\nPerformance testing 4.2 - Radiopactiy Pass\n4.3 - Biocompatibility\n4.5 - Control of the implanted shunt\n4.6 - Pressure flow characteristics\n4.7 - Identification of shunts in vivo\n4.8 - Ability to withstand overpressure\n4.9 - Dynamic breaking strength\n4.10 – Behavior under MR imaging\n4.11 – Bursting pressure\n5.1.1 – Reflux performance\n5.1.2 – Long term stability\n5.1.3 – Influence of the changed posture of the\npatient on the valve performance\n\n| Dimensions: |  |  |  |  |\n| --- | --- | --- | --- | --- |\n| Height | 4.2 m and 8.6 mm | 4.0 mm and 4.6 mm | Similar | The subject\ndevice has\nslightly\ndifferent\ndimensions\nthan those of\nthe predicate\ndevices and\nany differences\nare minor and\ndo not impact\nthe\nfunctionality or\nintended use\nwhen\ncompared to\nthe predicate\ndevice. |\n| Diameter | 4.2 mm | 4.0 mm and 4.6 mm | Similar |  |\n| Length | 19.0 mm, 20.0 mm and 20.8 mm | 19.5 mm and 23.3mm | Similar |  |\n| GAV 2.0 & SA 2.0: |  |  |  |  |\n| MR labeling: | Added MR Conditional\ninformation and MRI Safety\nSection | N/A | Added MR Conditional\ninformation per ASTM F 2503\nand MRI Safety Section to\nlabeling per FDA Guidance\nDocument “Establishing Safety\nand Compatibility of Passive\nImplants in the Magnetic\nResonance (MR) Environment” to\nreflect MR testing |  |\n| Sterilization: | Steam | Steam | Same |  |\n| Packaging: | Double Peel Pouch | Double Peel Pouch | Same |  |\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n| Performance testing | 4.2 - Radiopactiy\n4.3 - Biocompatibility\n4.5 - Control of the implanted shunt\n4.6 - Pressure flow characteristics\n4.7 - Identification of shunts in vivo\n4.8 - Ability to withstand overpressure\n4.9 - Dynamic breaking strength\n4.10 – Behavior under MR imaging\n4.11 – Bursting pressure\n5.1.1 – Reflux performance\n5.1.2 – Long term stability\n5.1.3 – Influence of the changed posture of the\npatient on the valve performance | Pass |\n\n510(k) Premarket Notification Miethke Shunt System\nPage 5 of 5\nResults of the performance testing demonstrates that the device is substantially equivalent to the\npredicate device. The minor differences between the GAV 2.0 valve and SA 2.0 valve and the\npredicate devices raise no new issues of safety or effectiveness\nIn addition testing was performed according to the following MRI standards:\n• ASTM F2119 Evaluation of MR Image Artifacts\n• ASTM F2182 Measurement of Radio Frequency Induced Heating During Magnetic\nResonance Imaging\n• ASTM F2213 Qualitative Measurement of Magnetically Induced Torque in the\nMagnetic Resonance Environment\n• ASTM F2052 Measurement of Magnetically Induced Displacement Force on the in\nthe Magnetic Resonance Environment\nThe results and evaluation conclude that the device is MR Conditional in 3-Tesla Magnetic\nResonance Imaging (MRI) systems according to ASTM F 2503 and is substantially equivalent to\nthe predicate device.",
    "also_known_as": [
      "K011030",
      "K110206",
      "K031303"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK190174\nDevice Name\nMiethke Shunt System GAV 2.0 and SA 2.0 Valves\nIndications for Use (Describe)\nThe Miethke Shunt System GAV 2.0 and SA 2.0 are used for cerebrospinal fluid (CSF) shunting.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (7/17) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\n510(k) SUMMARY (as required by 21 CFR 807.92)\nMiethke Shunt System\nJanuary 31, 2019\nCOMPANY: Aesculap, Inc.\n3773 Corporate Parkway\nCenter Valley, PA 18034\nEstablishment Registration Number: 2916714\nCONTACT: Kathy A. Racosky\n610-984-9291 (phone)\n610-791-6882 (fax)\nkathy.racosky@aesculapimplants.com\nTRADE NAME: Miethke Shunt System GAV 2.0 and SA 2.0 Valves\nCOMMON NAME: Hydrocephalus Shunt System\nCLASSIFICATION: Class II\nCLASSIFICATION NAME: Shunt, Central Nervous System and Components\nREGULATION NUMBER: 882.5550\nPRODUCT CODE: JXG",
    "Substantial Equivalence": "SUBSTANTIAL EQUIVALENCE\nThe Miethke Shunt System GAV 2.0 and SA 2.0 valves are substantially equivalent to the\npredicate, Aesculap Miethke Shunt System (K011030) and reference devices, Aesculap Miethke\nShunt System (K110206/K031303)",
    "Device Description": "DEVICE DESCRIPTION\nThe Aesculap Miethke Shunt System is used in the treatment of hydrocephalus. Components of\nthe Miethke Shunt System can include the GAV (Gravity Assisted Valve) 2.0 valve and SA\n(SHUNTASSISTANT) 2.0 valve.\nThe GAV 2.0 is a posture dependent, fixed gravitational valve that combines a differential\npressure unit and gravitational unit. This combination allows an automatic adjustment of the\nopening pressure according to the patient’s different body position and is used to control\noverdrainage. The housing of the GAV 2.0 valve is manufactured from titanium. The GAV 2.0\nvalve is available in three models, each model is offered in six pressure level settings in various\naccessory configurations. The GAV 2.0 valve is available as a single device as well as with\nvarious Miethke shunt system accessories such as catheters, connectors, deflectors and\nreservoirs.\nK190174\nPage 1 of 5\n\n510(k) Premarket Notification Miethke Shunt System\nPage 2 of 5\nThe SA 2.0 valve is a posture dependent gravitational valve and is used to control overdrainage.\nThe SA 2.0 is designed for use in combination with an adjustable or non-adjustable differential\npressure valve to add increased resistance to the shunt system as a patient changes position.\nhousing of the SA 2.0 valve is manufactured from titanium. The SA 2.0 valve is available in\nthree models, each model is offered in six pressure level settings in various accessory\nconfigurations. The SA 2.0 valve is available as a single device as well as with the proGAV 2.0\nvalve and various Miethke shunt system accessories such as catheters, connectors, deflectors and\nreservoirs.\nINDICATIONS FOR USE\nThe Miethke Shunt System GAV 2.0 and SA 2.0 are used for cerebrospinal fluid (CSF) shunting.\nTECHNOLOGICAL CHARACTERISTICS(compared to Predicate(s))\nThe Aesculap Miethke Shunt System GAV 2.0 and SA 2.0 valves are substantially equivalent to\nthe predicate Aesculap Miethke Shunt System (K011030) and reference devices, Aesculap\nMiethke Shunt System (K110206/K031303). The GAV 2.0 valve is similar to the paediGAV,\nGAV and DualSwitch valves of the Miethke Shunt System (K031303/K011030). The SA 2.0\nvalve is similar to the paediSA, SA and DualSwitch valves of the Miethke Shunt System\n(K110206/K011030). The subject device is shown to be substantially equivalent and has the\nsame performance characteristic to its predicate device through comparison in design, principles\nof operation, intended use, and materials. The GAV 2.0 and SA 2.0 device characteristics are\nsummarized below.\nNew Device Predicate\nMiethke Shunt System Miethke Shunt Systems\nGAV 2.0 and SA 2.0 Valves (K011030)\nGAV 2.0 Valve:\nValve Type: Combined gravitational unit Combined gravitational unit Same\nw/ ball-in-cone valve w/ ball-in-cone valve\nVersion: ventriculo-peritoneal & ventriculo-peritoneal Same\nlumboperitoneal lumboperitoneal\nPressure level (cmHO) Lying position Upright position Lying position Upright position Similar\n2\ncombinations: 5 20, 25, 30, 35 4 14, 19, 24 The opening pressure level\n10 25, 30 9 19, 24, 29 combinations fall within the range\n5 30, 35, 40 of the pressure levels of the\n10 30, 40, 50 predicate device. The only\ndifference is three different\npressure range combinations,\nwhich do not impact the\nfunctionality or intended use\nwhen compared to the predicate\ndevice.\nMaterials:\nHousing Titanium Alloy Ti6Al4V Titanium Alloy Ti6Al4V Same\nBall\n--ball-in-cone unit Alpha Sapphire & Tantalum Alpha Sapphire & Tantalum Same\n--gravitational unit Alpha Sapphire Alpha Sapphire\nSpring Titanium Stainless Steel or Titanium Alloy Same (Titanium Alloy Ti6Al4V)\nTi6Al4V\n\n|  | New Device\nMiethke Shunt System\nGAV 2.0 and SA 2.0 Valves |  | Predicate\nMiethke Shunt Systems\n(K011030) |  |  |\n| --- | --- | --- | --- | --- | --- |\n| GAV 2.0 Valve: |  |  |  |  |  |\n| Valve Type: | Combined gravitational unit\nw/ ball-in-cone valve |  | Combined gravitational unit\nw/ ball-in-cone valve |  | Same |\n| Version: | ventriculo-peritoneal &\nlumboperitoneal |  | ventriculo-peritoneal\nlumboperitoneal |  | Same |\n| Pressure level (cmHO)\n2\ncombinations: | Lying position | Upright position | Lying position | Upright position | Similar\nThe opening pressure level\ncombinations fall within the range\nof the pressure levels of the\npredicate device. The only\ndifference is three different\npressure range combinations,\nwhich do not impact the\nfunctionality or intended use\nwhen compared to the predicate\ndevice. |\n|  | 5 | 20, 25, 30, 35 | 4 | 14, 19, 24 |  |\n|  | 10 | 25, 30 | 9 | 19, 24, 29 |  |\n|  |  |  | 5 | 30, 35, 40 |  |\n|  |  |  | 10 | 30, 40, 50 |  |\n| Materials: |  |  |  |  |  |\n| Housing | Titanium Alloy Ti6Al4V |  | Titanium Alloy Ti6Al4V |  | Same |\n| Ball\n--ball-in-cone unit\n--gravitational unit | Alpha Sapphire & Tantalum\nAlpha Sapphire |  | Alpha Sapphire & Tantalum\nAlpha Sapphire |  | Same |\n| Spring | Titanium |  | Stainless Steel or Titanium Alloy\nTi6Al4V |  | Same (Titanium Alloy Ti6Al4V) |\n\n510(k) Premarket Notification Miethke Shunt System\nPage 3 of 5\nSpring Shape: Micro spiral Cylindrical coil Similar\nThe subject device has a smaller\nand slightly different shape spring\nthan the predicate device. Any\ndifferences are minor and and do\nnot impact the functionality or\nintendied use when compared to\nthe predicate device.\nDesign: Cylindrical tube and U shaped Cylindrical tube Similar\nThe subject device is offered in an\nadditional U shape design, which\ndoes not impact the functionality\nor intended use when compared to\nthe predicate device.\nDimensions:\nHeight 4.2 mm and 8.6 mm 4.0 mm and 4.6 mm Similar The subject\nDiameter 4.2 mm 4.0 mm and 4.6 mm Similar device has\nLength 20.6 mm, 21.4 mm and 22.2 24.0 mm and 27.4 mm Similar slightly\ndifferent\ndimensions\nthan those of\nthe predicate\ndevice and any\ndifferences are\nminor and do\nnot impact the\nfunctionality or\nintended use\nwhen\ncompared to\nthe predicate\ndevice.\nSA 2.0 Valve:\nValve Type: Gravitational Gravitational Same\nVersion: ventriculo-peritoneal & ventriculo-peritoneal Same\nlumboperitoneal lumboperitoneal\nPressure levels (cmHO) Lying position Upright position Lying position Upright Same\n2\ncombinations: position\n0 10 0 10\n0 15 0 15\n0 20 0 20\n0 25 0 25\n0 30 0 30\n0 35 0 35\nMaterials:\nHousing Titanium Alloy Ti6Al4V Titanium Alloy Ti6Al4V Same\nBall Alpha Sapphire & Tantalum Alpha Sapphire & Tantalum Same\nDesign: Cylindrical tube and U shaped Cylindrical tube Similar\nThe subject device is offered in an\nadditional U shape design, which\ndoes not impact the functionality\nor intended use when compared to\nthe predicate device.\n\n| Spring Shape: | Micro spiral |  | Cylindrical coil |  | Similar\nThe subject device has a smaller\nand slightly different shape spring\nthan the predicate device. Any\ndifferences are minor and and do\nnot impact the functionality or\nintendied use when compared to\nthe predicate device. |  |\n| --- | --- | --- | --- | --- | --- | --- |\n| Design: | Cylindrical tube and U shaped |  | Cylindrical tube |  | Similar\nThe subject device is offered in an\nadditional U shape design, which\ndoes not impact the functionality\nor intended use when compared to\nthe predicate device. |  |\n| Dimensions: |  |  |  |  |  |  |\n| Height | 4.2 mm and 8.6 mm |  | 4.0 mm and 4.6 mm |  | Similar | The subject\ndevice has\nslightly\ndifferent\ndimensions\nthan those of\nthe predicate\ndevice and any\ndifferences are\nminor and do\nnot impact the\nfunctionality or\nintended use\nwhen\ncompared to\nthe predicate\ndevice. |\n| Diameter | 4.2 mm |  | 4.0 mm and 4.6 mm |  | Similar |  |\n| Length | 20.6 mm, 21.4 mm and 22.2 |  | 24.0 mm and 27.4 mm |  | Similar |  |\n| SA 2.0 Valve: |  |  |  |  |  |  |\n| Valve Type: | Gravitational |  | Gravitational |  | Same |  |\n| Version: | ventriculo-peritoneal &\nlumboperitoneal |  | ventriculo-peritoneal\nlumboperitoneal |  | Same |  |\n| Pressure levels (cmHO)\n2\ncombinations: | Lying position | Upright position | Lying position | Upright\nposition | Same |  |\n|  | 0 | 10 | 0 | 10 |  |  |\n|  | 0 | 15 | 0 | 15 |  |  |\n|  | 0 | 20 | 0 | 20 |  |  |\n|  | 0 | 25 | 0 | 25 |  |  |\n|  | 0 | 30 | 0 | 30 |  |  |\n|  | 0 | 35 | 0 | 35 |  |  |\n| Materials: |  |  |  |  |  |  |\n| Housing | Titanium Alloy Ti6Al4V |  | Titanium Alloy Ti6Al4V |  | Same |  |\n| Ball | Alpha Sapphire & Tantalum |  | Alpha Sapphire & Tantalum |  | Same |  |\n| Design: | Cylindrical tube and U shaped |  | Cylindrical tube |  | Similar\nThe subject device is offered in an\nadditional U shape design, which\ndoes not impact the functionality\nor intended use when compared to\nthe predicate device. |  |\n\n510(k) Premarket Notification Miethke Shunt System\nPage 4 of 5\nDimensions:\nHeight 4.2 m and 8.6 mm 4.0 mm and 4.6 mm Similar The subject\nDiameter 4.2 mm 4.0 mm and 4.6 mm Similar device has\nLength 19.0 mm, 20.0 mm and 20.8 mm 19.5 mm and 23.3mm Similar slightly\ndifferent\ndimensions\nthan those of\nthe predicate\ndevices and\nany differences\nare minor and\ndo not impact\nthe\nfunctionality or\nintended use\nwhen\ncompared to\nthe predicate\ndevice.\nGAV 2.0 & SA 2.0:\nMR labeling: Added MR Conditional N/A Added MR Conditional\ninformation and MRI Safety information per ASTM F 2503\nSection and MRI Safety Section to\nlabeling per FDA Guidance\nDocument “Establishing Safety\nand Compatibility of Passive\nImplants in the Magnetic\nResonance (MR) Environment” to\nreflect MR testing\nSterilization: Steam Steam Same\nPackaging: Double Peel Pouch Double Peel Pouch Same\nPERFORMANCE DATA\nThe following performance data is provided in support of the substantial equivalence\ndetermination. The below table summarizes the design verification activities. All samples met\npredefined acceptance criteria and the proposed devices passed design verification test activities.\nThe test results demonstrate that the Aesculap Miethke GAV 2.0 valve and SA 2.0 valve of the\nMiethke Shunt System performs as intended and is substantially equivalent to the predicate\ndevice. Testing was conducted in accordance with ISO 7197:2006 standard for shunt safety and\nperformance including the identified stated clauses.\nTest Test Method Summary Results\nPerformance testing 4.2 - Radiopactiy Pass\n4.3 - Biocompatibility\n4.5 - Control of the implanted shunt\n4.6 - Pressure flow characteristics\n4.7 - Identification of shunts in vivo\n4.8 - Ability to withstand overpressure\n4.9 - Dynamic breaking strength\n4.10 – Behavior under MR imaging\n4.11 – Bursting pressure\n5.1.1 – Reflux performance\n5.1.2 – Long term stability\n5.1.3 – Influence of the changed posture of the\npatient on the valve performance\n\n| Dimensions: |  |  |  |  |\n| --- | --- | --- | --- | --- |\n| Height | 4.2 m and 8.6 mm | 4.0 mm and 4.6 mm | Similar | The subject\ndevice has\nslightly\ndifferent\ndimensions\nthan those of\nthe predicate\ndevices and\nany differences\nare minor and\ndo not impact\nthe\nfunctionality or\nintended use\nwhen\ncompared to\nthe predicate\ndevice. |\n| Diameter | 4.2 mm | 4.0 mm and 4.6 mm | Similar |  |\n| Length | 19.0 mm, 20.0 mm and 20.8 mm | 19.5 mm and 23.3mm | Similar |  |\n| GAV 2.0 & SA 2.0: |  |  |  |  |\n| MR labeling: | Added MR Conditional\ninformation and MRI Safety\nSection | N/A | Added MR Conditional\ninformation per ASTM F 2503\nand MRI Safety Section to\nlabeling per FDA Guidance\nDocument “Establishing Safety\nand Compatibility of Passive\nImplants in the Magnetic\nResonance (MR) Environment” to\nreflect MR testing |  |\n| Sterilization: | Steam | Steam | Same |  |\n| Packaging: | Double Peel Pouch | Double Peel Pouch | Same |  |\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n| Performance testing | 4.2 - Radiopactiy\n4.3 - Biocompatibility\n4.5 - Control of the implanted shunt\n4.6 - Pressure flow characteristics\n4.7 - Identification of shunts in vivo\n4.8 - Ability to withstand overpressure\n4.9 - Dynamic breaking strength\n4.10 – Behavior under MR imaging\n4.11 – Bursting pressure\n5.1.1 – Reflux performance\n5.1.2 – Long term stability\n5.1.3 – Influence of the changed posture of the\npatient on the valve performance | Pass |\n\n510(k) Premarket Notification Miethke Shunt System\nPage 5 of 5\nResults of the performance testing demonstrates that the device is substantially equivalent to the\npredicate device. The minor differences between the GAV 2.0 valve and SA 2.0 valve and the\npredicate devices raise no new issues of safety or effectiveness\nIn addition testing was performed according to the following MRI standards:\n• ASTM F2119 Evaluation of MR Image Artifacts\n• ASTM F2182 Measurement of Radio Frequency Induced Heating During Magnetic\nResonance Imaging\n• ASTM F2213 Qualitative Measurement of Magnetically Induced Torque in the\nMagnetic Resonance Environment\n• ASTM F2052 Measurement of Magnetically Induced Displacement Force on the in\nthe Magnetic Resonance Environment\nThe results and evaluation conclude that the device is MR Conditional in 3-Tesla Magnetic\nResonance Imaging (MRI) systems according to ASTM F 2503 and is substantially equivalent to\nthe predicate device."
  }
}