{
  "source_pdf": "csf-shunt--aesculap-inc--progav-programmable-shunt-progav-2--510k.pdf",
  "clearance_number": "K161853",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "DEVICE DESCRIPTION\nThe proGAV is a “programmable” shunt that can be set for a range of pressures. The valve in the\nproGAV is a leaf spring and ball mechanism that is mechanically controlled by internal magnets.\nThe outer case for the device is made of titanium. The shunt comes with a manual device to\nverify the pressure setting and another to set or re-set the pressure. These manual accessories are\nboth for external use by the physician. Various Miethke shunt system accessories such as shunt\nassistants, catheters, connectors, deflectors and reservoirs are also offered with the proGAV .\nINDICATIONS FOR USE\nThe Miethke proGAV Programmable Shunt System is intended to shunt cerebrospinal fluid\n(CSF) from the lateral ventricles of the brain into the peritoneum.",
    "indications": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\nK161853\nDevice Name\nMiethke proGAV Programmable Shunt System\nMiethke proGAV 2.0 Adjustable Shunt System\nMiethke proSA Adjustable Shunt System\nIndications for Use (Describe)\nThe Miethke proGAV Programmable Shunt System is intended to shunt cerebrospinal fluid (CSF) from the lateral\nventricles of the brain into the peritoneum.\nThe Miethke proGAV 2.0 Adjustable Shunt System is intended to shunt cerebrospinal fluid (CSF) from the lateral\nventricles of the brain into the peritoneum.\nThe Miethke proSA Adjustable Shunt System is intended to shunt cerebrospinal fluid (CSF) from the lateral ventricles of\nthe brain into the peritoneum.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/14) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\nPage 1 of 3\n510(k) SUMMARY\nMiethke proGAV Programmable Shunt System\nFebruary 15, 2017\n\nCOMPANY: Aesculap , Inc.\n3773 Corporate Parkway\nCenter Valley, PA 18034\nEstablishment Registration Number: 2916714\nCONTACT: Kathy A. Racosky\n610-984-9291 (phone)\n610-791-6882 (fax)\nkathy.racosky@aesculap.com\nTRADE NAME: Aesculap Miethke proGAV Programmable Shunt System\nCOMMON NAME: Hydrocephalus Shunt System\nCLASSIFICATION: Class II\nCLASSIFICATION NAME: Shunt, Central Nervous System and Components\nREGULATION NUMBER: 882.5550\nPRODUCT CODE: JXG",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": [
      "K062009",
      "K103003",
      "K161853",
      "K103003",
      "K062009",
      "K161853",
      "K103003",
      "K062009",
      "K161853",
      "K103003",
      "K062009",
      "K161853",
      "K103003",
      "K062009",
      "K141687",
      "K161853",
      "K141687",
      "K161853",
      "K141687",
      "K161853",
      "K141687",
      "K161853",
      "K141687",
      "K120559",
      "K161853",
      "K120559",
      "K161853",
      "K120559",
      "K161853",
      "K120559",
      "K161853",
      "K120559"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\nK161853\nDevice Name\nMiethke proGAV Programmable Shunt System\nMiethke proGAV 2.0 Adjustable Shunt System\nMiethke proSA Adjustable Shunt System\nIndications for Use (Describe)\nThe Miethke proGAV Programmable Shunt System is intended to shunt cerebrospinal fluid (CSF) from the lateral\nventricles of the brain into the peritoneum.\nThe Miethke proGAV 2.0 Adjustable Shunt System is intended to shunt cerebrospinal fluid (CSF) from the lateral\nventricles of the brain into the peritoneum.\nThe Miethke proSA Adjustable Shunt System is intended to shunt cerebrospinal fluid (CSF) from the lateral ventricles of\nthe brain into the peritoneum.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/14) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\nPage 1 of 3\n510(k) SUMMARY\nMiethke proGAV Programmable Shunt System\nFebruary 15, 2017\n\nCOMPANY: Aesculap , Inc.\n3773 Corporate Parkway\nCenter Valley, PA 18034\nEstablishment Registration Number: 2916714\nCONTACT: Kathy A. Racosky\n610-984-9291 (phone)\n610-791-6882 (fax)\nkathy.racosky@aesculap.com\nTRADE NAME: Aesculap Miethke proGAV Programmable Shunt System\nCOMMON NAME: Hydrocephalus Shunt System\nCLASSIFICATION: Class II\nCLASSIFICATION NAME: Shunt, Central Nervous System and Components\nREGULATION NUMBER: 882.5550\nPRODUCT CODE: JXG",
    "Device Description": "DEVICE DESCRIPTION\nThe proGAV is a “programmable” shunt that can be set for a range of pressures. The valve in the\nproGAV is a leaf spring and ball mechanism that is mechanically controlled by internal magnets.\nThe outer case for the device is made of titanium. The shunt comes with a manual device to\nverify the pressure setting and another to set or re-set the pressure. These manual accessories are\nboth for external use by the physician. Various Miethke shunt system accessories such as shunt\nassistants, catheters, connectors, deflectors and reservoirs are also offered with the proGAV .\nINDICATIONS FOR USE\nThe Miethke proGAV Programmable Shunt System is intended to shunt cerebrospinal fluid\n(CSF) from the lateral ventricles of the brain into the peritoneum.",
    "Substantial Equivalence": "SUBSTANTIAL EQUIVALENCE\nComparative information presented in the 510(k) supports the substantial equivalence of the\nsubject proGAV Programmable Shunt System to the predicate proGAV Programmable Shunt\nSystem (K062009 / K103003). The proGAV Programmable Shunt System is substantially\nequivalent to the identified predicate with respect to performance characteristics, design,\nprinciples of operation and materials. The difference between the subject device and the\n\nPage 2 of 3\npredicate is the removal of the required radiographic verification stated in the indications for use\nand labeling.\nTECHNOLOGICAL CHARACTERISTICS(compared to Predicate(s))\nThe Aesculap Miethke proGAV Programmable Shunt System is substantially equivalent to the\npredicate Miethke proGAV Programmable Shunt System. The subject device is shown to be\nsubstantially equivalent and has the same performance characteristic to its predicate device\nthrough comparison in design, principles of operation, and materials. The proGAV device\ncharacteristics are summarized below.\nMiethke proGAV Miethke proGAV\nProgrammable Shunt System Programmable Shunt System\nK161853 K103003/K062009\nIndication: The Miethke proGAV The Miethke proGAV\nProgrammable Shunt System is Programmable Shunt System is\nintended to shunt cerebrospinal intended to shunt cerebrospinal\nfluid (CSF) from the lateral fluid (CSF) from the lateral\nventricles of the brain into the ventricles of the brain into the\nperitoneum. peritoneum. Adjustments of the\nproGAV shunt can be verified by\nusing the verification instrument\nbut must be confirmed by\nradiograph (X-ray).\nAdjustable Same Yes\nValveType Same Adjustable differential pressure\nMaterial:\nHousing Same Titanium Alloy Ti4Al6V\nMagnets Same Neodym Ferrite Boron\nBall Same Alpha Sapphire\nSpring Same Titanium Alloy Ti4Al6V\nDesign Same Circular\nMagnet:\n# of magnets Same 2\nDimensions Same 1.5 x 1.5 mm\nVolume Same 5.3 mm3\nPressure levels: Same Adjustable\nSame 0 - 20 cmH O\n2\nSterile/ Single Use Same Yes\nSterilization Same Steam\nPackaging: Same Double Peel Pouch\n\n|  |  |  | Miethke proGAV\nProgrammable Shunt System |  |  | Miethke proGAV\nProgrammable Shunt System |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  | K161853 |  |  | K103003/K062009 |  |  |\n| Indication: |  |  | The Miethke proGAV\nProgrammable Shunt System is\nintended to shunt cerebrospinal\nfluid (CSF) from the lateral\nventricles of the brain into the\nperitoneum. |  |  | The Miethke proGAV\nProgrammable Shunt System is\nintended to shunt cerebrospinal\nfluid (CSF) from the lateral\nventricles of the brain into the\nperitoneum. Adjustments of the\nproGAV shunt can be verified by\nusing the verification instrument\nbut must be confirmed by\nradiograph (X-ray). |  |  |\n| Adjustable |  |  | Same |  |  | Yes |  |  |\n| ValveType |  |  | Same |  |  | Adjustable differential pressure |  |  |\n|  | Material: |  |  |  |  |  |  |  |\n| Housing |  |  | Same |  |  | Titanium Alloy Ti4Al6V |  |  |\n| Magnets |  |  | Same |  |  | Neodym Ferrite Boron |  |  |\n| Ball |  |  | Same |  |  | Alpha Sapphire |  |  |\n| Spring |  |  | Same |  |  | Titanium Alloy Ti4Al6V |  |  |\n| Design |  |  | Same |  |  | Circular |  |  |\n|  | Magnet: |  |  |  |  |  |  |  |\n| # of magnets |  |  | Same |  |  | 2 |  |  |\n| Dimensions |  |  | Same |  |  | 1.5 x 1.5 mm |  |  |\n| Volume |  |  | Same |  |  | 5.3 mm3 |  |  |\n| Pressure levels: |  |  | Same\nSame |  |  | Adjustable\n0 - 20 cmH O\n2 |  |  |\n| Sterile/ Single Use |  |  | Same |  |  | Yes |  |  |\n| Sterilization |  |  | Same |  |  | Steam |  |  |\n| Packaging: |  |  | Same |  |  | Double Peel Pouch |  |  |\n\nPage 3 of 3\nMiethke proGAV Miethke proGAV\nProgrammable Shunt System Programmable Shunt System\nK161853 K103003/K062009\nTools:\nVerification tool Same Manually wipe with an alcohol\nMasterdisc base cleaner (>75% alcohol). May\nVerification Compass not be re-sterilized.\nAdjustment tool\nAdjustment disc\nCheck-mate Same For use in a sterile surgical field.\nSterile, reusable, may be re-\nsterilized\nTool settings and Same 0 - 20 cmH O\n2\nreadings:\nPERFORMANCE DATA\nBench testing on the proposed device, proGAV Programmable Shunt System, included the\nfollowing:\n• Verification testing assessing the measurement agreement between X-ray confirmation\nand the proGAV Verification Tool when used with the proGAV Programmable Shunt\nSystem\n• Verification testing assessing the measurement agreement between X-ray confirmation\nand the proGAV Verification Compass when used with the proGAV Programmable\nShunt System\nTest results demonstrated the substantial equivalence between the required radiographic\nverification method and the non-invasive method with the proGAV Verification Tool and\nproGAV Verification Compass. The test results met the acceptance criteria. Results of\nverification testing have demonstrated that the proposed proGAV Programmable Shunt System\nis substantially equivalent to the predicate proGAV Programmable Shunt System.\n\n|  |  |  | Miethke proGAV\nProgrammable Shunt System |  |  | Miethke proGAV\nProgrammable Shunt System |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  | K161853 |  |  | K103003/K062009 |  |  |\n|  | Tools: |  |  |  |  |  |  |  |\n| Verification tool |  |  | Same |  |  | Manually wipe with an alcohol\nbase cleaner (>75% alcohol). May\nnot be re-sterilized. |  |  |\n| Masterdisc |  |  |  |  |  |  |  |  |\n| Verification Compass |  |  |  |  |  |  |  |  |\n| Adjustment tool |  |  |  |  |  |  |  |  |\n| Adjustment disc |  |  |  |  |  |  |  |  |\n| Check-mate |  |  | Same |  |  | For use in a sterile surgical field.\nSterile, reusable, may be re-\nsterilized |  |  |\n| Tool settings and\nreadings: |  |  | Same |  |  | 0 - 20 cmH O\n2 |  |  |\n\nPage 1 of 3\n510(k) SUMMARY\nMiethke proGAV 2.0 Adjustable Shunt System\nFebruary 15, 2017\n\nCOMPANY: Aesculap , Inc.\n3773 Corporate Parkway\nCenter Valley, PA 18034\nEstablishment Registration Number: 2916714\nCONTACT: Kathy A. Racosky\n610-984-9291 (phone)\n610-791-6882 (fax)\nkathy.racosky@aesculap.com\nTRADE NAME: Aesculap Meithke proGAV 2.0 Programmable Shunt System\nCOMMON NAME: Hydrocephalus Shunt System\nCLASSIFICATION: Class II\nCLASSIFICATION NAME: Shunt, Central Nervous System and Components\nREGULATION NUMBER: 882.5550\nPRODUCT CODE: JXG\nDEVICE DESCRIPTION\nproGAV 2.0 is an adjustable differential pressure valve that can be set for a range of pressures.\nThe proGAV 2.0 valve is comprised of a titanium housing that contains a leaf spring and ball\nmechanism that is mechanically controlled by internal magnets. Manual devices are available to\nlocate, verify the pressure setting and to set or re-set the pressure pre and postoperatively. These\nmanual accessories are for external use by the physician. The device will be distributed by itself\nor in combination with the ShuntAssistant valve or proSA valve. The proGAV 2.0 adjustable\ndifferential pressure valve includes the same legally marketed accessories that are available with\nthe Miethke Shunt Systems.\nINDICATIONS FOR USE\nThe Miethke proGAV 2.0 Adjustable Shunt System is intended to shunt cerebrospinal fluid\n(CSF) from the lateral ventricles of the brain into the peritoneum.\nSUBSTANTIAL EQUIVALENCE\nComparative information presented in the 510(k) supports the substantial equivalence of the\nsubject proGAV 2.0 Adjustable Shunt System to the predicate proGAV 2.0 Adjustable Shunt\n\nPage 2 of 3\nSystem (K141687). The proGAV 2.0 Adjustable Shunt System is substantially equivalent to the\nidentified predicate with respect to performance characteristics, design, principles of operation\nand materials. The difference between the subject device and the predicate is the removal of the\nrequired radiographic verification stated in the indications for use and labeling.\nTECHNOLOGICAL CHARACTERISTICS(compared to Predicate(s))\nThe Aesculap Miethke proGAV 2.0 Adjustable Shunt System is substantially equivalent to the\npredicate Miethke proGAV 2.0 Adjustable Shunt System. The subject device is shown to be\nsubstantially equivalent and has the same performance characteristic to its predicate device\nthrough comparison in design, principles of operation, and materials. The proGAV 2.0 device\ncharacteristics are summarized below.\nMiethke proGAV 2.0 Adjustable Miethke proGAV 2.0 Adjustable\nShunt System Shunt System\nK161853 K141687\nIndication: The Miethke proGAV 2.0 The Miethke proGAV 2.0\nAdjustable Shunt System is Adjustable Shunt System is\nintended to shunt cerebrospinal intended to shunt cerebrospinal\nfluid (CSF) from the lateral fluid (CSF) from the lateral\nventricles of the brain into the ventricles of the brain into the\nperitoneum. peritoneum. Adjustments of the\nproGAV 2.0 shunt can be verified\nby using the verification\ninstrument but must be confirmed\nby radiograph (X-ray).\nAdjustable Same Yes\nValveType: Same Adjustable differential pressure\nMaterial:\nHousing Same Titanium Alloy Ti4Al6V\nMagnets Same Neodym Ferrite Boron\nBall Same Alpha Sapphire\nSpring Same Titanium Alloy Ti4Al6V\nDesign Same Circular\nMagnet:\n# of magnets Same 4\nDimensions Same 1.5 x 1.5 mm\nVolume Same 10.6 mm3\nPressure levels: Same Adjustable\nSame 0 – 20 cmH O\n2\nSterile/ Single Use Same Yes\nSterilization Same Steam\nPackaging: Same Double Peel Pouch\n\n|  |  |  | Miethke proGAV 2.0 Adjustable\nShunt System |  |  | Miethke proGAV 2.0 Adjustable\nShunt System |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  | K161853 |  |  | K141687 |  |  |\n| Indication: |  |  | The Miethke proGAV 2.0\nAdjustable Shunt System is\nintended to shunt cerebrospinal\nfluid (CSF) from the lateral\nventricles of the brain into the\nperitoneum. |  |  | The Miethke proGAV 2.0\nAdjustable Shunt System is\nintended to shunt cerebrospinal\nfluid (CSF) from the lateral\nventricles of the brain into the\nperitoneum. Adjustments of the\nproGAV 2.0 shunt can be verified\nby using the verification\ninstrument but must be confirmed\nby radiograph (X-ray). |  |  |\n| Adjustable |  |  | Same |  |  | Yes |  |  |\n| ValveType: |  |  | Same |  |  | Adjustable differential pressure |  |  |\n|  | Material: |  |  |  |  |  |  |  |\n| Housing |  |  | Same |  |  | Titanium Alloy Ti4Al6V |  |  |\n| Magnets |  |  | Same |  |  | Neodym Ferrite Boron |  |  |\n| Ball |  |  | Same |  |  | Alpha Sapphire |  |  |\n| Spring |  |  | Same |  |  | Titanium Alloy Ti4Al6V |  |  |\n| Design |  |  | Same |  |  | Circular |  |  |\n|  | Magnet: |  |  |  |  |  |  |  |\n| # of magnets |  |  | Same |  |  | 4 |  |  |\n| Dimensions |  |  | Same |  |  | 1.5 x 1.5 mm |  |  |\n| Volume |  |  | Same |  |  | 10.6 mm3 |  |  |\n| Pressure levels: |  |  | Same\nSame |  |  | Adjustable\n0 – 20 cmH O\n2 |  |  |\n| Sterile/ Single Use |  |  | Same |  |  | Yes |  |  |\n| Sterilization |  |  | Same |  |  | Steam |  |  |\n| Packaging: |  |  | Same |  |  | Double Peel Pouch |  |  |\n\nPage 3 of 3\nMiethke proGAV 2.0 Adjustable Miethke proGAV 2.0 Adjustable\nShunt System Shunt System\nK161853 K141687\nproGAV 2.0 Tools:\nCompass Same Manually wipe with an alcohol\nAdjustment tool base cleaner (>75% alcohol).\nMay not be re-sterilized.\nCompatible w/ Same Verification tool, Verification\nproGAV Tools: compass, Master disk, Adjustment\ntool, Adjustment disk, Check-\nmate\nTool settings and Same 0 – 20 cmH O\n2\nreadings:\nPERFORMANCE DATA\nBench testing on the proposed device, proGAV 2.0 Adjustable Shunt System, included the\nfollowing:\n• Verification testing assessing the measurement agreement between X-ray confirmation\nand the proGAV 2.0 Compass when used with the proGAV 2.0 Adjustable Shunt System\n• Verification testing assessing the measurement agreement between X-ray confirmation\nand the proGAV Verification Compass when used with the proGAV 2.0 Adjustable\nShunt System\n• Verification testing assessing the measurement agreement between X-ray confirmation\nand the proGAV Verification Tool when used with the proGAV 2.0 Adjustable Shunt\nSystem\nTest results demonstrated the substantial equivalence between the required radiographic\nverification method and the non-invasive method with the proGAV 2.0 Compass, proGAV\nVerification Compass and proGAV Verification Tool. The test results met the acceptance\ncriteria. Results of verification testing have demonstrated that the proposed proGAV 2.0\nAdjustable Shunt System is substantially equivalent to the predicate proGAV 2.0 Adjustable\nShunt System.\n\n|  |  |  | Miethke proGAV 2.0 Adjustable\nShunt System |  |  | Miethke proGAV 2.0 Adjustable\nShunt System |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  | K161853 |  |  | K141687 |  |  |\n|  | proGAV 2.0 Tools: |  |  |  |  |  |  |  |\n| Compass |  |  | Same |  |  | Manually wipe with an alcohol\nbase cleaner (>75% alcohol).\nMay not be re-sterilized. |  |  |\n| Adjustment tool |  |  |  |  |  |  |  |  |\n| Compatible w/\nproGAV Tools: |  |  | Same |  |  | Verification tool, Verification\ncompass, Master disk, Adjustment\ntool, Adjustment disk, Check-\nmate |  |  |\n| Tool settings and\nreadings: |  |  | Same |  |  | 0 – 20 cmH O\n2 |  |  |\n\nPage 1 of 3\n510(k) SUMMARY\nMiethke proSA Adjustable Shunt System\nFebruary 15, 2017\n\nCOMPANY: Aesculap , Inc.\n3773 Corporate Parkway\nCenter Valley, PA 18034\nEstablishment Registration Number: 2916714\nCONTACT: Kathy A. Racosky\n610-984-9291 (phone)\n610-791-6882 (fax)\nkathy.racosky@aesculap.com\nTRADE NAME: Aesculap Miethke proSA Adjustable Shunt System\nCOMMON NAME: Hydrocephalus Shunt System\nCLASSIFICATION: Class II\nCLASSIFICATION NAME: Shunt, Central Nervous System and Components\nREGULATION NUMBER: 882.5550\nPRODUCT CODE: JXG\nDEVICE DESCRIPTION\nproSA is an adjustable gravitational valve that can be set for a range of pressures. The proSA\nvalve is comprised of a titanium housing that contains a tantalum weight, leaf spring and ball\nmechanism that is mechanically controlled by internal magnets. Several manual devices are\navailable to verify the pressure setting and to set or re-set the pressure pre and postoperatively.\nThese manual accessories are for external use by the physician. The device will be distributed\nby itself or in combination with the miniNAV valve or proGAV valve. The proSA adjustable\ngravitational valve includes the same legally marketed accessories that are available with the\nMiethke Shunt Systems.\nINDICATIONS FOR USE\nThe Miethke proSA Adjustable Shunt System is intended to shunt cerebrospinal fluid (CSF)\nfrom the lateral ventricles of the brain into the peritoneum.\nSUBSTANTIAL EQUIVALENCE\nComparative information presented in the 510(k) supports the substantial equivalence of the\nsubject proSA Adjustable Shunt System to the predicate proSA Adjustable Shunt System\n\nPage 2 of 3\n(K120559). The proSA Adjustable Shunt System is substantially equivalent to the identified\npredicate with respect to performance characteristics, design, principles of operation and\nmaterials. The difference between the subject device and the predicate is the removal of the\nrequired radiographic verification stated in the indications for use and labeling.\nTECHNOLOGICAL CHARACTERISTICS(compared to Predicate(s))\nThe Aesculap Miethke proSA Adjustable Shunt System is substantially equivalent to the\npredicate Miethke proSA Adjustable Shunt System. The subject device is shown to be\nsubstantially equivalent and has the same performance characteristic to its predicate device\nthrough comparison in design, principles of operation, and materials. The proSA device\ncharacteristics are summarized below.\nMiethke proSA Adjustable Miethke proSA Adjustable\nShunt System Shunt System\nK161853 K120559\nIndication: The Miethke proSA Adjustable The Miethke proSA Adjustable\nShunt System is intended to shunt Shunt System is intended to shunt\ncerebrospinal fluid (CSF) from cerebrospinal fluid (CSF) from\nthe lateral ventricles of the brain the lateral ventricles of the brain\ninto the peritoneum. into the peritoneum. Adjustments\nof the proSA shunt can be verified\nby using the verification\ninstrument but must be confirmed\nby radiograph (X-ray).\nAdjustable Same Yes\nValveType Same Adjustable Gravitational valve\nMaterial:\nHousing Same Titanium Alloy Ti4Al6V\nMagnets Same Neodym Ferrite Boron\nBall Same Alpha Sapphire\nSpring Same Titanium Alloy Ti4Al6V\nWeight Same Tantalum\nDesign Same Circular\nMagnet:\n# of magnets Same 2\nDimensions Same 1.5 x 1.5 mm\nVolume Same 5.3 mm3\nPressure levels: Same Adjustable\nSame 0 - 40 cmH O\n2\nSterile/ Single Use Same Yes\nSterilization Same Steam\nPackaging: Same Double Peel Pouch\n\n|  |  |  | Miethke proSA Adjustable\nShunt System |  |  | Miethke proSA Adjustable\nShunt System |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  | K161853 |  |  | K120559 |  |  |\n| Indication: |  |  | The Miethke proSA Adjustable\nShunt System is intended to shunt\ncerebrospinal fluid (CSF) from\nthe lateral ventricles of the brain\ninto the peritoneum. |  |  | The Miethke proSA Adjustable\nShunt System is intended to shunt\ncerebrospinal fluid (CSF) from\nthe lateral ventricles of the brain\ninto the peritoneum. Adjustments\nof the proSA shunt can be verified\nby using the verification\ninstrument but must be confirmed\nby radiograph (X-ray). |  |  |\n| Adjustable |  |  | Same |  |  | Yes |  |  |\n| ValveType |  |  | Same |  |  | Adjustable Gravitational valve |  |  |\n|  | Material: |  |  |  |  |  |  |  |\n| Housing |  |  | Same |  |  | Titanium Alloy Ti4Al6V |  |  |\n| Magnets |  |  | Same |  |  | Neodym Ferrite Boron |  |  |\n| Ball |  |  | Same |  |  | Alpha Sapphire |  |  |\n| Spring |  |  | Same |  |  | Titanium Alloy Ti4Al6V |  |  |\n| Weight |  |  | Same |  |  | Tantalum |  |  |\n| Design |  |  | Same |  |  | Circular |  |  |\n|  | Magnet: |  |  |  |  |  |  |  |\n| # of magnets |  |  | Same |  |  | 2 |  |  |\n| Dimensions |  |  | Same |  |  | 1.5 x 1.5 mm |  |  |\n| Volume |  |  | Same |  |  | 5.3 mm3 |  |  |\n| Pressure levels: |  |  | Same\nSame |  |  | Adjustable\n0 - 40 cmH O\n2 |  |  |\n| Sterile/ Single Use |  |  | Same |  |  | Yes |  |  |\n| Sterilization |  |  | Same |  |  | Steam |  |  |\n| Packaging: |  |  | Same |  |  | Double Peel Pouch |  |  |\n\nPage 3 of 3\nMiethke proSA Adjustable Miethke proSA Adjustable\nShunt System Shunt System\nK161853 K120559\nTools:\nVerification tool Same Manually wipe with an alcohol\nMasterdisc base cleaner (>75% alcohol). May\nVerification Compass not be re-sterilized.\nAdjustment tool\nAdjustment disc\nCheck-mate Same For use in a sterile surgical field.\nSterile, reusable, may be re-\nsterilized\nTool settings and Same 0 - 40 cmH O\n2\nreadings:\nPERFORMANCE DATA\nBench testing on the proposed device, proSA Adjustable Shunt System, included the following:\n• Verification testing assessing the measurement agreement between X-ray confirmation\nand the proSA Verification Tool when used with the proSA Adjustable Shunt System\n• Verification testing assessing the measurement agreement between X-ray confirmation\nand the proSA Verification Compass when used with the proSA Adjustable Shunt System\nTest results demonstrated the substantial equivalence between the required radiographic\nverification method and the non-invasive method with the proSA Verification Tool and proSA\nVerification Compass. The test results met the acceptance criteria. Results of verification\ntesting have demonstrated that the proposed proSA Adjustable Shunt System is substantially\nequivalent to the predicate proSA Adjustable Shunt System.\n\n|  |  |  | Miethke proSA Adjustable\nShunt System |  |  | Miethke proSA Adjustable\nShunt System |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  | K161853 |  |  | K120559 |  |  |\n|  | Tools: |  |  |  |  |  |  |  |\n| Verification tool |  |  | Same |  |  | Manually wipe with an alcohol\nbase cleaner (>75% alcohol). May\nnot be re-sterilized. |  |  |\n| Masterdisc |  |  |  |  |  |  |  |  |\n| Verification Compass |  |  |  |  |  |  |  |  |\n| Adjustment tool |  |  |  |  |  |  |  |  |\n| Adjustment disc |  |  |  |  |  |  |  |  |\n| Check-mate |  |  | Same |  |  | For use in a sterile surgical field.\nSterile, reusable, may be re-\nsterilized |  |  |\n| Tool settings and\nreadings: |  |  | Same |  |  | 0 - 40 cmH O\n2 |  |  |"
  }
}