{
  "source_pdf": "csf-shunt--aesculap-inc--ventricular-catheter--510k.pdf",
  "clearance_number": "K200950",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "DEVICE DESCRIPTION\nThe ventricular catheter is part of the Miethke Shunt System. It is used to gain access to the\ncavities of the brain for shunting of excessive CSF.\nThe ventricular catheter will be offered in lengths of 18 cm or 25 cm with an inner diameter\nof 1.2 mm and an outer diameter of 2.5 mm. The ventricular catheter contains five stripe\ndepth markers at 3, 5, 7, 10 and 13 cm from the catheter tip. The ventricular catheter is\nmanufactured using barium sulfate filled silicone elastomer.\nThe purpose of this submission is to seek clearance for modifications to the ventricular\ncatheter which is part of the Miethke Shunt System (K020728). This submission proposes\nthe following modification:\n\nSpecial 510(k) Premarket Notification Ventricular Catheters\nPage 2 of 3\n adding stripe depth markers at 4, 6, 8, 9, 11 and 12 cm and point markers at 1 cm\nintervals on both sides of the tubing starting at 3.5 cm to 12.5 cm from the catheter\ntip.\nThe ventricular catheter is designed to articulate with existing Miethke Shunt Systems, such\nas the M.blue Adjustable Shunt System, Miethke Shunt System GAV 2.0 and SA 2.0\nValves, proGAV 2.0 Adjustable Shunt System, proSA Progammable Shunt System,\nMiethke Shunt System miniNAV valve, Miethke Shunt System Gravity Assisted Valve\n(GAV), and the Miethke Shunt System (DSV, ShuntAssistant, paedi-GAV, connectors, and\nreservoirs) cleared by FDA\n(K192266/K190174/K161853/K141687/K120559/K110206/K103003/K062009/K031303/\nK030698/K011030).\nINDICATIONS FOR USE\nThe catheter is used for cerebrospinal fluid (CSF) shunting.\nSUBSTANTIAL EQUIVALENCE and COMPARISON OF TECHNOLOGICAL\nCHARACTERISTICS\nThe table below provides a summary of the device technological characteristics comparing the\nventricular catheter to the predicate device. While the indications for use for the predicate device is\nslightly different than the proposed device, they both have the same intended use.\nAesculap Miethke Shunt System Ventricular Catheter\nK# Predicate device (K020728) Proposed device (K200950)\nIndications The Miethke Shunt system is intended The catheter is used for cerebrospinal\nto shunt cerebrospinal fluid (CSF) from fluid (CSF) shunting.\nthe lateral ventricles of the brain into\nthe peritoneum.\nCatheter Material BaSO filled silicone elastomer Same\n4\nCatheter Body 1.2 mm ID (0.050”) x 2.5 mm OD (0.100”) Same\nDimensions\nCatheter Length 10, 18 and 25 cm 18 and 25 cm\nCatheter Markers Numerical w/stripe at 3, 5, 7, 10 & 13 Same\ncm\nStripe at 4, 6, 8, 9 11 & 12 cm\nDot between 3.5-12.5 cm at 1 cm\nintervals\nInk markers Tantalum powder Same\nTip Configuration Bullet shape with 16 inlet holes (4 rows Same\nof 4 holes)\nSterilization Steam Same\n\n|  | Aesculap Miethke Shunt System | Ventricular Catheter |\n| --- | --- | --- |\n| K# | Predicate device (K020728) | Proposed device (K200950) |\n| Indications | The Miethke Shunt system is intended\nto shunt cerebrospinal fluid (CSF) from\nthe lateral ventricles of the brain into\nthe peritoneum. | The catheter is used for cerebrospinal\nfluid (CSF) shunting. |\n| Catheter Material | BaSO filled silicone elastomer\n4 | Same |\n| Catheter Body\nDimensions | 1.2 mm ID (0.050”) x 2.5 mm OD (0.100”) | Same |\n| Catheter Length | 10, 18 and 25 cm | 18 and 25 cm |\n| Catheter Markers | Numerical w/stripe at 3, 5, 7, 10 & 13\ncm | Same\nStripe at 4, 6, 8, 9 11 & 12 cm\nDot between 3.5-12.5 cm at 1 cm\nintervals |\n| Ink markers | Tantalum powder | Same |\n| Tip Configuration | Bullet shape with 16 inlet holes (4 rows\nof 4 holes) | Same |\n| Sterilization | Steam | Same |\n\nSpecial 510(k) Premarket Notification Ventricular Catheters\nPage 3 of 3\nPERFORMANCE DATA\nNon-clinical laboratory performance testing was conducted in accordance with ASTM F 640-12\nstandard test methods for determining radiopacity for Medical Use. All samples met predefined\nacceptance criteria and the proposed device passed design verification test activities. The test\nresults demonstrate that the ventricular catheter performs as intended and is substantially\nequivalent to the predicate device.\nCONCLUSION:\nThe information provided in this submission demonstrates that the modification to the ventricular\ncatheter is substantially equivalent to the marketed predicate device. The minor differences\nbetween the ventricular catheter and the predicate device raise no new issues of safety or\neffectiveness.",
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK200950\nDevice Name\nMiethke Ventricular Catheter\nIndications for Use (Describe)\nThe catheter is used for cerebrospinal fluid (CSF) shunting.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (7/17) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nSpecial 510(k) Premarket Notification Ventricular Catheters\nPage 1 of 3\n510(k) SUMMARY (as required by 21 CFR 807.92)\nVentricular Catheter\nApril 9, 2020\nCOMPANY: Aesculap, Inc.\n3773 Corporate Parkway\nCenter Valley, PA 18034\nEstablishment Registration Number: 2916714\nCONTACT: Kathy A. Racosky\n610-984-9291 (phone)\n610-791-6882 (fax)\nkathy.racosky@aesculapimplants.com\nTRADE NAME: Miethke Ventricular Catheter\nCOMMON NAME: Shunt, Central nervous System and Components\nCLASSIFICATION: Class II\nCLASSIFICATION NAME: Central Nervous System Fluid Shunt and Components\nVentricular Catheter\nREGULATION NUMBER: 882.5550, 882.4100\nPRODUCT CODE: JXG, HCA",
    "contraindications": null,
    "sizing_specs": "DEVICE DESCRIPTION\nThe ventricular catheter is part of the Miethke Shunt System. It is used to gain access to the\ncavities of the brain for shunting of excessive CSF.\nThe ventricular catheter will be offered in lengths of 18 cm or 25 cm with an inner diameter\nof 1.2 mm and an outer diameter of 2.5 mm. The ventricular catheter contains five stripe\ndepth markers at 3, 5, 7, 10 and 13 cm from the catheter tip. The ventricular catheter is\nmanufactured using barium sulfate filled silicone elastomer.\nThe purpose of this submission is to seek clearance for modifications to the ventricular\ncatheter which is part of the Miethke Shunt System (K020728). This submission proposes\nthe following modification:\n\nSpecial 510(k) Premarket Notification Ventricular Catheters\nPage 2 of 3\n adding stripe depth markers at 4, 6, 8, 9, 11 and 12 cm and point markers at 1 cm\nintervals on both sides of the tubing starting at 3.5 cm to 12.5 cm from the catheter\ntip.\nThe ventricular catheter is designed to articulate with existing Miethke Shunt Systems, such\nas the M.blue Adjustable Shunt System, Miethke Shunt System GAV 2.0 and SA 2.0\nValves, proGAV 2.0 Adjustable Shunt System, proSA Progammable Shunt System,\nMiethke Shunt System miniNAV valve, Miethke Shunt System Gravity Assisted Valve\n(GAV), and the Miethke Shunt System (DSV, ShuntAssistant, paedi-GAV, connectors, and\nreservoirs) cleared by FDA\n(K192266/K190174/K161853/K141687/K120559/K110206/K103003/K062009/K031303/\nK030698/K011030).\nINDICATIONS FOR USE\nThe catheter is used for cerebrospinal fluid (CSF) shunting.\nSUBSTANTIAL EQUIVALENCE and COMPARISON OF TECHNOLOGICAL\nCHARACTERISTICS\nThe table below provides a summary of the device technological characteristics comparing the\nventricular catheter to the predicate device. While the indications for use for the predicate device is\nslightly different than the proposed device, they both have the same intended use.\nAesculap Miethke Shunt System Ventricular Catheter\nK# Predicate device (K020728) Proposed device (K200950)\nIndications The Miethke Shunt system is intended The catheter is used for cerebrospinal\nto shunt cerebrospinal fluid (CSF) from fluid (CSF) shunting.\nthe lateral ventricles of the brain into\nthe peritoneum.\nCatheter Material BaSO filled silicone elastomer Same\n4\nCatheter Body 1.2 mm ID (0.050”) x 2.5 mm OD (0.100”) Same\nDimensions\nCatheter Length 10, 18 and 25 cm 18 and 25 cm\nCatheter Markers Numerical w/stripe at 3, 5, 7, 10 & 13 Same\ncm\nStripe at 4, 6, 8, 9 11 & 12 cm\nDot between 3.5-12.5 cm at 1 cm\nintervals\nInk markers Tantalum powder Same\nTip Configuration Bullet shape with 16 inlet holes (4 rows Same\nof 4 holes)\nSterilization Steam Same\n\n|  | Aesculap Miethke Shunt System | Ventricular Catheter |\n| --- | --- | --- |\n| K# | Predicate device (K020728) | Proposed device (K200950) |\n| Indications | The Miethke Shunt system is intended\nto shunt cerebrospinal fluid (CSF) from\nthe lateral ventricles of the brain into\nthe peritoneum. | The catheter is used for cerebrospinal\nfluid (CSF) shunting. |\n| Catheter Material | BaSO filled silicone elastomer\n4 | Same |\n| Catheter Body\nDimensions | 1.2 mm ID (0.050”) x 2.5 mm OD (0.100”) | Same |\n| Catheter Length | 10, 18 and 25 cm | 18 and 25 cm |\n| Catheter Markers | Numerical w/stripe at 3, 5, 7, 10 & 13\ncm | Same\nStripe at 4, 6, 8, 9 11 & 12 cm\nDot between 3.5-12.5 cm at 1 cm\nintervals |\n| Ink markers | Tantalum powder | Same |\n| Tip Configuration | Bullet shape with 16 inlet holes (4 rows\nof 4 holes) | Same |\n| Sterilization | Steam | Same |\n\nSpecial 510(k) Premarket Notification Ventricular Catheters\nPage 3 of 3\nPERFORMANCE DATA\nNon-clinical laboratory performance testing was conducted in accordance with ASTM F 640-12\nstandard test methods for determining radiopacity for Medical Use. All samples met predefined\nacceptance criteria and the proposed device passed design verification test activities. The test\nresults demonstrate that the ventricular catheter performs as intended and is substantially\nequivalent to the predicate device.\nCONCLUSION:\nThe information provided in this submission demonstrates that the modification to the ventricular\ncatheter is substantially equivalent to the marketed predicate device. The minor differences\nbetween the ventricular catheter and the predicate device raise no new issues of safety or\neffectiveness.",
    "also_known_as": [
      "K020728"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK200950\nDevice Name\nMiethke Ventricular Catheter\nIndications for Use (Describe)\nThe catheter is used for cerebrospinal fluid (CSF) shunting.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (7/17) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nSpecial 510(k) Premarket Notification Ventricular Catheters\nPage 1 of 3\n510(k) SUMMARY (as required by 21 CFR 807.92)\nVentricular Catheter\nApril 9, 2020\nCOMPANY: Aesculap, Inc.\n3773 Corporate Parkway\nCenter Valley, PA 18034\nEstablishment Registration Number: 2916714\nCONTACT: Kathy A. Racosky\n610-984-9291 (phone)\n610-791-6882 (fax)\nkathy.racosky@aesculapimplants.com\nTRADE NAME: Miethke Ventricular Catheter\nCOMMON NAME: Shunt, Central nervous System and Components\nCLASSIFICATION: Class II\nCLASSIFICATION NAME: Central Nervous System Fluid Shunt and Components\nVentricular Catheter\nREGULATION NUMBER: 882.5550, 882.4100\nPRODUCT CODE: JXG, HCA",
    "Substantial Equivalence": "PREDICATE DEVICE\n Miethke Shunt System (K020728)",
    "Device Description": "DEVICE DESCRIPTION\nThe ventricular catheter is part of the Miethke Shunt System. It is used to gain access to the\ncavities of the brain for shunting of excessive CSF.\nThe ventricular catheter will be offered in lengths of 18 cm or 25 cm with an inner diameter\nof 1.2 mm and an outer diameter of 2.5 mm. The ventricular catheter contains five stripe\ndepth markers at 3, 5, 7, 10 and 13 cm from the catheter tip. The ventricular catheter is\nmanufactured using barium sulfate filled silicone elastomer.\nThe purpose of this submission is to seek clearance for modifications to the ventricular\ncatheter which is part of the Miethke Shunt System (K020728). This submission proposes\nthe following modification:\n\nSpecial 510(k) Premarket Notification Ventricular Catheters\nPage 2 of 3\n adding stripe depth markers at 4, 6, 8, 9, 11 and 12 cm and point markers at 1 cm\nintervals on both sides of the tubing starting at 3.5 cm to 12.5 cm from the catheter\ntip.\nThe ventricular catheter is designed to articulate with existing Miethke Shunt Systems, such\nas the M.blue Adjustable Shunt System, Miethke Shunt System GAV 2.0 and SA 2.0\nValves, proGAV 2.0 Adjustable Shunt System, proSA Progammable Shunt System,\nMiethke Shunt System miniNAV valve, Miethke Shunt System Gravity Assisted Valve\n(GAV), and the Miethke Shunt System (DSV, ShuntAssistant, paedi-GAV, connectors, and\nreservoirs) cleared by FDA\n(K192266/K190174/K161853/K141687/K120559/K110206/K103003/K062009/K031303/\nK030698/K011030).\nINDICATIONS FOR USE\nThe catheter is used for cerebrospinal fluid (CSF) shunting.\nSUBSTANTIAL EQUIVALENCE and COMPARISON OF TECHNOLOGICAL\nCHARACTERISTICS\nThe table below provides a summary of the device technological characteristics comparing the\nventricular catheter to the predicate device. While the indications for use for the predicate device is\nslightly different than the proposed device, they both have the same intended use.\nAesculap Miethke Shunt System Ventricular Catheter\nK# Predicate device (K020728) Proposed device (K200950)\nIndications The Miethke Shunt system is intended The catheter is used for cerebrospinal\nto shunt cerebrospinal fluid (CSF) from fluid (CSF) shunting.\nthe lateral ventricles of the brain into\nthe peritoneum.\nCatheter Material BaSO filled silicone elastomer Same\n4\nCatheter Body 1.2 mm ID (0.050”) x 2.5 mm OD (0.100”) Same\nDimensions\nCatheter Length 10, 18 and 25 cm 18 and 25 cm\nCatheter Markers Numerical w/stripe at 3, 5, 7, 10 & 13 Same\ncm\nStripe at 4, 6, 8, 9 11 & 12 cm\nDot between 3.5-12.5 cm at 1 cm\nintervals\nInk markers Tantalum powder Same\nTip Configuration Bullet shape with 16 inlet holes (4 rows Same\nof 4 holes)\nSterilization Steam Same\n\n|  | Aesculap Miethke Shunt System | Ventricular Catheter |\n| --- | --- | --- |\n| K# | Predicate device (K020728) | Proposed device (K200950) |\n| Indications | The Miethke Shunt system is intended\nto shunt cerebrospinal fluid (CSF) from\nthe lateral ventricles of the brain into\nthe peritoneum. | The catheter is used for cerebrospinal\nfluid (CSF) shunting. |\n| Catheter Material | BaSO filled silicone elastomer\n4 | Same |\n| Catheter Body\nDimensions | 1.2 mm ID (0.050”) x 2.5 mm OD (0.100”) | Same |\n| Catheter Length | 10, 18 and 25 cm | 18 and 25 cm |\n| Catheter Markers | Numerical w/stripe at 3, 5, 7, 10 & 13\ncm | Same\nStripe at 4, 6, 8, 9 11 & 12 cm\nDot between 3.5-12.5 cm at 1 cm\nintervals |\n| Ink markers | Tantalum powder | Same |\n| Tip Configuration | Bullet shape with 16 inlet holes (4 rows\nof 4 holes) | Same |\n| Sterilization | Steam | Same |\n\nSpecial 510(k) Premarket Notification Ventricular Catheters\nPage 3 of 3\nPERFORMANCE DATA\nNon-clinical laboratory performance testing was conducted in accordance with ASTM F 640-12\nstandard test methods for determining radiopacity for Medical Use. All samples met predefined\nacceptance criteria and the proposed device passed design verification test activities. The test\nresults demonstrate that the ventricular catheter performs as intended and is substantially\nequivalent to the predicate device.\nCONCLUSION:\nThe information provided in this submission demonstrates that the modification to the ventricular\ncatheter is substantially equivalent to the marketed predicate device. The minor differences\nbetween the ventricular catheter and the predicate device raise no new issues of safety or\neffectiveness."
  }
}