{
  "source_pdf": "csf-shunt--borvo-medical-inc--borvo-evac-ergo-borvo-evac--510k.pdf",
  "clearance_number": "K241458",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": null,
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK241458\nDevice Name\nBorvo EVAC System (Ergo);\nBorvo EVAC System (Classic)\nIndications for Use (Describe)\nThe EVAC is indicated to facilitate the evacuation of a chronic or subacute hematoma or hygroma in the cranium. The\nEVAC is intended for draining of fluid accumulated in the subdural space, including chronic or subacute hematomas and\nhygromas. The EVAC is also intended for removing air and fluid from the subdural space following open surgical\nprocedures to remove subdural collections.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nK241458\nPage 1 of 4\n1 510(k) Summary: K241458\n1.1 Contact Information\nSponsor/Manufacturer\nBorvo Medical Inc.\n2500 Old Middlefield Way, Suite E\nMountain View, CA 94043\nPhone: 551-697-8927\nEmail: sthompson@borvomedical.com\nCorrespondent\nMing Cheng Chew\nRegulatory Consultant,\nRQM+\nPhone: 763-232-3701\nEmail: mchew@rqmplus.com\nDate: August 20, 2024\n1.2 Device Information\nName of Device: Borvo EVAC System\nClassification Name: Central Nervous System Fluid Shunt and Components\nRegulation Number: 21 CFR 882.5550\nRegulatory Class: II\nProduct Code: JXG\n1.3 Predicate Device\nMedtronic SEPS Cranial Access Kit (K042359)\n1.4 Device Description\nThe Borvo EVAC System is intended for the drainage of subdural fluid accumulations. The\nEVAC System is designed to gradually drain fluid to an external reservoir by creating a low\nnegative pressure in the subdural space. It consists of 3 components:\n1. EVAC Port (Ergo or Classic)\n2. Tubing\n3. Vacuum bulb\nAn optional Cranial Access Kit can be purchased with the EVAC System, or a commercially\navailable Cranial Access Kit with a 5.31mm drill bit can be used.\n\nK241458\nPage 2 of 4\n1.5 INDICATIONS FOR USE\nThe EVAC is indicated to facilitate the evacuation of a chronic or subacute hematoma or\nhygroma in the cranium. The EVAC is intended for draining of fluid accumulated in the subdural\nspace, including chronic or subacute hematomas and hygromas. The EVAC is also intended for\nremoving air and fluid from the subdural space following open surgical procedures to remove\nsubdural collections.\n1.6 COMPARISON OF TECHNOLOGICAL CHARACTERISTICS WITH THE",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": [
      "K042349",
      "K042349",
      "K241458",
      "K042349",
      "K042349",
      "K241458"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK241458\nDevice Name\nBorvo EVAC System (Ergo);\nBorvo EVAC System (Classic)\nIndications for Use (Describe)\nThe EVAC is indicated to facilitate the evacuation of a chronic or subacute hematoma or hygroma in the cranium. The\nEVAC is intended for draining of fluid accumulated in the subdural space, including chronic or subacute hematomas and\nhygromas. The EVAC is also intended for removing air and fluid from the subdural space following open surgical\nprocedures to remove subdural collections.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nK241458\nPage 1 of 4\n1 510(k) Summary: K241458\n1.1 Contact Information\nSponsor/Manufacturer\nBorvo Medical Inc.\n2500 Old Middlefield Way, Suite E\nMountain View, CA 94043\nPhone: 551-697-8927\nEmail: sthompson@borvomedical.com\nCorrespondent\nMing Cheng Chew\nRegulatory Consultant,\nRQM+\nPhone: 763-232-3701\nEmail: mchew@rqmplus.com\nDate: August 20, 2024\n1.2 Device Information\nName of Device: Borvo EVAC System\nClassification Name: Central Nervous System Fluid Shunt and Components\nRegulation Number: 21 CFR 882.5550\nRegulatory Class: II\nProduct Code: JXG\n1.3 Predicate Device\nMedtronic SEPS Cranial Access Kit (K042359)\n1.4 Device Description\nThe Borvo EVAC System is intended for the drainage of subdural fluid accumulations. The\nEVAC System is designed to gradually drain fluid to an external reservoir by creating a low\nnegative pressure in the subdural space. It consists of 3 components:\n1. EVAC Port (Ergo or Classic)\n2. Tubing\n3. Vacuum bulb\nAn optional Cranial Access Kit can be purchased with the EVAC System, or a commercially\navailable Cranial Access Kit with a 5.31mm drill bit can be used.\n\nK241458\nPage 2 of 4\n1.5 INDICATIONS FOR USE\nThe EVAC is indicated to facilitate the evacuation of a chronic or subacute hematoma or\nhygroma in the cranium. The EVAC is intended for draining of fluid accumulated in the subdural\nspace, including chronic or subacute hematomas and hygromas. The EVAC is also intended for\nremoving air and fluid from the subdural space following open surgical procedures to remove\nsubdural collections.\n1.6 COMPARISON OF TECHNOLOGICAL CHARACTERISTICS WITH THE",
    "Substantial Equivalence": "PREDICATE DEVICE\nTable 1-1: Device Comparison to the Predicate Device\nCharacteristic Borvo EVAC System Medtronic SEPS Cranial\nAccess Kit (K042349)\nIntended Use Intended for the for Same\ndrainage of subdural fluid\naccumulations.\nIndication for Use The EVAC is indicated to Use of the SEPS Cranial\nfacilitate the evacuation Access Kit is indicated\nof a chronic or subacute when access to and\nhematoma or hygroma in evacuation of a cranial\nthe cranium. The EVAC, subacute or chronic\nis intended for draining hematoma or hygroma is\nof fluid accumulated in necessary. The SEPS\nthe subdural space, Cranial Access Kit is\nincluding chronic or intended for drainage of\nsubacute hematomas and subdural fluid\nhygromas. The EVAC is accumulations such as\nalso intended for hygromas and chronic or\nremoving air and fluid subacute hematomas to an\nfrom the subdural space external suction reservoir.\nfollowing open surgical The SEPS Cranial Access\nprocedures to remove Kit is also intended for\nsubdural collections draining air and fluids from\nthe subdural space\nimmediately following\ncraniotomy procedures\nperformed to remove a\nchronic or subacute\nsubdural hematoma.\nProduct Code JXG Same\nRegulation 21 CFR 882.5550 Same\nComponents Port Same\n\n| Characteristic | Borvo EVAC System | Medtronic SEPS Cranial\nAccess Kit (K042349) |\n| --- | --- | --- |\n| Intended Use | Intended for the for\ndrainage of subdural fluid\naccumulations. | Same |\n| Indication for Use | The EVAC is indicated to\nfacilitate the evacuation\nof a chronic or subacute\nhematoma or hygroma in\nthe cranium. The EVAC,\nis intended for draining\nof fluid accumulated in\nthe subdural space,\nincluding chronic or\nsubacute hematomas and\nhygromas. The EVAC is\nalso intended for\nremoving air and fluid\nfrom the subdural space\nfollowing open surgical\nprocedures to remove\nsubdural collections | Use of the SEPS Cranial\nAccess Kit is indicated\nwhen access to and\nevacuation of a cranial\nsubacute or chronic\nhematoma or hygroma is\nnecessary. The SEPS\nCranial Access Kit is\nintended for drainage of\nsubdural fluid\naccumulations such as\nhygromas and chronic or\nsubacute hematomas to an\nexternal suction reservoir.\nThe SEPS Cranial Access\nKit is also intended for\ndraining air and fluids from\nthe subdural space\nimmediately following\ncraniotomy procedures\nperformed to remove a\nchronic or subacute\nsubdural hematoma. |\n| Product Code | JXG |  |\n|  |  | Same |\n|  |  |  |\n| Regulation | 21 CFR 882.5550 |  |\n|  |  | Same |\n|  |  |  |\n| Components | Port |  |\n|  |  | Same |\n|  |  |  |\n\nK241458\nPage 3 of 4\nCharacteristic Borvo EVAC System Medtronic SEPS Cranial\nAccess Kit (K042349)\nTubing\nVacuum Bulb\nCranial Access Kit\nDrill Bit 5.31 mm Same\nCompatibility\nPort Material Titanium Stainless Steel\nPort ID Distal 0.150 inches 0.149 inches\nPort ID Proximal 0.160 inches 0.149 inches\nPort OD at threads 0.241 inches 0.236 inches\nPort OD at barbs 0.250 inches 0.236 inches\nThread pitch 0.75 mm 0.75 mm\nPort Wing Angular (Classic) Angular\nConfiguration\nor Curvilinear (Ergo)\nTubing Material Thermoplastic Elastomer Silicone\nBulb Configuration Jackson-Pratt Reservoir Same\nSterile Yes Same\nSingle-use only Yes Same\nBiocompatibility ISO 10993-1 Same\n1.7 PERFORMANCE DATA\nA high-level summary of the testing conducted to confirm the safety and efficacy of the Borvo\nEVAC System is as follows:\n• Dimensional\n• Tensile\n• Pull-Out Force\n• Simulated Use\n• Sterile Barrier/Packaging Testing\n• Shelf Life\n• Biocompatibility\n\n| Characteristic | Borvo EVAC System | Medtronic SEPS Cranial\nAccess Kit (K042349) |\n| --- | --- | --- |\n|  | Tubing\nVacuum Bulb\nCranial Access Kit |  |\n| Drill Bit\nCompatibility | 5.31 mm |  |\n|  |  | Same |\n|  |  |  |\n| Port Material | Titanium | Stainless Steel |\n| Port ID Distal | 0.150 inches | 0.149 inches |\n| Port ID Proximal | 0.160 inches | 0.149 inches |\n| Port OD at threads | 0.241 inches | 0.236 inches |\n| Port OD at barbs | 0.250 inches | 0.236 inches |\n| Thread pitch | 0.75 mm | 0.75 mm |\n| Port Wing\nConfiguration | Angular (Classic)\nor Curvilinear (Ergo) | Angular |\n| Tubing Material | Thermoplastic Elastomer | Silicone |\n| Bulb Configuration | Jackson-Pratt Reservoir | Same |\n| Sterile | Yes | Same |\n| Single-use only | Yes | Same |\n| Biocompatibility | ISO 10993-1 | Same |\n\n| Tubing |\n| --- |\n| Vacuum Bulb |\n| Cranial Access Kit |\n\nK241458\nPage 4 of 4\n1.8 SUBSTANTIAL EQUIVALENCE\nBased on the same intended use, similar technological characteristics, and the summary of data\nsubmitted, the Borvo EVAC System is found to be substantially equivalent to the predicate\ndevice. Testing demonstrated the device safety and effectiveness as intended without raising\nnew and different questions of safety and effectiveness."
  }
}