{
  "source_pdf": "csf-shunt--cerenovus--codman-eds-3-csf-external--510k.pdf",
  "clearance_number": "K172537",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": null,
    "indications": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\nK172537\nDevice Name\nCODMAN EDS 3 CSF External Drainage System\nExternal Drainage System Collection Bag\nIndications for Use (Describe)\nUse of the CODMAN EDS 3 CSF External Drainage System (EDS 3) is indicated for draining cerebrospinal fluid (CSF)\nfrom the cerebral ventricles or the lumbar subarachnoid space as a means of reducing intracranial pressure and CSF\nvolume when the insertion of a permanent, internal shunt is not indicated.\nUse the External Drainage System Collection Bag with the CODMAN EDS 3 External Drainage System to measure and\ncollect cerebrospinal fluid (CSF).\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (7/17) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\nK172537 – 510(k) Summary\nI. Submitter Codman & Shurtleff, Inc.\n325 Paramount Drive\nRaynham, MA 02767\nEstablishment Registration Number: 1226348\nPrimary Contact: Christopher Garete\nPhone: (508) 977-3869\nFax: (508) 977-6979\nSecondary Contact: Megan Palumbo\nPhone: (508) 828-3571\nFax: (508) 977-6979\nDate of Preparation: August 21, 2017\nII. Device Device Proprietary Name CODMAN EDS 3 CSF External Drainage System\nExternal Drainage System Collection Bag\nCommon Name External Drainage System\nCentral Nervous System Fluid Shunt and\nClassification Name Components\n(21 CFR 882.5550)\nRegulatory Classification II\nProduct Code JXG\nIII. Predicate The predicate device for this submission is:\nDevice\nCodman EDS 3 CSF External Drainage System (K162437), which was\ncleared on October 28, 2016.\nIV. Device The Codman EDS 3 CSF External Drainage System (Codman EDS 3\nDescription System) is designed to drain cerebral spinal fluid (CSF) at a controlled rate\nbased on differential pressure between the device and the patient.\nCollecting CSF from the patient is performed in efforts to reduce elevated\nintracranial pressure (ICP) post trauma. The EDS 3 device is comprised of\nfour (4) main parts: ventricular catheter, patient drain line, base frame drip\nchamber assembly, and a collection bag. Note: The collection bag is sold\nas part of the Codman EDS 3 System, as well as sold separately.\nThe principle of operation of the proposed Codman EDS 3 system is\nidentical to the currently marketed Codman EDS 3 system. The ventricular\ncatheter is placed into one of the ventricles in the brain or in the\nsubarachnoid space and is then connected to the patient drainage line. CSF\nflows from the brain or lumbar region through the patient line and enters\ninto the 100 mL graduated drip chamber assembly, where it is collected\n\n| Device Proprietary Name | CODMAN EDS 3 CSF External Drainage System\nExternal Drainage System Collection Bag |\n| --- | --- |\n|  |  |\n| Common Name | External Drainage System |\n|  | Central Nervous System Fluid Shunt and\nComponents\n(21 CFR 882.5550) |\n| Classification Name |  |\n|  |  |\n| Regulatory Classification | II |\n| Product Code | JXG |\n\nover a period of time to calculate a flow rate. The drip chamber assembly\ncan then be raised or lowered along the base frame, thereby adjusting the\ndifferential pressure to achieve the appropriate flow rate. Once the drip\nchamber height is set, the collected CSF is then drained into the attached\n700 mL collection bag.\nThe Codman EDS 3 CSF External Drainage System Collection Bag is a\nsterile, vented 700 mL capacity bag that is graduated in 50 mL\nincrements for accurate measurement. A microbial-retentive atmospheric\nvent facilitates CSF flow into the bag. One bag is provided with the system\nand replacement bags are sold separately as an accessory to the drain.\nThe EDS 3 system is a complete, disposable unit that is provided sterile\nand is available with or without a ventricular catheter.\nV. Indications The Indications for Use statement of the proposed devices remain identical\nfor Use to those of the predicate devices.\nCodman EDS 3 CSF\nCodman EDS 3 CSF\nEquivalence External Drainage System\nExternal Drainage System\nComparison (Subject of This\n(Predicate: K162437)\nSubmission)\nEDS 3 System Use of the CODMAN EDS 3\nIndications for Use CSF External Drainage\nSystem (EDS 3) is indicated\nfor draining cerebrospinal\nfluid (CSF) from the cerebral\nventricles or the lumbar\nsubarachnoid space as a\nmeans of reducing Same as predicate\nintracranial pressure and\nCSF volume when the\ninsertion of a permanent,\ninternal shunt is not\nindicated.\nUse the External Drainage\nSystem Collection Bag with\nthe CODMAN EDS 3\nExternal\nDrainage System to measure\nand collect\ncerebrospinal fluid (CSF).\nVI.Comparison The proposed Codman EDS 3 CSF External Drainage System is identical\nto Predicate to the currently marketed Codman EDS 3 CSF External Drainage System\nDevice (K162437) except for the following changes proposed in this submission:\n\n|  | Codman EDS 3 CSF | Codman EDS 3 CSF |\n| --- | --- | --- |\n| Equivalence |  | External Drainage System |\n|  | External Drainage System |  |\n| Comparison |  | (Subject of This |\n|  | (Predicate: K162437) |  |\n|  |  | Submission) |\n|  |  |  |\n| EDS 3 System\nIndications for Use | Use of the CODMAN EDS 3\nCSF External Drainage\nSystem (EDS 3) is indicated\nfor draining cerebrospinal\nfluid (CSF) from the cerebral\nventricles or the lumbar\nsubarachnoid space as a\nmeans of reducing\nintracranial pressure and\nCSF volume when the\ninsertion of a permanent,\ninternal shunt is not\nindicated.\nUse the External Drainage\nSystem Collection Bag with\nthe CODMAN EDS 3\nExternal\nDrainage System to measure\nand collect\ncerebrospinal fluid (CSF). | Same as predicate |\n\n• a new filter membrane material in the burette cap\n• a wider pole clamp design with a shorter thumb screw\n• a straightened and wider diameter base frame tube\n• a new collection bag design\nThe indications for use, principle of operation, clinical utility,\npackaging, and sterilization remain identical to the predicate devices.\nThe proposed design is similar to that of the predicate device.",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": [
      "K162347",
      "K162347"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\nK172537\nDevice Name\nCODMAN EDS 3 CSF External Drainage System\nExternal Drainage System Collection Bag\nIndications for Use (Describe)\nUse of the CODMAN EDS 3 CSF External Drainage System (EDS 3) is indicated for draining cerebrospinal fluid (CSF)\nfrom the cerebral ventricles or the lumbar subarachnoid space as a means of reducing intracranial pressure and CSF\nvolume when the insertion of a permanent, internal shunt is not indicated.\nUse the External Drainage System Collection Bag with the CODMAN EDS 3 External Drainage System to measure and\ncollect cerebrospinal fluid (CSF).\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (7/17) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\nK172537 – 510(k) Summary\nI. Submitter Codman & Shurtleff, Inc.\n325 Paramount Drive\nRaynham, MA 02767\nEstablishment Registration Number: 1226348\nPrimary Contact: Christopher Garete\nPhone: (508) 977-3869\nFax: (508) 977-6979\nSecondary Contact: Megan Palumbo\nPhone: (508) 828-3571\nFax: (508) 977-6979\nDate of Preparation: August 21, 2017\nII. Device Device Proprietary Name CODMAN EDS 3 CSF External Drainage System\nExternal Drainage System Collection Bag\nCommon Name External Drainage System\nCentral Nervous System Fluid Shunt and\nClassification Name Components\n(21 CFR 882.5550)\nRegulatory Classification II\nProduct Code JXG\nIII. Predicate The predicate device for this submission is:\nDevice\nCodman EDS 3 CSF External Drainage System (K162437), which was\ncleared on October 28, 2016.\nIV. Device The Codman EDS 3 CSF External Drainage System (Codman EDS 3\nDescription System) is designed to drain cerebral spinal fluid (CSF) at a controlled rate\nbased on differential pressure between the device and the patient.\nCollecting CSF from the patient is performed in efforts to reduce elevated\nintracranial pressure (ICP) post trauma. The EDS 3 device is comprised of\nfour (4) main parts: ventricular catheter, patient drain line, base frame drip\nchamber assembly, and a collection bag. Note: The collection bag is sold\nas part of the Codman EDS 3 System, as well as sold separately.\nThe principle of operation of the proposed Codman EDS 3 system is\nidentical to the currently marketed Codman EDS 3 system. The ventricular\ncatheter is placed into one of the ventricles in the brain or in the\nsubarachnoid space and is then connected to the patient drainage line. CSF\nflows from the brain or lumbar region through the patient line and enters\ninto the 100 mL graduated drip chamber assembly, where it is collected\n\n| Device Proprietary Name | CODMAN EDS 3 CSF External Drainage System\nExternal Drainage System Collection Bag |\n| --- | --- |\n|  |  |\n| Common Name | External Drainage System |\n|  | Central Nervous System Fluid Shunt and\nComponents\n(21 CFR 882.5550) |\n| Classification Name |  |\n|  |  |\n| Regulatory Classification | II |\n| Product Code | JXG |\n\nover a period of time to calculate a flow rate. The drip chamber assembly\ncan then be raised or lowered along the base frame, thereby adjusting the\ndifferential pressure to achieve the appropriate flow rate. Once the drip\nchamber height is set, the collected CSF is then drained into the attached\n700 mL collection bag.\nThe Codman EDS 3 CSF External Drainage System Collection Bag is a\nsterile, vented 700 mL capacity bag that is graduated in 50 mL\nincrements for accurate measurement. A microbial-retentive atmospheric\nvent facilitates CSF flow into the bag. One bag is provided with the system\nand replacement bags are sold separately as an accessory to the drain.\nThe EDS 3 system is a complete, disposable unit that is provided sterile\nand is available with or without a ventricular catheter.\nV. Indications The Indications for Use statement of the proposed devices remain identical\nfor Use to those of the predicate devices.\nCodman EDS 3 CSF\nCodman EDS 3 CSF\nEquivalence External Drainage System\nExternal Drainage System\nComparison (Subject of This\n(Predicate: K162437)\nSubmission)\nEDS 3 System Use of the CODMAN EDS 3\nIndications for Use CSF External Drainage\nSystem (EDS 3) is indicated\nfor draining cerebrospinal\nfluid (CSF) from the cerebral\nventricles or the lumbar\nsubarachnoid space as a\nmeans of reducing Same as predicate\nintracranial pressure and\nCSF volume when the\ninsertion of a permanent,\ninternal shunt is not\nindicated.\nUse the External Drainage\nSystem Collection Bag with\nthe CODMAN EDS 3\nExternal\nDrainage System to measure\nand collect\ncerebrospinal fluid (CSF).\nVI.Comparison The proposed Codman EDS 3 CSF External Drainage System is identical\nto Predicate to the currently marketed Codman EDS 3 CSF External Drainage System\nDevice (K162437) except for the following changes proposed in this submission:\n\n|  | Codman EDS 3 CSF | Codman EDS 3 CSF |\n| --- | --- | --- |\n| Equivalence |  | External Drainage System |\n|  | External Drainage System |  |\n| Comparison |  | (Subject of This |\n|  | (Predicate: K162437) |  |\n|  |  | Submission) |\n|  |  |  |\n| EDS 3 System\nIndications for Use | Use of the CODMAN EDS 3\nCSF External Drainage\nSystem (EDS 3) is indicated\nfor draining cerebrospinal\nfluid (CSF) from the cerebral\nventricles or the lumbar\nsubarachnoid space as a\nmeans of reducing\nintracranial pressure and\nCSF volume when the\ninsertion of a permanent,\ninternal shunt is not\nindicated.\nUse the External Drainage\nSystem Collection Bag with\nthe CODMAN EDS 3\nExternal\nDrainage System to measure\nand collect\ncerebrospinal fluid (CSF). | Same as predicate |\n\n• a new filter membrane material in the burette cap\n• a wider pole clamp design with a shorter thumb screw\n• a straightened and wider diameter base frame tube\n• a new collection bag design\nThe indications for use, principle of operation, clinical utility,\npackaging, and sterilization remain identical to the predicate devices.\nThe proposed design is similar to that of the predicate device.",
    "Substantial Equivalence": "Substantial Equivalence Comparison\nCodman EDS 3 CSF Codman EDS 3 CSF\nExternal Drainage System External Drainage System\nCharacteristic\nand Bags (Predicate: and Bags (Subject of This\nK162347) Submission)\nManufacturer Codman & Shurtleff, Inc. Same as predicate\nClassification Panel Neurology Same as predicate\nCentral Nervous System Fluid\nClassification\nShunt and Components Same as predicate\nName\n(21 CFR 882.5550)\nUse of the CODMAN EDS 3\nCSF External Drainage\nSystem (EDS 3) is indicated\nfor draining cerebrospinal\nfluid (CSF) from the cerebral\nventricles or the lumbar\nsubarachnoid space as a\nmeans of reducing\nintracranial pressure and\nCSF volume when the Same as predicates\ninsertion of a permanent,\nIndications for Use internal shunt is not\nindicated.\nUse the External Drainage\nSystem Collection Bag with\nthe CODMAN EDS 3\nExternal\nDrainage System to measure\nand collect\ncerebrospinal fluid (CSF).\nDrainage of CSF based on a\nOperating Principle differential pressure between Same as predicate\nthe patient and the device.\nSingle Use Only Yes Same as predicate\n3 years (EDS3 System) 3 years (EDS3 System and\nShelf Life\n5 years (Collection Bags) Collection Bags)\nSterilization\nEtO Same as predicate\nMethod\nSterility Assurance\n10-6 Same as predicate\nLevel (SAL)\nNon-Pyrogenic Yes Same as predicate\nEDS 3 System: product is\nPackaging placed in a blister tray, sealed Same as predicate\nwith a lid, and then placed\n\n| Substantial Equivalence Comparison |  |  |  |  |\n| --- | --- | --- | --- | --- |\n|  | Codman EDS 3 CSF |  | Codman EDS 3 CSF |  |\n| Characteristic | External Drainage System |  | External Drainage System |  |\n|  | and Bags (Predicate: |  | and Bags (Subject of This |  |\n|  |  |  |  |  |\n|  | K162347) |  | Submission) |  |\n| Manufacturer | Codman & Shurtleff, Inc. | Same as predicate |  |  |\n| Classification Panel | Neurology | Same as predicate |  |  |\n| Classification\nName | Central Nervous System Fluid\nShunt and Components\n(21 CFR 882.5550) | Same as predicate |  |  |\n| Indications for Use | Use of the CODMAN EDS 3\nCSF External Drainage\nSystem (EDS 3) is indicated\nfor draining cerebrospinal\nfluid (CSF) from the cerebral\nventricles or the lumbar\nsubarachnoid space as a\nmeans of reducing\nintracranial pressure and\nCSF volume when the\ninsertion of a permanent,\ninternal shunt is not\nindicated.\nUse the External Drainage\nSystem Collection Bag with\nthe CODMAN EDS 3\nExternal\nDrainage System to measure\nand collect\ncerebrospinal fluid (CSF). | Same as predicates |  |  |\n| Operating Principle | Drainage of CSF based on a\ndifferential pressure between\nthe patient and the device. | Same as predicate |  |  |\n| Single Use Only | Yes | Same as predicate |  |  |\n| Shelf Life | 3 years (EDS3 System)\n5 years (Collection Bags) | 3 years (EDS3 System and\nCollection Bags) |  |  |\n| Sterilization\nMethod | EtO | Same as predicate |  |  |\n| Sterility Assurance\nLevel (SAL) | 10-6 | Same as predicate |  |  |\n| Non-Pyrogenic | Yes | Same as predicate |  |  |\n| Packaging | EDS 3 System: product is\nplaced in a blister tray, sealed\nwith a lid, and then placed | Same as predicate |  |  |\n\ninto a unit box (EDS3\nSystem)\nCollection Bags: the bags are\nplaced in blister tray sealed\nwith a lid, placed into a unit\nbox. Five (5) blisters per unit\nbox.\nVII. The following performance data has been provided in support of the\nPerformance substantial equivalence determination.\nData\nBench Testing:\nDesign Verification and Design Validation were performed to verify that\nthe performance of the proposed device is substantially equivalent to that\nof the predicate device. Please see the Summary of Bench Testing Table\nbelow.\nSummary of Bench Testing\nTest Test Method Summary Result\nIV Pole Clamp Design Ensure new IV Pole Clamp Pass – proposed device\nVerification can hold at least the same design met the acceptance\namount of weight as the criteria and is therefore\npredicate device. substantially equivalent to\nthe predicate device.\nCollection Bag Design Ensure new Collection Bag Pass – proposed device\nVerification connects to the EDS 3 design met the acceptance\nsystem, is leak free, and criteria and is therefore\nexhibits at least the same substantially equivalent to\ntensile strength as the the predicate device.\npredicate device.\nDrainage Time Design Ensure drainage time for the Pass – proposed device\nVerification new system meets design design met the acceptance\ninputs specifications and is at criteria and is therefore\nleast as fast as the predicate substantially equivalent to\ndevice. the predicate device.\nDesign Validation / Ensure finished product Pass – proposed device\nSimulated Use of EDS meets all user inputs and design met the acceptance\n3 System and Bag needs and inputs of the criteria and is therefore\npredicate device. substantially equivalent to\nthe predicate device.\nSterilization Testing:\nThe Codman EDS 3 CSF External Drainage System and Collection Bags\nare sterilized using a validated ethylene oxide sterilization cycles. The\nsterilization cycle has been validated to ensure a sterility assurance level\n(SAL) of 10-6 in accordance with ISO 11135-1:2014, “Sterilization of\nhealth care products - Ethylene Oxide Sterilization - Part 1: Requirements\nfor development, validation and routine control of a sterilization process\nfor medical devices.”\nShelf Life Testing:\nThe Codman EDS 3 CSF External Drainage System and Collection Bags\nwere subjected to accelerated aging. The aging studies established that the\n\n| Summary of Bench Testing |  |  |\n| --- | --- | --- |\n|  |  |  |\n| Test | Test Method Summary | Result |\n|  |  |  |\n| IV Pole Clamp Design\nVerification | Ensure new IV Pole Clamp\ncan hold at least the same\namount of weight as the\npredicate device. | Pass – proposed device\ndesign met the acceptance\ncriteria and is therefore\nsubstantially equivalent to\nthe predicate device. |\n| Collection Bag Design\nVerification | Ensure new Collection Bag\nconnects to the EDS 3\nsystem, is leak free, and\nexhibits at least the same\ntensile strength as the\npredicate device. | Pass – proposed device\ndesign met the acceptance\ncriteria and is therefore\nsubstantially equivalent to\nthe predicate device. |\n| Drainage Time Design\nVerification | Ensure drainage time for the\nnew system meets design\ninputs specifications and is at\nleast as fast as the predicate\ndevice. | Pass – proposed device\ndesign met the acceptance\ncriteria and is therefore\nsubstantially equivalent to\nthe predicate device. |\n| Design Validation /\nSimulated Use of EDS\n3 System and Bag | Ensure finished product\nmeets all user inputs and\nneeds and inputs of the\npredicate device. | Pass – proposed device\ndesign met the acceptance\ncriteria and is therefore\nsubstantially equivalent to\nthe predicate device. |\n\ndevice and packaging remain functional and maintain sterility for up to 3\nyears.\nBiocompatibility Testing:\nBiocompatibility assessments were performed for the material changes\n(filter, tubing, thumbscrew, and collection bag). All material changes were\nmade to non-patient contacting device components. The proposed\nmaterials were determined to be acceptable for their intended use and the\nfinal device continues to meet the requirements of ISO 10993-1:2009,\n“Biological evaluation of medical devices - Part 1: Evaluation and testing\nwithin a risk management process.”\nAnimal Testing:\nNo animal studies were performed as appropriate verification and\nvalidation of the proposed device was achieved based on the comparison to\nthe predicate device and from the results of the bench testing.\nClinical Testing:\nNo clinical studies were performed as appropriate verification and\nvalidation of the proposed device was achieved based on the comparison to\nthe predicate device and from the results of the bench testing.\nConclusion:\nBased on the intended use, fundamental scientific technology, comparison\nto the predicate device, and testing conducted, it is concluded that the\nsubject device, the Codman EDS 3 CSF External Drainage System and\nCollection Bags are substantially equivalent to the predicate device and\ntherefore do not raise different questions of safety and effectiveness."
  }
}