{
  "source_pdf": "csf-shunt--integra--bundled-neurological-shunts-and-accessories--510k.pdf",
  "clearance_number": "K153041",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": null,
    "indications": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\nK153041\nDevice Name\nIntegra Neurological Shunts and Accessories Products\nIndications for Use (Describe)\nLPV II Valves and Kits\nThe Standard-LPV II and Mini-LPV II Valves, utilized in the treatment of hydrocephalic patients, are components in\nsystems designed to shunt cerebrospinal fluid from the lateral ventricles of the brain into either the right atrium of the\nheart or the peritoneum. The Mini-LPV II Valve can be used in (but is not restricted to) situations where skin erosion may\nbe a problem, as with older patients.\nNovus Valves and Kits\nThe Novus and Novus Mini Valves, utilized in the treatment of hydrocephalic patients, are components in systems\ndesigned to shunt cerebrospinal fluid from the lateral ventricles of the brain into either the right atrium of the heart or the\nperitoneum. The Novus Mini Valve can be used in (but is not restricted to) situations where skin erosion may be a\nproblem, as with older patients. Valves with a Physiological Flow Device are intended to reduce the hazard of negative\nintraventricular pressure (with respect to atmospheric pressure) when the patient is sitting, standing or semi-recumbent.\nMulti-Purpose Valve\nThe Multi-Purpose Valve, utilized in the treatment of hydrocephalic patients, is a component in systems designed to shunt\ncerebrospinal fluid from the lateral ventricles into either the right atrium of the heart or the peritoneum. Valves with an\nAnti-Siphon Device are intended to reduce the hazard of negative intraventricular pressure when the patient is sitting,\nsemi-recumbent or standing.\nMishler Dual Chamber Valve with Integral Connectors\nThe Mishler Dual Chamber Flushing Valve, Flat Bottom Design, utilized in the treatment of hydrocephalic patients, is a\ncomponent in systems designed to shunt cerebrospinal fluid from the lateral ventricles into either the right atrium of the\nheart or the peritoneum. Valves with an Anti-Siphon Device are intended to reduce the hazard of negative intraventricular\npressure when the patient is sitting, semi-recumbent or standing.\nPudenz Flushing Valve with Integral Connectors\nThe Pudenz Flushing Valve, utilized in the treatment of hydrocephalic patients, is a component in systems designed to\nshunt cerebrospinal fluid from the lateral ventricles of the brain into either the right atrium of the heart or the peritoneum.\nValves with an Anti-Siphon Device are intended to reduce the hazard of negative intraventricular pressure when the\npatient is sitting, semi-recumbent or standing.\nUltra VS In-Line Valve System\nThe Ultra VS In-Line Valves, utilized in the treatment of hydrocephalic patients, are components in systems designed to\nshunt cerebrospinal fluid (CSF) from the lateral ventricles into either the peritoneal cavity or the right atrium of the heart.\nThe in-line and burr-hole systems are designed to shunt cerebrospinal fluid from the lateral ventricles into the peritoneal\ncavity. A ventriculoperitoneal shunting system may be indicated to avoid the cardiovascular complications of an atrial\nshunt or for a hydrocephalic patient in whom an atrial shunt is contraindicated. The Small and Neonate Models can be\nused in (but are not restricted to) situations where skin erosion may be a problem, as with premature infants, pediatric\npatients and older patients.\nPudenz Cardiac and Infant Catheter\nThe Pudenz Cardiac Catheter, utilized in the treatment of hydrocephalic patients, is a component in systems designed to\nshunt cerebrospinal fluid from the lateral ventricles of the brain into the right atrium of the heart. The Infant Cardiac\nFORM FDA 3881 (8/14) Page 1 of 3\nPSC Publishing Services (301) 443-6740 EF\n\nCatheter is utilized when the common facial and/or internal jugular veins are too small to accommodate the larger cardiac\ncatheter.\nPudenz Ventricular Catheter\nThe Pudenz Ventricular Catheter, utilized in the treatment of hydrocephalic patients, is a component in systems designed\nto shunt cerebrospinal fluid from the lateral ventricles of the brain into either the right atrium of the heart or the\nperitoneum.\nPudenz Peritoneal Catheter\nThe Pudenz Peritoneal Catheter, utilized in the treatment of hydrocephalic patients, is a component in systems designed to\nshunt cerebrospinal fluid from the lateral ventricles into the peritoneum. A ventriculoperitoneal shunting system may be\nindicated to avoid the cardiovascular complications of an atrial shunt or for a hydrocephalic patient in whom an atrial\nshunt is contraindicated.\nPeritoneal Reflux Control Catheter and Peritoneal Open-Ended Catheter With Slits\nThe Peritoneal Reflux Control Catheter and Peritoneal Open-Ended Catheter with Slits, utilized in the treatment of\nhydrocephalic patients, are components for systems designed to shunt cerebrospinal fluid from the lateral ventricles into\nthe peritoneum. A ventriculoperitoneal shunting system may be indicated to avoid the cardiovascular complications of an\natrial shunt or for a hydrocephalic patient in whom an atrial shunt is contraindicated.\nPortnoy Ventricular Catheter\nThe Portnoy Ventricular Catheter, utilized in the treatment of hydrocephalic patients, is a component in systems designed\nto shunt cerebrospinal fluid from the lateral ventricles into either the right atrium of the heart or the peritoneum.\nNeuroview Endoscopic Ventricular Catheter\nThe Neuroview Ventricular Catheter, utilized in the treatment of hydrocephalic patients, is a component in systems\ndesigned to shunt cerebrospinal fluid from the lateral ventricles into either the right atrium of the heart or the peritoneum.\nIntegra CSF Reservoir with Integral Connectors\nThe Integra CSF Reservoir provides access to the lateral cerebral ventricles via hypodermic puncture for sampling and/or\ninjection of fluids. It is useful in obtaining CSF samples for cytological and chemical studies, for monitoring ventricular\nfluid pressure and for ventricular drainage. The Convertible Integra CSF Reservoir may be utilized in hydrocephalic\npatients as a component in systems designed to shunt CSF from the lateral ventricles into either the right atrium of the\nheart or the peritoneum.\nEssential Shunt Kit Burr Hole Design\nThe CSF Control Valve, utilized in the treatment of hydrocephalic patients, is a component in systems designed to shunt\ncerebrospinal fluid from the lateral ventricles of the brain into either the right atrium of the heart or the peritoneum.\nEssential Shunt Kit Flat Bottom Design\nThe Essential Shunt Kit – Flat Bottom Design, utilized in the treatment of hydrocephalic patients, is designed to shunt\ncerebrospinal fluid from the lateral ventricles of the brain into the peritoneum. The Essential Shunt Kit – Flat Bottom\nDesign, can be used in (but is not restricted to) situations where skin erosion may be a problem, as with older patients.\nConnectors for Neurosurgical Use\nIntegra connectors are utilized principally in the treatment of hydrocephalic patients, as components in systems designed\nto shunt cerebrospinal fluid from the lateral cerebral ventricles of the brain into either the right atrium of the heart or the\nperitoneum.\nOn-Off Flushing Reservoirs\nThe On-Off Flushing Reservoir, utilized in the treatment of hydrocephalic patients, is a component in systems designed to\nshunt cerebrospinal fluid from the lateral ventricles into either the right atrium of the heart or the peritoneum. Reservoirs\nwith an Anti-Siphon Device are intended to reduce the hazard of negative intraventricular pressure when the patient is\nsitting, semi-recumbent or standing.\nFORM FDA 3881 (8/14) Page 2 of 3\n\nBraden Flushing Reservoir\nThe Braden Flushing Reservoir, utilized in the treatment of hydrocephalic patients, is a component in systems designed to\nshunt cerebrospinal fluid from the lateral ventricles into either the right atrium of the heart or the peritoneum.\nFoltz Flushing Reservoir\nThe Foltz Flushing Reservoir, utilized in the treatment of hydrocephalic patients, is a component in systems designed to\nshunt cerebrospinal fluid from the lateral ventricles into either the right atrium of the heart or the peritoneum.\nAnti-Siphon Device\nThe Anti-Siphon Device, utilized in the treatment of hydrocephalic patients, is a component in systems designed to shunt\ncerebrospinal fluid from the lateral ventricles of the brain into either the right atrium of the heart or the peritoneum. The\ndevice is designed to reduce the potential hazards of excessive lowering of intraventricular pressure (with respect to\natmospheric pressure) when the patient is in a sitting, standing or erect position.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/14) Page 3 of 3\n\n510(k) SUMMARY\n807.92(a)(1) – Submitter information\nName Integra LifeSciences Corporation\nAddress 311 Enterprise Drive\nPlainsboro, New Jersey 08536\nPhone Number (609) 936-531\nEstablishment\n9004007\nRegistration Number\nName of Contact Person Timothy Connors\nDate Prepared October 16, 2015\n807.92(a)(2) – Name of device\nTrade or Propriety Names Integra Neurological Shunts and Accessories Products\n(LPV II Valves and Kits, Novus Valves and Kits,\nMulti-Purpose Valve,\nMishler Dual Chamber Valve with Integral Connectors,\nPudenz Flushing Valve with Integral Connectors,\nUltra VS In-Line Valve System,\nPudenz Cardiac and Infant Catheter,\nPudenz Ventricular Catheter,\nPudenz Peritoneal Catheter,\nPeritoneal Reflux Control Catheter,\nPeritoneal Open-Ended Catheter With Slits,\nPortnoy Ventricular Catheter,\nNeuroview Endoscopic Ventricular Catheter,\nIntegra CSF Reservoir with Integral Connectors,\nEssential Shunt Kit Burr Hole Design,\nEssential Shunt Kit Flat Bottom Design,\nConnectors for Neurosurgical Use,\nOn-Off Flushing Reservoirs,\nBraden Flushing Reservoir,\nFoltz Flushing Reservoir,\nAnti-Siphon Device)\nCommon or Usual Name Hydrocephalus Shunt Systems and Components\nClassification Name Central Nervous System Fluid Shunt and Components\nClassification Panel Neurology\nRegulation Class II, under 21 CFR 882.5550\nProduct Code(s) JXG\n807.92(a)(3) - Legally marketed device(s) to which equivalence is claimed\nEquivalence is claimed to current Integra Neurological Shunts and Accessories Products,\nas identified below:\nLPV II Valves and Kits - K974708\n\n| 807.92(a)(1) – Submitter information |  |\n| --- | --- |\n| Name | Integra LifeSciences Corporation |\n| Address | 311 Enterprise Drive\nPlainsboro, New Jersey 08536 |\n| Phone Number | (609) 936-531 |\n| Establishment\nRegistration Number | 9004007 |\n| Name of Contact Person | Timothy Connors |\n| Date Prepared | October 16, 2015 |\n| 807.92(a)(2) – Name of device |  |\n| Trade or Propriety Names | Integra Neurological Shunts and Accessories Products\n(LPV II Valves and Kits, Novus Valves and Kits,\nMulti-Purpose Valve,\nMishler Dual Chamber Valve with Integral Connectors,\nPudenz Flushing Valve with Integral Connectors,\nUltra VS In-Line Valve System,\nPudenz Cardiac and Infant Catheter,\nPudenz Ventricular Catheter,\nPudenz Peritoneal Catheter,\nPeritoneal Reflux Control Catheter,\nPeritoneal Open-Ended Catheter With Slits,\nPortnoy Ventricular Catheter,\nNeuroview Endoscopic Ventricular Catheter,\nIntegra CSF Reservoir with Integral Connectors,\nEssential Shunt Kit Burr Hole Design,\nEssential Shunt Kit Flat Bottom Design,\nConnectors for Neurosurgical Use,\nOn-Off Flushing Reservoirs,\nBraden Flushing Reservoir,\nFoltz Flushing Reservoir,\nAnti-Siphon Device) |\n| Common or Usual Name | Hydrocephalus Shunt Systems and Components |\n| Classification Name | Central Nervous System Fluid Shunt and Components |\n| Classification Panel | Neurology |\n| Regulation | Class II, under 21 CFR 882.5550 |\n| Product Code(s) | JXG |\n| 807.92(a)(3) - Legally marketed device(s) to which equivalence is claimed |  |\n| Equivalence is claimed to current Integra Neurological Shunts and Accessories Products,\nas identified below:\nLPV II Valves and Kits - K974708 |  |\n\nNovus Valves and Kits - K961859\nMulti-Purpose Valve - Pre-amendment device\nMishler Dual Chamber Valve with Integral Connectors - K760784\nPudenz Flushing Valve with Integral Connectors - K760501, K760502\nUltra VS In-Line Valve System – K894072\nPudenz Cardiac and Infant Catheter - Pre-amendment device\nPudenz Ventricular Catheter - Pre-amendment device\nPudenz Peritoneal Catheter - Pre-amendment device\nPeritoneal Reflux Control Catheter – K894072\nPeritoneal Open-Ended Catheter With Slits – K894072\nPortnoy Ventricular Catheter – Pre-amendment device\nNeuroview Endoscopic Ventricular Catheter – K971617\nIntegra CSF Reservoir with Integral Connectors - Pre-amendment device\nEssential Shunt Kit Burr Hole Design - K973525\nEssential Shunt Kit Flat Bottom Design – K973525\nConnectors for Neurosurgical Use - Pre-amendment device\nOn-Off Flushing Reservoirs - Pre-amendment device\nBraden Flushing Reservoir - Pre-amendment device\nFoltz Flushing Reservoir - Pre-amendment device\nAnti-Siphon Device – K760785\n807.92(a)(4) - Device description\nIntegra Neurological Shunts and Accessories are used in the treatment of hydrocephalus.\nHydrocephalus is commonly treated by creating a CSF flow pathway from a cerebral\nventricle to the peritoneal spaces in the abdomen or to the right atrium of the heart. This\nis commonly referred to as “shunting”. Integra markets a full line of products for CSF\nshunting procedures including catheters, valves, reservoir devices, connectors and\naccessories to aid in implantation.\nA shunt system may comprise of a catheter, valve, reservoir and connectors, depending\non clinician preference and use. In practice, a catheter is implanted into the space where\nCSF drainage is necessary (ventricles of the brain or lumbar subarachnoid space) and\nconnected to a valve. The valve is used to control the CSF drainage rate. The other side\nof the valve is connected to a catheter which is placed to allow drainage to the desired\nsite, typically the right atrium of the heart or the peritoneal cavity. As needed, a clinician\nmay also incorporate a reservoir, for a closed ventricular access site, and/or additional\nconnectors into the shunt system.\nCatheters are silicone elastomer and some models are made from high durometer silicone\nelastomer. Valve mechanisms are categorized as diaphragm and miter. For diaphragm\nvalves, the mechanism is an umbrella shaped component oriented at right angles to the\nflow path. Miter valves incorporates two silicone flaps in the shape of a duckbill. The\nflaps part in response to a pressure differential to allow flow. Some vales are available\nwith low, medium or high closing pressure ranges and some contain an anti-siphon\ncomponent. Reservoirs are available as standard or side-inlet or convertible and in\nvarious sizes; some have an on-off flushing feature. A variety of connectors, made of\n\n| Novus Valves and Kits - K961859\nMulti-Purpose Valve - Pre-amendment device\nMishler Dual Chamber Valve with Integral Connectors - K760784\nPudenz Flushing Valve with Integral Connectors - K760501, K760502\nUltra VS In-Line Valve System – K894072\nPudenz Cardiac and Infant Catheter - Pre-amendment device\nPudenz Ventricular Catheter - Pre-amendment device\nPudenz Peritoneal Catheter - Pre-amendment device\nPeritoneal Reflux Control Catheter – K894072\nPeritoneal Open-Ended Catheter With Slits – K894072\nPortnoy Ventricular Catheter – Pre-amendment device\nNeuroview Endoscopic Ventricular Catheter – K971617\nIntegra CSF Reservoir with Integral Connectors - Pre-amendment device\nEssential Shunt Kit Burr Hole Design - K973525\nEssential Shunt Kit Flat Bottom Design – K973525\nConnectors for Neurosurgical Use - Pre-amendment device\nOn-Off Flushing Reservoirs - Pre-amendment device\nBraden Flushing Reservoir - Pre-amendment device\nFoltz Flushing Reservoir - Pre-amendment device\nAnti-Siphon Device – K760785 |\n| --- |\n| 807.92(a)(4) - Device description |\n| Integra Neurological Shunts and Accessories are used in the treatment of hydrocephalus.\nHydrocephalus is commonly treated by creating a CSF flow pathway from a cerebral\nventricle to the peritoneal spaces in the abdomen or to the right atrium of the heart. This\nis commonly referred to as “shunting”. Integra markets a full line of products for CSF\nshunting procedures including catheters, valves, reservoir devices, connectors and\naccessories to aid in implantation.\nA shunt system may comprise of a catheter, valve, reservoir and connectors, depending\non clinician preference and use. In practice, a catheter is implanted into the space where\nCSF drainage is necessary (ventricles of the brain or lumbar subarachnoid space) and\nconnected to a valve. The valve is used to control the CSF drainage rate. The other side\nof the valve is connected to a catheter which is placed to allow drainage to the desired\nsite, typically the right atrium of the heart or the peritoneal cavity. As needed, a clinician\nmay also incorporate a reservoir, for a closed ventricular access site, and/or additional\nconnectors into the shunt system.\nCatheters are silicone elastomer and some models are made from high durometer silicone\nelastomer. Valve mechanisms are categorized as diaphragm and miter. For diaphragm\nvalves, the mechanism is an umbrella shaped component oriented at right angles to the\nflow path. Miter valves incorporates two silicone flaps in the shape of a duckbill. The\nflaps part in response to a pressure differential to allow flow. Some vales are available\nwith low, medium or high closing pressure ranges and some contain an anti-siphon\ncomponent. Reservoirs are available as standard or side-inlet or convertible and in\nvarious sizes; some have an on-off flushing feature. A variety of connectors, made of |\n\nnylon or silicone elastomer material, are also available.\n807.92(a)(5) – Intended use of the device\nIndications for Use LPV II Valves and Kits\nThe Standard-LPV II and Mini-LPV II Valves, utilized in\nthe treatment of hydrocephalic patients, are components in\nsystems designed to shunt cerebrospinal fluid from the\nlateral ventricles of the brain into either the right atrium of\nthe heart or the peritoneum.\nThe Mini-LPV II Valve can be used in (but is not restricted\nto) situations where skin erosion may be a problem, as with\nolder patients.\nNovus Valves and Kits\nThe Novus and Novus Mini Valves, utilized in the treatment\nof hydrocephalic patients, are components in systems\ndesigned to shunt cerebrospinal fluid from the lateral\nventricles of the brain into either the right atrium of the heart\nor the peritoneum.\nThe Novus Mini Valve can be used in (but is not restricted\nto) situations where skin erosion may be a problem, as with\nolder patients.\nValves with a Physiological Flow Device are intended to\nreduce the hazard of negative intraventricular pressure (with\nrespect to atmospheric pressure) when the patient is sitting,\nstanding or semi-recumbent.\nMulti-Purpose Valve\nThe Multi-Purpose Valve, utilized in the treatment of\nhydrocephalic patients, is a component in systems designed\nto shunt cerebrospinal fluid from the lateral ventricles into\neither the right atrium of the heart or the peritoneum.\nValves with an Anti-Siphon Device are intended to reduce\nthe hazard of negative intraventricular pressure when the\npatient is sitting, semi-recumbent or standing.\nMishler Dual Chamber Valve with Integral Connectors\nThe Mishler Dual Chamber Flushing Valve, Flat Bottom\nDesign, utilized in the treatment of hydrocephalic patients, is\na component in systems designed to shunt cerebrospinal\nfluid from the lateral ventricles into either the right atrium of\nthe heart or the peritoneum.\n\n| nylon or silicone elastomer material, are also available. |  |\n| --- | --- |\n| 807.92(a)(5) – Intended use of the device |  |\n| Indications for Use | LPV II Valves and Kits\nThe Standard-LPV II and Mini-LPV II Valves, utilized in\nthe treatment of hydrocephalic patients, are components in\nsystems designed to shunt cerebrospinal fluid from the\nlateral ventricles of the brain into either the right atrium of\nthe heart or the peritoneum.\nThe Mini-LPV II Valve can be used in (but is not restricted\nto) situations where skin erosion may be a problem, as with\nolder patients.\nNovus Valves and Kits\nThe Novus and Novus Mini Valves, utilized in the treatment\nof hydrocephalic patients, are components in systems\ndesigned to shunt cerebrospinal fluid from the lateral\nventricles of the brain into either the right atrium of the heart\nor the peritoneum.\nThe Novus Mini Valve can be used in (but is not restricted\nto) situations where skin erosion may be a problem, as with\nolder patients.\nValves with a Physiological Flow Device are intended to\nreduce the hazard of negative intraventricular pressure (with\nrespect to atmospheric pressure) when the patient is sitting,\nstanding or semi-recumbent.\nMulti-Purpose Valve\nThe Multi-Purpose Valve, utilized in the treatment of\nhydrocephalic patients, is a component in systems designed\nto shunt cerebrospinal fluid from the lateral ventricles into\neither the right atrium of the heart or the peritoneum.\nValves with an Anti-Siphon Device are intended to reduce\nthe hazard of negative intraventricular pressure when the\npatient is sitting, semi-recumbent or standing.\nMishler Dual Chamber Valve with Integral Connectors\nThe Mishler Dual Chamber Flushing Valve, Flat Bottom\nDesign, utilized in the treatment of hydrocephalic patients, is\na component in systems designed to shunt cerebrospinal\nfluid from the lateral ventricles into either the right atrium of\nthe heart or the peritoneum. |\n\nValves with an Anti-Siphon Device are intended to reduce\nthe hazard of negative intraventricular pressure when the\npatient is sitting, semi-recumbent or standing.\nPudenz Flushing Valve with Integral Connectors\nThe Pudenz Flushing Valve, utilized in the treatment of\nhydrocephalic patients, is a component in systems designed\nto shunt cerebrospinal fluid from the lateral ventricles of the\nbrain into either the right atrium of the heart or the\nperitoneum.\nValves with an Anti-Siphon Device are intended to reduce\nthe hazard of negative intraventricular pressure when the\npatient is sitting, semi-recumbent or standing.\nUltra VS In-Line Valve System\nThe Ultra VS In-Line Valves, utilized in the treatment of\nhydrocephalic patients, are components in systems designed\nto shunt cerebrospinal fluid (CSF) from the lateral ventricles\ninto either the peritoneal cavity or the right atrium of the\nheart. The in-line and burr-hole systems are designed to\nshunt cerebrospinal fluid from the lateral ventricles into the\nperitoneal cavity. A ventriculoperitoneal shunting system\nmay be indicated to avoid the cardiovascular complications\nof an atrial shunt or for a hydrocephalic patient in whom an\natrial shunt is contraindicated.\nThe Small and Neonate Models can be used in (but are not\nrestricted to) situations where skin erosion may be a\nproblem, as with premature infants, pediatric patients and\nolder patients.\nPudenz Cardiac and Infant Catheter\nThe Pudenz Cardiac Catheter, utilized in the treatment of\nhydrocephalic patients, is a component in systems designed\nto shunt cerebrospinal fluid from the lateral ventricles of the\nbrain into the right atrium of the heart. The Infant Cardiac\nCatheter is utilized when the common facial and/or internal\njugular veins are too small to accommodate the larger\ncardiac catheter.\nPudenz Ventricular Catheter\nThe Pudenz Ventricular Catheter, utilized in the treatment of\nhydrocephalic patients, is a component in systems designed\nto shunt cerebrospinal fluid from the lateral ventricles of the\n\nbrain into either the right atrium of the heart or the\nperitoneum.\nPudenz Peritoneal Catheter\nThe Pudenz Peritoneal Catheter, utilized in the treatment of\nhydrocephalic patients, is a component in systems designed\nto shunt cerebrospinal fluid from the lateral ventricles into\nthe peritoneum.\nA ventriculoperitoneal shunting system may be indicated to\navoid the cardio vascular\ncomplications of an atrial shunt or for a hydrocephalic\npatient in whom an atrial shunt is contraindicated.\nPeritoneal Reflux Control Catheter and Peritoneal\nOpen-Ended Catheter With Slits\nThe Peritoneal Reflux Control Catheter and Peritoneal\nOpen-Ended Catheter with Slits, utilized in the treatment of\nhydrocephalic patients, are components for systems\ndesigned to shunt cerebrospinal fluid from the lateral\nventricles into the peritoneum.\nA ventriculoperitoneal shunting system may be indicated to\navoid the cardiovascular complications of an atrial shunt or\nfor a hydrocephalic patient in whom an atrial shunt is\ncontraindicated.\nPortnoy Ventricular Catheter\nThe Portnoy Ventricular Catheter, utilized in the treatment\nof hydrocephalic patients, is a component in systems\ndesigned to shunt cerebrospinal fluid from the lateral\nventricles into either the right atrium of the heart or the\nperitoneum.\nNeuroview Endoscopic Ventricular Catheter\nThe Neuroview Ventricular Catheter, utilized in the\ntreatment of hydrocephalic patients, is a component in\nsystems designed to shunt cerebrospinal fluid from the\nlateral ventricles into either the right atrium of the heart or\nthe peritoneum.\nIntegra CSF Reservoir with Integral Connectors\nThe Integra CSF Reservoir provides access to the lateral\ncerebral ventricles via hypodermic puncture for sampling\nand/or injection of fluids. It is useful in obtaining CSF\nsamples for cytological and chemical studies, for monitoring\n\nventricular fluid pressure and for ventricular drainage.\nThe Convertible Integra CSF Reservoir may be utilized in\nhydrocephalic patients as a component in systems designed\nto shunt CSF from the lateral ventricles into either the right\natrium of the heart or the peritoneum.\nEssential Shunt Kit Burr Hole Design\nThe CSF Control Valve, utilized in the treatment of\nhydrocephalic patients, is a component in systems designed\nto shunt cerebrospinal fluid from the lateral ventricles of the\nbrain into either the right atrium of the heart or the\nperitoneum.\nEssential Shunt Kit Flat Bottom Design\nThe Essential Shunt Kit – Flat Bottom Design, utilized in the\ntreatment of hydrocephalic patients, is designed to shunt\ncerebrospinal fluid from the lateral ventricles of the brain\ninto the peritoneum.\nThe Essential Shunt Kit – Flat Bottom Design, can be used\nin (but is not restricted to) situations where skin erosion may\nbe a problem, as with older patients.\nConnectors for Neurosurgical Use\nIntegra connectors are utilized principally in the treatment of\nhydrocephalic patients, as components in systems designed\nto shunt cerebrospinal fluid from the lateral cerebral\nventricles of the brain into either the right atrium of the heart\nor the peritoneum.\nOn-Off Flushing Reservoirs\nThe On-Off Flushing Reservoir, utilized in the treatment of\nhydrocephalic patients, is a component in systems designed\nto shunt cerebrospinal fluid from the lateral ventricles into\neither the right atrium of the heart or the peritoneum.\nReservoirs with an Anti-Siphon Device are intended to\nreduce the hazard of negative intraventricular pressure when\nthe patient is sitting, semi-recumbent or standing.\nBraden Flushing Reservoir\nThe Braden Flushing Reservoir, utilized in the treatment of\nhydrocephalic patients, is a component in systems designed\nto shunt cerebrospinal fluid from the lateral ventricles into\neither the right atrium of the heart or the peritoneum.\n\nFoltz Flushing Reservoir\nThe Foltz Flushing Reservoir, utilized in the treatment of\nhydrocephalic patients, is a component in systems designed\nto shunt cerebrospinal fluid from the lateral ventricles into\neither the right atrium of the heart or the peritoneum.\nAnti-Siphon Device\nThe Anti-Siphon Device, utilized in the treatment of\nhydrocephalic patients, is a component in systems designed\nto shunt cerebrospinal fluid from the lateral ventricles of the\nbrain into either the right atrium of the heart or the\nperitoneum. The device is designed to reduce the potential\nhazards of excessive lowering of intraventricular pressure\n(with respect to atmospheric pressure) when the patient is in\na sitting, standing or erect position.\n807.92(a)(6) Summary of the technological characteristics of the device compared to\nthe predicate\nThe proposed Integra Neurological Shunts and Accessories have the same technological\ncharacteristics compared to the predicate devices of the same name. The addition of MRI\nsafety information to the labeling does not alter the intended use, materials of\ncomposition, manufacturing and sterilization process, or the fundamental scientific\ntechnology of the devices.\n807.92(b)(1-2) – Nonclinical tests submitted\nNon-clinical testing was performed to support MRI Labeling for Integra Neurological\nShunts and Accessories, ensuring the safety and effectiveness was maintained following\ndevice modifications. Testing included:\n• Magnetically Induced Displacement Force (ASTM F2052-06e1): This test\nassessed if the amount of magnetically induced force on the device is less than or\nequal to the force on the device due to gravity. The magnetically induced force for\nthe devices was considered to meet the acceptance criteria in both 1.5T and 3.0T\nMR environment, thus supporting the MR Conditional claim. The maximum\nacceptable spatial gradient was determined on the basis of the component with the\nlargest deflection, and is listed in our labeling.\n• Magnetically Induced Torque Test (ASTM F2213-06): This test assessed if the\namount of magnetically induced torque on the device is less than or equal to the\ngravitational torque. The magnetically induced torque for the devices was\nconsidered to meet the acceptance criteria in both 1.5T and 3.0T MR\nenvironments, thus supporting the MR Conditional claim.\n• RF Heating Test: ASTM F2182-09: The acceptance criterion for this test was that\n\n|  | Foltz Flushing Reservoir\nThe Foltz Flushing Reservoir, utilized in the treatment of\nhydrocephalic patients, is a component in systems designed\nto shunt cerebrospinal fluid from the lateral ventricles into\neither the right atrium of the heart or the peritoneum.\nAnti-Siphon Device\nThe Anti-Siphon Device, utilized in the treatment of\nhydrocephalic patients, is a component in systems designed\nto shunt cerebrospinal fluid from the lateral ventricles of the\nbrain into either the right atrium of the heart or the\nperitoneum. The device is designed to reduce the potential\nhazards of excessive lowering of intraventricular pressure\n(with respect to atmospheric pressure) when the patient is in\na sitting, standing or erect position. |\n| --- | --- |\n| 807.92(a)(6) Summary of the technological characteristics of the device compared to\nthe predicate |  |\n| The proposed Integra Neurological Shunts and Accessories have the same technological\ncharacteristics compared to the predicate devices of the same name. The addition of MRI\nsafety information to the labeling does not alter the intended use, materials of\ncomposition, manufacturing and sterilization process, or the fundamental scientific\ntechnology of the devices. |  |\n\n| 807.92(b)(1-2) – Nonclinical tests submitted |\n| --- |\n| Non-clinical testing was performed to support MRI Labeling for Integra Neurological\nShunts and Accessories, ensuring the safety and effectiveness was maintained following\ndevice modifications. Testing included:\n• Magnetically Induced Displacement Force (ASTM F2052-06e1): This test\nassessed if the amount of magnetically induced force on the device is less than or\nequal to the force on the device due to gravity. The magnetically induced force for\nthe devices was considered to meet the acceptance criteria in both 1.5T and 3.0T\nMR environment, thus supporting the MR Conditional claim. The maximum\nacceptable spatial gradient was determined on the basis of the component with the\nlargest deflection, and is listed in our labeling.\n• Magnetically Induced Torque Test (ASTM F2213-06): This test assessed if the\namount of magnetically induced torque on the device is less than or equal to the\ngravitational torque. The magnetically induced torque for the devices was\nconsidered to meet the acceptance criteria in both 1.5T and 3.0T MR\nenvironments, thus supporting the MR Conditional claim.\n• RF Heating Test: ASTM F2182-09: The acceptance criterion for this test was that |\n\nno portion of the implanted device exhibits an increase in temperature of more\nthan 2oC at a whole body averaged specific absorption rate (SAR) of 2W/kg and\nhead average SAR of 3.2 W/kg (Normal Operating Mode). All tested implants\nmet this acceptance criterion, thus supporting the MR Conditional Claim. Our\nlabeling includes a statement on RF heating that the expected temperature rise is\nless than 0.4°C after 15 minutes of continuous scanning (in both 1.5 T and 3.0 T\nMR environments).\n• Image Artifact Test: ASTM F2119-07: Image Artifact information was collected\nfor the devices in both 1.5T and 3.0T MR environments. For each device, scans\nwere made in three planes (sagittal, coronal, and axial) for using both gradient and\nspin echo sequences. Our labeling lists the worst-case image artifact for gradient\necho sequencing.\nFunctional testing before/after exposure to MR scanning conditions was not performed\nbecause:\n- The catheters in scope are single lumen tubing that would be not be affected by\nexposure to MR scanning conditions.\n- The mechanisms of the valves in scope do not have any metallic components and\ntherefore would not be affected by exposure to MR scanning conditions.\nThe results of this testing have demonstrated that the devices listed below are MR\nConditional and support the conditions as defined within the labeling:\nIntegra Neurological Shunts and Accessories Products\n(LPV II Valves and Kits, Novus Valves and Kits,\nMulti-Purpose Valve,\nMishler Dual Chamber Valve with Integral Connectors,\nPudenz Flushing Valve with Integral Connectors,\nUltra VS In-Line Valve System,\nPudenz Cardiac and Infant Catheter,\nPudenz Ventricular Catheter,\nPudenz Peritoneal Catheter,\nPeritoneal Reflux Control Catheter and Peritoneal Open-Ended Catheter With Slits,\nPortnoy Ventricular Catheter,\nNeuroview Endoscopic Ventricular Catheter,\nIntegra CSF Reservoir with Integral Connectors,\nEssential Shunt Kit Burr Hole Design,\nEssential Shunt Kit Flat Bottom Design,\nConnectors for Neurosurgical Use,\nOn-Off Flushing Reservoirs,\nBraden Flushing Reservoir,\nFoltz Flushing Reservoir,\n\nAnti-Siphon Device)\n807.92(b)(3) – Conclusions drawn from non-clinical data\nThe proposed Integra Neurological Shunts and Accessories, as identified within this\nsubmission, are substantially equivalent to the currently marketed Integra Neurological\nShunts and Accessories, which were either previously cleared by the United States Food\nand Drug Administration (FDA) or were determined to be equivalent to a pre-amendment\ndevice, as outlined in the “Legally marketed device(s) to which equivalence is claimed”\nsection of this 510(k) summary.\nThe addition of MRI safety information to the labeling does not alter the indications for\nuse, intended use, materials of composition, manufacturing and sterilization process, or\nthe fundamental scientific technology of the devices. The non-clinical testing has\ndemonstrated the devices listed below are MR Conditional; a patient with these devices\ncan be safely scanned in an MR system meeting the conditions defined within the\nlabeling:\nIntegra Neurological Shunts and Accessories Products\n(LPV II Valves and Kits,\nNovus Valves and Kits,\nMulti-Purpose Valve,\nMishler Dual Chamber Valve with Integral Connectors,\nPudenz Flushing Valve with Integral Connectors,\nUltra VS In-Line Valve System,\nPudenz Cardiac and Infant Catheter,\nPudenz Ventricular Catheter,\nPudenz Peritoneal Catheter,\nPeritoneal Reflux Control Catheter and Peritoneal Open-Ended Catheter With Slits,\nPortnoy Ventricular Catheter,\nNeuroview Endoscopic Ventricular Catheter,\nIntegra CSF Reservoir with Integral Connectors,\nEssential Shunt Kit Burr Hole Design,\nEssential Shunt Kit Flat Bottom Design,\nConnectors for Neurosurgical Use,\nOn-Off Flushing Reservoirs,\nBraden Flushing Reservoir,\nFoltz Flushing Reservoir,\nAnti-Siphon Device)\n\n| Anti-Siphon Device) |\n| --- |\n| 807.92(b)(3) – Conclusions drawn from non-clinical data |\n| The proposed Integra Neurological Shunts and Accessories, as identified within this\nsubmission, are substantially equivalent to the currently marketed Integra Neurological\nShunts and Accessories, which were either previously cleared by the United States Food\nand Drug Administration (FDA) or were determined to be equivalent to a pre-amendment\ndevice, as outlined in the “Legally marketed device(s) to which equivalence is claimed”\nsection of this 510(k) summary.\nThe addition of MRI safety information to the labeling does not alter the indications for\nuse, intended use, materials of composition, manufacturing and sterilization process, or\nthe fundamental scientific technology of the devices. The non-clinical testing has\ndemonstrated the devices listed below are MR Conditional; a patient with these devices\ncan be safely scanned in an MR system meeting the conditions defined within the\nlabeling:\nIntegra Neurological Shunts and Accessories Products\n(LPV II Valves and Kits,\nNovus Valves and Kits,\nMulti-Purpose Valve,\nMishler Dual Chamber Valve with Integral Connectors,\nPudenz Flushing Valve with Integral Connectors,\nUltra VS In-Line Valve System,\nPudenz Cardiac and Infant Catheter,\nPudenz Ventricular Catheter,\nPudenz Peritoneal Catheter,\nPeritoneal Reflux Control Catheter and Peritoneal Open-Ended Catheter With Slits,\nPortnoy Ventricular Catheter,\nNeuroview Endoscopic Ventricular Catheter,\nIntegra CSF Reservoir with Integral Connectors,\nEssential Shunt Kit Burr Hole Design,\nEssential Shunt Kit Flat Bottom Design,\nConnectors for Neurosurgical Use,\nOn-Off Flushing Reservoirs,\nBraden Flushing Reservoir,\nFoltz Flushing Reservoir,\nAnti-Siphon Device) |",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": null
  },
  "confidence": {
    "indications": 0.95
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\nK153041\nDevice Name\nIntegra Neurological Shunts and Accessories Products\nIndications for Use (Describe)\nLPV II Valves and Kits\nThe Standard-LPV II and Mini-LPV II Valves, utilized in the treatment of hydrocephalic patients, are components in\nsystems designed to shunt cerebrospinal fluid from the lateral ventricles of the brain into either the right atrium of the\nheart or the peritoneum. The Mini-LPV II Valve can be used in (but is not restricted to) situations where skin erosion may\nbe a problem, as with older patients.\nNovus Valves and Kits\nThe Novus and Novus Mini Valves, utilized in the treatment of hydrocephalic patients, are components in systems\ndesigned to shunt cerebrospinal fluid from the lateral ventricles of the brain into either the right atrium of the heart or the\nperitoneum. The Novus Mini Valve can be used in (but is not restricted to) situations where skin erosion may be a\nproblem, as with older patients. Valves with a Physiological Flow Device are intended to reduce the hazard of negative\nintraventricular pressure (with respect to atmospheric pressure) when the patient is sitting, standing or semi-recumbent.\nMulti-Purpose Valve\nThe Multi-Purpose Valve, utilized in the treatment of hydrocephalic patients, is a component in systems designed to shunt\ncerebrospinal fluid from the lateral ventricles into either the right atrium of the heart or the peritoneum. Valves with an\nAnti-Siphon Device are intended to reduce the hazard of negative intraventricular pressure when the patient is sitting,\nsemi-recumbent or standing.\nMishler Dual Chamber Valve with Integral Connectors\nThe Mishler Dual Chamber Flushing Valve, Flat Bottom Design, utilized in the treatment of hydrocephalic patients, is a\ncomponent in systems designed to shunt cerebrospinal fluid from the lateral ventricles into either the right atrium of the\nheart or the peritoneum. Valves with an Anti-Siphon Device are intended to reduce the hazard of negative intraventricular\npressure when the patient is sitting, semi-recumbent or standing.\nPudenz Flushing Valve with Integral Connectors\nThe Pudenz Flushing Valve, utilized in the treatment of hydrocephalic patients, is a component in systems designed to\nshunt cerebrospinal fluid from the lateral ventricles of the brain into either the right atrium of the heart or the peritoneum.\nValves with an Anti-Siphon Device are intended to reduce the hazard of negative intraventricular pressure when the\npatient is sitting, semi-recumbent or standing.\nUltra VS In-Line Valve System\nThe Ultra VS In-Line Valves, utilized in the treatment of hydrocephalic patients, are components in systems designed to\nshunt cerebrospinal fluid (CSF) from the lateral ventricles into either the peritoneal cavity or the right atrium of the heart.\nThe in-line and burr-hole systems are designed to shunt cerebrospinal fluid from the lateral ventricles into the peritoneal\ncavity. A ventriculoperitoneal shunting system may be indicated to avoid the cardiovascular complications of an atrial\nshunt or for a hydrocephalic patient in whom an atrial shunt is contraindicated. The Small and Neonate Models can be\nused in (but are not restricted to) situations where skin erosion may be a problem, as with premature infants, pediatric\npatients and older patients.\nPudenz Cardiac and Infant Catheter\nThe Pudenz Cardiac Catheter, utilized in the treatment of hydrocephalic patients, is a component in systems designed to\nshunt cerebrospinal fluid from the lateral ventricles of the brain into the right atrium of the heart. The Infant Cardiac\nFORM FDA 3881 (8/14) Page 1 of 3\nPSC Publishing Services (301) 443-6740 EF\n\nCatheter is utilized when the common facial and/or internal jugular veins are too small to accommodate the larger cardiac\ncatheter.\nPudenz Ventricular Catheter\nThe Pudenz Ventricular Catheter, utilized in the treatment of hydrocephalic patients, is a component in systems designed\nto shunt cerebrospinal fluid from the lateral ventricles of the brain into either the right atrium of the heart or the\nperitoneum.\nPudenz Peritoneal Catheter\nThe Pudenz Peritoneal Catheter, utilized in the treatment of hydrocephalic patients, is a component in systems designed to\nshunt cerebrospinal fluid from the lateral ventricles into the peritoneum. A ventriculoperitoneal shunting system may be\nindicated to avoid the cardiovascular complications of an atrial shunt or for a hydrocephalic patient in whom an atrial\nshunt is contraindicated.\nPeritoneal Reflux Control Catheter and Peritoneal Open-Ended Catheter With Slits\nThe Peritoneal Reflux Control Catheter and Peritoneal Open-Ended Catheter with Slits, utilized in the treatment of\nhydrocephalic patients, are components for systems designed to shunt cerebrospinal fluid from the lateral ventricles into\nthe peritoneum. A ventriculoperitoneal shunting system may be indicated to avoid the cardiovascular complications of an\natrial shunt or for a hydrocephalic patient in whom an atrial shunt is contraindicated.\nPortnoy Ventricular Catheter\nThe Portnoy Ventricular Catheter, utilized in the treatment of hydrocephalic patients, is a component in systems designed\nto shunt cerebrospinal fluid from the lateral ventricles into either the right atrium of the heart or the peritoneum.\nNeuroview Endoscopic Ventricular Catheter\nThe Neuroview Ventricular Catheter, utilized in the treatment of hydrocephalic patients, is a component in systems\ndesigned to shunt cerebrospinal fluid from the lateral ventricles into either the right atrium of the heart or the peritoneum.\nIntegra CSF Reservoir with Integral Connectors\nThe Integra CSF Reservoir provides access to the lateral cerebral ventricles via hypodermic puncture for sampling and/or\ninjection of fluids. It is useful in obtaining CSF samples for cytological and chemical studies, for monitoring ventricular\nfluid pressure and for ventricular drainage. The Convertible Integra CSF Reservoir may be utilized in hydrocephalic\npatients as a component in systems designed to shunt CSF from the lateral ventricles into either the right atrium of the\nheart or the peritoneum.\nEssential Shunt Kit Burr Hole Design\nThe CSF Control Valve, utilized in the treatment of hydrocephalic patients, is a component in systems designed to shunt\ncerebrospinal fluid from the lateral ventricles of the brain into either the right atrium of the heart or the peritoneum.\nEssential Shunt Kit Flat Bottom Design\nThe Essential Shunt Kit – Flat Bottom Design, utilized in the treatment of hydrocephalic patients, is designed to shunt\ncerebrospinal fluid from the lateral ventricles of the brain into the peritoneum. The Essential Shunt Kit – Flat Bottom\nDesign, can be used in (but is not restricted to) situations where skin erosion may be a problem, as with older patients.\nConnectors for Neurosurgical Use\nIntegra connectors are utilized principally in the treatment of hydrocephalic patients, as components in systems designed\nto shunt cerebrospinal fluid from the lateral cerebral ventricles of the brain into either the right atrium of the heart or the\nperitoneum.\nOn-Off Flushing Reservoirs\nThe On-Off Flushing Reservoir, utilized in the treatment of hydrocephalic patients, is a component in systems designed to\nshunt cerebrospinal fluid from the lateral ventricles into either the right atrium of the heart or the peritoneum. Reservoirs\nwith an Anti-Siphon Device are intended to reduce the hazard of negative intraventricular pressure when the patient is\nsitting, semi-recumbent or standing.\nFORM FDA 3881 (8/14) Page 2 of 3\n\nBraden Flushing Reservoir\nThe Braden Flushing Reservoir, utilized in the treatment of hydrocephalic patients, is a component in systems designed to\nshunt cerebrospinal fluid from the lateral ventricles into either the right atrium of the heart or the peritoneum.\nFoltz Flushing Reservoir\nThe Foltz Flushing Reservoir, utilized in the treatment of hydrocephalic patients, is a component in systems designed to\nshunt cerebrospinal fluid from the lateral ventricles into either the right atrium of the heart or the peritoneum.\nAnti-Siphon Device\nThe Anti-Siphon Device, utilized in the treatment of hydrocephalic patients, is a component in systems designed to shunt\ncerebrospinal fluid from the lateral ventricles of the brain into either the right atrium of the heart or the peritoneum. The\ndevice is designed to reduce the potential hazards of excessive lowering of intraventricular pressure (with respect to\natmospheric pressure) when the patient is in a sitting, standing or erect position.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/14) Page 3 of 3\n\n510(k) SUMMARY\n807.92(a)(1) – Submitter information\nName Integra LifeSciences Corporation\nAddress 311 Enterprise Drive\nPlainsboro, New Jersey 08536\nPhone Number (609) 936-531\nEstablishment\n9004007\nRegistration Number\nName of Contact Person Timothy Connors\nDate Prepared October 16, 2015\n807.92(a)(2) – Name of device\nTrade or Propriety Names Integra Neurological Shunts and Accessories Products\n(LPV II Valves and Kits, Novus Valves and Kits,\nMulti-Purpose Valve,\nMishler Dual Chamber Valve with Integral Connectors,\nPudenz Flushing Valve with Integral Connectors,\nUltra VS In-Line Valve System,\nPudenz Cardiac and Infant Catheter,\nPudenz Ventricular Catheter,\nPudenz Peritoneal Catheter,\nPeritoneal Reflux Control Catheter,\nPeritoneal Open-Ended Catheter With Slits,\nPortnoy Ventricular Catheter,\nNeuroview Endoscopic Ventricular Catheter,\nIntegra CSF Reservoir with Integral Connectors,\nEssential Shunt Kit Burr Hole Design,\nEssential Shunt Kit Flat Bottom Design,\nConnectors for Neurosurgical Use,\nOn-Off Flushing Reservoirs,\nBraden Flushing Reservoir,\nFoltz Flushing Reservoir,\nAnti-Siphon Device)\nCommon or Usual Name Hydrocephalus Shunt Systems and Components\nClassification Name Central Nervous System Fluid Shunt and Components\nClassification Panel Neurology\nRegulation Class II, under 21 CFR 882.5550\nProduct Code(s) JXG\n807.92(a)(3) - Legally marketed device(s) to which equivalence is claimed\nEquivalence is claimed to current Integra Neurological Shunts and Accessories Products,\nas identified below:\nLPV II Valves and Kits - K974708\n\n| 807.92(a)(1) – Submitter information |  |\n| --- | --- |\n| Name | Integra LifeSciences Corporation |\n| Address | 311 Enterprise Drive\nPlainsboro, New Jersey 08536 |\n| Phone Number | (609) 936-531 |\n| Establishment\nRegistration Number | 9004007 |\n| Name of Contact Person | Timothy Connors |\n| Date Prepared | October 16, 2015 |\n| 807.92(a)(2) – Name of device |  |\n| Trade or Propriety Names | Integra Neurological Shunts and Accessories Products\n(LPV II Valves and Kits, Novus Valves and Kits,\nMulti-Purpose Valve,\nMishler Dual Chamber Valve with Integral Connectors,\nPudenz Flushing Valve with Integral Connectors,\nUltra VS In-Line Valve System,\nPudenz Cardiac and Infant Catheter,\nPudenz Ventricular Catheter,\nPudenz Peritoneal Catheter,\nPeritoneal Reflux Control Catheter,\nPeritoneal Open-Ended Catheter With Slits,\nPortnoy Ventricular Catheter,\nNeuroview Endoscopic Ventricular Catheter,\nIntegra CSF Reservoir with Integral Connectors,\nEssential Shunt Kit Burr Hole Design,\nEssential Shunt Kit Flat Bottom Design,\nConnectors for Neurosurgical Use,\nOn-Off Flushing Reservoirs,\nBraden Flushing Reservoir,\nFoltz Flushing Reservoir,\nAnti-Siphon Device) |\n| Common or Usual Name | Hydrocephalus Shunt Systems and Components |\n| Classification Name | Central Nervous System Fluid Shunt and Components |\n| Classification Panel | Neurology |\n| Regulation | Class II, under 21 CFR 882.5550 |\n| Product Code(s) | JXG |\n| 807.92(a)(3) - Legally marketed device(s) to which equivalence is claimed |  |\n| Equivalence is claimed to current Integra Neurological Shunts and Accessories Products,\nas identified below:\nLPV II Valves and Kits - K974708 |  |\n\nNovus Valves and Kits - K961859\nMulti-Purpose Valve - Pre-amendment device\nMishler Dual Chamber Valve with Integral Connectors - K760784\nPudenz Flushing Valve with Integral Connectors - K760501, K760502\nUltra VS In-Line Valve System – K894072\nPudenz Cardiac and Infant Catheter - Pre-amendment device\nPudenz Ventricular Catheter - Pre-amendment device\nPudenz Peritoneal Catheter - Pre-amendment device\nPeritoneal Reflux Control Catheter – K894072\nPeritoneal Open-Ended Catheter With Slits – K894072\nPortnoy Ventricular Catheter – Pre-amendment device\nNeuroview Endoscopic Ventricular Catheter – K971617\nIntegra CSF Reservoir with Integral Connectors - Pre-amendment device\nEssential Shunt Kit Burr Hole Design - K973525\nEssential Shunt Kit Flat Bottom Design – K973525\nConnectors for Neurosurgical Use - Pre-amendment device\nOn-Off Flushing Reservoirs - Pre-amendment device\nBraden Flushing Reservoir - Pre-amendment device\nFoltz Flushing Reservoir - Pre-amendment device\nAnti-Siphon Device – K760785\n807.92(a)(4) - Device description\nIntegra Neurological Shunts and Accessories are used in the treatment of hydrocephalus.\nHydrocephalus is commonly treated by creating a CSF flow pathway from a cerebral\nventricle to the peritoneal spaces in the abdomen or to the right atrium of the heart. This\nis commonly referred to as “shunting”. Integra markets a full line of products for CSF\nshunting procedures including catheters, valves, reservoir devices, connectors and\naccessories to aid in implantation.\nA shunt system may comprise of a catheter, valve, reservoir and connectors, depending\non clinician preference and use. In practice, a catheter is implanted into the space where\nCSF drainage is necessary (ventricles of the brain or lumbar subarachnoid space) and\nconnected to a valve. The valve is used to control the CSF drainage rate. The other side\nof the valve is connected to a catheter which is placed to allow drainage to the desired\nsite, typically the right atrium of the heart or the peritoneal cavity. As needed, a clinician\nmay also incorporate a reservoir, for a closed ventricular access site, and/or additional\nconnectors into the shunt system.\nCatheters are silicone elastomer and some models are made from high durometer silicone\nelastomer. Valve mechanisms are categorized as diaphragm and miter. For diaphragm\nvalves, the mechanism is an umbrella shaped component oriented at right angles to the\nflow path. Miter valves incorporates two silicone flaps in the shape of a duckbill. The\nflaps part in response to a pressure differential to allow flow. Some vales are available\nwith low, medium or high closing pressure ranges and some contain an anti-siphon\ncomponent. Reservoirs are available as standard or side-inlet or convertible and in\nvarious sizes; some have an on-off flushing feature. A variety of connectors, made of\n\n| Novus Valves and Kits - K961859\nMulti-Purpose Valve - Pre-amendment device\nMishler Dual Chamber Valve with Integral Connectors - K760784\nPudenz Flushing Valve with Integral Connectors - K760501, K760502\nUltra VS In-Line Valve System – K894072\nPudenz Cardiac and Infant Catheter - Pre-amendment device\nPudenz Ventricular Catheter - Pre-amendment device\nPudenz Peritoneal Catheter - Pre-amendment device\nPeritoneal Reflux Control Catheter – K894072\nPeritoneal Open-Ended Catheter With Slits – K894072\nPortnoy Ventricular Catheter – Pre-amendment device\nNeuroview Endoscopic Ventricular Catheter – K971617\nIntegra CSF Reservoir with Integral Connectors - Pre-amendment device\nEssential Shunt Kit Burr Hole Design - K973525\nEssential Shunt Kit Flat Bottom Design – K973525\nConnectors for Neurosurgical Use - Pre-amendment device\nOn-Off Flushing Reservoirs - Pre-amendment device\nBraden Flushing Reservoir - Pre-amendment device\nFoltz Flushing Reservoir - Pre-amendment device\nAnti-Siphon Device – K760785 |\n| --- |\n| 807.92(a)(4) - Device description |\n| Integra Neurological Shunts and Accessories are used in the treatment of hydrocephalus.\nHydrocephalus is commonly treated by creating a CSF flow pathway from a cerebral\nventricle to the peritoneal spaces in the abdomen or to the right atrium of the heart. This\nis commonly referred to as “shunting”. Integra markets a full line of products for CSF\nshunting procedures including catheters, valves, reservoir devices, connectors and\naccessories to aid in implantation.\nA shunt system may comprise of a catheter, valve, reservoir and connectors, depending\non clinician preference and use. In practice, a catheter is implanted into the space where\nCSF drainage is necessary (ventricles of the brain or lumbar subarachnoid space) and\nconnected to a valve. The valve is used to control the CSF drainage rate. The other side\nof the valve is connected to a catheter which is placed to allow drainage to the desired\nsite, typically the right atrium of the heart or the peritoneal cavity. As needed, a clinician\nmay also incorporate a reservoir, for a closed ventricular access site, and/or additional\nconnectors into the shunt system.\nCatheters are silicone elastomer and some models are made from high durometer silicone\nelastomer. Valve mechanisms are categorized as diaphragm and miter. For diaphragm\nvalves, the mechanism is an umbrella shaped component oriented at right angles to the\nflow path. Miter valves incorporates two silicone flaps in the shape of a duckbill. The\nflaps part in response to a pressure differential to allow flow. Some vales are available\nwith low, medium or high closing pressure ranges and some contain an anti-siphon\ncomponent. Reservoirs are available as standard or side-inlet or convertible and in\nvarious sizes; some have an on-off flushing feature. A variety of connectors, made of |\n\nnylon or silicone elastomer material, are also available.\n807.92(a)(5) – Intended use of the device\nIndications for Use LPV II Valves and Kits\nThe Standard-LPV II and Mini-LPV II Valves, utilized in\nthe treatment of hydrocephalic patients, are components in\nsystems designed to shunt cerebrospinal fluid from the\nlateral ventricles of the brain into either the right atrium of\nthe heart or the peritoneum.\nThe Mini-LPV II Valve can be used in (but is not restricted\nto) situations where skin erosion may be a problem, as with\nolder patients.\nNovus Valves and Kits\nThe Novus and Novus Mini Valves, utilized in the treatment\nof hydrocephalic patients, are components in systems\ndesigned to shunt cerebrospinal fluid from the lateral\nventricles of the brain into either the right atrium of the heart\nor the peritoneum.\nThe Novus Mini Valve can be used in (but is not restricted\nto) situations where skin erosion may be a problem, as with\nolder patients.\nValves with a Physiological Flow Device are intended to\nreduce the hazard of negative intraventricular pressure (with\nrespect to atmospheric pressure) when the patient is sitting,\nstanding or semi-recumbent.\nMulti-Purpose Valve\nThe Multi-Purpose Valve, utilized in the treatment of\nhydrocephalic patients, is a component in systems designed\nto shunt cerebrospinal fluid from the lateral ventricles into\neither the right atrium of the heart or the peritoneum.\nValves with an Anti-Siphon Device are intended to reduce\nthe hazard of negative intraventricular pressure when the\npatient is sitting, semi-recumbent or standing.\nMishler Dual Chamber Valve with Integral Connectors\nThe Mishler Dual Chamber Flushing Valve, Flat Bottom\nDesign, utilized in the treatment of hydrocephalic patients, is\na component in systems designed to shunt cerebrospinal\nfluid from the lateral ventricles into either the right atrium of\nthe heart or the peritoneum.\n\n| nylon or silicone elastomer material, are also available. |  |\n| --- | --- |\n| 807.92(a)(5) – Intended use of the device |  |\n| Indications for Use | LPV II Valves and Kits\nThe Standard-LPV II and Mini-LPV II Valves, utilized in\nthe treatment of hydrocephalic patients, are components in\nsystems designed to shunt cerebrospinal fluid from the\nlateral ventricles of the brain into either the right atrium of\nthe heart or the peritoneum.\nThe Mini-LPV II Valve can be used in (but is not restricted\nto) situations where skin erosion may be a problem, as with\nolder patients.\nNovus Valves and Kits\nThe Novus and Novus Mini Valves, utilized in the treatment\nof hydrocephalic patients, are components in systems\ndesigned to shunt cerebrospinal fluid from the lateral\nventricles of the brain into either the right atrium of the heart\nor the peritoneum.\nThe Novus Mini Valve can be used in (but is not restricted\nto) situations where skin erosion may be a problem, as with\nolder patients.\nValves with a Physiological Flow Device are intended to\nreduce the hazard of negative intraventricular pressure (with\nrespect to atmospheric pressure) when the patient is sitting,\nstanding or semi-recumbent.\nMulti-Purpose Valve\nThe Multi-Purpose Valve, utilized in the treatment of\nhydrocephalic patients, is a component in systems designed\nto shunt cerebrospinal fluid from the lateral ventricles into\neither the right atrium of the heart or the peritoneum.\nValves with an Anti-Siphon Device are intended to reduce\nthe hazard of negative intraventricular pressure when the\npatient is sitting, semi-recumbent or standing.\nMishler Dual Chamber Valve with Integral Connectors\nThe Mishler Dual Chamber Flushing Valve, Flat Bottom\nDesign, utilized in the treatment of hydrocephalic patients, is\na component in systems designed to shunt cerebrospinal\nfluid from the lateral ventricles into either the right atrium of\nthe heart or the peritoneum. |\n\nValves with an Anti-Siphon Device are intended to reduce\nthe hazard of negative intraventricular pressure when the\npatient is sitting, semi-recumbent or standing.\nPudenz Flushing Valve with Integral Connectors\nThe Pudenz Flushing Valve, utilized in the treatment of\nhydrocephalic patients, is a component in systems designed\nto shunt cerebrospinal fluid from the lateral ventricles of the\nbrain into either the right atrium of the heart or the\nperitoneum.\nValves with an Anti-Siphon Device are intended to reduce\nthe hazard of negative intraventricular pressure when the\npatient is sitting, semi-recumbent or standing.\nUltra VS In-Line Valve System\nThe Ultra VS In-Line Valves, utilized in the treatment of\nhydrocephalic patients, are components in systems designed\nto shunt cerebrospinal fluid (CSF) from the lateral ventricles\ninto either the peritoneal cavity or the right atrium of the\nheart. The in-line and burr-hole systems are designed to\nshunt cerebrospinal fluid from the lateral ventricles into the\nperitoneal cavity. A ventriculoperitoneal shunting system\nmay be indicated to avoid the cardiovascular complications\nof an atrial shunt or for a hydrocephalic patient in whom an\natrial shunt is contraindicated.\nThe Small and Neonate Models can be used in (but are not\nrestricted to) situations where skin erosion may be a\nproblem, as with premature infants, pediatric patients and\nolder patients.\nPudenz Cardiac and Infant Catheter\nThe Pudenz Cardiac Catheter, utilized in the treatment of\nhydrocephalic patients, is a component in systems designed\nto shunt cerebrospinal fluid from the lateral ventricles of the\nbrain into the right atrium of the heart. The Infant Cardiac\nCatheter is utilized when the common facial and/or internal\njugular veins are too small to accommodate the larger\ncardiac catheter.\nPudenz Ventricular Catheter\nThe Pudenz Ventricular Catheter, utilized in the treatment of\nhydrocephalic patients, is a component in systems designed\nto shunt cerebrospinal fluid from the lateral ventricles of the\n\nbrain into either the right atrium of the heart or the\nperitoneum.\nPudenz Peritoneal Catheter\nThe Pudenz Peritoneal Catheter, utilized in the treatment of\nhydrocephalic patients, is a component in systems designed\nto shunt cerebrospinal fluid from the lateral ventricles into\nthe peritoneum.\nA ventriculoperitoneal shunting system may be indicated to\navoid the cardio vascular\ncomplications of an atrial shunt or for a hydrocephalic\npatient in whom an atrial shunt is contraindicated.\nPeritoneal Reflux Control Catheter and Peritoneal\nOpen-Ended Catheter With Slits\nThe Peritoneal Reflux Control Catheter and Peritoneal\nOpen-Ended Catheter with Slits, utilized in the treatment of\nhydrocephalic patients, are components for systems\ndesigned to shunt cerebrospinal fluid from the lateral\nventricles into the peritoneum.\nA ventriculoperitoneal shunting system may be indicated to\navoid the cardiovascular complications of an atrial shunt or\nfor a hydrocephalic patient in whom an atrial shunt is\ncontraindicated.\nPortnoy Ventricular Catheter\nThe Portnoy Ventricular Catheter, utilized in the treatment\nof hydrocephalic patients, is a component in systems\ndesigned to shunt cerebrospinal fluid from the lateral\nventricles into either the right atrium of the heart or the\nperitoneum.\nNeuroview Endoscopic Ventricular Catheter\nThe Neuroview Ventricular Catheter, utilized in the\ntreatment of hydrocephalic patients, is a component in\nsystems designed to shunt cerebrospinal fluid from the\nlateral ventricles into either the right atrium of the heart or\nthe peritoneum.\nIntegra CSF Reservoir with Integral Connectors\nThe Integra CSF Reservoir provides access to the lateral\ncerebral ventricles via hypodermic puncture for sampling\nand/or injection of fluids. It is useful in obtaining CSF\nsamples for cytological and chemical studies, for monitoring\n\nventricular fluid pressure and for ventricular drainage.\nThe Convertible Integra CSF Reservoir may be utilized in\nhydrocephalic patients as a component in systems designed\nto shunt CSF from the lateral ventricles into either the right\natrium of the heart or the peritoneum.\nEssential Shunt Kit Burr Hole Design\nThe CSF Control Valve, utilized in the treatment of\nhydrocephalic patients, is a component in systems designed\nto shunt cerebrospinal fluid from the lateral ventricles of the\nbrain into either the right atrium of the heart or the\nperitoneum.\nEssential Shunt Kit Flat Bottom Design\nThe Essential Shunt Kit – Flat Bottom Design, utilized in the\ntreatment of hydrocephalic patients, is designed to shunt\ncerebrospinal fluid from the lateral ventricles of the brain\ninto the peritoneum.\nThe Essential Shunt Kit – Flat Bottom Design, can be used\nin (but is not restricted to) situations where skin erosion may\nbe a problem, as with older patients.\nConnectors for Neurosurgical Use\nIntegra connectors are utilized principally in the treatment of\nhydrocephalic patients, as components in systems designed\nto shunt cerebrospinal fluid from the lateral cerebral\nventricles of the brain into either the right atrium of the heart\nor the peritoneum.\nOn-Off Flushing Reservoirs\nThe On-Off Flushing Reservoir, utilized in the treatment of\nhydrocephalic patients, is a component in systems designed\nto shunt cerebrospinal fluid from the lateral ventricles into\neither the right atrium of the heart or the peritoneum.\nReservoirs with an Anti-Siphon Device are intended to\nreduce the hazard of negative intraventricular pressure when\nthe patient is sitting, semi-recumbent or standing.\nBraden Flushing Reservoir\nThe Braden Flushing Reservoir, utilized in the treatment of\nhydrocephalic patients, is a component in systems designed\nto shunt cerebrospinal fluid from the lateral ventricles into\neither the right atrium of the heart or the peritoneum.\n\nFoltz Flushing Reservoir\nThe Foltz Flushing Reservoir, utilized in the treatment of\nhydrocephalic patients, is a component in systems designed\nto shunt cerebrospinal fluid from the lateral ventricles into\neither the right atrium of the heart or the peritoneum.\nAnti-Siphon Device\nThe Anti-Siphon Device, utilized in the treatment of\nhydrocephalic patients, is a component in systems designed\nto shunt cerebrospinal fluid from the lateral ventricles of the\nbrain into either the right atrium of the heart or the\nperitoneum. The device is designed to reduce the potential\nhazards of excessive lowering of intraventricular pressure\n(with respect to atmospheric pressure) when the patient is in\na sitting, standing or erect position.\n807.92(a)(6) Summary of the technological characteristics of the device compared to\nthe predicate\nThe proposed Integra Neurological Shunts and Accessories have the same technological\ncharacteristics compared to the predicate devices of the same name. The addition of MRI\nsafety information to the labeling does not alter the intended use, materials of\ncomposition, manufacturing and sterilization process, or the fundamental scientific\ntechnology of the devices.\n807.92(b)(1-2) – Nonclinical tests submitted\nNon-clinical testing was performed to support MRI Labeling for Integra Neurological\nShunts and Accessories, ensuring the safety and effectiveness was maintained following\ndevice modifications. Testing included:\n• Magnetically Induced Displacement Force (ASTM F2052-06e1): This test\nassessed if the amount of magnetically induced force on the device is less than or\nequal to the force on the device due to gravity. The magnetically induced force for\nthe devices was considered to meet the acceptance criteria in both 1.5T and 3.0T\nMR environment, thus supporting the MR Conditional claim. The maximum\nacceptable spatial gradient was determined on the basis of the component with the\nlargest deflection, and is listed in our labeling.\n• Magnetically Induced Torque Test (ASTM F2213-06): This test assessed if the\namount of magnetically induced torque on the device is less than or equal to the\ngravitational torque. The magnetically induced torque for the devices was\nconsidered to meet the acceptance criteria in both 1.5T and 3.0T MR\nenvironments, thus supporting the MR Conditional claim.\n• RF Heating Test: ASTM F2182-09: The acceptance criterion for this test was that\n\n|  | Foltz Flushing Reservoir\nThe Foltz Flushing Reservoir, utilized in the treatment of\nhydrocephalic patients, is a component in systems designed\nto shunt cerebrospinal fluid from the lateral ventricles into\neither the right atrium of the heart or the peritoneum.\nAnti-Siphon Device\nThe Anti-Siphon Device, utilized in the treatment of\nhydrocephalic patients, is a component in systems designed\nto shunt cerebrospinal fluid from the lateral ventricles of the\nbrain into either the right atrium of the heart or the\nperitoneum. The device is designed to reduce the potential\nhazards of excessive lowering of intraventricular pressure\n(with respect to atmospheric pressure) when the patient is in\na sitting, standing or erect position. |\n| --- | --- |\n| 807.92(a)(6) Summary of the technological characteristics of the device compared to\nthe predicate |  |\n| The proposed Integra Neurological Shunts and Accessories have the same technological\ncharacteristics compared to the predicate devices of the same name. The addition of MRI\nsafety information to the labeling does not alter the intended use, materials of\ncomposition, manufacturing and sterilization process, or the fundamental scientific\ntechnology of the devices. |  |\n\n| 807.92(b)(1-2) – Nonclinical tests submitted |\n| --- |\n| Non-clinical testing was performed to support MRI Labeling for Integra Neurological\nShunts and Accessories, ensuring the safety and effectiveness was maintained following\ndevice modifications. Testing included:\n• Magnetically Induced Displacement Force (ASTM F2052-06e1): This test\nassessed if the amount of magnetically induced force on the device is less than or\nequal to the force on the device due to gravity. The magnetically induced force for\nthe devices was considered to meet the acceptance criteria in both 1.5T and 3.0T\nMR environment, thus supporting the MR Conditional claim. The maximum\nacceptable spatial gradient was determined on the basis of the component with the\nlargest deflection, and is listed in our labeling.\n• Magnetically Induced Torque Test (ASTM F2213-06): This test assessed if the\namount of magnetically induced torque on the device is less than or equal to the\ngravitational torque. The magnetically induced torque for the devices was\nconsidered to meet the acceptance criteria in both 1.5T and 3.0T MR\nenvironments, thus supporting the MR Conditional claim.\n• RF Heating Test: ASTM F2182-09: The acceptance criterion for this test was that |\n\nno portion of the implanted device exhibits an increase in temperature of more\nthan 2oC at a whole body averaged specific absorption rate (SAR) of 2W/kg and\nhead average SAR of 3.2 W/kg (Normal Operating Mode). All tested implants\nmet this acceptance criterion, thus supporting the MR Conditional Claim. Our\nlabeling includes a statement on RF heating that the expected temperature rise is\nless than 0.4°C after 15 minutes of continuous scanning (in both 1.5 T and 3.0 T\nMR environments).\n• Image Artifact Test: ASTM F2119-07: Image Artifact information was collected\nfor the devices in both 1.5T and 3.0T MR environments. For each device, scans\nwere made in three planes (sagittal, coronal, and axial) for using both gradient and\nspin echo sequences. Our labeling lists the worst-case image artifact for gradient\necho sequencing.\nFunctional testing before/after exposure to MR scanning conditions was not performed\nbecause:\n- The catheters in scope are single lumen tubing that would be not be affected by\nexposure to MR scanning conditions.\n- The mechanisms of the valves in scope do not have any metallic components and\ntherefore would not be affected by exposure to MR scanning conditions.\nThe results of this testing have demonstrated that the devices listed below are MR\nConditional and support the conditions as defined within the labeling:\nIntegra Neurological Shunts and Accessories Products\n(LPV II Valves and Kits, Novus Valves and Kits,\nMulti-Purpose Valve,\nMishler Dual Chamber Valve with Integral Connectors,\nPudenz Flushing Valve with Integral Connectors,\nUltra VS In-Line Valve System,\nPudenz Cardiac and Infant Catheter,\nPudenz Ventricular Catheter,\nPudenz Peritoneal Catheter,\nPeritoneal Reflux Control Catheter and Peritoneal Open-Ended Catheter With Slits,\nPortnoy Ventricular Catheter,\nNeuroview Endoscopic Ventricular Catheter,\nIntegra CSF Reservoir with Integral Connectors,\nEssential Shunt Kit Burr Hole Design,\nEssential Shunt Kit Flat Bottom Design,\nConnectors for Neurosurgical Use,\nOn-Off Flushing Reservoirs,\nBraden Flushing Reservoir,\nFoltz Flushing Reservoir,\n\nAnti-Siphon Device)\n807.92(b)(3) – Conclusions drawn from non-clinical data\nThe proposed Integra Neurological Shunts and Accessories, as identified within this\nsubmission, are substantially equivalent to the currently marketed Integra Neurological\nShunts and Accessories, which were either previously cleared by the United States Food\nand Drug Administration (FDA) or were determined to be equivalent to a pre-amendment\ndevice, as outlined in the “Legally marketed device(s) to which equivalence is claimed”\nsection of this 510(k) summary.\nThe addition of MRI safety information to the labeling does not alter the indications for\nuse, intended use, materials of composition, manufacturing and sterilization process, or\nthe fundamental scientific technology of the devices. The non-clinical testing has\ndemonstrated the devices listed below are MR Conditional; a patient with these devices\ncan be safely scanned in an MR system meeting the conditions defined within the\nlabeling:\nIntegra Neurological Shunts and Accessories Products\n(LPV II Valves and Kits,\nNovus Valves and Kits,\nMulti-Purpose Valve,\nMishler Dual Chamber Valve with Integral Connectors,\nPudenz Flushing Valve with Integral Connectors,\nUltra VS In-Line Valve System,\nPudenz Cardiac and Infant Catheter,\nPudenz Ventricular Catheter,\nPudenz Peritoneal Catheter,\nPeritoneal Reflux Control Catheter and Peritoneal Open-Ended Catheter With Slits,\nPortnoy Ventricular Catheter,\nNeuroview Endoscopic Ventricular Catheter,\nIntegra CSF Reservoir with Integral Connectors,\nEssential Shunt Kit Burr Hole Design,\nEssential Shunt Kit Flat Bottom Design,\nConnectors for Neurosurgical Use,\nOn-Off Flushing Reservoirs,\nBraden Flushing Reservoir,\nFoltz Flushing Reservoir,\nAnti-Siphon Device)\n\n| Anti-Siphon Device) |\n| --- |\n| 807.92(b)(3) – Conclusions drawn from non-clinical data |\n| The proposed Integra Neurological Shunts and Accessories, as identified within this\nsubmission, are substantially equivalent to the currently marketed Integra Neurological\nShunts and Accessories, which were either previously cleared by the United States Food\nand Drug Administration (FDA) or were determined to be equivalent to a pre-amendment\ndevice, as outlined in the “Legally marketed device(s) to which equivalence is claimed”\nsection of this 510(k) summary.\nThe addition of MRI safety information to the labeling does not alter the indications for\nuse, intended use, materials of composition, manufacturing and sterilization process, or\nthe fundamental scientific technology of the devices. The non-clinical testing has\ndemonstrated the devices listed below are MR Conditional; a patient with these devices\ncan be safely scanned in an MR system meeting the conditions defined within the\nlabeling:\nIntegra Neurological Shunts and Accessories Products\n(LPV II Valves and Kits,\nNovus Valves and Kits,\nMulti-Purpose Valve,\nMishler Dual Chamber Valve with Integral Connectors,\nPudenz Flushing Valve with Integral Connectors,\nUltra VS In-Line Valve System,\nPudenz Cardiac and Infant Catheter,\nPudenz Ventricular Catheter,\nPudenz Peritoneal Catheter,\nPeritoneal Reflux Control Catheter and Peritoneal Open-Ended Catheter With Slits,\nPortnoy Ventricular Catheter,\nNeuroview Endoscopic Ventricular Catheter,\nIntegra CSF Reservoir with Integral Connectors,\nEssential Shunt Kit Burr Hole Design,\nEssential Shunt Kit Flat Bottom Design,\nConnectors for Neurosurgical Use,\nOn-Off Flushing Reservoirs,\nBraden Flushing Reservoir,\nFoltz Flushing Reservoir,\nAnti-Siphon Device) |"
  }
}