{
  "source_pdf": "csf-shunt--integra--codman-certas-plus-electronic-tool--510k.pdf",
  "clearance_number": "K181902",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": null,
    "indications": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\nK181902\nDevice Name\nCodman Certas Plus Electronic Tool Kit\nIndications for Use (Describe)\nThe Codman Certas Plus Electronic Tool Kit allows the non-invasive reading or adjustment of the valve setting for the\nCodman Certas and Certas Plus Programmable Valves.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (7/17) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\n510(k) Summary\nI. Submitter Integra LifeSciences Corp.\n11 Cabot Blvd\nMansfield, MA 02048\nPrimary Contact: Nancy MacDonald\nPhone: (781) 971-5664\nSecondary Contact: Jocelyn Raposo\nPhone: (781) 971-5688\nDate of Preparation: September 25, 2018\nII. Device 510(k) Number K181902\nName of Device Codman Certas Plus Electronic Tool Kit\nCommon Name Hydrocephalus Shunt\nCentral Nervous System Fluid Shunt and Components\nClassification Name\n(21 CFR 882.5550)\nRegulatory Class II\nProduct Code JXG\nIII. Predicate The predicate device for this submission is:\nDevice\n510(k) Number Date Cleared Title\nK143111 February 19, 2015 Codman Certas Tool Kit\nIV. Device The Certas Plus Electronic Tool Kit is used to non-invasively read or adjust the\nDescription setting of a Certas or Certas Plus Programmable Valve before and after\nimplantation in the treatment of hydrocephalus. The Certas Plus Electronic\nTool Kit consists of the following tools: Locator/Indicator Tool, Adjustment\nTool and X-Ray Overlay Tool. The Locator/Indicator Tool facilitates correct\nplacement of the Adjustment Tool over a pre-implanted valve in the packaging\nor a post-implanted valve, and measures the valve’s magnetic field to display\nthe valve setting. The Adjustment Tool adjusts the valve to one of the 8 valve\nsettings. The magnets in the Adjustment Tool couple with the magnets in the\nrotating construct of the valve, causing the rotating construct to lift and follow\nthe Adjustment Tool as it is rotated to one of 8 valve settings.\nPage 1 of 7\n\n| 510(k) Number | K181902 |\n| --- | --- |\n| Name of Device | Codman Certas Plus Electronic Tool Kit |\n| Common Name | Hydrocephalus Shunt |\n| Classification Name | Central Nervous System Fluid Shunt and Components\n(21 CFR 882.5550) |\n| Regulatory Class | II |\n| Product Code | JXG |\n\n| 510(k) Number | Date Cleared | Title |\n| --- | --- | --- |\n| K143111 | February 19, 2015 | Codman Certas Tool Kit |\n\nV. Indications The Indications for Use statement for the Certas Plus Electronic Tool Kit is\nfor Use identical to the predicate Certas Tool Kit:\nThe Codman Certas Plus Electronic Tool Kit allows the non-invasive reading\nor adjustment of the valve setting for the Codman Certas and Certas Plus\nProgrammable Valves.\n______________________________________________________________\nVI. Compared to the predicate device, the proposed Certas Plus ElectronicTool Kit\nComparison\nincludes the modifications listed in Table 1.\nto Predicate\nDevice\nTable 1: Similarities and Differences – Certas Tool Kit and Certas Plus Electronic Tool Kit\nCertas Took Kit Certas Plus Electronic Tool Kit\n(Predicate) (this submission)\n510(k) Number K143111 K181902\nIndications for Use The Codman Certas Tool Kit allows the The Codman Certas Plus Electronic Tool\nnon-invasive reading or adjustment of the Kit allows the non-invasive reading or\nvalve setting. adjustment of the valve setting for the\nCodman Certas and Certas Plus\nProgrammable Valves.\nHandheld Tools Locator tool (low profile + adjustable Locator/Indicator tool\nheight) Adjustment tool\nIndicator tool\nAdjustment tool\nOperating Locator Tool: Facilitates correct The Locator and Indicator Tools have\nPrinciple placement of the Adjustment Tool and been combined into one tool.\nIndicator Tool over an implanted valve.\nLocator/Indicator Tool facilitates correct\nplacement of the Adjustment Tool over an\nimplanted valve.\nIndicator Tool: Incorporates a detection The Locator/Indicator Tool incorporates a\nwheel (indication dial) that aligns the detection wheel (indication dial) that\nvalve’s magnetic field to display the valve measures the valve’s magnetic field to\nsetting. display the valve setting.\nAdjustment Tool: The magnets in the Adjustment Tool: The magnets in the\nAdjustment Tool couple with the magnets Adjustment Tool couple with the magnets\nin the rotating construct of the valve, in the rotating construct of the valve,\ncausing the rotating construct to lift and causing the rotating construct to lift and\nfollow the Adjustment Tool as it is rotated follow the Adjustment Tool as it is rotated\nto one of 8 valve settings. to one of 8 valve settings.\nEnergy Type Mechanical, magnetic energy, not battery Locator/Indicator: Battery operated\noperated Adjustment Tool: Magnetic energy\nPage 2 of 7\n\n| Table 1: Similarities and Differences – Certas Tool Kit and Certas Plus Electronic Tool Kit |  |  |\n| --- | --- | --- |\n|  | Certas Took Kit\n(Predicate) | Certas Plus Electronic Tool Kit\n(this submission) |\n| 510(k) Number | K143111 | K181902 |\n| Indications for Use | The Codman Certas Tool Kit allows the\nnon-invasive reading or adjustment of the\nvalve setting. | The Codman Certas Plus Electronic Tool\nKit allows the non-invasive reading or\nadjustment of the valve setting for the\nCodman Certas and Certas Plus\nProgrammable Valves. |\n| Handheld Tools | Locator tool (low profile + adjustable\nheight)\nIndicator tool\nAdjustment tool | Locator/Indicator tool\nAdjustment tool |\n| Operating\nPrinciple | Locator Tool: Facilitates correct\nplacement of the Adjustment Tool and\nIndicator Tool over an implanted valve.\nIndicator Tool: Incorporates a detection\nwheel (indication dial) that aligns the\nvalve’s magnetic field to display the valve\nsetting.\nAdjustment Tool: The magnets in the\nAdjustment Tool couple with the magnets\nin the rotating construct of the valve,\ncausing the rotating construct to lift and\nfollow the Adjustment Tool as it is rotated\nto one of 8 valve settings. | The Locator and Indicator Tools have\nbeen combined into one tool.\nLocator/Indicator Tool facilitates correct\nplacement of the Adjustment Tool over an\nimplanted valve.\nThe Locator/Indicator Tool incorporates a\ndetection wheel (indication dial) that\nmeasures the valve’s magnetic field to\ndisplay the valve setting.\nAdjustment Tool: The magnets in the\nAdjustment Tool couple with the magnets\nin the rotating construct of the valve,\ncausing the rotating construct to lift and\nfollow the Adjustment Tool as it is rotated\nto one of 8 valve settings. |\n| Energy Type | Mechanical, magnetic energy, not battery\noperated | Locator/Indicator: Battery operated\nAdjustment Tool: Magnetic energy |\n\nTable 1: Similarities and Differences – Certas Tool Kit and Certas Plus Electronic Tool Kit\nCertas Took Kit Certas Plus Electronic Tool Kit\n(Predicate) (this submission)\nLocation/Indication Location: No location feedback; the user is Location: LED screen is used to display\nFeedback required to manually palpate to determine location feedback to aid in the alignment\nthe valve location of the Locator/Indicator Tool with the\nvalve mechanism center\nIndication: display a mechanical indication Indication: LED screen is used to display\ndial for the determination of valve an indication dial for the determination of\nperformance setting valve performance settings.\nMaterials – Patient • Polycarbonate • Polycarbonate and acrylonitrile\nContacting • Polycarbonate, Aluminum with butadiene styrene (PC/ABS)\nanodized surface, Decal • Pad Printing Ink (blue)\n• Acetal Copolymer • Pad Printing Ink (White)\nMaterials – Not There are various Locator and Indicator Locator/Indicator Tool:\nPatient Contacting Tool materials including, but not limited • PC/ABS\n(Locator Tool) to: • MuMetal ASTM-A753 Alloy 4\n• Brass\n• Polycarbonate • Polycarbonate\n• Acetal (Delrin) • ROHS Compliant Electronics\n• Nickel plated Stainless Contact and\nCopper Wire\n• Polyimide\n• Insulated Copper Wire\n• CR 123A, Lithium Battery\n• Thermal Transfer Polyester\n• Polyester Film\nMaterials – Not There are various Adjustment Tool Adjustment Tool:\nPatient Contacting materials including, but not limited to: • PC/ABS TPE\n(Adjustment Tool) • Polycarbonate • PC/ABS\n•Acetal (Delrin) • Neodymium Magnets\n• Stainless Steel\n• Thermal Transfer Polyester\nProtective\nYes Yes\nCarrying Case\nAccessory tool X-ray overlay X-ray overlay\nSterilization NA, non-sterile NA, non-sterile\nVII. The following performance data is provided in support of the substantial\nPerformance equivalence determination for this submission.\nData\nVerification Testing\nThe following table summarizes the design verification activities. All samples\nin design verification testing met predefined acceptance criteria, and the\nproposed device passed design verification test activities. These test results, in\nconjunction with the similarities to the predicate device, demonstrate that the\nCertas Plus Electronic Tool Kit is substantially equivalent to the predicate\ndevice.\nPage 3 of 7\n\n| Table 1: Similarities and Differences – Certas Tool Kit and Certas Plus Electronic Tool Kit |  |  |\n| --- | --- | --- |\n|  | Certas Took Kit\n(Predicate) | Certas Plus Electronic Tool Kit\n(this submission) |\n| Location/Indication\nFeedback | Location: No location feedback; the user is\nrequired to manually palpate to determine\nthe valve location\nIndication: display a mechanical indication\ndial for the determination of valve\nperformance setting | Location: LED screen is used to display\nlocation feedback to aid in the alignment\nof the Locator/Indicator Tool with the\nvalve mechanism center\nIndication: LED screen is used to display\nan indication dial for the determination of\nvalve performance settings. |\n| Materials – Patient\nContacting | • Polycarbonate\n• Polycarbonate, Aluminum with\nanodized surface, Decal\n• Acetal Copolymer | • Polycarbonate and acrylonitrile\nbutadiene styrene (PC/ABS)\n• Pad Printing Ink (blue)\n• Pad Printing Ink (White) |\n| Materials – Not\nPatient Contacting\n(Locator Tool) | There are various Locator and Indicator\nTool materials including, but not limited\nto:\n• Polycarbonate\n• Acetal (Delrin) | Locator/Indicator Tool:\n• PC/ABS\n• MuMetal ASTM-A753 Alloy 4\n• Brass\n• Polycarbonate\n• ROHS Compliant Electronics\n• Nickel plated Stainless Contact and\nCopper Wire\n• Polyimide\n• Insulated Copper Wire\n• CR 123A, Lithium Battery\n• Thermal Transfer Polyester\n• Polyester Film |\n| Materials – Not\nPatient Contacting\n(Adjustment Tool) | There are various Adjustment Tool\nmaterials including, but not limited to:\n• Polycarbonate\n•Acetal (Delrin) | Adjustment Tool:\n• PC/ABS TPE\n• PC/ABS\n• Neodymium Magnets\n• Stainless Steel\n• Thermal Transfer Polyester |\n| Protective\nCarrying Case | Yes | Yes |\n| Accessory tool | X-ray overlay | X-ray overlay |\n| Sterilization | NA, non-sterile | NA, non-sterile |\n\nTable 2: Design Verification Activities Codman Certas Plus Electronic Tool Kit\nTest Test Method Summary Results\nComprehensive Testing verified that design outputs adequately met PASS\nDesign the specified designed inputs including but not limited\nVerification Study to the following:\n• Product requirements verified against drawing\nspecifications for predicate\n• Performed to verify expected performance of\nindication and adjustment features\n• Verify tool screen sequence and iconography\nfeatures\n• Verify mechanical performance of assembly and\ncarrying case\n• Ensure that a successful indication is provided\nacross the range of tissue thickness\n• Verify that electronic components are\nincorporated such that their rated maximums are\nnot exceeded during normal use. This includes\ncomponent thermal rating, operating temperature,\nelectrical voltage withstanding, electrical current\ncapacity and other parameters applicable to\nspecific components\nElectrical Safety Protect against ingress with a IP4X rating. Per IEC PASS\nand Ingress 60601-1 (Edition 3.1)\nTesting\nForce Tests Device capable performing intended function after PASS\nminimum 2700 cycles\nUser Feedback • Verify user interaction requirements associated PASS\nVerification with screen and user feature design and function.\n• Measure the time to receive an indication from\nthe device.\n• Confirm that users receive appropriate feedback\ndevice during adjustment\n• Verify system failure messages.\nEnvironmental Environmental chamber testing durability across PASS\ntypical operational conditions. Demonstrate that\nenvironmental storage conditions experienced by the\ntool kit will not affect its functionality.\nTransit Testing • Confirm that device and case are secure during PASS\ntransit and that case shall prevent damage to the\nproduct in normal conditions of transit, handling,\nand storage in accordance with ISTA 3A.\n• Vibration, drop, and environmental conditioning\no (Packaged-Products for Parcel Delivery\nSystem Shipments 70kg (150 lb) or Less\n(standard, small, flat or elongated).\nDisinfection • Demonstrate efficacy of the reprocessing PASS\nCompatibility procedure used to disinfect reusable components\nof the device to achieve low level disinfection\nusing 70% Isopropyl Alcohol Surface Wipes.\n• Confirm no appreciable signs of deterioration of\nthe enclosure after 1000 disinfection cycles.\nPage 4 of 7\n\n| Table 2: Design Verification Activities Codman Certas Plus Electronic Tool Kit |  |  |\n| --- | --- | --- |\n| Test | Test Method Summary | Results |\n| Comprehensive\nDesign\nVerification Study | Testing verified that design outputs adequately met\nthe specified designed inputs including but not limited\nto the following:\n• Product requirements verified against drawing\nspecifications for predicate\n• Performed to verify expected performance of\nindication and adjustment features\n• Verify tool screen sequence and iconography\nfeatures\n• Verify mechanical performance of assembly and\ncarrying case\n• Ensure that a successful indication is provided\nacross the range of tissue thickness\n• Verify that electronic components are\nincorporated such that their rated maximums are\nnot exceeded during normal use. This includes\ncomponent thermal rating, operating temperature,\nelectrical voltage withstanding, electrical current\ncapacity and other parameters applicable to\nspecific components | PASS |\n| Electrical Safety\nand Ingress\nTesting | Protect against ingress with a IP4X rating. Per IEC\n60601-1 (Edition 3.1) | PASS |\n| Force Tests | Device capable performing intended function after\nminimum 2700 cycles | PASS |\n| User Feedback\nVerification | • Verify user interaction requirements associated\nwith screen and user feature design and function.\n• Measure the time to receive an indication from\nthe device.\n• Confirm that users receive appropriate feedback\ndevice during adjustment\n• Verify system failure messages. | PASS |\n| Environmental | Environmental chamber testing durability across\ntypical operational conditions. Demonstrate that\nenvironmental storage conditions experienced by the\ntool kit will not affect its functionality. | PASS |\n| Transit Testing | • Confirm that device and case are secure during\ntransit and that case shall prevent damage to the\nproduct in normal conditions of transit, handling,\nand storage in accordance with ISTA 3A.\n• Vibration, drop, and environmental conditioning\no (Packaged-Products for Parcel Delivery\nSystem Shipments 70kg (150 lb) or Less\n(standard, small, flat or elongated). | PASS |\n| Disinfection\nCompatibility | • Demonstrate efficacy of the reprocessing\nprocedure used to disinfect reusable components\nof the device to achieve low level disinfection\nusing 70% Isopropyl Alcohol Surface Wipes.\n• Confirm no appreciable signs of deterioration of\nthe enclosure after 1000 disinfection cycles. | PASS |\n\nValidation Testing\nBiocompatibility Testing\nCodman performed a biocompatibility evaluation in accordance with ISO\n10993-1 Biological Evaluation of Medical Devices – Part 1: Evaluation and\ntesting within a risk management process and FDA guidance, Use of\nInternational Standard ISO 10993-1, ‘Biological Evaluation of Medical\nDevices – Part 1: Evaluation and Testing within a risk management process’,\npublished June 16, 2016.\nThe Certas Plus Electronic Tool Kit is considered a surface device with\nlimited skin contact (≤ 24 hours). Biocompatibility testing performed on the\nsubject device, the Certas Plus Electronic Tool Kit, with successful results,\nconfirming that no new issues of safety with successful results, confirming\nthat no new issues of safety and effectiveness are raised. The following tests\nin Table 3 were conducted on the patient contacting components:\ncytotoxicity, sensitization and irritation. The device met all predefined\nacceptance criteria and passed biocompatibility testing.\nTable 3: Biocompatibility Testing for the Locator/Indicator Bottom Housing of\nthe Proposed Device\nBiocompatibility Summary of\nConclusion\nTest Results\nNo cytotoxicity or cell lysis was Non-cytotoxic\nCytotoxicity noted in any of the test wells. No pH\nshift was observed at 48 hours.\nThe test article extracts showed no Not considered a\nevidence of causing delayed dermal sensitizer\ncontact sensitization in the guinea\nSensitization\npig. The test article was not\nconsidered a sensitizer in the guinea\npig test.\nThere was no erythema and no edema Non-Irritant\nobserved on the skin of the animals\ntreated with the test article extract.\nThe Primary Irritation Index for the\ntest article extracts of sodium\nIrritation\nchloride and sesame oil were both\ncalculated to be 0.0. The irritation\nresponses to the test article extracts of\nsodium chloride and sesame was\ncategorized as negligible.\nAll tests results are acceptable and conform to the acceptance criteria outlined\nin the applicable ISO 10993 standards. The test results demonstrate that the\nmaterials in the proposed device are non-cytotoxic, non-sensitizing, and non-\nirritating and thus biocompatible per ISO 10993-1. Therefore, the proposed\nCertas Plus Electronic Tool Kit is substantially equivalent to the predicate\ndevice with respect to biocompatibility.\nPage 5 of 7\n\n|  | Table 3: Biocompatibility Testing for the Locator/Indicator Bottom Housing of |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n|  | the Proposed Device |  |  |  |  |  |  |\n|  | Biocompatibility |  |  | Summary of |  | Conclusion |  |\n|  | Test |  |  | Results |  |  |  |\n| Cytotoxicity |  |  | No cytotoxicity or cell lysis was\nnoted in any of the test wells. No pH\nshift was observed at 48 hours. |  |  | Non-cytotoxic |  |\n| Sensitization |  |  | The test article extracts showed no\nevidence of causing delayed dermal\ncontact sensitization in the guinea\npig. The test article was not\nconsidered a sensitizer in the guinea\npig test. |  |  | Not considered a\nsensitizer |  |\n| Irritation |  |  | There was no erythema and no edema\nobserved on the skin of the animals\ntreated with the test article extract.\nThe Primary Irritation Index for the\ntest article extracts of sodium\nchloride and sesame oil were both\ncalculated to be 0.0. The irritation\nresponses to the test article extracts of\nsodium chloride and sesame was\ncategorized as negligible. |  |  | Non-Irritant |  |\n\nSimulated Post-Implantation Use\nCodman conducted validation testing with clinicians which included a system\nsafety study and qualitative assessment of clinical acceptability. All\nacceptance criteria were met.\nTable 4: Design Validation – Certas Plus Electronic Tool Kit\nTest Test Method Summary Results\nSystem Safety Study Clinicians evaluated the maximum acceptable rate PASS\nfor false positives and maximum success rate for\ncompleting a full procedure. Testing conducted on\na simulated head model with clinically relevant\nimplant locations to create angular variability.\nQualitative After completing simulated use testing with the PASS\nAssessment of Certas Plus Electronic Tool Kit, clinicians were\nClinical Acceptability asked to:\n• Provide a qualitative assessment of:\no Patient comfort (anticipated)\no Clarity of information on screen\no acceptability for use in retro-auricular\nplacement\no Ease of use\no Clinical acceptability\n• Identify images of low battery, critical low\nbattery and graphics system failure screen and\nasked to identify the intent.\nDesign Validation testing of the Certas Plus Electronic Tool Kit confirmed that\nthe design outputs meet the customer requirements and confirm various user\nneeds for the individual tools. These results demonstrate the safe and effective\nuse of the Certas Plus Valve and the Certas Plus Electronic Tool Kit as a system\nfor post-implant adjustment of the valve.\nAnimal Studies\nNo animal studies were required as appropriate verification and validation of\nthe modifications were achieved based on the similarities of the proposed\ndevice to the predicate device, and from results of bench and biocompatibility\ntesting.\nClinical Studies\nNo clinical studies were required as appropriate verification and validation of\nthe modifications was achieved based on the similarities of the proposed device\nto the predicate device, and from results of bench and biocompatibility testing.\nPage 6 of 7\n\n| Table 4: Design Validation – Certas Plus Electronic Tool Kit |  |  |\n| --- | --- | --- |\n| Test | Test Method Summary | Results |\n| System Safety Study | Clinicians evaluated the maximum acceptable rate\nfor false positives and maximum success rate for\ncompleting a full procedure. Testing conducted on\na simulated head model with clinically relevant\nimplant locations to create angular variability. | PASS |\n| Qualitative\nAssessment of\nClinical Acceptability | After completing simulated use testing with the\nCertas Plus Electronic Tool Kit, clinicians were\nasked to:\n• Provide a qualitative assessment of:\no Patient comfort (anticipated)\no Clarity of information on screen\no acceptability for use in retro-auricular\nplacement\no Ease of use\no Clinical acceptability\n• Identify images of low battery, critical low\nbattery and graphics system failure screen and\nasked to identify the intent. | PASS |\n\nThe Certas Plus Electronic Tool Kit passed the verification and validation\ntesting, demonstrating that it performs similarly to the predicate device, the\nCertas Tool Kit, with respect to design verification and validation testing.\nVIII. Based upon the intended use, design, materials, function, comparison to the\nConclusion predicate device, and testing performed by Codman, it is concluded that the\nCertas Plus Electronic Tool Kit is substantially equivalent to the predicate\ndevice.\nPage 7 of 7",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": null
  },
  "confidence": {
    "indications": 0.95
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\nK181902\nDevice Name\nCodman Certas Plus Electronic Tool Kit\nIndications for Use (Describe)\nThe Codman Certas Plus Electronic Tool Kit allows the non-invasive reading or adjustment of the valve setting for the\nCodman Certas and Certas Plus Programmable Valves.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (7/17) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\n510(k) Summary\nI. Submitter Integra LifeSciences Corp.\n11 Cabot Blvd\nMansfield, MA 02048\nPrimary Contact: Nancy MacDonald\nPhone: (781) 971-5664\nSecondary Contact: Jocelyn Raposo\nPhone: (781) 971-5688\nDate of Preparation: September 25, 2018\nII. Device 510(k) Number K181902\nName of Device Codman Certas Plus Electronic Tool Kit\nCommon Name Hydrocephalus Shunt\nCentral Nervous System Fluid Shunt and Components\nClassification Name\n(21 CFR 882.5550)\nRegulatory Class II\nProduct Code JXG\nIII. Predicate The predicate device for this submission is:\nDevice\n510(k) Number Date Cleared Title\nK143111 February 19, 2015 Codman Certas Tool Kit\nIV. Device The Certas Plus Electronic Tool Kit is used to non-invasively read or adjust the\nDescription setting of a Certas or Certas Plus Programmable Valve before and after\nimplantation in the treatment of hydrocephalus. The Certas Plus Electronic\nTool Kit consists of the following tools: Locator/Indicator Tool, Adjustment\nTool and X-Ray Overlay Tool. The Locator/Indicator Tool facilitates correct\nplacement of the Adjustment Tool over a pre-implanted valve in the packaging\nor a post-implanted valve, and measures the valve’s magnetic field to display\nthe valve setting. The Adjustment Tool adjusts the valve to one of the 8 valve\nsettings. The magnets in the Adjustment Tool couple with the magnets in the\nrotating construct of the valve, causing the rotating construct to lift and follow\nthe Adjustment Tool as it is rotated to one of 8 valve settings.\nPage 1 of 7\n\n| 510(k) Number | K181902 |\n| --- | --- |\n| Name of Device | Codman Certas Plus Electronic Tool Kit |\n| Common Name | Hydrocephalus Shunt |\n| Classification Name | Central Nervous System Fluid Shunt and Components\n(21 CFR 882.5550) |\n| Regulatory Class | II |\n| Product Code | JXG |\n\n| 510(k) Number | Date Cleared | Title |\n| --- | --- | --- |\n| K143111 | February 19, 2015 | Codman Certas Tool Kit |\n\nV. Indications The Indications for Use statement for the Certas Plus Electronic Tool Kit is\nfor Use identical to the predicate Certas Tool Kit:\nThe Codman Certas Plus Electronic Tool Kit allows the non-invasive reading\nor adjustment of the valve setting for the Codman Certas and Certas Plus\nProgrammable Valves.\n______________________________________________________________\nVI. Compared to the predicate device, the proposed Certas Plus ElectronicTool Kit\nComparison\nincludes the modifications listed in Table 1.\nto Predicate\nDevice\nTable 1: Similarities and Differences – Certas Tool Kit and Certas Plus Electronic Tool Kit\nCertas Took Kit Certas Plus Electronic Tool Kit\n(Predicate) (this submission)\n510(k) Number K143111 K181902\nIndications for Use The Codman Certas Tool Kit allows the The Codman Certas Plus Electronic Tool\nnon-invasive reading or adjustment of the Kit allows the non-invasive reading or\nvalve setting. adjustment of the valve setting for the\nCodman Certas and Certas Plus\nProgrammable Valves.\nHandheld Tools Locator tool (low profile + adjustable Locator/Indicator tool\nheight) Adjustment tool\nIndicator tool\nAdjustment tool\nOperating Locator Tool: Facilitates correct The Locator and Indicator Tools have\nPrinciple placement of the Adjustment Tool and been combined into one tool.\nIndicator Tool over an implanted valve.\nLocator/Indicator Tool facilitates correct\nplacement of the Adjustment Tool over an\nimplanted valve.\nIndicator Tool: Incorporates a detection The Locator/Indicator Tool incorporates a\nwheel (indication dial) that aligns the detection wheel (indication dial) that\nvalve’s magnetic field to display the valve measures the valve’s magnetic field to\nsetting. display the valve setting.\nAdjustment Tool: The magnets in the Adjustment Tool: The magnets in the\nAdjustment Tool couple with the magnets Adjustment Tool couple with the magnets\nin the rotating construct of the valve, in the rotating construct of the valve,\ncausing the rotating construct to lift and causing the rotating construct to lift and\nfollow the Adjustment Tool as it is rotated follow the Adjustment Tool as it is rotated\nto one of 8 valve settings. to one of 8 valve settings.\nEnergy Type Mechanical, magnetic energy, not battery Locator/Indicator: Battery operated\noperated Adjustment Tool: Magnetic energy\nPage 2 of 7\n\n| Table 1: Similarities and Differences – Certas Tool Kit and Certas Plus Electronic Tool Kit |  |  |\n| --- | --- | --- |\n|  | Certas Took Kit\n(Predicate) | Certas Plus Electronic Tool Kit\n(this submission) |\n| 510(k) Number | K143111 | K181902 |\n| Indications for Use | The Codman Certas Tool Kit allows the\nnon-invasive reading or adjustment of the\nvalve setting. | The Codman Certas Plus Electronic Tool\nKit allows the non-invasive reading or\nadjustment of the valve setting for the\nCodman Certas and Certas Plus\nProgrammable Valves. |\n| Handheld Tools | Locator tool (low profile + adjustable\nheight)\nIndicator tool\nAdjustment tool | Locator/Indicator tool\nAdjustment tool |\n| Operating\nPrinciple | Locator Tool: Facilitates correct\nplacement of the Adjustment Tool and\nIndicator Tool over an implanted valve.\nIndicator Tool: Incorporates a detection\nwheel (indication dial) that aligns the\nvalve’s magnetic field to display the valve\nsetting.\nAdjustment Tool: The magnets in the\nAdjustment Tool couple with the magnets\nin the rotating construct of the valve,\ncausing the rotating construct to lift and\nfollow the Adjustment Tool as it is rotated\nto one of 8 valve settings. | The Locator and Indicator Tools have\nbeen combined into one tool.\nLocator/Indicator Tool facilitates correct\nplacement of the Adjustment Tool over an\nimplanted valve.\nThe Locator/Indicator Tool incorporates a\ndetection wheel (indication dial) that\nmeasures the valve’s magnetic field to\ndisplay the valve setting.\nAdjustment Tool: The magnets in the\nAdjustment Tool couple with the magnets\nin the rotating construct of the valve,\ncausing the rotating construct to lift and\nfollow the Adjustment Tool as it is rotated\nto one of 8 valve settings. |\n| Energy Type | Mechanical, magnetic energy, not battery\noperated | Locator/Indicator: Battery operated\nAdjustment Tool: Magnetic energy |\n\nTable 1: Similarities and Differences – Certas Tool Kit and Certas Plus Electronic Tool Kit\nCertas Took Kit Certas Plus Electronic Tool Kit\n(Predicate) (this submission)\nLocation/Indication Location: No location feedback; the user is Location: LED screen is used to display\nFeedback required to manually palpate to determine location feedback to aid in the alignment\nthe valve location of the Locator/Indicator Tool with the\nvalve mechanism center\nIndication: display a mechanical indication Indication: LED screen is used to display\ndial for the determination of valve an indication dial for the determination of\nperformance setting valve performance settings.\nMaterials – Patient • Polycarbonate • Polycarbonate and acrylonitrile\nContacting • Polycarbonate, Aluminum with butadiene styrene (PC/ABS)\nanodized surface, Decal • Pad Printing Ink (blue)\n• Acetal Copolymer • Pad Printing Ink (White)\nMaterials – Not There are various Locator and Indicator Locator/Indicator Tool:\nPatient Contacting Tool materials including, but not limited • PC/ABS\n(Locator Tool) to: • MuMetal ASTM-A753 Alloy 4\n• Brass\n• Polycarbonate • Polycarbonate\n• Acetal (Delrin) • ROHS Compliant Electronics\n• Nickel plated Stainless Contact and\nCopper Wire\n• Polyimide\n• Insulated Copper Wire\n• CR 123A, Lithium Battery\n• Thermal Transfer Polyester\n• Polyester Film\nMaterials – Not There are various Adjustment Tool Adjustment Tool:\nPatient Contacting materials including, but not limited to: • PC/ABS TPE\n(Adjustment Tool) • Polycarbonate • PC/ABS\n•Acetal (Delrin) • Neodymium Magnets\n• Stainless Steel\n• Thermal Transfer Polyester\nProtective\nYes Yes\nCarrying Case\nAccessory tool X-ray overlay X-ray overlay\nSterilization NA, non-sterile NA, non-sterile\nVII. The following performance data is provided in support of the substantial\nPerformance equivalence determination for this submission.\nData\nVerification Testing\nThe following table summarizes the design verification activities. All samples\nin design verification testing met predefined acceptance criteria, and the\nproposed device passed design verification test activities. These test results, in\nconjunction with the similarities to the predicate device, demonstrate that the\nCertas Plus Electronic Tool Kit is substantially equivalent to the predicate\ndevice.\nPage 3 of 7\n\n| Table 1: Similarities and Differences – Certas Tool Kit and Certas Plus Electronic Tool Kit |  |  |\n| --- | --- | --- |\n|  | Certas Took Kit\n(Predicate) | Certas Plus Electronic Tool Kit\n(this submission) |\n| Location/Indication\nFeedback | Location: No location feedback; the user is\nrequired to manually palpate to determine\nthe valve location\nIndication: display a mechanical indication\ndial for the determination of valve\nperformance setting | Location: LED screen is used to display\nlocation feedback to aid in the alignment\nof the Locator/Indicator Tool with the\nvalve mechanism center\nIndication: LED screen is used to display\nan indication dial for the determination of\nvalve performance settings. |\n| Materials – Patient\nContacting | • Polycarbonate\n• Polycarbonate, Aluminum with\nanodized surface, Decal\n• Acetal Copolymer | • Polycarbonate and acrylonitrile\nbutadiene styrene (PC/ABS)\n• Pad Printing Ink (blue)\n• Pad Printing Ink (White) |\n| Materials – Not\nPatient Contacting\n(Locator Tool) | There are various Locator and Indicator\nTool materials including, but not limited\nto:\n• Polycarbonate\n• Acetal (Delrin) | Locator/Indicator Tool:\n• PC/ABS\n• MuMetal ASTM-A753 Alloy 4\n• Brass\n• Polycarbonate\n• ROHS Compliant Electronics\n• Nickel plated Stainless Contact and\nCopper Wire\n• Polyimide\n• Insulated Copper Wire\n• CR 123A, Lithium Battery\n• Thermal Transfer Polyester\n• Polyester Film |\n| Materials – Not\nPatient Contacting\n(Adjustment Tool) | There are various Adjustment Tool\nmaterials including, but not limited to:\n• Polycarbonate\n•Acetal (Delrin) | Adjustment Tool:\n• PC/ABS TPE\n• PC/ABS\n• Neodymium Magnets\n• Stainless Steel\n• Thermal Transfer Polyester |\n| Protective\nCarrying Case | Yes | Yes |\n| Accessory tool | X-ray overlay | X-ray overlay |\n| Sterilization | NA, non-sterile | NA, non-sterile |\n\nTable 2: Design Verification Activities Codman Certas Plus Electronic Tool Kit\nTest Test Method Summary Results\nComprehensive Testing verified that design outputs adequately met PASS\nDesign the specified designed inputs including but not limited\nVerification Study to the following:\n• Product requirements verified against drawing\nspecifications for predicate\n• Performed to verify expected performance of\nindication and adjustment features\n• Verify tool screen sequence and iconography\nfeatures\n• Verify mechanical performance of assembly and\ncarrying case\n• Ensure that a successful indication is provided\nacross the range of tissue thickness\n• Verify that electronic components are\nincorporated such that their rated maximums are\nnot exceeded during normal use. This includes\ncomponent thermal rating, operating temperature,\nelectrical voltage withstanding, electrical current\ncapacity and other parameters applicable to\nspecific components\nElectrical Safety Protect against ingress with a IP4X rating. Per IEC PASS\nand Ingress 60601-1 (Edition 3.1)\nTesting\nForce Tests Device capable performing intended function after PASS\nminimum 2700 cycles\nUser Feedback • Verify user interaction requirements associated PASS\nVerification with screen and user feature design and function.\n• Measure the time to receive an indication from\nthe device.\n• Confirm that users receive appropriate feedback\ndevice during adjustment\n• Verify system failure messages.\nEnvironmental Environmental chamber testing durability across PASS\ntypical operational conditions. Demonstrate that\nenvironmental storage conditions experienced by the\ntool kit will not affect its functionality.\nTransit Testing • Confirm that device and case are secure during PASS\ntransit and that case shall prevent damage to the\nproduct in normal conditions of transit, handling,\nand storage in accordance with ISTA 3A.\n• Vibration, drop, and environmental conditioning\no (Packaged-Products for Parcel Delivery\nSystem Shipments 70kg (150 lb) or Less\n(standard, small, flat or elongated).\nDisinfection • Demonstrate efficacy of the reprocessing PASS\nCompatibility procedure used to disinfect reusable components\nof the device to achieve low level disinfection\nusing 70% Isopropyl Alcohol Surface Wipes.\n• Confirm no appreciable signs of deterioration of\nthe enclosure after 1000 disinfection cycles.\nPage 4 of 7\n\n| Table 2: Design Verification Activities Codman Certas Plus Electronic Tool Kit |  |  |\n| --- | --- | --- |\n| Test | Test Method Summary | Results |\n| Comprehensive\nDesign\nVerification Study | Testing verified that design outputs adequately met\nthe specified designed inputs including but not limited\nto the following:\n• Product requirements verified against drawing\nspecifications for predicate\n• Performed to verify expected performance of\nindication and adjustment features\n• Verify tool screen sequence and iconography\nfeatures\n• Verify mechanical performance of assembly and\ncarrying case\n• Ensure that a successful indication is provided\nacross the range of tissue thickness\n• Verify that electronic components are\nincorporated such that their rated maximums are\nnot exceeded during normal use. This includes\ncomponent thermal rating, operating temperature,\nelectrical voltage withstanding, electrical current\ncapacity and other parameters applicable to\nspecific components | PASS |\n| Electrical Safety\nand Ingress\nTesting | Protect against ingress with a IP4X rating. Per IEC\n60601-1 (Edition 3.1) | PASS |\n| Force Tests | Device capable performing intended function after\nminimum 2700 cycles | PASS |\n| User Feedback\nVerification | • Verify user interaction requirements associated\nwith screen and user feature design and function.\n• Measure the time to receive an indication from\nthe device.\n• Confirm that users receive appropriate feedback\ndevice during adjustment\n• Verify system failure messages. | PASS |\n| Environmental | Environmental chamber testing durability across\ntypical operational conditions. Demonstrate that\nenvironmental storage conditions experienced by the\ntool kit will not affect its functionality. | PASS |\n| Transit Testing | • Confirm that device and case are secure during\ntransit and that case shall prevent damage to the\nproduct in normal conditions of transit, handling,\nand storage in accordance with ISTA 3A.\n• Vibration, drop, and environmental conditioning\no (Packaged-Products for Parcel Delivery\nSystem Shipments 70kg (150 lb) or Less\n(standard, small, flat or elongated). | PASS |\n| Disinfection\nCompatibility | • Demonstrate efficacy of the reprocessing\nprocedure used to disinfect reusable components\nof the device to achieve low level disinfection\nusing 70% Isopropyl Alcohol Surface Wipes.\n• Confirm no appreciable signs of deterioration of\nthe enclosure after 1000 disinfection cycles. | PASS |\n\nValidation Testing\nBiocompatibility Testing\nCodman performed a biocompatibility evaluation in accordance with ISO\n10993-1 Biological Evaluation of Medical Devices – Part 1: Evaluation and\ntesting within a risk management process and FDA guidance, Use of\nInternational Standard ISO 10993-1, ‘Biological Evaluation of Medical\nDevices – Part 1: Evaluation and Testing within a risk management process’,\npublished June 16, 2016.\nThe Certas Plus Electronic Tool Kit is considered a surface device with\nlimited skin contact (≤ 24 hours). Biocompatibility testing performed on the\nsubject device, the Certas Plus Electronic Tool Kit, with successful results,\nconfirming that no new issues of safety with successful results, confirming\nthat no new issues of safety and effectiveness are raised. The following tests\nin Table 3 were conducted on the patient contacting components:\ncytotoxicity, sensitization and irritation. The device met all predefined\nacceptance criteria and passed biocompatibility testing.\nTable 3: Biocompatibility Testing for the Locator/Indicator Bottom Housing of\nthe Proposed Device\nBiocompatibility Summary of\nConclusion\nTest Results\nNo cytotoxicity or cell lysis was Non-cytotoxic\nCytotoxicity noted in any of the test wells. No pH\nshift was observed at 48 hours.\nThe test article extracts showed no Not considered a\nevidence of causing delayed dermal sensitizer\ncontact sensitization in the guinea\nSensitization\npig. The test article was not\nconsidered a sensitizer in the guinea\npig test.\nThere was no erythema and no edema Non-Irritant\nobserved on the skin of the animals\ntreated with the test article extract.\nThe Primary Irritation Index for the\ntest article extracts of sodium\nIrritation\nchloride and sesame oil were both\ncalculated to be 0.0. The irritation\nresponses to the test article extracts of\nsodium chloride and sesame was\ncategorized as negligible.\nAll tests results are acceptable and conform to the acceptance criteria outlined\nin the applicable ISO 10993 standards. The test results demonstrate that the\nmaterials in the proposed device are non-cytotoxic, non-sensitizing, and non-\nirritating and thus biocompatible per ISO 10993-1. Therefore, the proposed\nCertas Plus Electronic Tool Kit is substantially equivalent to the predicate\ndevice with respect to biocompatibility.\nPage 5 of 7\n\n|  | Table 3: Biocompatibility Testing for the Locator/Indicator Bottom Housing of |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n|  | the Proposed Device |  |  |  |  |  |  |\n|  | Biocompatibility |  |  | Summary of |  | Conclusion |  |\n|  | Test |  |  | Results |  |  |  |\n| Cytotoxicity |  |  | No cytotoxicity or cell lysis was\nnoted in any of the test wells. No pH\nshift was observed at 48 hours. |  |  | Non-cytotoxic |  |\n| Sensitization |  |  | The test article extracts showed no\nevidence of causing delayed dermal\ncontact sensitization in the guinea\npig. The test article was not\nconsidered a sensitizer in the guinea\npig test. |  |  | Not considered a\nsensitizer |  |\n| Irritation |  |  | There was no erythema and no edema\nobserved on the skin of the animals\ntreated with the test article extract.\nThe Primary Irritation Index for the\ntest article extracts of sodium\nchloride and sesame oil were both\ncalculated to be 0.0. The irritation\nresponses to the test article extracts of\nsodium chloride and sesame was\ncategorized as negligible. |  |  | Non-Irritant |  |\n\nSimulated Post-Implantation Use\nCodman conducted validation testing with clinicians which included a system\nsafety study and qualitative assessment of clinical acceptability. All\nacceptance criteria were met.\nTable 4: Design Validation – Certas Plus Electronic Tool Kit\nTest Test Method Summary Results\nSystem Safety Study Clinicians evaluated the maximum acceptable rate PASS\nfor false positives and maximum success rate for\ncompleting a full procedure. Testing conducted on\na simulated head model with clinically relevant\nimplant locations to create angular variability.\nQualitative After completing simulated use testing with the PASS\nAssessment of Certas Plus Electronic Tool Kit, clinicians were\nClinical Acceptability asked to:\n• Provide a qualitative assessment of:\no Patient comfort (anticipated)\no Clarity of information on screen\no acceptability for use in retro-auricular\nplacement\no Ease of use\no Clinical acceptability\n• Identify images of low battery, critical low\nbattery and graphics system failure screen and\nasked to identify the intent.\nDesign Validation testing of the Certas Plus Electronic Tool Kit confirmed that\nthe design outputs meet the customer requirements and confirm various user\nneeds for the individual tools. These results demonstrate the safe and effective\nuse of the Certas Plus Valve and the Certas Plus Electronic Tool Kit as a system\nfor post-implant adjustment of the valve.\nAnimal Studies\nNo animal studies were required as appropriate verification and validation of\nthe modifications were achieved based on the similarities of the proposed\ndevice to the predicate device, and from results of bench and biocompatibility\ntesting.\nClinical Studies\nNo clinical studies were required as appropriate verification and validation of\nthe modifications was achieved based on the similarities of the proposed device\nto the predicate device, and from results of bench and biocompatibility testing.\nPage 6 of 7\n\n| Table 4: Design Validation – Certas Plus Electronic Tool Kit |  |  |\n| --- | --- | --- |\n| Test | Test Method Summary | Results |\n| System Safety Study | Clinicians evaluated the maximum acceptable rate\nfor false positives and maximum success rate for\ncompleting a full procedure. Testing conducted on\na simulated head model with clinically relevant\nimplant locations to create angular variability. | PASS |\n| Qualitative\nAssessment of\nClinical Acceptability | After completing simulated use testing with the\nCertas Plus Electronic Tool Kit, clinicians were\nasked to:\n• Provide a qualitative assessment of:\no Patient comfort (anticipated)\no Clarity of information on screen\no acceptability for use in retro-auricular\nplacement\no Ease of use\no Clinical acceptability\n• Identify images of low battery, critical low\nbattery and graphics system failure screen and\nasked to identify the intent. | PASS |\n\nThe Certas Plus Electronic Tool Kit passed the verification and validation\ntesting, demonstrating that it performs similarly to the predicate device, the\nCertas Tool Kit, with respect to design verification and validation testing.\nVIII. Based upon the intended use, design, materials, function, comparison to the\nConclusion predicate device, and testing performed by Codman, it is concluded that the\nCertas Plus Electronic Tool Kit is substantially equivalent to the predicate\ndevice.\nPage 7 of 7"
  }
}