{
  "source_pdf": "csf-shunt--integra--codman-certas-plus-programmable-valve--510k.pdf",
  "clearance_number": "K182265",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": null,
    "indications": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\nK182265\nDevice Name\nCodman Certas Plus Programmable Valve (Certas Plus Inline Small and Certas Plus Right Angle)\nIndications for Use (Describe)\nThe Codman Certas Plus Programmable Valve is an implantable device that provides constant intraventricular pressure\nand drainage of CSF for the management of hydrocephalus.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (7/17) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\n510(k) Summary\nI. Submitter Integra LifeSciences Production Corp.\n11 Cabot Blvd\nMansfield, MA 02048\nOn behalf of:\nMedos International SARL\nChemin-Blanc 38\nCH 2400 LeLocle, Switzerland\nPrimary Contact: Nancy MacDonald\nPhone: (781) 971-5664\nSecondary Contact: Jocelyn Raposo\nPhone: (781) 971-5688\nDate of Preparation: November 1, 2018\nII. Device(s)\n510(k) Number K182265\nDevice Proprietary Name Codman Certas Plus Programmable Valve (Certas Plus\nInline Small and Certas Plus Right Angle)\nCommon Name Hydrocephalus Shunt\nCentral Nervous System Fluid Shunt and Components\nClassification Name (21 CFR 882.5550)\nRegulatory Classification II\nProduct Code JXG\nIII. Predicate The predicate and reference devices for this submission are:\nDevice(s)\n510(k)\nDate Cleared Title\nNumber\nCodman Certas Plus\nPredicate K152152 Oct. 27, 2015\nProgrammable Valve\nCodman Hakim Programmable\nReference K053107 Jan. 19, 2006\nValve with/without SiphonGuard\nIV. Device This submission includes two additional configurations of the Codman\nDescription(s) Certas Plus Programmable Valve: Certas Plus Inline Small and Certas Plus\nRight Angle. The Codman Certas Plus Programmable Valves are sterile,\nPage 1 of 6\n\n| 510(k) Number | K182265 |\n| --- | --- |\n| Device Proprietary Name | Codman Certas Plus Programmable Valve (Certas Plus\nInline Small and Certas Plus Right Angle) |\n|  |  |\n| Common Name | Hydrocephalus Shunt |\n|  | Central Nervous System Fluid Shunt and Components\n(21 CFR 882.5550) |\n| Classification Name |  |\n|  |  |\n| Regulatory Classification | II |\n| Product Code | JXG |\n\n|  | 510(k) | Date Cleared | Title |\n| --- | --- | --- | --- |\n|  | Number |  |  |\n|  |  |  |  |\n| Predicate | K152152 | Oct. 27, 2015 | Codman Certas Plus\nProgrammable Valve |\n| Reference | K053107 | Jan. 19, 2006 | Codman Hakim Programmable\nValve with/without SiphonGuard |\n\nsingle use, implantable devices designed for shunting cerebrospinal fluid\n(CSF) for the treatment of hydrocephalus.\nThe Codman Certas Plus Programmable Valve is a pressure-regulating\nvalve utilizing the ruby ball-in-cone principle with a pressure inducing\nspring design. Intraventricular pressure is maintained by the ball and cone\nvalve seat design. As the differential pressure across the shunt increases,\nthe ball further displaces from the cone, through which CSF flows, thereby\nincreasing flow and re-establishing the selected pressure. The ball is\nmanufactured of synthetic ruby, as is the matching cone. Together these\ncomponents provide a precise fit for regulating the flow of CSF through\nthe valve.\nThe valve is available with 8 different performance settings for constant\nintraventricular pressure and drainage of CSF. Seven (7) of the settings\nprovide a change in operating pressure, with a range of 25 to 215 mmH O.\n2\nThe eighth (8) setting provides a minimum opening pressure of ‘400’\nmmH 0, thus allowing a physician to turn the valve “virtually off” without\n2\nthe need to surgically remove the valve to limit flow. The pressure of the\nvalve is set preoperatively and can be noninvasively changed post-\nimplantation by using the Codman Certas Tool Kit.\nV. Indications The Indications for Use statement of the proposed device remains identical\nfor Use to the predicate device.\nEquivalence Comparison Indications for Use\nCodman Certas Plus Programmable Valve The Codman Certas Plus Programmable\n(Predicate K152152) Valve is an implantable device that\nprovides constant intraventricular\npressure and drainage of CSF for the\nmanagement of hydrocephalus.\nThe Codman Hakim Programmable Valves\n(CHPV) are implantable devices that provide\nCodman Hakim Programmable Valve\nconstant intraventricular pressure and\n(Reference K053107)\ndrainage of CSF for the management of\nhydrocephalus.\nCodman Certas Plus Inline Small and The Codman Certas Plus Programmable\nCertas Plus Right Angle Programmable Valve is an implantable device that\nValves provides constant intraventricular pressure\n(Subject of This Submission - K182265) and drainage of CSF for the management\nof hydrocephalus.\nVI. Comparison\nto Predicate and The Codman Certas Plus Inline Small and Right Angle Programmable\nReference Valves are substantially equivalent to the predicate Codman Certas Plus\nDevices Programmable Valve, which has been cleared under K152152 on October\n27, 2015. The Certas Plus Inline Small and Right Angle Valves have the\nPage 2 of 6\n\n| Equivalence Comparison | Indications for Use |\n| --- | --- |\n| Codman Certas Plus Programmable Valve\n(Predicate K152152) | The Codman Certas Plus Programmable\nValve is an implantable device that\nprovides constant intraventricular\npressure and drainage of CSF for the\nmanagement of hydrocephalus. |\n| Codman Hakim Programmable Valve\n(Reference K053107) | The Codman Hakim Programmable Valves\n(CHPV) are implantable devices that provide\nconstant intraventricular pressure and\ndrainage of CSF for the management of\nhydrocephalus. |\n| Codman Certas Plus Inline Small and\nCertas Plus Right Angle Programmable\nValves\n(Subject of This Submission - K182265) | The Codman Certas Plus Programmable\nValve is an implantable device that\nprovides constant intraventricular pressure\nand drainage of CSF for the management\nof hydrocephalus. |\n\nsame intended use, design principles, operational principles and materials\nas the predicate Certas Plus Programmable Valve. Compared to the",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": [
      "K053107",
      "K053107",
      "K053107",
      "K152152"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\nK182265\nDevice Name\nCodman Certas Plus Programmable Valve (Certas Plus Inline Small and Certas Plus Right Angle)\nIndications for Use (Describe)\nThe Codman Certas Plus Programmable Valve is an implantable device that provides constant intraventricular pressure\nand drainage of CSF for the management of hydrocephalus.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (7/17) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\n510(k) Summary\nI. Submitter Integra LifeSciences Production Corp.\n11 Cabot Blvd\nMansfield, MA 02048\nOn behalf of:\nMedos International SARL\nChemin-Blanc 38\nCH 2400 LeLocle, Switzerland\nPrimary Contact: Nancy MacDonald\nPhone: (781) 971-5664\nSecondary Contact: Jocelyn Raposo\nPhone: (781) 971-5688\nDate of Preparation: November 1, 2018\nII. Device(s)\n510(k) Number K182265\nDevice Proprietary Name Codman Certas Plus Programmable Valve (Certas Plus\nInline Small and Certas Plus Right Angle)\nCommon Name Hydrocephalus Shunt\nCentral Nervous System Fluid Shunt and Components\nClassification Name (21 CFR 882.5550)\nRegulatory Classification II\nProduct Code JXG\nIII. Predicate The predicate and reference devices for this submission are:\nDevice(s)\n510(k)\nDate Cleared Title\nNumber\nCodman Certas Plus\nPredicate K152152 Oct. 27, 2015\nProgrammable Valve\nCodman Hakim Programmable\nReference K053107 Jan. 19, 2006\nValve with/without SiphonGuard\nIV. Device This submission includes two additional configurations of the Codman\nDescription(s) Certas Plus Programmable Valve: Certas Plus Inline Small and Certas Plus\nRight Angle. The Codman Certas Plus Programmable Valves are sterile,\nPage 1 of 6\n\n| 510(k) Number | K182265 |\n| --- | --- |\n| Device Proprietary Name | Codman Certas Plus Programmable Valve (Certas Plus\nInline Small and Certas Plus Right Angle) |\n|  |  |\n| Common Name | Hydrocephalus Shunt |\n|  | Central Nervous System Fluid Shunt and Components\n(21 CFR 882.5550) |\n| Classification Name |  |\n|  |  |\n| Regulatory Classification | II |\n| Product Code | JXG |\n\n|  | 510(k) | Date Cleared | Title |\n| --- | --- | --- | --- |\n|  | Number |  |  |\n|  |  |  |  |\n| Predicate | K152152 | Oct. 27, 2015 | Codman Certas Plus\nProgrammable Valve |\n| Reference | K053107 | Jan. 19, 2006 | Codman Hakim Programmable\nValve with/without SiphonGuard |\n\nsingle use, implantable devices designed for shunting cerebrospinal fluid\n(CSF) for the treatment of hydrocephalus.\nThe Codman Certas Plus Programmable Valve is a pressure-regulating\nvalve utilizing the ruby ball-in-cone principle with a pressure inducing\nspring design. Intraventricular pressure is maintained by the ball and cone\nvalve seat design. As the differential pressure across the shunt increases,\nthe ball further displaces from the cone, through which CSF flows, thereby\nincreasing flow and re-establishing the selected pressure. The ball is\nmanufactured of synthetic ruby, as is the matching cone. Together these\ncomponents provide a precise fit for regulating the flow of CSF through\nthe valve.\nThe valve is available with 8 different performance settings for constant\nintraventricular pressure and drainage of CSF. Seven (7) of the settings\nprovide a change in operating pressure, with a range of 25 to 215 mmH O.\n2\nThe eighth (8) setting provides a minimum opening pressure of ‘400’\nmmH 0, thus allowing a physician to turn the valve “virtually off” without\n2\nthe need to surgically remove the valve to limit flow. The pressure of the\nvalve is set preoperatively and can be noninvasively changed post-\nimplantation by using the Codman Certas Tool Kit.\nV. Indications The Indications for Use statement of the proposed device remains identical\nfor Use to the predicate device.\nEquivalence Comparison Indications for Use\nCodman Certas Plus Programmable Valve The Codman Certas Plus Programmable\n(Predicate K152152) Valve is an implantable device that\nprovides constant intraventricular\npressure and drainage of CSF for the\nmanagement of hydrocephalus.\nThe Codman Hakim Programmable Valves\n(CHPV) are implantable devices that provide\nCodman Hakim Programmable Valve\nconstant intraventricular pressure and\n(Reference K053107)\ndrainage of CSF for the management of\nhydrocephalus.\nCodman Certas Plus Inline Small and The Codman Certas Plus Programmable\nCertas Plus Right Angle Programmable Valve is an implantable device that\nValves provides constant intraventricular pressure\n(Subject of This Submission - K182265) and drainage of CSF for the management\nof hydrocephalus.\nVI. Comparison\nto Predicate and The Codman Certas Plus Inline Small and Right Angle Programmable\nReference Valves are substantially equivalent to the predicate Codman Certas Plus\nDevices Programmable Valve, which has been cleared under K152152 on October\n27, 2015. The Certas Plus Inline Small and Right Angle Valves have the\nPage 2 of 6\n\n| Equivalence Comparison | Indications for Use |\n| --- | --- |\n| Codman Certas Plus Programmable Valve\n(Predicate K152152) | The Codman Certas Plus Programmable\nValve is an implantable device that\nprovides constant intraventricular\npressure and drainage of CSF for the\nmanagement of hydrocephalus. |\n| Codman Hakim Programmable Valve\n(Reference K053107) | The Codman Hakim Programmable Valves\n(CHPV) are implantable devices that provide\nconstant intraventricular pressure and\ndrainage of CSF for the management of\nhydrocephalus. |\n| Codman Certas Plus Inline Small and\nCertas Plus Right Angle Programmable\nValves\n(Subject of This Submission - K182265) | The Codman Certas Plus Programmable\nValve is an implantable device that\nprovides constant intraventricular pressure\nand drainage of CSF for the management\nof hydrocephalus. |\n\nsame intended use, design principles, operational principles and materials\nas the predicate Certas Plus Programmable Valve. Compared to the",
    "Substantial Equivalence": "predicate device, the Codman Certas Plus Inline Small and Right Angle\nvalves include the modifications listed in Table 1.\nThe Certas Plus Right Angle Valve is also similar in design to the reference\ndevice, the Codman Hakim Programmable Valve, Right Angle (K053107).\nTable 1. Proposed Modifications for the Codman Certas Plus Programmable\nValve\nDevice Modification Rationale\nCertas Plus • Smaller silicone housing and Minor modifications are being\nInline Small reservoir introduced to respond to market\n• Curved silicone housing demand without changing the\n• Angled proximal connector fundamental scientific technology\n• Angled distal connector or the intended use.\n(applicable to valves without\nunitized catheters and valves\nwithout SiphonGuard)\n• Modified silicone backing to\naccommodate silicone\nhousing\n• Needle Guard material\nchanged to Polyethersulfone\n(PES). PES is currently used\nfor other Certas Plus parts\n• Modification to the inner\nblister packaging\nCertas Plus • Right angle silicone housing Minor modifications are being\nRight Angle • Right angle proximal introduced to respond to market\nconnector demand without changing the\n• Angled distal connector fundamental scientific technology\n(applicable to valves without or the intended use.\nunitized catheters and valves\nwithout SiphonGuard) A right-angle configuration is\n• Modified silicone backing to currently available with the\naccommodate silicone legally marketed reference device,\nhousing the Codman Hakim\n• Needle Guard material Programmable Valve (K053107).\nchanged to Polyethersulfone\n(PES). PES is currently used\nfor other Certas Plus\ncomponents.\nLabeling Revised the labeling to include Labeling updates to reflect the\nthe Certas Plus Inline Small and proposed valve configurations\nCertas Plus Right Angle with no changes to the indications\nValves. or intended use.\nAdded details to MRI Safety Additional details requested from\nSection (‘MRI Additional Codman EU Notified Body.\nPage 3 of 6\n\n| Table 1. Proposed Modifications for the Codman Certas Plus Programmable\nValve |  |  |\n| --- | --- | --- |\n| Device | Modification | Rationale |\n| Certas Plus\nInline Small | • Smaller silicone housing and\nreservoir\n• Curved silicone housing\n• Angled proximal connector\n• Angled distal connector\n(applicable to valves without\nunitized catheters and valves\nwithout SiphonGuard)\n• Modified silicone backing to\naccommodate silicone\nhousing\n• Needle Guard material\nchanged to Polyethersulfone\n(PES). PES is currently used\nfor other Certas Plus parts\n• Modification to the inner\nblister packaging | Minor modifications are being\nintroduced to respond to market\ndemand without changing the\nfundamental scientific technology\nor the intended use. |\n| Certas Plus\nRight Angle | • Right angle silicone housing\n• Right angle proximal\nconnector\n• Angled distal connector\n(applicable to valves without\nunitized catheters and valves\nwithout SiphonGuard)\n• Modified silicone backing to\naccommodate silicone\nhousing\n• Needle Guard material\nchanged to Polyethersulfone\n(PES). PES is currently used\nfor other Certas Plus\ncomponents. | Minor modifications are being\nintroduced to respond to market\ndemand without changing the\nfundamental scientific technology\nor the intended use.\nA right-angle configuration is\ncurrently available with the\nlegally marketed reference device,\nthe Codman Hakim\nProgrammable Valve (K053107). |\n| Labeling | Revised the labeling to include\nthe Certas Plus Inline Small and\nCertas Plus Right Angle\nValves.\nAdded details to MRI Safety\nSection (‘MRI Additional | Labeling updates to reflect the\nproposed valve configurations\nwith no changes to the indications\nor intended use.\nAdditional details requested from\nCodman EU Notified Body. |\n\nTable 1. Proposed Modifications for the Codman Certas Plus Programmable\nValve\nDevice Modification Rationale\nInformation’) to clarify how the\nvalve was MR tested.\nVII. The following performance data is provided in support of the substantial\nPerformance equivalence determination.\nData\nVerification Testing\nThe following table summarizes the design verification activities. All\nsamples in design verification testing met predefined acceptance criteria,\nand the proposed devices passed design verification test activities. These\ntest results, in conjunction with the similarities to the predicate device,\ndemonstrate that the Certas Plus Programmable Inline Small and Right\nAngle Valves are substantially equivalent to the predicate device.\nTable 2: Design Verification Activities – Codman Certas Plus Inline Small and\nRight Angle Programmable Valves\nTest Test Method Summary Results\nShunt Safety Testing per ISO 7197:2009 standard for shunt safety PASS\nand and performance including the following clauses:\nPerformance • 4.2. Radiopacity\nTesting • 4.3. Biocompatibility\n• 4.4. Resistance to leakage\n• 4.5. Control of the implanted shunt\n• 4.6. Pressure-flow characteristics\n• 4.7. Identification of shunts in vivo\n• 4.8. Ability to withstand overpressure\n• 4.9. Dynamic breaking strength\n• 4.10. Behavior under MR imaging\nconditions\n• 4.11. Bursting pressure\n• 5.1.1. Reflux performance\n• 8.2.d. Method for puncture and indication of\nhow often puncturing is possible\nShelf Life Testing per ISO 7197:2009 standard for shunt safety PASS\nStudy and performance following accelerated aging. Clauses\nrelated to mechanical performance of the valve were\ntested to specifically stress the valve's silicone\nhousings.\nSterilization Testing per ISO 17665-1: 2006 and ISO 17665-2: PASS\n2009 for sterilization of healthcare products, moist\nheat.\n• Confirm assembly process does not create a\nhigher risk of bioburden.\n• Test ability of Certas Plus Inline valve\nsterilization cycle to sterilize the subject\ndevices.\nNatural Product Resistance Test\no\nMicrobial Challenge\no\nPage 4 of 6\n\n| Table 1. Proposed Modifications for the Codman Certas Plus Programmable\nValve |  |  |\n| --- | --- | --- |\n| Device | Modification | Rationale |\n|  | Information’) to clarify how the\nvalve was MR tested. |  |\n\n| Table 2: Design Verification Activities – Codman Certas Plus Inline Small and\nRight Angle Programmable Valves |  |  |\n| --- | --- | --- |\n| Test | Test Method Summary | Results |\n| Shunt Safety\nand\nPerformance\nTesting | Testing per ISO 7197:2009 standard for shunt safety\nand performance including the following clauses:\n• 4.2. Radiopacity\n• 4.3. Biocompatibility\n• 4.4. Resistance to leakage\n• 4.5. Control of the implanted shunt\n• 4.6. Pressure-flow characteristics\n• 4.7. Identification of shunts in vivo\n• 4.8. Ability to withstand overpressure\n• 4.9. Dynamic breaking strength\n• 4.10. Behavior under MR imaging\nconditions\n• 4.11. Bursting pressure\n• 5.1.1. Reflux performance\n• 8.2.d. Method for puncture and indication of\nhow often puncturing is possible | PASS |\n| Shelf Life\nStudy | Testing per ISO 7197:2009 standard for shunt safety\nand performance following accelerated aging. Clauses\nrelated to mechanical performance of the valve were\ntested to specifically stress the valve's silicone\nhousings. | PASS |\n| Sterilization | Testing per ISO 17665-1: 2006 and ISO 17665-2:\n2009 for sterilization of healthcare products, moist\nheat.\n• Confirm assembly process does not create a\nhigher risk of bioburden.\n• Test ability of Certas Plus Inline valve\nsterilization cycle to sterilize the subject\ndevices.\nNatural Product Resistance Test\no\nMicrobial Challenge\no | PASS |\n\nTransit ISO 11067-1: 2009 and ISO11607-2: PASS;\nTesting 2006: Packaging for Terminally Sterilized Medical Cosmetic\nDevices defects observed\n• Confirm that unit box and double blister prevents on unit box with\ndamage to the product in normal conditions of no effect on\ntransit, handling, and storage in accordance with packaging or\nISTA 3A. valve\n• Vibration, drop, and environmental conditioning performance.\n(Packaged-Products for Parcel Delivery\no\nSystem Shipments 70kg (150 lbs) or Less\n(standard, small, flat or elongated).\nValve • Confirm that silicone strength of Certas Plus PASS\nFixation Inline Small valve suture flange is no worse\nTesting than the predicate device.\n• Test compatibility of bone screw fixation with\nCertas Plus Right Angle valve per ISO\n7197:2009 method of Dynamic Breaking\nStrength.\nValve Measure force to flex subject devices to known PASS;\nFlexibility curvature compared to predicate device. Certas Plus\nTesting Inline Small\nvalve is more\nflexible and\nCertas Plus\nRight Angle\nvalve is\nequivalent to\npredicate\ndevice.\nAdjustment Verify ability to use Codman CERTAS toolkits to PASS\nand adjust and indicate a valve.\nIndication\nTesting\nValidation Testing\nSimulated Post-Implantation Use\nCodman conducted validation testing with clinicians which included\nindication and adjustment post-implantation using simulated skin\nthicknesses.\nTable 3: Design Validation Activities – Codman Certas Plus Inline Small and\nRight Angle Programmable Valves\nTest Test Method Summary Results\nSystem Clinicians evaluated the maximum acceptable rate for PASS\nSafety Study false positives and maximum success rate for completing a\nfull procedure. Testing conducted on a simulated head\nmodel with variable valve orientation.\nTest results demonstrated that the acceptance criteria were met; therefore,\nthe Codman Certas Plus Programmable Inline Small and Right Angle\nValves conform to the expected device performance and intended use.\nResults of the verification and validation testing have demonstrated that the\nproposed valves are substantially equivalent to the predicate Codman\nPage 5 of 6\n\n| Transit\nTesting | ISO 11067-1: 2009 and ISO11607-2:\n2006: Packaging for Terminally Sterilized Medical\nDevices\n• Confirm that unit box and double blister prevents\ndamage to the product in normal conditions of\ntransit, handling, and storage in accordance with\nISTA 3A.\n• Vibration, drop, and environmental conditioning\n(Packaged-Products for Parcel Delivery\no\nSystem Shipments 70kg (150 lbs) or Less\n(standard, small, flat or elongated). | PASS;\nCosmetic\ndefects observed\non unit box with\nno effect on\npackaging or\nvalve\nperformance. |\n| --- | --- | --- |\n| Valve\nFixation\nTesting | • Confirm that silicone strength of Certas Plus\nInline Small valve suture flange is no worse\nthan the predicate device.\n• Test compatibility of bone screw fixation with\nCertas Plus Right Angle valve per ISO\n7197:2009 method of Dynamic Breaking\nStrength. | PASS |\n| Valve\nFlexibility\nTesting | Measure force to flex subject devices to known\ncurvature compared to predicate device. | PASS;\nCertas Plus\nInline Small\nvalve is more\nflexible and\nCertas Plus\nRight Angle\nvalve is\nequivalent to\npredicate\ndevice. |\n| Adjustment\nand\nIndication\nTesting | Verify ability to use Codman CERTAS toolkits to\nadjust and indicate a valve. | PASS |\n\n| Table 3: Design Validation Activities – Codman Certas Plus Inline Small and\nRight Angle Programmable Valves |  |  |\n| --- | --- | --- |\n| Test | Test Method Summary | Results |\n| System\nSafety Study | Clinicians evaluated the maximum acceptable rate for\nfalse positives and maximum success rate for completing a\nfull procedure. Testing conducted on a simulated head\nmodel with variable valve orientation. | PASS |\n\nCertas Plus Programmable Valve, and that the modifications do not impact\nthe safety or effectiveness of the proposed valves.\nMagnetic Resonance Imaging\nThe metallic components of the proposed Certas Plus Inline Small Valve\nand Certas Plus Right Angle Valve are the same as the current Certas Plus\nProgrammable Valve. Since there were no changes to the metallic\ncomponents within the valve assembly, there are no additional risks\nassociated with the MRI safety of the proposed valves.\nBiocompatibility Testing\nThe materials of the proposed Certas Plus Inline Small Valve and Certas\nPlus Right Angle Valve are the same as the current Certas Plus\nProgrammable Valve and are sterilized using the same sterilization method\nas the predicate devices in the Certas Plus Programmable Valve product\nfamily.\nAnimal Studies\nNo animal studies were required as appropriate verification and validation\nof the design modifications were achieved based on the similarities of the\nproposed devices to the predicate device, and from result of bench testing.\nClinical Studies\nNo clinical studies were required as appropriate verification and validation\nof the design modifications were achieved based on the similarities of the\nproposed devices to the predicate device, and from result of bench testing.\nConclusion\nBased upon the intended use, design, materials, function, comparison to\ncurrently marketed devices, and testing performed, it is concluded that the\nCodman Certas Plus Inline Small and Right Angle Valves are substantially\nequivalent to the predicate Codman Certas Programmable Valve\n(K152152) and, therefore, do not raise any new questions of safety and\neffectiveness.\nPage 6 of 6"
  }
}