{
  "source_pdf": "csf-shunt--integra--codman-libertis-1-5-mm--510k.pdf",
  "clearance_number": "K243552",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": null,
    "indications": "Indications for Use See PRA Statement below.\n�����\nSubmission Number (if known)\nI K243552\nDevice Name\n™\nCodman Libertis 1.5 mm EVD Catheter with Bactiseal® and Endexo® Technology with Luer\nConnection (821761 );\n™\nCodman Libertis 1.9 mm EVD Catheter with Bactiseal® and Endexo® Technology with Luer\nConnection (821762)\nIndications for Use (Describe)\n™\nThe Codman Libertis EVD Catheter with Bactiseal® and Endexo® Technology is indicated for\ngaining access to the ventricles of the brain and can be used with dimensionally compatible devices\nfor draining cerebrospinal fluid (CSF) and other fluids of similar physical characteristics as a means\nof reducing intracranial pressure and CSF volume.\nType of Use (Select one or both, as applicable)\nIZI D\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n\"An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid 0MB number.\"\n\nIntegra LifeSciences-Traditional 510(k)\nCodman LibertísTM EVD Catheter with Bactiseal® and Endexo® Technology with Luer Connection\n510(k) Summary\nA summary of 510(k) safety and effectiveness information in accordance with the requirements of 21\nCFR 807.92.\n807.92(a) (1) Submitter Information\nName and Address Integra LifeSciences Production Corporation\n11 Cabot Boulevard\nMansfield, MA 02048\nTelephone number (680)910-4999\nPrimary Contact Kali Sacco\nDate Summary Prepared August 6, 2025\n807.92(a) (2) Name of Device\nTrade or Proprietary Name Codman LibertísTM EVD Catheter with Bactiseal®\nand Endexo® Technology\nCommon Name Ventricular Catheters\nClassification Name Central Nervous System Fluid Shunt and\nComponents\n(21 CFR 882.5550)\nDevice Class II\nProduct Code JXG\n807.92(a) (3) Predicate Information",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": [
      "K233448",
      "K233448",
      "K233448",
      "K233448",
      "K233448"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n�����\nSubmission Number (if known)\nI K243552\nDevice Name\n™\nCodman Libertis 1.5 mm EVD Catheter with Bactiseal® and Endexo® Technology with Luer\nConnection (821761 );\n™\nCodman Libertis 1.9 mm EVD Catheter with Bactiseal® and Endexo® Technology with Luer\nConnection (821762)\nIndications for Use (Describe)\n™\nThe Codman Libertis EVD Catheter with Bactiseal® and Endexo® Technology is indicated for\ngaining access to the ventricles of the brain and can be used with dimensionally compatible devices\nfor draining cerebrospinal fluid (CSF) and other fluids of similar physical characteristics as a means\nof reducing intracranial pressure and CSF volume.\nType of Use (Select one or both, as applicable)\nIZI D\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n\"An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid 0MB number.\"\n\nIntegra LifeSciences-Traditional 510(k)\nCodman LibertísTM EVD Catheter with Bactiseal® and Endexo® Technology with Luer Connection\n510(k) Summary\nA summary of 510(k) safety and effectiveness information in accordance with the requirements of 21\nCFR 807.92.\n807.92(a) (1) Submitter Information\nName and Address Integra LifeSciences Production Corporation\n11 Cabot Boulevard\nMansfield, MA 02048\nTelephone number (680)910-4999\nPrimary Contact Kali Sacco\nDate Summary Prepared August 6, 2025\n807.92(a) (2) Name of Device\nTrade or Proprietary Name Codman LibertísTM EVD Catheter with Bactiseal®\nand Endexo® Technology\nCommon Name Ventricular Catheters\nClassification Name Central Nervous System Fluid Shunt and\nComponents\n(21 CFR 882.5550)\nDevice Class II\nProduct Code JXG\n807.92(a) (3) Predicate Information",
    "Substantial Equivalence": "Predicate Device Bactiseal EVD Catheter Sets and Bactiseal Clear\nEVD Catheter Set (K233448)\n807.92(a) (4) Device Description\nThe Codman LibertísTM EVD Catheter with Bactiseal® and Endexo® Technology (LibertísTM EVD\nCatheters) include a ventricular catheter that is supplied with component accessories that facilitate\nplacement and use of the catheter for reducing and controlling intracranial pressure due to excess\ncerebrospinal fluid (CSF). The ventricular catheter is subjected to a treatment process by which the\nsilicone is impregnated with two antimicrobials, rifampicin and clindamycin hydrochloride. Laboratory\nstudies show Bactiseal treated catheters reduce the colonization of gram-positive bacteria on the tubing\nsurface. Additionally, LibertísTM EVD Catheters contain an Endexo® polymer additive; a surface\nmodifying macromolecule (SMM) polymer blended into the catheter’s base silicone. The ventricular\ncatheter is placed in the ventricles of the brain and CSF enters the fluid conduit through the inlet holes\nnear the tip of the catheter and drains into the external drainage system connected to the catheter. The\ncatheter contains a barium sulfate stripe for radiopacity and includes numerical depth markings and\ncircumferential bands, made of ink, from the proximal tip.\n807.92(a) (5) Indications for Use\nThe Codman® LibertísTM EVD Catheter with Bactiseal® and Endexo® Technology is indicated for\ngaining access to the ventricles of the brain and can be used with dimensionally compatible devices for\ndraining cerebrospinal fluid (CSF) and other fluids of similar physical characteristics as a means of\nreducing intracranial pressure and CSF volume.\n807.92(a) (6) Technological Characteristics Compared to Predicate\nThe proposed LibertísTM EVD Catheters have the same intended use and functionality as the predicate\ndevices. The proposed changes to the design, materials, and sterility do not raise different questions of\nsafety and/or effectiveness.\nPage 1 of 4\n\n|  | 807.92(a) (1) Submitter Information |  |  |\n| --- | --- | --- | --- |\n| Name and Address |  | Integra LifeSciences Production Corporation\n11 Cabot Boulevard\nMansfield, MA 02048 |  |\n| Telephone number |  | (680)910-4999 |  |\n| Primary Contact |  | Kali Sacco |  |\n| Date Summary Prepared |  | August 6, 2025 |  |\n|  | 807.92(a) (2) Name of Device |  |  |\n| Trade or Proprietary Name |  | Codman LibertísTM EVD Catheter with Bactiseal®\nand Endexo® Technology |  |\n| Common Name |  | Ventricular Catheters |  |\n| Classification Name |  | Central Nervous System Fluid Shunt and\nComponents\n(21 CFR 882.5550) |  |\n| Device Class |  | II |  |\n| Product Code |  | JXG |  |\n|  | 807.92(a) (3) Predicate Information |  |  |\n| Predicate Device |  | Bactiseal EVD Catheter Sets and Bactiseal Clear\nEVD Catheter Set (K233448) |  |\n|  | 807.92(a) (4) Device Description |  |  |\n|  |  |  |  |\n| The Codman LibertísTM EVD Catheter with Bactiseal® and Endexo® Technology (LibertísTM EVD\nCatheters) include a ventricular catheter that is supplied with component accessories that facilitate\nplacement and use of the catheter for reducing and controlling intracranial pressure due to excess\ncerebrospinal fluid (CSF). The ventricular catheter is subjected to a treatment process by which the\nsilicone is impregnated with two antimicrobials, rifampicin and clindamycin hydrochloride. Laboratory\nstudies show Bactiseal treated catheters reduce the colonization of gram-positive bacteria on the tubing\nsurface. Additionally, LibertísTM EVD Catheters contain an Endexo® polymer additive; a surface\nmodifying macromolecule (SMM) polymer blended into the catheter’s base silicone. The ventricular\ncatheter is placed in the ventricles of the brain and CSF enters the fluid conduit through the inlet holes\nnear the tip of the catheter and drains into the external drainage system connected to the catheter. The\ncatheter contains a barium sulfate stripe for radiopacity and includes numerical depth markings and\ncircumferential bands, made of ink, from the proximal tip. |  |  |  |\n|  | 807.92(a) (5) Indications for Use |  |  |\n| The Codman® LibertísTM EVD Catheter with Bactiseal® and Endexo® Technology is indicated for\ngaining access to the ventricles of the brain and can be used with dimensionally compatible devices for\ndraining cerebrospinal fluid (CSF) and other fluids of similar physical characteristics as a means of\nreducing intracranial pressure and CSF volume. |  |  |  |\n|  | 807.92(a) (6) Technological Characteristics Compared to Predicate |  |  |\n| The proposed LibertísTM EVD Catheters have the same intended use and functionality as the predicate\ndevices. The proposed changes to the design, materials, and sterility do not raise different questions of\nsafety and/or effectiveness. |  |  |  |\n\nIntegra LifeSciences-Traditional 510(k)\nCodman LibertísTM EVD Catheter with Bactiseal® and Endexo® Technology with Luer Connection\nComponent Affected Proposed Modification Rationale\nLibertísTM EVD Addition of Endexo additive A surface modifying macromolecule (SMM)\nCatheters polymer blended into the catheter’s base silicone.\nThe Endexo technology modifies polymeric medical\ndevice surfaces to passively reduce the protein –\nbiomaterial interactions which mediate thrombus\nformation and cellular adhesion.\nThe diameter of the catheter To ensure the same performance specifications as\ninlet hole on the smaller the predicate by maintaining the same inlet hole\ndiameter catheter (821761) opening surface area.\nis larger than the predicate\nP/N 821745 and there are\nfewer inlet holes\nAdditional ventricular Addition of numerical markings and circumferential\ncatheter markings bands is part of continuous improvement in catheter\nusability\nDifferent material A different ink formulation was used to ensure\nformulations in the ink adherence to the catheter.\nmarkings\nCatheter Anchoring Different material To accommodate the manufacturing processes\nClip formulation\nIncreased thickness of the Continuous improvement for usability\ncatheter anchoring clip\nTrocar Reduced diameter in the More bendable as part of continuous improvement\nbending region\nReduced barb ridges to 4 Continuous improvement for usability to maintain\ncompared to 6 on the consistency between the trocars used with each\npredicate Libertís EVD Catheter (821761 and 821762)\nStylet for 821761 Decreased cross-section size The decrease in cross-section is required due to the\nof the stylet smaller size of the catheter\nCatheter and Stylet Sterilization using electron- Radiation (electron beam) sterilization methods\nbeam radiation were chosen to reduce thermal degradation of the\nantibiotics.\nPackaging of Catheter Change the catheter and PETG was selected for greater compatibility with\nand Stylet stylet tray to PETG electron beam sterilization\nChange the sterile barrier To facilitate packaging in a low pressure N\n2\nfor the proposed catheter atmosphere.\nand stylet to two sheets of\nnylon/LDPE (low density\npolyethylene) rather than\nTyvek 1073B and\npolyester/polyolefin.\nFilling the pouch with low To reduce oxidative degradation of the antibiotics\npressure N\n2\nLabeling Device and package labels: To accurately reflect Libertís EVD Catheter\n• New device name\n• New reference\nnumber (SKU)\n• New description to\nidentify contents of\neach pouch\n• Updated\nsymbology for\npouch containing\nCatheter and Stylet\nPage 2 of 4\n\n|  |  | Component Affected |  |  | Proposed Modification |  |  | Rationale |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  | LibertísTM EVD\nCatheters |  |  | Addition of Endexo additive |  |  | A surface modifying macromolecule (SMM)\npolymer blended into the catheter’s base silicone.\nThe Endexo technology modifies polymeric medical\ndevice surfaces to passively reduce the protein –\nbiomaterial interactions which mediate thrombus\nformation and cellular adhesion. |  |  |  |\n|  |  |  |  | The diameter of the catheter\ninlet hole on the smaller\ndiameter catheter (821761)\nis larger than the predicate\nP/N 821745 and there are\nfewer inlet holes |  |  | To ensure the same performance specifications as\nthe predicate by maintaining the same inlet hole\nopening surface area. |  |  |  |\n|  |  |  |  | Additional ventricular\ncatheter markings |  |  | Addition of numerical markings and circumferential\nbands is part of continuous improvement in catheter\nusability |  |  |  |\n|  |  |  |  | Different material\nformulations in the ink\nmarkings |  |  | A different ink formulation was used to ensure\nadherence to the catheter. |  |  |  |\n|  | Catheter Anchoring\nClip |  |  | Different material\nformulation |  |  | To accommodate the manufacturing processes |  |  |  |\n|  |  |  |  | Increased thickness of the\ncatheter anchoring clip |  |  | Continuous improvement for usability |  |  |  |\n|  | Trocar |  |  | Reduced diameter in the\nbending region |  |  | More bendable as part of continuous improvement |  |  |  |\n|  |  |  |  | Reduced barb ridges to 4\ncompared to 6 on the\npredicate |  |  | Continuous improvement for usability to maintain\nconsistency between the trocars used with each\nLibertís EVD Catheter (821761 and 821762) |  |  |  |\n|  | Stylet for 821761 |  |  | Decreased cross-section size\nof the stylet |  |  | The decrease in cross-section is required due to the\nsmaller size of the catheter |  |  |  |\n|  | Catheter and Stylet |  |  | Sterilization using electron-\nbeam radiation |  |  | Radiation (electron beam) sterilization methods\nwere chosen to reduce thermal degradation of the\nantibiotics. |  |  |  |\n|  | Packaging of Catheter\nand Stylet |  |  | Change the catheter and\nstylet tray to PETG |  |  | PETG was selected for greater compatibility with\nelectron beam sterilization |  |  |  |\n|  |  |  |  | Change the sterile barrier\nfor the proposed catheter\nand stylet to two sheets of\nnylon/LDPE (low density\npolyethylene) rather than\nTyvek 1073B and\npolyester/polyolefin. |  |  | To facilitate packaging in a low pressure N\n2\natmosphere. |  |  |  |\n|  |  |  |  | Filling the pouch with low\npressure N\n2 |  |  | To reduce oxidative degradation of the antibiotics |  |  |  |\n|  | Labeling |  |  | Device and package labels:\n• New device name\n• New reference\nnumber (SKU)\n• New description to\nidentify contents of\neach pouch\n• Updated\nsymbology for\npouch containing\nCatheter and Stylet |  |  | To accurately reflect Libertís EVD Catheter |  |  |  |\n\nIntegra LifeSciences-Traditional 510(k)\nCodman LibertísTM EVD Catheter with Bactiseal® and Endexo® Technology with Luer Connection\nto identify the\nsterilization\nmethod\nInstructions for Use • Update Description Technological differences between the Libertís EVD\nto add information Catheter and predicate Codman Bactiseal EVD\nabout Endexo and Catheters (K233448)\nlocation of catheter\nmarking and inlet\nholes\n• Revised How\nSupplied section to\ndescribe the two\nseparate sterilized\npouches and\ncontents\n• Added symbol for\nsterilization\nmethod change\nAdded new sections: To align with EU regulatory labeling requirements\nIntended Clinical Benefits,\nIntended User, Intended\nPatient Population, Disposal\nAdded statement that the The trocar and stylet are not intended to be used in\ntrocar and stylet provided to the MR environment and are labeled MR-unsafe\naid in the placement of the\nCodman Libertís EVD\nCatheter are MR-Unsafe\n807.92(b) 1-2: Summary of Nonclinical and Clinical Testing Performed\nThe following performance testing has been conducted in support of the substantial equivalence\ndetermination. The testing utilized FDA recognized consensus standards and internal test methods. All\ntesting was performed on production equivalent devices.\nPerformance Bench Test Results\nTest Conclusion\nEvaluation of Codman Libertís EVD Catheters per ASTM F647 and ISO 7197 Pass\nEvaluation of Aged Codman Libertís EVD Catheters per ASTM F647 and ISO 7197 Pass\n(T = 12 months)\nFunctional/Mechanical Performance of Codman Libertís EVD Catheters Pass\nFunctional/Mechanical Performance of Aged Codman Libertís EVD Catheters Pass\n(T = 12 months)\nMRI Compatibility Assessment of Codman Libertís EVD Catheters per ASTM Pass\nF2503\nAntimicrobial Efficacy of Codman Libertís EVD Catheters – Zone of Inhibition Pass\n(ZOI) after 28 Days of Simulated Use\nAntimicrobial Efficacy of Aged Codman Libertís EVD Catheters – Zone of Pass\nInhibition (ZOI) after 28 Days of Simulated Use (T = 12 months)\nAntibiotic Content Testing of Codman Libertís EVD Catheters Pass\nResidual Solvents Testing of Codman Libertís EVD Catheters Pass\nPage 3 of 4\n\n| to identify the\nsterilization\nmethod\nInstructions for Use • Update Description Technological differences between the Libertís EVD\nto add information Catheter and predicate Codman Bactiseal EVD\nabout Endexo and Catheters (K233448)\nlocation of catheter\nmarking and inlet\nholes\n• Revised How\nSupplied section to\ndescribe the two\nseparate sterilized\npouches and\ncontents\n• Added symbol for\nsterilization\nmethod change\nAdded new sections: To align with EU regulatory labeling requirements\nIntended Clinical Benefits,\nIntended User, Intended\nPatient Population, Disposal\nAdded statement that the The trocar and stylet are not intended to be used in\ntrocar and stylet provided to the MR environment and are labeled MR-unsafe\naid in the placement of the\nCodman Libertís EVD\nCatheter are MR-Unsafe |  |  |\n| --- | --- | --- |\n|  | 807.92(b) 1-2: Summary of Nonclinical and Clinical Testing Performed |  |\n| The following performance testing has been conducted in support of the substantial equivalence\ndetermination. The testing utilized FDA recognized consensus standards and internal test methods. All\ntesting was performed on production equivalent devices.\nPerformance Bench Test Results\nTest Conclusion\nEvaluation of Codman Libertís EVD Catheters per ASTM F647 and ISO 7197 Pass\nEvaluation of Aged Codman Libertís EVD Catheters per ASTM F647 and ISO 7197 Pass\n(T = 12 months)\nFunctional/Mechanical Performance of Codman Libertís EVD Catheters Pass\nFunctional/Mechanical Performance of Aged Codman Libertís EVD Catheters Pass\n(T = 12 months)\nMRI Compatibility Assessment of Codman Libertís EVD Catheters per ASTM Pass\nF2503\nAntimicrobial Efficacy of Codman Libertís EVD Catheters – Zone of Inhibition Pass\n(ZOI) after 28 Days of Simulated Use\nAntimicrobial Efficacy of Aged Codman Libertís EVD Catheters – Zone of Pass\nInhibition (ZOI) after 28 Days of Simulated Use (T = 12 months)\nAntibiotic Content Testing of Codman Libertís EVD Catheters Pass\nResidual Solvents Testing of Codman Libertís EVD Catheters Pass |  |  |\n\n|  | to identify the\nsterilization\nmethod |  |\n| --- | --- | --- |\n| Instructions for Use | • Update Description\nto add information\nabout Endexo and\nlocation of catheter\nmarking and inlet\nholes\n• Revised How\nSupplied section to\ndescribe the two\nseparate sterilized\npouches and\ncontents\n• Added symbol for\nsterilization\nmethod change | Technological differences between the Libertís EVD\nCatheter and predicate Codman Bactiseal EVD\nCatheters (K233448) |\n|  | Added new sections:\nIntended Clinical Benefits,\nIntended User, Intended\nPatient Population, Disposal | To align with EU regulatory labeling requirements |\n|  | Added statement that the\ntrocar and stylet provided to\naid in the placement of the\nCodman Libertís EVD\nCatheter are MR-Unsafe | The trocar and stylet are not intended to be used in\nthe MR environment and are labeled MR-unsafe |\n\n|  | Performance Bench Test Results |  |  |\n| --- | --- | --- | --- |\n| Test |  | Conclusion |  |\n| Evaluation of Codman Libertís EVD Catheters per ASTM F647 and ISO 7197 |  | Pass |  |\n| Evaluation of Aged Codman Libertís EVD Catheters per ASTM F647 and ISO 7197\n(T = 12 months) |  | Pass |  |\n| Functional/Mechanical Performance of Codman Libertís EVD Catheters |  | Pass |  |\n| Functional/Mechanical Performance of Aged Codman Libertís EVD Catheters\n(T = 12 months) |  | Pass |  |\n| MRI Compatibility Assessment of Codman Libertís EVD Catheters per ASTM\nF2503 |  | Pass |  |\n| Antimicrobial Efficacy of Codman Libertís EVD Catheters – Zone of Inhibition\n(ZOI) after 28 Days of Simulated Use |  | Pass |  |\n| Antimicrobial Efficacy of Aged Codman Libertís EVD Catheters – Zone of\nInhibition (ZOI) after 28 Days of Simulated Use (T = 12 months) |  | Pass |  |\n| Antibiotic Content Testing of Codman Libertís EVD Catheters |  | Pass |  |\n| Residual Solvents Testing of Codman Libertís EVD Catheters |  | Pass |  |\n\nIntegra LifeSciences-Traditional 510(k)\nCodman LibertísTM EVD Catheter with Bactiseal® and Endexo® Technology with Luer Connection\nLibertís EVD Catheters with Bactiseal® and Endexo® Technology – Summative Pass\nUsability Study\nProduct Shelf Life Testing per ASTM F1980 and ISO 11607-1 Pass\nBiocompatibility Testing Results\nTest Conclusion\nBiocompatibility Testing per ISO 10993-1 Pass\nSterilization/Cleaning\nThe proposed device (Codman LibertísTM EVD Catheter and stylet) is sterilized via electron beam\nradiation. A sterilization validation was performed and determined that the sterility assurance level\nachieved (SAL = 10-6) is equivalent to the sterility level achieved in the predicate device, which is\nsterilized via steam. There has been no change to the sterilization method (steam sterilized) or sterility\nassurance level (SAL = 10-6) for the LibertísTM EVD Catheter accessories (Trocar, Female LUER-LOKTM\nConnectors, Male LUER-LOK Cap, and Catheter Anchoring Clip) as compared to the predicate device.\nShelf Life\nThere are no changes in shelf life as a result of the proposed changes. The proposed device, Codman\nLibertísTM EVD Catheter with Bactiseal® and Endexo® Technology shelf life is 12 months which is the\nsame as the predicate.\nAnimal Studies\nNo animal studies were required as appropriate verification and validation testing of the subject device\nwas achieved based on the comparison to the predicate device and from the results of the bench testing.\nClinical Studies\nNo clinical studies were required as appropriate verification and validation testing of the subject device\nwas achieved based on the comparison to the predicate device and from the results of the bench testing.\n807.92(b) (3) Conclusion\nBased upon the intended use, design, comparison to the predicate device, and testing performed,\nIntegra LifeSciences believes that the proposed modifications to the Codman LibertísTM EVD Catheter\nwith Bactiseal® and Endexo® Technology do not raise different questions of safety and effectiveness,\nand is therefore, substantially equivalent to the predicate Bactiseal EVD Catheter Sets and Bactiseal\nClear EVD Catheter Set.\nPage 4 of 4\n\n| Libertís EVD Catheters with Bactiseal® and Endexo® Technology – Summative Pass\nUsability Study\nProduct Shelf Life Testing per ASTM F1980 and ISO 11607-1 Pass\nBiocompatibility Testing Results\nTest Conclusion\nBiocompatibility Testing per ISO 10993-1 Pass\nSterilization/Cleaning\nThe proposed device (Codman LibertísTM EVD Catheter and stylet) is sterilized via electron beam\nradiation. A sterilization validation was performed and determined that the sterility assurance level\nachieved (SAL = 10-6) is equivalent to the sterility level achieved in the predicate device, which is\nsterilized via steam. There has been no change to the sterilization method (steam sterilized) or sterility\nassurance level (SAL = 10-6) for the LibertísTM EVD Catheter accessories (Trocar, Female LUER-LOKTM\nConnectors, Male LUER-LOK Cap, and Catheter Anchoring Clip) as compared to the predicate device.\nShelf Life\nThere are no changes in shelf life as a result of the proposed changes. The proposed device, Codman\nLibertísTM EVD Catheter with Bactiseal® and Endexo® Technology shelf life is 12 months which is the\nsame as the predicate.\nAnimal Studies\nNo animal studies were required as appropriate verification and validation testing of the subject device\nwas achieved based on the comparison to the predicate device and from the results of the bench testing.\nClinical Studies\nNo clinical studies were required as appropriate verification and validation testing of the subject device\nwas achieved based on the comparison to the predicate device and from the results of the bench testing. |  |  |\n| --- | --- | --- |\n|  | 807.92(b) (3) Conclusion |  |\n| Based upon the intended use, design, comparison to the predicate device, and testing performed,\nIntegra LifeSciences believes that the proposed modifications to the Codman LibertísTM EVD Catheter\nwith Bactiseal® and Endexo® Technology do not raise different questions of safety and effectiveness,\nand is therefore, substantially equivalent to the predicate Bactiseal EVD Catheter Sets and Bactiseal\nClear EVD Catheter Set. |  |  |\n\n| Libertís EVD Catheters with Bactiseal® and Endexo® Technology – Summative\nUsability Study | Pass |\n| --- | --- |\n| Product Shelf Life Testing per ASTM F1980 and ISO 11607-1 | Pass |\n\n|  | Biocompatibility Testing Results |  |  |\n| --- | --- | --- | --- |\n| Test |  | Conclusion |  |\n| Biocompatibility Testing per ISO 10993-1 |  | Pass |  |"
  }
}