{
  "source_pdf": "csf-shunt--integra--hakim-programmable-valves-hakim-precision--510k.pdf",
  "clearance_number": "K221840",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": null,
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK221840\nDevice Name\nHakim Precision Fixed Pressure Valves\nHakim Programmable Valves\nIndications for Use (Describe)\nThe Codman Hakim Precision Fixed Pressure Valve Systems are implantable devices that provide constant\nintraventricular pressure and drainage of cerebral spinal fluid (CSF) for the management of hydrocephalus.\nThe Codman Hakim Programmable Valves Systems are implantable devices that provide constant intraventricular\npressure and drainage of cerebral spinal fluid (CSF) for the management of hydrocephalus.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (6/20) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nK221840, Page 1 of 5\nIntegra LifeSciences-Traditional 510(k)\nHakim® Precision Fixed Pressure Valves and Hakim® Programmable Valves\n510(k) Summary\nA summary of 510(k) safety and effectiveness information in accordance with the requirements\nof 21 CFR 807.92.\n807.92(a) (1) Submitter Information\nName Integra LifeSciences Production Corporation\nAddress 11 Cabot Boulevard\nMansfield, MA 02048\nTelephone number (609)627-9053\nPrimary Contact Amanda Erwin\nDate Summary Prepared June 23, 2022\n807.92(a) (2) Name of Device\nTrade or Proprietary Name Hakim Precision Valves\nHakim Programmable Valves\nCommon Name Central Nervous System Fluid Shunt and Components\nClassification Name Central Nervous System Fluid Shunt and Components\n(21 CFR 882.5550)\nDevice Class II\nProduct Code JXG\n807.92(a) (3) Predicate Information",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": [
      "K172022",
      "K143111",
      "K182265",
      "K172022",
      "K143111",
      "K182265",
      "K221840",
      "K221840",
      "K221840",
      "K221840"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK221840\nDevice Name\nHakim Precision Fixed Pressure Valves\nHakim Programmable Valves\nIndications for Use (Describe)\nThe Codman Hakim Precision Fixed Pressure Valve Systems are implantable devices that provide constant\nintraventricular pressure and drainage of cerebral spinal fluid (CSF) for the management of hydrocephalus.\nThe Codman Hakim Programmable Valves Systems are implantable devices that provide constant intraventricular\npressure and drainage of cerebral spinal fluid (CSF) for the management of hydrocephalus.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (6/20) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nK221840, Page 1 of 5\nIntegra LifeSciences-Traditional 510(k)\nHakim® Precision Fixed Pressure Valves and Hakim® Programmable Valves\n510(k) Summary\nA summary of 510(k) safety and effectiveness information in accordance with the requirements\nof 21 CFR 807.92.\n807.92(a) (1) Submitter Information\nName Integra LifeSciences Production Corporation\nAddress 11 Cabot Boulevard\nMansfield, MA 02048\nTelephone number (609)627-9053\nPrimary Contact Amanda Erwin\nDate Summary Prepared June 23, 2022\n807.92(a) (2) Name of Device\nTrade or Proprietary Name Hakim Precision Valves\nHakim Programmable Valves\nCommon Name Central Nervous System Fluid Shunt and Components\nClassification Name Central Nervous System Fluid Shunt and Components\n(21 CFR 882.5550)\nDevice Class II\nProduct Code JXG\n807.92(a) (3) Predicate Information",
    "Substantial Equivalence": "Predicate Device Hakim Precision Valves and Hakim Programmable Valves:\nK172022\nThe following reference device is used in this submission:\nCodman Certas Plus Programmable Valve: K143111,\nK182265\n807.92(a) (4) Device Description\nThe Codman Hakim® Precision Fixed Pressure and Programmable Valves are implantable,\nsterile, single use devices that provide constant intraventricular pressure and drainage of\ncerebrospinal fluid (CSF) for the management of hydrocephalus. Hydrocephalus is a condition\ncaused by excessive accumulation of CSF in the ventricles of the brain due to a disturbance of\n\n|  | 807.92(a) (1) Submitter Information |  |  |\n| --- | --- | --- | --- |\n| Name |  | Integra LifeSciences Production Corporation |  |\n| Address |  | 11 Cabot Boulevard\nMansfield, MA 02048 |  |\n| Telephone number |  | (609)627-9053 |  |\n| Primary Contact |  | Amanda Erwin |  |\n| Date Summary Prepared |  | June 23, 2022 |  |\n|  | 807.92(a) (2) Name of Device |  |  |\n| Trade or Proprietary Name |  | Hakim Precision Valves\nHakim Programmable Valves |  |\n| Common Name |  | Central Nervous System Fluid Shunt and Components |  |\n| Classification Name |  | Central Nervous System Fluid Shunt and Components\n(21 CFR 882.5550) |  |\n| Device Class |  | II |  |\n| Product Code |  | JXG |  |\n|  | 807.92(a) (3) Predicate Information |  |  |\n| Predicate Device |  | Hakim Precision Valves and Hakim Programmable Valves:\nK172022\nThe following reference device is used in this submission:\nCodman Certas Plus Programmable Valve: K143111,\nK182265 |  |\n|  | 807.92(a) (4) Device Description |  |  |\n| The Codman Hakim® Precision Fixed Pressure and Programmable Valves are implantable,\nsterile, single use devices that provide constant intraventricular pressure and drainage of\ncerebrospinal fluid (CSF) for the management of hydrocephalus. Hydrocephalus is a condition\ncaused by excessive accumulation of CSF in the ventricles of the brain due to a disturbance of |  |  |  |\n\nK221840, Page 2 of 5\nIntegra LifeSciences-Traditional 510(k)\nHakim® Precision Fixed Pressure Valves and Hakim® Programmable Valves\nCSF secretion, flow, or absorption, which causes a rise in intracranial pressure (ICP). To relieve\nICP, CSF can be diverted through a shunting device, such as a Hakim Precision Valve or Hakim\nProgrammable Valve, to another body cavity where it is a subsequently absorbed. Both the\nCodman Hakim Precision Fixed Pressure and Programmable Valves are pressure regulating\nvalves which maintain intraventricular pressure at a constant level. The Hakim Precision valves\nare fixed pressure valves and are available in 5 different opening pressure ranges. The Codman\nHakim Programmable Valves, not having fixed pressures, permit non-invasive adjustment of\nthe valve opening pressure. The Codman Hakim Programmable Valves can be adjusted to 18\ndifferent opening pressure settings.\n807.92(a) (5) Indications for Use\nThe Codman Hakim Precision Fixed Pressure Valve Systems are implantable devices that\nprovide constant intraventricular pressure and drainage of cerebral spinal fluid (CSF) for the\nmanagement of hydrocephalus.\nThe Codman Hakim Programmable Valve Systems are implantable devices that provide\nconstant intraventricular pressure and drainage of cerebral spinal fluid (CSF) for the\nmanagement of hydrocephalus.\n807.92(a) (6) Technological Characteristics Compared to Predicate\nThe proposed Hakim Precision Valves and Hakim Programmable Valves have the same\nintended use, sterility, design principles and fundamental operation as the predicate valves. The\nproposed minor change in technological characteristics for the valves consists of a material\nchange and minor dimensional and tolerance changes for various components. The changes do\nnot raise any new questions of safety and/or effectiveness.\nComponent Affected Proposed Modification Rationale\nVarious Internal • Replacement of Polyethersulfone will no\nPolyethersulfone longer be available for\nComponents\n(PES) with Integra to manufacture the\nPolysulfone (PSU) in impacted internal\nHakim Precision components with. Nylon will\nFixed Pressure no longer be available to\nValves and Hakim manufacture the impacted\nProgrammable Valves Hakim Programmable\n\n| CSF secretion, flow, or absorption, which causes a rise in intracranial pressure (ICP). To relieve\nICP, CSF can be diverted through a shunting device, such as a Hakim Precision Valve or Hakim\nProgrammable Valve, to another body cavity where it is a subsequently absorbed. Both the\nCodman Hakim Precision Fixed Pressure and Programmable Valves are pressure regulating\nvalves which maintain intraventricular pressure at a constant level. The Hakim Precision valves\nare fixed pressure valves and are available in 5 different opening pressure ranges. The Codman\nHakim Programmable Valves, not having fixed pressures, permit non-invasive adjustment of\nthe valve opening pressure. The Codman Hakim Programmable Valves can be adjusted to 18\ndifferent opening pressure settings. |  |  |\n| --- | --- | --- |\n|  | 807.92(a) (5) Indications for Use |  |\n| The Codman Hakim Precision Fixed Pressure Valve Systems are implantable devices that\nprovide constant intraventricular pressure and drainage of cerebral spinal fluid (CSF) for the\nmanagement of hydrocephalus.\nThe Codman Hakim Programmable Valve Systems are implantable devices that provide\nconstant intraventricular pressure and drainage of cerebral spinal fluid (CSF) for the\nmanagement of hydrocephalus. |  |  |\n|  | 807.92(a) (6) Technological Characteristics Compared to Predicate |  |\n| The proposed Hakim Precision Valves and Hakim Programmable Valves have the same\nintended use, sterility, design principles and fundamental operation as the predicate valves. The\nproposed minor change in technological characteristics for the valves consists of a material\nchange and minor dimensional and tolerance changes for various components. The changes do\nnot raise any new questions of safety and/or effectiveness.\nComponent Affected Proposed Modification Rationale\nVarious Internal • Replacement of Polyethersulfone will no\nPolyethersulfone longer be available for\nComponents\n(PES) with Integra to manufacture the\nPolysulfone (PSU) in impacted internal\nHakim Precision components with. Nylon will\nFixed Pressure no longer be available to\nValves and Hakim manufacture the impacted\nProgrammable Valves Hakim Programmable |  |  |\n\n|  | Component Affected |  |  | Proposed Modification |  |  | Rationale |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Various Internal\nComponents |  |  | • Replacement of\nPolyethersulfone\n(PES) with\nPolysulfone (PSU) in\nHakim Precision\nFixed Pressure\nValves and Hakim\nProgrammable Valves |  |  | Polyethersulfone will no\nlonger be available for\nIntegra to manufacture the\nimpacted internal\ncomponents with. Nylon will\nno longer be available to\nmanufacture the impacted\nHakim Programmable |  |  |\n\nK221840, Page 3 of 5\nIntegra LifeSciences-Traditional 510(k)\nHakim® Precision Fixed Pressure Valves and Hakim® Programmable Valves\nfor various internal Valves Needle Guard\ncomponents. Minor internal component with.\ndimensional and The minor dimensional and\ntolerance changes to tolerance changes to the\ninternal components internal components have\nwill also be made to been made to accommodate\nthe internal the material change or\ncomponents to standardize component\naccommodate the design across Integra’s\nmaterial change. hydrocephalus valve\nportfolio.\n• Replacement of\nNylon with\nPolysulfone (PSU) in\nHakim programmable\nValve internal\ncomponent. Minor\ndimensional changes\nwill be made to\naccommodate the\nmaterial change.\nLabeling • Updates made to • Update labelling with\nreflect the proposed current information.\nmaterial change, as\nwell as administrative\nupdates and\ncorrections.\n• Inclusion of Patient • Patient Implant Cards\nImplant Cards and and Patient\nPatient Information Information Leaflets\nLeaflet are included as the\ndevices are MR\nconditional implants.\n• The labelling for • To comply with\nHakim Programmable Regulation (EU)\nValves has also been 2017/745.\nupdated to comply\nwith Regulation (EU)\n2017/745.\n807.92(b) 1-2: Summary of Nonclinical and Clinical Testing Performed\n\n|  |  | for various internal\ncomponents. Minor\ndimensional and\ntolerance changes to\ninternal components\nwill also be made to\nthe internal\ncomponents to\naccommodate the\nmaterial change.\n• Replacement of\nNylon with\nPolysulfone (PSU) in\nHakim programmable\nValve internal\ncomponent. Minor\ndimensional changes\nwill be made to\naccommodate the\nmaterial change. | Valves Needle Guard\ninternal component with.\nThe minor dimensional and\ntolerance changes to the\ninternal components have\nbeen made to accommodate\nthe material change or\nstandardize component\ndesign across Integra’s\nhydrocephalus valve\nportfolio. |  |\n| --- | --- | --- | --- | --- |\n|  | Labeling | • Updates made to\nreflect the proposed\nmaterial change, as\nwell as administrative\nupdates and\ncorrections.\n• Inclusion of Patient\nImplant Cards and\nPatient Information\nLeaflet\n• The labelling for\nHakim Programmable\nValves has also been\nupdated to comply\nwith Regulation (EU)\n2017/745. | • Update labelling with\ncurrent information.\n• Patient Implant Cards\nand Patient\nInformation Leaflets\nare included as the\ndevices are MR\nconditional implants.\n• To comply with\nRegulation (EU)\n2017/745. |  |\n|  | 807.92(b) 1-2: Summary of Nonclinical and Clinical Testing Performed |  |  |  |\n\nK221840, Page 4 of 5\nIntegra LifeSciences-Traditional 510(k)\nHakim® Precision Fixed Pressure Valves and Hakim® Programmable Valves\nThe following performance testing has been conducted in support of the substantial equivalence\ndetermination. The testing utilized well-established methods, including those from FDA\nconsensus standards. All testing was performed on production equivalent devices.\nPerformance Bench Test Results\nTest Conclusion\nProduct Shelf Life Testing per ASTM F1980 Pass\nFunctional Testing per ISO 7197 Pass\nFunctional Testing per ASTM F647 Pass\nMRI Spatial Gradient Testing per ASTM F2052 Pass\nX-Ray Testing per ASTM F640 Pass\nBiocompatibility Testing Results\nTest Conclusion\nMTT and MTS Cytotoxicity Studies per ISO Pass\n10993-5\nGuinea Pig Maximization Sensitization Studies per Pass\nISO 10993-10\nIntracutaneous Irritation Studies in Rabbits per ISO Pass\n10993-10\nAcute Systemic Toxicity Study in Mice per ISO Pass\n10993-11\nRabbit Pyrogen Studies per United States Pass\nPharmacopeia (USP 42 – NF 37)\nSubcutaneous Implantation Studies in Rabbits, 1 Pass\nWeek and 4 Weeks per ISO 10993-6\nSystemic Toxicity and Local Effects Study in Pass\nRabbits Following Subcutaneous Implantation, 13\nWeeks per ISO 10993-6 and ISO 10993-11\nBacterial Reverse Mutation Studies per ISO 10993- Pass\n3 and ISO/TR 10993-33\nIn Vitro Mouse Lymphoma Studies per ISO 10993- Pass\n3 and ISO/TR 10993-33\nHemolysis on Extract Studies per ISO 10993-4 and Pass\nASTM F756\nThere are no changes in sterility method as a result of the proposed material change and minor\ndimensional and tolerance changes; a sterilization equivalency assessment was performed\ncomparing the proposed device to the predicate device and deemed acceptable.\n\n|  | Performance Bench Test Results |  |  |\n| --- | --- | --- | --- |\n| Test |  | Conclusion |  |\n| Product Shelf Life Testing per ASTM F1980 |  | Pass |  |\n| Functional Testing per ISO 7197 |  | Pass |  |\n| Functional Testing per ASTM F647 |  | Pass |  |\n| MRI Spatial Gradient Testing per ASTM F2052 |  | Pass |  |\n| X-Ray Testing per ASTM F640 |  | Pass |  |\n\n|  | Biocompatibility Testing Results |  |  |\n| --- | --- | --- | --- |\n| Test |  | Conclusion |  |\n| MTT and MTS Cytotoxicity Studies per ISO\n10993-5 |  | Pass |  |\n| Guinea Pig Maximization Sensitization Studies per\nISO 10993-10 |  | Pass |  |\n| Intracutaneous Irritation Studies in Rabbits per ISO\n10993-10 |  | Pass |  |\n| Acute Systemic Toxicity Study in Mice per ISO\n10993-11 |  | Pass |  |\n| Rabbit Pyrogen Studies per United States\nPharmacopeia (USP 42 – NF 37) |  | Pass |  |\n| Subcutaneous Implantation Studies in Rabbits, 1\nWeek and 4 Weeks per ISO 10993-6 |  | Pass |  |\n| Systemic Toxicity and Local Effects Study in\nRabbits Following Subcutaneous Implantation, 13\nWeeks per ISO 10993-6 and ISO 10993-11 |  | Pass |  |\n| Bacterial Reverse Mutation Studies per ISO 10993-\n3 and ISO/TR 10993-33 |  | Pass |  |\n| In Vitro Mouse Lymphoma Studies per ISO 10993-\n3 and ISO/TR 10993-33 |  | Pass |  |\n| Hemolysis on Extract Studies per ISO 10993-4 and\nASTM F756 |  | Pass |  |\n\nK221840, Page 5 of 5\nIntegra LifeSciences-Traditional 510(k)\nHakim® Precision Fixed Pressure Valves and Hakim® Programmable Valves\nNo clinical studies were required as appropriate verification and validation of the subject device\nwas achieved based on the comparison to the predicate device and from the results of testing.\n807.92(b) (3) Conclusion\nBased upon the intended use, design, comparison to the predicate device, and testing performed,\nIntegra LifeSciences believes that the proposed modifications to the Hakim Precision Valves\nand Hakim Programmable Valves do not raise any new questions of safety and effectiveness,\nand is therefore, substantially equivalent to the predicate Hakim Precision Valves and\nHakim Programmable Valves.\n\n| No clinical studies were required as appropriate verification and validation of the subject device\nwas achieved based on the comparison to the predicate device and from the results of testing. |  |  |\n| --- | --- | --- |\n|  | 807.92(b) (3) Conclusion |  |\n| Based upon the intended use, design, comparison to the predicate device, and testing performed,\nIntegra LifeSciences believes that the proposed modifications to the Hakim Precision Valves\nand Hakim Programmable Valves do not raise any new questions of safety and effectiveness,\nand is therefore, substantially equivalent to the predicate Hakim Precision Valves and\nHakim Programmable Valves. |  |  |"
  }
}