{
  "source_pdf": "csf-shunt--irras-usa-inc--irraflow-active-fluid-exchange-afes--510k.pdf",
  "clearance_number": "K231664",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": null,
    "indications": "Indications for Use\n510(k) Number (if known)\nK231664\nDevice Name\nIRRAflow Active Fluid Exchange System\nIndications for Use (Describe)\nThe use of IRRAflow Active Fluid Exchange System is indicated when intracranial pressure monitoring is required,\nand for externally draining intracranial fluid, as a means of reducing intracranial pressure in patients where an\nexternal drainage and monitoring system is needed.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (6/20) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nK231664: 510(k) Summary\nK231664, Page 1 of 8\nI.SUBMITTER\nIRRAS USA, Inc.\n11975 El Camino Real, Suite 304\nSan Diego, CA 92130\nUSA\nPhone Number: 858-220-3761\nFax number: 866-575-1002\nFDA Registration#: 3013508628\nPrimary Contact:\nJeanne S. Warner, RN MS\nVP, Clinical & Regulatory Affairs\nPhone Number: 269-270-2189\nFax Number: 866-575-1002\nEmail: jeanne.warner@irras.com\nSecondary Contact:\nAdam Sampson\nVP, Product\nExcellence 619-992-1861\nPhone Number: adam.sampson@irras.com\nEmail:\nDate prepared:\nOctober 18, 2023\nII. DEVICE IRRAflow® Active Fluid\nTrade name: Exchange System (AFES)\nCommon Name: CSF Drainage System with ventricular catheter\nRegulatory Class: II\nPrimary Product JXG (21 CFR 882.5550 Central Nervous System Fluid Shunt\nCode: and Components)\nSecondary\nProduct Code: GWM (21 CFR 882.1620 Intracranial Pressure Monitoring Device, per 21 CFR\n807.92(a)(2))\nIII.PREDICATE K222471, IRRAflow Active Fluid Exchange System\nDEVICE\nNo reference devices were used in this submission.\n\nK231664: 510(k) Summary\nK231664, Page 2 of 8\nIV. DEVICE DESCRIPTION\nThe IRRAflow® Active Fluid Exchange System (AFES) is an intracranial pressure (ICP)\nmonitoring and drainage system intended for use by professional medical hospital\npersonnel, trained and experienced in neurosurgical medical care. The drainage flow of\ncerebrospinal fluid (CSF) into the IRRAflow Catheter is uni-directional and gravity-driven;\nthere is no recirculation of the CSF. A parallel line from the saline infusion bag is used in\ncase clearance at the tip of the catheter is required.\nThe IRRAflow Tube Set has a cassette that clicks on to the IRRAflow Control Unit and aligns the\ntubing against a peristaltic pump and pinch valve. The IRRAflow Drainage Collection System is\nattached to the Control Unit, using the Laser Leveler for defining the height of the Drainage\nCollection System relative to the catheter’s tip position in the patient’s head. This positioning is\nused for controlling the speed of drainage. The tubing and catheter can be disconnected and\nconnected by standard Luer-Lock connectors. Settings can be changed via the user interface on\nthe Control Unit.\nThe default mode provides drainage and measuring ICP, allowing bolus injections when\nindicated. The bolus injections allow the catheter to be flushed when it becomes clogged. CSF or\nintracranial fluid samples can be taken from the Drainage Collection System.\nV. INDICATIONS FOR USE\nThe use of IRRAflow® Active Fluid Exchange System is indicated when intracranial pressure\nmonitoring is required, and for externally draining intracranial fluid, as a means of reducing\nintracranial pressure in patients where an external drainage and monitoring system is\nneeded.\nVI. COMPARISON OF TECHNOLOGICAL CHARACTERISTICS WITH THE",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": [
      "K222471",
      "K200807",
      "K231664",
      "K231664",
      "K200807",
      "K231664",
      "K222471",
      "K200807",
      "K231664",
      "K222471",
      "K231664",
      "K231664",
      "K200807",
      "K231664",
      "K222471",
      "K200807",
      "K231664",
      "K222471",
      "K231664",
      "K231664",
      "K231664",
      "K231664",
      "K231664",
      "K231664",
      "K231664",
      "K231664",
      "K231664",
      "K231664",
      "K222471"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use\n510(k) Number (if known)\nK231664\nDevice Name\nIRRAflow Active Fluid Exchange System\nIndications for Use (Describe)\nThe use of IRRAflow Active Fluid Exchange System is indicated when intracranial pressure monitoring is required,\nand for externally draining intracranial fluid, as a means of reducing intracranial pressure in patients where an\nexternal drainage and monitoring system is needed.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (6/20) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nK231664: 510(k) Summary\nK231664, Page 1 of 8\nI.SUBMITTER\nIRRAS USA, Inc.\n11975 El Camino Real, Suite 304\nSan Diego, CA 92130\nUSA\nPhone Number: 858-220-3761\nFax number: 866-575-1002\nFDA Registration#: 3013508628\nPrimary Contact:\nJeanne S. Warner, RN MS\nVP, Clinical & Regulatory Affairs\nPhone Number: 269-270-2189\nFax Number: 866-575-1002\nEmail: jeanne.warner@irras.com\nSecondary Contact:\nAdam Sampson\nVP, Product\nExcellence 619-992-1861\nPhone Number: adam.sampson@irras.com\nEmail:\nDate prepared:\nOctober 18, 2023\nII. DEVICE IRRAflow® Active Fluid\nTrade name: Exchange System (AFES)\nCommon Name: CSF Drainage System with ventricular catheter\nRegulatory Class: II\nPrimary Product JXG (21 CFR 882.5550 Central Nervous System Fluid Shunt\nCode: and Components)\nSecondary\nProduct Code: GWM (21 CFR 882.1620 Intracranial Pressure Monitoring Device, per 21 CFR\n807.92(a)(2))\nIII.PREDICATE K222471, IRRAflow Active Fluid Exchange System\nDEVICE\nNo reference devices were used in this submission.\n\nK231664: 510(k) Summary\nK231664, Page 2 of 8\nIV. DEVICE DESCRIPTION\nThe IRRAflow® Active Fluid Exchange System (AFES) is an intracranial pressure (ICP)\nmonitoring and drainage system intended for use by professional medical hospital\npersonnel, trained and experienced in neurosurgical medical care. The drainage flow of\ncerebrospinal fluid (CSF) into the IRRAflow Catheter is uni-directional and gravity-driven;\nthere is no recirculation of the CSF. A parallel line from the saline infusion bag is used in\ncase clearance at the tip of the catheter is required.\nThe IRRAflow Tube Set has a cassette that clicks on to the IRRAflow Control Unit and aligns the\ntubing against a peristaltic pump and pinch valve. The IRRAflow Drainage Collection System is\nattached to the Control Unit, using the Laser Leveler for defining the height of the Drainage\nCollection System relative to the catheter’s tip position in the patient’s head. This positioning is\nused for controlling the speed of drainage. The tubing and catheter can be disconnected and\nconnected by standard Luer-Lock connectors. Settings can be changed via the user interface on\nthe Control Unit.\nThe default mode provides drainage and measuring ICP, allowing bolus injections when\nindicated. The bolus injections allow the catheter to be flushed when it becomes clogged. CSF or\nintracranial fluid samples can be taken from the Drainage Collection System.\nV. INDICATIONS FOR USE\nThe use of IRRAflow® Active Fluid Exchange System is indicated when intracranial pressure\nmonitoring is required, and for externally draining intracranial fluid, as a means of reducing\nintracranial pressure in patients where an external drainage and monitoring system is\nneeded.\nVI. COMPARISON OF TECHNOLOGICAL CHARACTERISTICS WITH THE",
    "Substantial Equivalence": "PREDICATE DEVICE\nThe IRRAflow® AFES intended use, technological characteristics and principles of\noperation are the same or similar as those of the predicate device described in K222471\nand the earlier device cleared in K200807 as shown for comparison in Table 1.\nComparison of these devices shows that the differences between the subject and predicate\ndevices are the Tube Set and drainage bag components. designated as version 3.0. The\ncurrently cleared and marketed Tube Set is designated as version 2.0. Data presented\ndefinitively support the IRRAS conclusion that Tube Set version 3.0 continues to be as safe\nand effective as its cleared predecessor, Tube Set version 2.0.\n\nK231664: 510(k) Summary\nK231664, Page 3 of 8\nTable 1: Substantial Equivalence (SE) Comparison\nIRRAflow® CNS System IRRAflow® AFES\nPREDICATE\n(K200807) Traditional\nIRRAflow® AFES\nItem (JXG), (GWM) 510(k) K231664\n(K222471)\n(JXG),(GWM)\n(JXG), (GWM)\nEquivalence\nThe use of IRRAflow® CNS The use of the IRRAflow® Similar\nIndications for Use System is indicated when Active Fluid Exchange The use of IRRAflow®\nintracranial pressure System is indicated when Active Fluid Exchange\nmonitoring is required and intracranial pressure System is indicated when\nfor externally draining monitoring is required and intracranial pressure\nintracranial fluid as a means for externally draining monitoring is required, and\nof reducing intracranial intracranial fluid as a means for externally draining\npressure in patients where of reducing intracranial intracranial fluid, as a means\nan external drainage and pressure in patients where an of reducing intracranial\nmonitoring system is external drainage and pressure in patients where an\nneeded. monitoring system is needed. external drainage and\nmonitoring system is needed.\nInjection/ CSF Yes Yes Yes\nSampling\nPorts\nUnidirectional Yes Yes Yes\nFlow of Drained Fluid\nFluid Injection Yes Yes Yes\nCapability\nSterile Disposable Tube Set version 2.0 Tube Set version 2.0 Tube Set version 3.0\nTube Set\nCSF Drainage Bag Co-packaged with Tube Set Co-packaged with Tube Set Drainage Collection System\nversion 2.0 version 2.0 Separately packaged\nGravity drainage of Yes Yes Yes\nCSF\nAutomated adjustment based Automated adjustment based Yes, automated adjustment\nMethod to control on user settings via a on user settings via a based on user settings via a\ngravity drainage of stepper-motor controlled, stepper-motor controlled, stepper-motor controlled, tube\nCSF tube pinching mechanism to tube pinching mechanism to pinching mechanism to either\neither compress or release either compress or release compress or release the\nthe compliant drainage the compliant drainage compliant drainage tubing\ntubing contained within the tubing contained within the contained within the sterile,\nsterile, disposable Cartridge. sterile, disposable Cartridge. disposable Cartridge.\nThe IRRAflow® The IRRAflow® system Yes, the IRRAflow® system\nPressure Transducer system integrates transducers integrates transducers into its integrates transducers into its\nfor ICP Measurement into its design for design for design\nmeasurement and visual measurement and visual for measurement and visual\ndisplay of ICP display of ICP display of ICP\n\n|  | IRRAflow® CNS System | PREDICATE | IRRAflow® AFES |\n| --- | --- | --- | --- |\n|  | (K200807) |  | Traditional |\n|  |  | IRRAflow® AFES |  |\n| Item | (JXG), (GWM) |  | 510(k) K231664 |\n|  |  | (K222471) |  |\n|  |  |  | (JXG),(GWM) |\n|  |  | (JXG), (GWM) |  |\n|  |  |  | Equivalence |\n|  |  |  |  |\n|  |  |  |  |\n| Indications for Use | The use of IRRAflow® CNS\nSystem is indicated when\nintracranial pressure\nmonitoring is required and\nfor externally draining\nintracranial fluid as a means\nof reducing intracranial\npressure in patients where\nan external drainage and\nmonitoring system is\nneeded. | The use of the IRRAflow®\nActive Fluid Exchange\nSystem is indicated when\nintracranial pressure\nmonitoring is required and\nfor externally draining\nintracranial fluid as a means\nof reducing intracranial\npressure in patients where an\nexternal drainage and\nmonitoring system is needed. | Similar\nThe use of IRRAflow®\nActive Fluid Exchange\nSystem is indicated when\nintracranial pressure\nmonitoring is required, and\nfor externally draining\nintracranial fluid, as a means\nof reducing intracranial\npressure in patients where an\nexternal drainage and\nmonitoring system is needed. |\n| Injection/ CSF\nSampling\nPorts | Yes | Yes | Yes |\n| Unidirectional\nFlow of Drained Fluid | Yes | Yes | Yes |\n| Fluid Injection\nCapability | Yes | Yes | Yes |\n| Sterile Disposable\nTube Set | Tube Set version 2.0 | Tube Set version 2.0 | Tube Set version 3.0 |\n| CSF Drainage Bag | Co-packaged with Tube Set\nversion 2.0 | Co-packaged with Tube Set\nversion 2.0 | Drainage Collection System\nSeparately packaged |\n| Gravity drainage of\nCSF | Yes | Yes | Yes |\n| Method to control\ngravity drainage of\nCSF | Automated adjustment based\non user settings via a\nstepper-motor controlled,\ntube pinching mechanism to\neither compress or release\nthe compliant drainage\ntubing contained within the\nsterile, disposable Cartridge. | Automated adjustment based\non user settings via a\nstepper-motor controlled,\ntube pinching mechanism to\neither compress or release\nthe compliant drainage\ntubing contained within the\nsterile, disposable Cartridge. | Yes, automated adjustment\nbased on user settings via a\nstepper-motor controlled, tube\npinching mechanism to either\ncompress or release the\ncompliant drainage tubing\ncontained within the sterile,\ndisposable Cartridge. |\n| Pressure Transducer\nfor ICP Measurement | The IRRAflow®\nsystem integrates transducers\ninto its design for\nmeasurement and visual\ndisplay of ICP | The IRRAflow® system\nintegrates transducers into its\ndesign for\nmeasurement and visual\ndisplay of ICP | Yes, the IRRAflow® system\nintegrates transducers into its\ndesign\nfor measurement and visual\ndisplay of ICP |\n\nK231664: 510(k) Summary\nK231664, Page 4 of 8\nIRRAflow® CNS System IRRAflow® AFES\nPREDICATE\n(K200807) Traditional 510(k)\nIRRAflow® AFES\nItem (JXG), (GWM) K231664\n(K222471)\n(JXG),(GWM)\n(JXG), (GWM)\nEquivalence\nSoftware-based, Yes Yes Yes\nPowered Console for\nUser Interface, User\nSettings and Alarm\nAdjustments, Data\nStorage and Display,\nand Alarms for ICP\nmonitoring\nMeasured Pressure -80 mmHg to +100 mmHg -100 to +300 mmHg -100 to +300 mmHg\nRange\nDisplayed ICP Yes Yes Yes\nBattery Back-up for Yes Yes Yes\nControl Unit\nA review of Table 1 shows that there is no change to the intended use of the IRRAflow®\nSystem. Changes made to the Tube Set and Drainage Collection System required additional\ntesting, including verification and validation of continued functionality with material\nchanges. There are no changes to the principles of operation of the IRRAflow® System.\nAny new safety and effectiveness issues related to the Tube Set and Drainage Collection\nSystem modifications are addressed in the FMEA and Risk Analysis. Table 2 provides a\ncomparison of the Tube Set 2.0 characteristics to those of the Tube Set 3.0.\n\n|  | IRRAflow® CNS System | PREDICATE | IRRAflow® AFES |\n| --- | --- | --- | --- |\n|  | (K200807) |  | Traditional 510(k) |\n|  |  | IRRAflow® AFES |  |\n| Item | (JXG), (GWM) |  | K231664 |\n|  |  | (K222471) |  |\n|  |  |  | (JXG),(GWM) |\n|  |  | (JXG), (GWM) |  |\n|  |  |  | Equivalence |\n|  |  |  |  |\n| Software-based,\nPowered Console for\nUser Interface, User\nSettings and Alarm\nAdjustments, Data\nStorage and Display,\nand Alarms for ICP\nmonitoring | Yes | Yes | Yes |\n| Measured Pressure\nRange | -80 mmHg to +100 mmHg | -100 to +300 mmHg | -100 to +300 mmHg |\n| Displayed ICP | Yes | Yes | Yes |\n| Battery Back-up for\nControl Unit | Yes | Yes | Yes |\n\nK231664: 510(k) Summary K231664, Page 5 of 8\nTable 2: Tube Set 2.0 and Tube Set 3.0 Comparison\nDevice characteristic Tube Set 2.0 Tube Set 3.0 Rationale\nPredicate K231664\n1.Revision of the internal Stainless Steel 440C Corrosion resistant This material change\nfluid-contacting pinch Stainless Steel Alloy will prevent component\nvalve ball 2.5 mm 316L corrosion during the life\ndiameter stainless-steel cycle of the device.\nball\n2.Modification of the Wedge to wedge Modified Sensor Improved leak\nsensor housing clamp pinch clamp (sensor Clamp, Cassette resistance\nhousing to calibration\nhub). The two\nwedges becoming\noffset will result in\nfailure to achieve\nappropriate pinch\npressure to halt flow,\nresulting in leakage\nout of the\natmospheric port at\nclinically relevant\ntemperatures.\n3.Addition of a No heat shrink Heat shrink protective Improved device\nprotective layer of heat protective layer layer, compatible with performance at high\nshrink tubing to normal physiological pressures; heat shrink\npressurized manifold pressure range during will act as a secondary\nbarb connections. use, and designed to protection to prevent\nwithstand -110 to leaks when high\n+550mmHg pressure pressures are\nwithout mechanical inadvertently applied to\ndamage such as tubing the device.\ncollapse or bursting\n4.Improved the fluid In line irrigation Check valve removed The head pressure of a\nflow through the tubing check valve from irrigation line full irrigation bag\nirrigation line by tubing (1000mL) with a fully\nremoving the check valve extended irrigation\nbetween the irrigation tubing is 1.15 psi. The\nspike and cassette. cracking pressure of\nthe specified check\nvalve (1.5 – 5psi) is\noverqualified for this\nuse case, causing\nturbulent flow past the\ncheck valve leading to\nthe formation of small\nto large air bubbles in\nthe irrigation line.\n5.Addition of molded Non-molded strain Molded strain relief - Added to improve the\nstrain reliefs relief the fit, form and device performance,\n\n| Device characteristic | Tube Set 2.0 | Tube Set 3.0 | Rationale |\n| --- | --- | --- | --- |\n|  | Predicate | K231664 |  |\n| 1.Revision of the internal\nfluid-contacting pinch\nvalve ball 2.5 mm\ndiameter stainless-steel\nball | Stainless Steel 440C | Corrosion resistant\nStainless Steel Alloy\n316L | This material change\nwill prevent component\ncorrosion during the life\ncycle of the device. |\n| 2.Modification of the\nsensor housing clamp | Wedge to wedge\npinch clamp (sensor\nhousing to calibration\nhub). The two\nwedges becoming\noffset will result in\nfailure to achieve\nappropriate pinch\npressure to halt flow,\nresulting in leakage\nout of the\natmospheric port at\nclinically relevant\ntemperatures. | Modified Sensor\nClamp, Cassette | Improved leak\nresistance |\n| 3.Addition of a\nprotective layer of heat\nshrink tubing to\npressurized manifold\nbarb connections. | No heat shrink\nprotective layer | Heat shrink protective\nlayer, compatible with\nnormal physiological\npressure range during\nuse, and designed to\nwithstand -110 to\n+550mmHg pressure\nwithout mechanical\ndamage such as tubing\ncollapse or bursting | Improved device\nperformance at high\npressures; heat shrink\nwill act as a secondary\nprotection to prevent\nleaks when high\npressures are\ninadvertently applied to\nthe device. |\n| 4.Improved the fluid\nflow through the\nirrigation line by\nremoving the check valve\nbetween the irrigation\nspike and cassette. | In line irrigation\ntubing check valve | Check valve removed\nfrom irrigation line\ntubing | The head pressure of a\nfull irrigation bag\n(1000mL) with a fully\nextended irrigation\ntubing is 1.15 psi. The\ncracking pressure of\nthe specified check\nvalve (1.5 – 5psi) is\noverqualified for this\nuse case, causing\nturbulent flow past the\ncheck valve leading to\nthe formation of small\nto large air bubbles in\nthe irrigation line. |\n| 5.Addition of molded\nstrain reliefs | Non-molded strain\nrelief | Molded strain relief -\nthe fit, form and | Added to improve the\ndevice performance, |\n\nK231664: 510(k) Summary\nK231664, Page 6 of 8\nDevice characteristic Tube Set 2.0 Tube Set 3.0 Rationale\nfunction of the strain and for ease of\nrelief has not changed. manufacturing\nStrain relief will now\nbe molded for ease of\nmanufacturing.\n6.Removal of luer Luer connections No luer connections These components\nconnections between the Cassette are not required for\nand Catheter on the system function or\nirrigation line, and the performance\npinch clamp between\nthe irrigation bag and\ncassette on the\nirrigation line have\nbeen removed\n7.Addition of Labels Irrigation and Labels on tubing lines: Improved usability\nto tubing lines drainage lines without identifies irrigation\nlabels tubing, drainage\ntubing and drainage\nbag tubing\n8. Addition of a Tyvek No Tyvek sleeve in Tyvek sleeve in tube To protect the\nsleeve, provided in the tube set assembly set assembly irrigation to drainage\ntube set assembly line tube connection\nfrom accidental\nsterile field failures\nduring priming\n9. Length of tube lines Current length of Increased length by 12 To allow for typical\non the catheter side of tubing lines on inches; the length of patient care\nthe cassette catheter side of the irrigation and drainage procedures with\ncassette are 47 tubing on the catheter associated patient\ninches/1195 mm + side of position changes\n20. the component is now\n1500 mm ± 20.\n10.Drainage bag Tube Set 2.0 is co- Tube Set 3.0is Allows for\npackaged and packaged separately independent\nsterilized with the from the Drainage replacement of these\ndrainage bag Collection System system components\nwhen indicated\n11.Packaging Tyvek pouch only More durable Tyvek The labeled\nupgraded to meet brand pouch with the presentation card will\nstandards. product mounted on help maintain\na labeled sterility during\npresentation card. A system set-up and\nnew 1-up carton, add guidance on how\nand 5-up shipper to properly set up the\nwill be used for device\nshipping.\n\n| Device characteristic | Tube Set 2.0 | Tube Set 3.0 | Rationale |\n| --- | --- | --- | --- |\n|  |  |  |  |\n|  |  | function of the strain\nrelief has not changed.\nStrain relief will now\nbe molded for ease of\nmanufacturing. | and for ease of\nmanufacturing |\n| 6.Removal of luer\nconnections | Luer connections\nbetween the Cassette\nand Catheter on the\nirrigation line, and the\npinch clamp between\nthe irrigation bag and\ncassette on the\nirrigation line have\nbeen removed | No luer connections | These components\nare not required for\nsystem function or\nperformance |\n| 7.Addition of Labels\nto tubing lines | Irrigation and\ndrainage lines without\nlabels | Labels on tubing lines:\nidentifies irrigation\ntubing, drainage\ntubing and drainage\nbag tubing | Improved usability |\n| 8. Addition of a Tyvek\nsleeve, provided in the\ntube set assembly | No Tyvek sleeve in\ntube set assembly | Tyvek sleeve in tube\nset assembly | To protect the\nirrigation to drainage\nline tube connection\nfrom accidental\nsterile field failures\nduring priming |\n| 9. Length of tube lines\non the catheter side of\nthe cassette | Current length of\ntubing lines on\ncatheter side of the\ncassette are 47\ninches/1195 mm +\n20. | Increased length by 12\ninches; the length of\nirrigation and drainage\ntubing on the catheter\nside of\nthe component is now\n1500 mm ± 20. | To allow for typical\npatient care\nprocedures with\nassociated patient\nposition changes |\n| 10.Drainage bag | Tube Set 2.0 is co-\npackaged and\nsterilized with the\ndrainage bag | Tube Set 3.0is\npackaged separately\nfrom the Drainage\nCollection System | Allows for\nindependent\nreplacement of these\nsystem components\nwhen indicated |\n| 11.Packaging\nupgraded to meet brand\nstandards. | Tyvek pouch only | More durable Tyvek\npouch with the\nproduct mounted on\na labeled\npresentation card. A\nnew 1-up carton,\nand 5-up shipper\nwill be used for\nshipping. | The labeled\npresentation card will\nhelp maintain\nsterility during\nsystem set-up and\nadd guidance on how\nto properly set up the\ndevice |\n\nK231664: 510(k) Summary\nK231664, Page 7 of 8\nDevice characteristic Tube Set 2.0 Tube Set 3.0 Rationale\n12.Increased shelf life Shelf life set at 18 Shelf life extended Real time and\nmonths to 36 months accelerated aging\nstudies support 36\nmonth expiry for\nsterile packaging\nVII. PERFORMANCE DATA\nThe following performance data were provided in support of the substantial equivalence\ndetermination (Table 3).\nTable 3: Testing Summary\nTest Test Method Summary Results\nBiocompatiblity Testing\nCytotoxicity The Minimal Essential Media (MEM) Elution test was designed to PASS\ndetermine the cytotoxicity of extractable substances.\nSensitization Test This test was designed to evaluate the allergenic potential or PASS\nsensitizing capacity of a test article.\nIrritation/Intracutaneous Reactivity The purpose of the test was to determine if any chemicals that may PASS\nTest leach or be extracted from the test article were capable of causing\nlocal irritation in the dermal tissues of rabbits.\nAcute Systemic Toxicity, Injection The purpose of the test was to screen test article extracts for PASS\nTest potential toxic effects as a result of a single-dose systemic injection\nin mice.\nSystemic Toxicity, Mediated Pyrogen The purpose of the study is to determine if a saline extract of the PASS\ntest article causes a febrile response in rabbits.\nGenotoxicity The purpose of the study is to evaluate the potential mutagenicity PASS\nof the test article extract on various strains of bacteria.\nGenotoxicity The purpose of the study is to evaluate the potential mutagenicity PASS\neffect of the test article extract on mouse lymphoma cells\nBench and Electrical Testing\nElectrical Requirements Verification Pressure accuracy per protocol PASS\nMechanical Performance Verification Durability, flow and freedom from leakage per protocol PASS\nLife Cycle Verification Test Simulated use testing to demonstrate lifecycle reliability PASS\nShelf Life / Package Integrity Testing\nSimulated Distribution Test ASTM D4332-14 PASS\nASTM D4169-22 Cycle 13\nPackage Integrity Test ASTM F1886-16 PASS\nASTM F2096-11\nPackage Seal Strength Test EN 868-5:2009 PASS\nAging Test Accelerated and real time aging PASS\nSterilization Testing\nSterilization Process for the IRRAflow Study conducted to validate the effectiveness of Ethylene Oxide PASS\nIntelligent Cassette and IRRAflow sterilization of IRRAflow Intelligent Cassette and IRRAflow\nDrainage Collection System Drainage Collection System\n\n| Device characteristic | Tube Set 2.0 | Tube Set 3.0 | Rationale |\n| --- | --- | --- | --- |\n|  |  |  |  |\n| 12.Increased shelf life | Shelf life set at 18\nmonths | Shelf life extended\nto 36 months | Real time and\naccelerated aging\nstudies support 36\nmonth expiry for\nsterile packaging |\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n| Biocompatiblity Testing |  |  |\n| Cytotoxicity | The Minimal Essential Media (MEM) Elution test was designed to\ndetermine the cytotoxicity of extractable substances. | PASS |\n| Sensitization Test | This test was designed to evaluate the allergenic potential or\nsensitizing capacity of a test article. | PASS |\n| Irritation/Intracutaneous Reactivity\nTest | The purpose of the test was to determine if any chemicals that may\nleach or be extracted from the test article were capable of causing\nlocal irritation in the dermal tissues of rabbits. | PASS |\n| Acute Systemic Toxicity, Injection\nTest | The purpose of the test was to screen test article extracts for\npotential toxic effects as a result of a single-dose systemic injection\nin mice. | PASS |\n| Systemic Toxicity, Mediated Pyrogen | The purpose of the study is to determine if a saline extract of the\ntest article causes a febrile response in rabbits. | PASS |\n| Genotoxicity | The purpose of the study is to evaluate the potential mutagenicity\nof the test article extract on various strains of bacteria. | PASS |\n| Genotoxicity | The purpose of the study is to evaluate the potential mutagenicity\neffect of the test article extract on mouse lymphoma cells | PASS |\n| Bench and Electrical Testing |  |  |\n| Electrical Requirements Verification | Pressure accuracy per protocol | PASS |\n| Mechanical Performance Verification | Durability, flow and freedom from leakage per protocol | PASS |\n| Life Cycle Verification Test | Simulated use testing to demonstrate lifecycle reliability | PASS |\n| Shelf Life / Package Integrity Testing |  |  |\n| Simulated Distribution Test | ASTM D4332-14\nASTM D4169-22 Cycle 13 | PASS |\n| Package Integrity Test | ASTM F1886-16\nASTM F2096-11 | PASS |\n| Package Seal Strength Test | EN 868-5:2009 | PASS |\n| Aging Test | Accelerated and real time aging | PASS |\n| Sterilization Testing |  |  |\n| Sterilization Process for the IRRAflow\nIntelligent Cassette and IRRAflow\nDrainage Collection System | Study conducted to validate the effectiveness of Ethylene Oxide\nsterilization of IRRAflow Intelligent Cassette and IRRAflow\nDrainage Collection System | PASS |\n\nK231664: 510(k) Summary\nK231664, Page 8 of 8\nConclusion\nThe IRRAflow® AFES is substantially equivalent to the predicate device (K222471). The\nIRRAflow® AFES has the same Indications for Use, similar technological characteristics, and the\nsame principles of operation as the predicate device. Performance testing demonstrates the\nchanges to the Tube Set designated as version 3.0 and Drainage Collection System do not\nchange or adversely impact the operational parameters of the IRRAflow® System."
  }
}