{
  "source_pdf": "csf-shunt--medos-international-sarl--codman-certas-programmable-valve-codman--510k.pdf",
  "clearance_number": "K003322",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description: The Certas Programmable Valve System is designed for shunting\ncerebrospinal fluid (CSF) for the treatment of hydrocephalus. The\nvalve can be set to a choice of eight opening pressure settings for\nconstant iritraventricular pressure and drainage of CSF. The\nTherapy Management System allows the user to non-invasively\nadjust the opening pressure setting before and after implant.\n\nThe Certas Programmable Valve will be available with and without\nthe legally marketed SIPHONGUARD CSF Control Device and the\nCodman BACTISEAL Catheters.\nThe Certas Programmable Valve includes the same legally\nmarketed accessories that are available with the Hakinm\nProgrammable Valve.\nIntended Use: The Certas Programmable Valve is an implantable device that\nprovides constant intraventricular pressure and drainage of CSF\nfor the management of hydrocephalus.\nThe Certas Therapy Management Systemn allows the noninvasive\nreading or adjustment of the valve setting.\nThe SIPHONGUARD device is designed to reduce the potential\nhazards of excessive lowering of intraventricular pressure (with\nrespect to atmospheric pressure) when a patient is in an upright\nposition.\nThe BACTISEAL catheters are intended for use in the treatment of\nhydrocephalus as a component of a shunt system when draining\nor shunting of cerebrospinal fluid is indicated.\nTechnological Comparison;\nThe Certas Programmable Valve is substantially equivalent to the\npredicate Hakim Programmable Valve, and the Medtronic Strata\nand Polaris Sophysa Valves and Adjustment Tool Kits. Substantial\nequivalence is based on intended use, performance\ncharacteristics, materials, and principles of operation.\nPerformance Data: Preclinical testing was performed to demonstrate that the Certas\nProgrammable Valve and Therapy Management System performs\nas intended and is safe and effective. Tresting was conducted in\naccordance with ISO 7197 and included Leak, Pressure-Flow,\nOverpressure, Bursting Pressure, Dynamic Break Strength, Long-\nTerm Stability and Puncture testing. Magnetic Resonance Imaging\n(MRI) testing was performed according to ASTM F2052, F2213,\nF2119, and F2182 for Translational Attraction, Torque, Artifact,\nand Heating, respectively. The MRI testing demonstrated that the\ntVJ 3\n\nCertas valve is MR Conditional in a 3 Tesla MRI system according\nto ASTM F2503. Biocompatibility was assessed and all of the\nmaterials meet the requirements of ISO 10993-1 and FDA Blue\nBook Memorandum G95-1. Sterilization testing was performed\naccording to IS O 17665 Part 1 and 2 and I SO 11737\ndemonstrating that a sterility assurance level of 10-6 was achieved.\nThe test data establish that the Certas \\Valve and the Certas\nTherapy Management System are substantially equivalent to the",
    "indications": "Indications for Use\n510(k) Number (if known): K1 12156\nDevice Name: CODMAN Certas Programmable Valve\nCODMAN Certas Therapy Management System\nIndications For Use:\nThe CODMAN Certas Programmable Valve is an implantable device that provides\nconstant intraventricular pressure and drainage of CSF for the management of\nhydrocephalus.\nThe CODMAN Certas Therapy Management System allows the noninvasive reading or\nadjustment of the valve setting.\nPrescription Use x AND/OR Over-The-Counter Use\n(Part 21 CFR 801 Subpart D) (21 CFR 801 Subpart C) ___\n(PLEASE DO NOT WRITE BELOW THIS LINE-CONTINUE ON ANOTHER PAGE IF\nNEEDED)\nConcurrence of CDRH, Office of Device Evaluation (ODE)\n-TOE t'r R\n(Division Sign-Oft Page 1 of\n___\nDivision of Ophthalmic, Neurological and Ear,\nNose and Throat Devices\nVUZj\n51 0 (k) Number",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": null
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Device Description": "Device Description: The Certas Programmable Valve System is designed for shunting\ncerebrospinal fluid (CSF) for the treatment of hydrocephalus. The\nvalve can be set to a choice of eight opening pressure settings for\nconstant iritraventricular pressure and drainage of CSF. The\nTherapy Management System allows the user to non-invasively\nadjust the opening pressure setting before and after implant.\n\nThe Certas Programmable Valve will be available with and without\nthe legally marketed SIPHONGUARD CSF Control Device and the\nCodman BACTISEAL Catheters.\nThe Certas Programmable Valve includes the same legally\nmarketed accessories that are available with the Hakinm\nProgrammable Valve.\nIntended Use: The Certas Programmable Valve is an implantable device that\nprovides constant intraventricular pressure and drainage of CSF\nfor the management of hydrocephalus.\nThe Certas Therapy Management Systemn allows the noninvasive\nreading or adjustment of the valve setting.\nThe SIPHONGUARD device is designed to reduce the potential\nhazards of excessive lowering of intraventricular pressure (with\nrespect to atmospheric pressure) when a patient is in an upright\nposition.\nThe BACTISEAL catheters are intended for use in the treatment of\nhydrocephalus as a component of a shunt system when draining\nor shunting of cerebrospinal fluid is indicated.\nTechnological Comparison;\nThe Certas Programmable Valve is substantially equivalent to the\npredicate Hakim Programmable Valve, and the Medtronic Strata\nand Polaris Sophysa Valves and Adjustment Tool Kits. Substantial\nequivalence is based on intended use, performance\ncharacteristics, materials, and principles of operation.\nPerformance Data: Preclinical testing was performed to demonstrate that the Certas\nProgrammable Valve and Therapy Management System performs\nas intended and is safe and effective. Tresting was conducted in\naccordance with ISO 7197 and included Leak, Pressure-Flow,\nOverpressure, Bursting Pressure, Dynamic Break Strength, Long-\nTerm Stability and Puncture testing. Magnetic Resonance Imaging\n(MRI) testing was performed according to ASTM F2052, F2213,\nF2119, and F2182 for Translational Attraction, Torque, Artifact,\nand Heating, respectively. The MRI testing demonstrated that the\ntVJ 3\n\nCertas valve is MR Conditional in a 3 Tesla MRI system according\nto ASTM F2503. Biocompatibility was assessed and all of the\nmaterials meet the requirements of ISO 10993-1 and FDA Blue\nBook Memorandum G95-1. Sterilization testing was performed\naccording to IS O 17665 Part 1 and 2 and I SO 11737\ndemonstrating that a sterility assurance level of 10-6 was achieved.\nThe test data establish that the Certas \\Valve and the Certas\nTherapy Management System are substantially equivalent to the",
    "Substantial Equivalence": "predicate devices.\np3/3\n\n4\nDEPARTMENT OF HEALTH & HUMAN SERVICES Public Health Service\nFood and Drug Administration\n10903 New Hampshire Avenue\nDocument Control Room -W066-G609\nSilver Spring, MD 20993-0002\n@Gi 17 2011\nCodman & Shurtleff, Inc.\nc/o Jocelyn Raposo\nSenior Regulatory Affairs Specialist\n325 Paramount Drive\nRaynhamn MA 02767-03 50\nRe: Kll12l56\nTrade/Device Name: Codman Certas Programmable Valve System, Codman Certas Therapy\nManagement System\nRegulation Number: 21 CFR 882.5550\nRegulation Name: Central nervous system fluid shunt and components\nRegulatory Class: Class 11\nProduct Code: JXG\nDated: July 26, 2011\nReceived: July 27, 2011\nDear Mr. Raposo:\nWe have reviewed your Section 5 10(k) premarket notification of intent to market the device\nreferenced above and have determined the device is substantially equivalent (for the indications\nfor use stated in the enclosure) to legally marketed predicate devices marketed in interstate\ncommerce prior to May 28, 1976, the enactment date of the Medical Device Amendments, or to\ndevices that have been reclassified in accordance with the provisions of the Federal Food, Drug,\nand Cosmetic Act (Act) that do not require approval of a premarket approval application (PMA).\nYou may, therefore, market the device, subject to the general controls provisions of the Act. The\ngeneral controls provisions of the Act include requirements for annual registration, listing of\ndevices, good manufacturing practice, labeling, and prohibitions against misbranding and\nadulteration. Please note: CDRH does not evaluate information related to contract liability\nwarranties. We remind you, however, that device labeling must be truthful and riot misleading.\nIf your device is classified (see above) into either class II (Special Controls) or class III (PMA), it\nmay be subject to additional controls. Existing major regulations affecting your device can be\nfound in the Code of Federal Regulations, Title 21, Parts 800 to 898. In addition, FDA may\npublish further announcements concerning your device in the Federal Reizister.\nPlease be advised that FDA's issuance of a substantial equivalence determination does not mean\nthat FDA has made a determination that your device complies with other requirements of the Act\nor any Federal statutes and regulations administered by other Federal agencies. You must\n\nPage 2 Jocelyn Raposo\n-\ncomply with all the Act's requirements, including, but not limited to: registration and listing (21\nCFR Padt 807); labeling (21 CFR Part 801); medical device reporting (reporting of medical\ndevice-related adverse events) (21 CFR 803); good manufacturing practice requirements as set\nforth in the quality systems (QS) regulation (21 CFR Part 820); and if applicable, the electronic\nproduct radiation control provisions (Sections 53 1-542 of the Act); 21 CFR 1000-1050.\nIf you desire specific advice for your device on our labeling regulation (21 CFR Part 801), please\ngo to http://www.fda.gov/AboutFDA/CentersOffices/CDRH-/CDRHOffices/ucml 15 809.htm for\nthe Center for Devices and Radiological Health's (CDRH's) Office of Compliance. Also, please\nnote the regulation entitled, \"Misbranding by reference to premarket notification\" (2] CFR Part\n807.97). For questions regarding the reporting of adverse events under the MDR regulation (21\nCFR Part 803), please go to\nhttp://www.fda.fgov/MedicalDevices/Safey/ReportaProblem/idefault.htm for the CDRH' s Office\nof Surveillance and Biometrics/Division of Postmarket Surveillance.\nYou may obtain other general information on your responsibilities under the Act from the\nDivision of Small Manufacturers, Jntemnational and Consumer Assistance at its toll-free number\n(800) 638-2041 or (301) 796-7100 or at its Internet address\nhttp://www.fda.gov/MedicalDevices/ResourcesforYou/Industry/default.htm.\nSincerely yours,\nMliaB. Fydelman, r\nDirector\nDivision of Ophthalmic, Neurological,\nand Ear, Nose and Throat Devices\nOffice of Device Evaluation\nCenter for Devices and\nRadiological Health\nEnclosure",
    "Indications for Use": "Indications for Use\n510(k) Number (if known): K1 12156\nDevice Name: CODMAN Certas Programmable Valve\nCODMAN Certas Therapy Management System\nIndications For Use:\nThe CODMAN Certas Programmable Valve is an implantable device that provides\nconstant intraventricular pressure and drainage of CSF for the management of\nhydrocephalus.\nThe CODMAN Certas Therapy Management System allows the noninvasive reading or\nadjustment of the valve setting.\nPrescription Use x AND/OR Over-The-Counter Use\n(Part 21 CFR 801 Subpart D) (21 CFR 801 Subpart C) ___\n(PLEASE DO NOT WRITE BELOW THIS LINE-CONTINUE ON ANOTHER PAGE IF\nNEEDED)\nConcurrence of CDRH, Office of Device Evaluation (ODE)\n-TOE t'r R\n(Division Sign-Oft Page 1 of\n___\nDivision of Ophthalmic, Neurological and Ear,\nNose and Throat Devices\nVUZj\n51 0 (k) Number"
  }
}