{
  "source_pdf": "csf-shunt--medtronic--stratamr-guider-tool--510k.pdf",
  "clearance_number": "K181622",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": null,
    "indications": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\nK181622\nDevice Name\nStrataMR™ Valves and Shunts (Guider Tool)\nIndications for Use (Describe)\nMedtronic StrataMR™ Valves and Shunts are designed to provide continuous cerebrospinal fluid (CSF) flow from the\nventricles of the brain into the right atrium of the heart or the peritoneal cavity. The design enables the physician to\nnoninvasively adjust valve pressure/performance level pre- and post-implantation by using magnetic adjustment tools\nwithout the need for radiographic confirmation.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (7/17) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\nK181622 510(k) Summary\nSubmitter Name Medtronic Neurosurgery\nSubmitter Address 125 Cremona Drive\nGoleta, CA 93117-5503 USA\nContact Person Hebe Sun, Regulatory Affairs Manager\nTelephone (805) 571-8758\nFax (805) 571-8480\nEmail Xiaojian.sun@medtronic.com\nDate Summary Prepared September 28, 2018\nSubject Device\nTrade Name StrataMR™ Valves and Shunts (Guider Tool)\nCommon Name Hydrocephalus Shunt\nClassification Name Central nervous system fluid shunt and components\n21 CFR 882.5550 Class II\nProduct Code JXG",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": [
      "K152700",
      "K152700",
      "K152700",
      "K181622",
      "K152700",
      "K181622",
      "K152700",
      "K181622",
      "K152700",
      "K181622",
      "K152700",
      "K181622",
      "K152700",
      "K181622",
      "K152700",
      "K152700"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\nK181622\nDevice Name\nStrataMR™ Valves and Shunts (Guider Tool)\nIndications for Use (Describe)\nMedtronic StrataMR™ Valves and Shunts are designed to provide continuous cerebrospinal fluid (CSF) flow from the\nventricles of the brain into the right atrium of the heart or the peritoneal cavity. The design enables the physician to\nnoninvasively adjust valve pressure/performance level pre- and post-implantation by using magnetic adjustment tools\nwithout the need for radiographic confirmation.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (7/17) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\nK181622 510(k) Summary\nSubmitter Name Medtronic Neurosurgery\nSubmitter Address 125 Cremona Drive\nGoleta, CA 93117-5503 USA\nContact Person Hebe Sun, Regulatory Affairs Manager\nTelephone (805) 571-8758\nFax (805) 571-8480\nEmail Xiaojian.sun@medtronic.com\nDate Summary Prepared September 28, 2018\nSubject Device\nTrade Name StrataMR™ Valves and Shunts (Guider Tool)\nCommon Name Hydrocephalus Shunt\nClassification Name Central nervous system fluid shunt and components\n21 CFR 882.5550 Class II\nProduct Code JXG",
    "Substantial Equivalence": "Predicate Device K152700\nTrade Name Medtronic StrataMR™ Valves and Shunts\nCommon Name Hydrocephalus Shunt\nClassification Name Central Nervous System Fluid Shunt and Components\n21 CFR 882.5550 Class II\nProduct Code JXG\nSubject Device Description\nThe Medtronic StrataMR™ valves are implantable adjustable valves for the management of\nhydrocephalus. The valves and their associated catheters drain Cerebrospinal Fluid (CSF) from the\nventricles in the brain into the peritoneal cavity or the right atrium of the heart, where it is absorbed by the\nbody. Before and after implantation, the pressure/flow characteristics of the Medtronic StrataMR™ valve\ncan by modified by the StrataMR adjustment tool.\nThe original StrataMR adjustment tools, including handheld locator, indicator, and adjustment tool, are\ndesigned to allow the user to determine the pressure/performance level setting of StrataMR valves and\nadjust the setting when needed. In this 510(k) submission, Medtronic is proposing to add an additional\ncomponent, guider tool, to the StrataMR adjustment tools, to improve the method to reliably adjust the\nStrataMR valve, cleared in K152700.\nIntended Use/Indications for Use\nMedtronic StrataMR Valves and Shunts are designed to provide continuous cerebrospinal fluid (CSF) flow\nfrom the ventricles of the brain into the right atrium of the heart or the peritoneal cavity. The design\nenables the physician to noninvasively adjust valve pressure/performance level pre- and post-implantation\nby using magnetic adjustment tools without the need for radiographic confirmation.\nPage 1 of 5\n\nSummary of Technological Characteristics of the Subject Device Compared to the Predicate Device\nThe previously cleared StrataMR valve and shunt system, K152700, includes StrataMR valves, shunts,\nand StrataMR adjustment tools which are designed to read and adjust the pressure/ performance level\nsetting of StrataMR. There is no change to these previously cleared StrataMR valves or shunts.\nThe difference between the proposed StrataMR adjustment tools and the currently available StrataMR\nadjustment tools is the following modification: the addition of a fourth component called the guider tool.\nThis tool is intended to improve the ability of users to reliably adjust the StrataMR valve. This change\ndoes not affect the intended use of the system.\nK181622 K152700 Discussion\nFeature\nSubject Device Predicate Device\nIndications Medtronic StrataMR™ Valves Medtronic StrataMR™ Valves Identical\nfor Use and Shunts are designed to and Shunts are designed to\nprovide continuous cerebrospinal provide continuous\nfluid (CSF) flow from the cerebrospinal fluid (CSF) flow\nventricles of the brain into the from the ventricles of the brain\nright atrium of the heart or the into the right atrium of the heart\nperitoneal cavity. The design or the peritoneal cavity. The\nenables the physician to design enables the physician to\nnoninvasively adjust valve noninvasively adjust valve\npressure/performance level pre- pressure/performance level pre-\nand post-implantation by using and post-implantation by using\nmagnetic adjustment tools magnetic adjustment tools\nwithout the need for radiographic without the need for\nconfirmation. radiographic confirmation.\nComponents 4 – locator tool, indicator tool, 3 – locator tool, indicator tool, Similar.\nadjustment tool, guider tool adjustment tool The only difference\nbetween the modified\ndevice and the predicate\nis that an additional\nguider Tool is added to\nthe system, which is\nintended to be used\ntogether with the locator\nTool and adjustment Tool\nduring the adjustment\nprocess, in order to\nreduce the risk of rotor\nfoot being positioned on\ntop of the wall. Risk\nassessment shows\nintroduction of the guider\ntool does not introduce\nnew unacceptable risk.\nDesign verification and\nvalidation studies\ndemonstrated that the\nproposed modified device\nmeets the performance\nrequirement.\nPage 2 of 5\n\n| Feature | K181622 | K152700 | Discussion |\n| --- | --- | --- | --- |\n|  | Subject Device | Predicate Device |  |\n|  |  |  |  |\n| Indications\nfor Use | Medtronic StrataMR™ Valves\nand Shunts are designed to\nprovide continuous cerebrospinal\nfluid (CSF) flow from the\nventricles of the brain into the\nright atrium of the heart or the\nperitoneal cavity. The design\nenables the physician to\nnoninvasively adjust valve\npressure/performance level pre-\nand post-implantation by using\nmagnetic adjustment tools\nwithout the need for radiographic\nconfirmation. | Medtronic StrataMR™ Valves\nand Shunts are designed to\nprovide continuous\ncerebrospinal fluid (CSF) flow\nfrom the ventricles of the brain\ninto the right atrium of the heart\nor the peritoneal cavity. The\ndesign enables the physician to\nnoninvasively adjust valve\npressure/performance level pre-\nand post-implantation by using\nmagnetic adjustment tools\nwithout the need for\nradiographic confirmation. | Identical |\n| Components | 4 – locator tool, indicator tool,\nadjustment tool, guider tool | 3 – locator tool, indicator tool,\nadjustment tool | Similar.\nThe only difference\nbetween the modified\ndevice and the predicate\nis that an additional\nguider Tool is added to\nthe system, which is\nintended to be used\ntogether with the locator\nTool and adjustment Tool\nduring the adjustment\nprocess, in order to\nreduce the risk of rotor\nfoot being positioned on\ntop of the wall. Risk\nassessment shows\nintroduction of the guider\ntool does not introduce\nnew unacceptable risk.\nDesign verification and\nvalidation studies\ndemonstrated that the\nproposed modified device\nmeets the performance\nrequirement. |\n\nK181622 K152700 Discussion\nFeature\nSubject Device Predicate Device\nPatient - Locator Tool: Clear Locator Tool: Clear Similar.\ncontacting Polycarbonate Indicator Tool: Polycarbonate Indicator Tool: The only difference\nmaterials polycarbonate polycarbonate between the modified\nAdjustment Tool: Aluminum Adjustment Tool: Aluminum device and the predicate\nGuider tool: Clear Polycarbonate is that an additional\nguider tool is added to the\nsystem. However, the\npatient contacting\nmaterial from the guider\ntool is identical with the\npatient contacting\nmaterial of the locator\ntool in formulation,\nprocessing, geometry, and\nno other chemicals\nhave been added.\nTherefore, the modified\nStrataMR adjustment tool\nis substantially equivalent\nto the original device,\nfrom a biocompatibility\nperspective.\nPackaging Reusable, magnetically shielded Reusable, magnetically shielded Similar.\ncase. Foam insert is updated to case with foam insert The only difference is the\naccommodate the guider tool addition of the guider\ntool to the package, and\nthe foam insert update to\naccommodate the guider\ntool.\nTransportation study was\nconducted to demonstrate\nthat the packaging can\nprotect the device from\ndamage, and product\npassed functional\nrequirements after\ntransportation simulation.\nOperating Guider Tool provides a defined Indicator Tool is used with The operation principle to\nPrincipal distance for the users to rotate locator tool to couple with valve adjust the valve setting is\nadjustment tool in order to magnet to read the valve setting. similar. The operation\nprevent the rotor foot from being principle for the\npositioned on top of wall. Adjustment Tool is used to StrataMR valve setting\ncouple with valve magnet and reading and adjustment is\nIndicator Tool is used with rotate to the designed valve equivalent between the\nlocator tool to couple with valve setting. predicate and proposed\nmagnet to read the valve setting. device.\nAt the end of the adjustment, The difference is the\nAdjustment Tool is used to indicator tool is used with supplementary steps after\ncouple with valve magnet and locator tool to confirm the valve the pressure level setting\nrotate to the designed valve setting. steps, which includes\nsetting. turning the adjustment\ntool (which is attached to\nthe guider tool) clockwise\nPage 3 of 5\n\n| Feature | K181622 | K152700 | Discussion |\n| --- | --- | --- | --- |\n|  | Subject Device | Predicate Device |  |\n|  |  |  |  |\n| Patient -\ncontacting\nmaterials | Locator Tool: Clear\nPolycarbonate Indicator Tool:\npolycarbonate\nAdjustment Tool: Aluminum\nGuider tool: Clear Polycarbonate | Locator Tool: Clear\nPolycarbonate Indicator Tool:\npolycarbonate\nAdjustment Tool: Aluminum | Similar.\nThe only difference\nbetween the modified\ndevice and the predicate\nis that an additional\nguider tool is added to the\nsystem. However, the\npatient contacting\nmaterial from the guider\ntool is identical with the\npatient contacting\nmaterial of the locator\ntool in formulation,\nprocessing, geometry, and\nno other chemicals\nhave been added.\nTherefore, the modified\nStrataMR adjustment tool\nis substantially equivalent\nto the original device,\nfrom a biocompatibility\nperspective. |\n| Packaging | Reusable, magnetically shielded\ncase. Foam insert is updated to\naccommodate the guider tool | Reusable, magnetically shielded\ncase with foam insert | Similar.\nThe only difference is the\naddition of the guider\ntool to the package, and\nthe foam insert update to\naccommodate the guider\ntool.\nTransportation study was\nconducted to demonstrate\nthat the packaging can\nprotect the device from\ndamage, and product\npassed functional\nrequirements after\ntransportation simulation. |\n| Operating\nPrincipal | Guider Tool provides a defined\ndistance for the users to rotate\nadjustment tool in order to\nprevent the rotor foot from being\npositioned on top of wall.\nIndicator Tool is used with\nlocator tool to couple with valve\nmagnet to read the valve setting.\nAdjustment Tool is used to\ncouple with valve magnet and\nrotate to the designed valve\nsetting. | Indicator Tool is used with\nlocator tool to couple with valve\nmagnet to read the valve setting.\nAdjustment Tool is used to\ncouple with valve magnet and\nrotate to the designed valve\nsetting.\nAt the end of the adjustment,\nindicator tool is used with\nlocator tool to confirm the valve\nsetting. | The operation principle to\nadjust the valve setting is\nsimilar. The operation\nprinciple for the\nStrataMR valve setting\nreading and adjustment is\nequivalent between the\npredicate and proposed\ndevice.\nThe difference is the\nsupplementary steps after\nthe pressure level setting\nsteps, which includes\nturning the adjustment\ntool (which is attached to\nthe guider tool) clockwise |\n\nK181622 K152700 Discussion\nFeature\nSubject Device Predicate Device\nAt the end of the adjustment, and counter-clockwise at\nindicator tool is used with locator a certain distance above\ntool to confirm the valve setting. the valve to remove the\nrotor foot from the MRI\nresistance wall, if the\nrotor foot was left on top\nof the wall from the\nprevious adjusting steps.\nThe distance above the\nvalve is controlled by the\nguider tool. This\nsupplementary step does\nnot change the\nfundamental operation\nprinciple. Design\nverification and\nvalidation studies\ndemonstrated that the\nmodified StrataMR\nadjustment tools meet the\nfunctional requirement of\nadjusting the pressure\nlevel of StrataMR valves.\nCleaning & Non-sterile and reusable. Tools Non-sterile and reusable. Tools Similar.\nSterilization can be cleaned with warm water can be cleaned with warm water The only difference is the\nand mild detergent (5% Dawn and mild detergent (5% Dawn addition of the guider\nsoap/95% DI water) before use. soap/95% DI water) before use. Tool. Design verification\nstudy was conducted to\ndemonstrate that the\nguider Tool can\nwithstand the cleaning\nwith warm water and\nmild detergent, without\nexhibiting cracking or\nremoval of marking.\nSummary of Design Performance Testing\nNon-Clinical\nResults of verification and validation testing met pre-established acceptance criteria: 1) that when the\nrotor foot was placed on top of an MRI resistance wall, use of the guider tool can remove the rotor foot\nfrom the wall and position it to a pressure-level-setting well after the adjustment procedure and 2) use of\nguider tool will not inadvertently change the pressure level setting. This was done by varying the\nconfiguration to represent a worst-case scenario involving misalignment and off-centering, which\ndemonstrates that the modified StrataMR adjustment tool met the performance specification.\nIn order to reach 95% confidence and 90% reliability interval, 29 guider tools were used together with\nlocator tool and adjustment tool to conduct the test on 29 StrataMR valves.\nPage 4 of 5\n\n| Feature | K181622 | K152700 | Discussion |\n| --- | --- | --- | --- |\n|  | Subject Device | Predicate Device |  |\n|  |  |  |  |\n|  | At the end of the adjustment,\nindicator tool is used with locator\ntool to confirm the valve setting. |  | and counter-clockwise at\na certain distance above\nthe valve to remove the\nrotor foot from the MRI\nresistance wall, if the\nrotor foot was left on top\nof the wall from the\nprevious adjusting steps.\nThe distance above the\nvalve is controlled by the\nguider tool. This\nsupplementary step does\nnot change the\nfundamental operation\nprinciple. Design\nverification and\nvalidation studies\ndemonstrated that the\nmodified StrataMR\nadjustment tools meet the\nfunctional requirement of\nadjusting the pressure\nlevel of StrataMR valves. |\n| Cleaning &\nSterilization | Non-sterile and reusable. Tools\ncan be cleaned with warm water\nand mild detergent (5% Dawn\nsoap/95% DI water) before use. | Non-sterile and reusable. Tools\ncan be cleaned with warm water\nand mild detergent (5% Dawn\nsoap/95% DI water) before use. | Similar.\nThe only difference is the\naddition of the guider\nTool. Design verification\nstudy was conducted to\ndemonstrate that the\nguider Tool can\nwithstand the cleaning\nwith warm water and\nmild detergent, without\nexhibiting cracking or\nremoval of marking. |\n\nDesign verification and validation studies demonstrated that the modified StrataMR adjustment tool meet\nthe functional requirement of adjusting the pressure level setting of StrataMR: use of the guider tool did\nnot inadvertently change the setting.\nHuman Factors\nThe design validation study is intended to validate that under simulated use conditions, users can adjust the\nsetting of the StrataMR valve with the new guider tool together with the existing adjustment tools, and the\nrotor foot does not reside on an MRI resistance wall at the end of the adjustment procedure.\nTesting was conducted in an environment similar to an office setting where post-operative adjustment may\noccur. The evaluators for this validation study were neurosurgical personnel (attending neurosurgeons,\nresidents, physician assistants, or clinical staff) with experience managing StrataMR or Strata-type valves.\nTwo plastic anatomical model heads with imitation skin were used to simulate the clinical use, with the\nvalve positioned under the imitation skin so that it was not visible to the evaluator. 14 clinician users were\nselected as evaluators and each evaluator was requested to perform 6 adjustments, and the total number of\nadjustment cycles was 84.\nBiocompatibility\nNo new biocompatibility testing was conducted on the new Guider Tool because it was fabricated from\nsimilar materials as the predicate StrataMR Adjustment Tools. Therefore, the following biocompatibility\ntesting was leveraged from the predicate device (K152700).\n• ISO 10993-5 Third edition 2009-06-01\nBiological evaluation of medical devices – Part 5: Tests for in vitro cytotoxicity\n• ISO 10993-10 Third Edition 2010-08-01\nBiological evaluation of medical devices - Part 10: Tests for irritation and skin sensitization\n• ISO 10993-11 Second edition 2006-08-15\nBiological evaluation of medical devices - Part 11: Tests for systemic toxicity\nConclusion\nThe performance testing demonstrates that the device is safe, as effective, and performs as well as or\nbetter than the predicate. The proposed modification of the StrataMR adjustment tools does not affect the\nintended use of the device. Therefore, it is concluded that the proposed modification of the StrataMR\nadjustment tool is substantially equivalent to the original StrataMR adjustment tool.\nPage 5 of 5"
  }
}