{
  "source_pdf": "csf-shunt--neurodx-development-llc--shuntcheck--510k.pdf",
  "clearance_number": "K080168",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": null,
    "indications": "Indications for Use\n51 0(k) Number (if known): K1 23554\nDevice Name: ShuntCheck III: Non-Invasive Transcutaneous Thermal Dilution System\nfor Detecting Ventriculo-Peritoneal Shunt Flow\nIndications For Use:\nShuntCheck is an aid to the detection of flow in implanted cerebrospinal fluid (CSF)\nshunts. ShuntCheck includes Micro-Pumper, a component which may be used to\ntemporarily increase CSF flow in suspected non-flowing, patent shunts during the\nShuntCheck test. ShuntCheck cannot alone diagnose CSF shunt function or\nmalfunction. The clinical diagnosis of CSF shunt function or malfunction, incorporating\nthe flow information from ShuntCheck, should be made only by a qualified\nneurosurgeon.\nPrescription Use V/ AND/OR Over-The-Counter Use\n___\n(Part 21 CFR 801 Subpart D) (21 CFR 801 Subpart C)\n(PLEASE DO NOT WRITE BELOW THIS LINE-CONTINUE ON ANOTHER PAGE IF\nNEEDED)\nConcurrence of CDRH, Office of Device Evaluation (ODE)\nJoyce IANhhang\n(Division Sign Off)\nDivision of Neurological and Physical Medicine\nDevices (DNPMD)\n510(k) Number K1 23554\nPage 1 of 1",
    "contraindications": "Contraindications The Micro-Pumper should not be used when conducting ShuntCheck tests\npatients under the age of five, patients with small or slit ventricles or\n______________on\n\n'XI123554, pa~z 24 6\nwhere the ventricular catheter tip is within the brain parenchyma.\nSubstantial ShuntCheck Ill and its predicate ShuntCheck v2.2 detect flow through CSF\nEquivalence of shunts via transcutaneous thermal dilution.\nTechnological Both utilize an external cooling source to cool the skin over the shunt. Both\nCharacteristics utilize a single use disposable thermosensor patch comprised of multiple\nthermistors which adheres to the patient's skin via medical grade adhesive\nto monitor skin temperature directly over the shunt and at separate control\nskin locations.\nBoth employ an electronic unit which conditions, amplifies and converts the\nthermosensor signal to digital form.\nBoth employ custom software running on a digital device to provide step-by-\nstep instructions, analyze thermosensor data and display a test result (Flow\nConfirmed or Flow Not Confirmed plus a time-temperature graph).\nShuntCheck Ill utilizes a tablet or laptop computer while the predicate used\na Personal Digital Assistant (PDA).\nBoth employ a method for generating increased flow in temporarily non-\nflowing patent shunts.\nA detailed comparison of the technological characteristics of ShuntCheck Ill\nIversus its predicate, ShuntCheck v2.2, follows\nShuntCheck III ShuntCheck v2.2\nAnatomical Sites Thermosensor on clavicle Same\nIce above sensor Same\nMicro-Pumping on shunt valve (on If manual pumping is conducted,\nscalp) same\nWhere Used Neurosurgery clinic, hospital Same\nemtergency department\n_______________\nEnergy Used or None Same\nDelivered\n_______________\nThermosensor Single use only Same\nTherrnosensor Three fast response GE thermistors Same thermistors\nThermistor in Lexan cradles. Thermistors adhered to patch\nMaterials\nThermosensor Avery Medical grade adhesive & 3M medical grade adhesive &\nPatch Materials EVA foam Rogers medical grade Poron foam\nThermosensor Insulated wire, molded plastic Same\nCable & Connector connection box, RJ45 connector\nThermistor Single Test thermistor placed directly Two test thermistors which overly\nOrientation over the subcutaneous shunt flanked the subcutaneous shunt. Single\nby two control thermistors which control thermistor which flanks the\nrecord ambient skin temperature: proximal test thermistor:\nIce Ice\nTes't Control\nControl Test Control\nTest\nThermosensor Single array patch indicates correct Same\norientation orientationI\nIce placement Array patch indicates correct ice Same\nIce-to-thermistor 28 mm 16 mm\ndistance\n\nS(1rl2,,,4,r 846\nIce Commercially available 4%\" x 6\" Commercially available water-filled\ninstancodpk 1\"p lastic ice cube\nDevice Hardware Neuro~x supplied Data Acquisition Biooisplay Unit (a Dell Axim PDA\nUnit (signal conditioning and A to D with application software packed\nconverter - called \"DAQ) which into an off-the -shelf robust case) is\nattaches by wire to a Neuroflx a single hand-held device for\nsupplied CyberMed T1O tablet collecting and integrating data\ncomputer or a user supplied\nWindows 7 laptop or tablet.\nHandheld Micro-Pumper which is\nheld against and vibrates the shunt\nvalve to generate a temporary\nincrease in shunt flow\nDisplayed Results Computer displays \"Flow Confirmed\" BioDisplay Unit displays \"Flow\nor \"Flow not Confirmed\", time- Confirmed\" or \"Flow not Confirmed\".\ntemperature graph and temperature Time-temperature graph is\ndecrease (amplitude) on a single accessed on subsequent display\nresults screen. POF of results screen. Temperature decrease\nscreen is available for printing or (amplitude) is determined by\nsaving, interpreting the time-temperature\ngraph. Results cannot be\ndownloaded or printed.\nDisplay Device NeuroDx supplied tablet is in Glass reinforced ABS case\nMaterials ruggedized case\nDAQ Size & Length 3\" x Width 2\" x Depth 3/4\" Integrated into RioDisplay\nMaterials ABS case\nMicro-Pumper A handheld component which is held Patent shunts flow intermittently.\nagainst and vibrates the shunt valve To differentiate temporarily non-\nfor 60 seconds, generating a flowing patent shunts from occluded\ntemporary increase in shunt flow in shunts, ShuntCheck users have\npatent shunts. This temporary induced flow by changing patient\nincrease can be detected thermally position (supine to sitting) or via\nby ShuntCheck. Micro-Pumping manual shunt pumping. In manual\ntherefore allows ShuntCheck to pumping, the valve dome (or\ndetect flow in temporarily non-flowing reservoir) is depressed and\npatent shunts. released, creating a surge of CSF\nflow.\nMicro-Pumper Size Oval cylinder Length 3.5\" x Width N/A\n& Materials 2.5\" x Height 3.25\"\nPolyuethae plstic\nPerformance Repeatability 0.03 Repeatability 0.06\nSpecifications Accuracy ± 0.3'C Same\nSampling Rate Same\nApplication Windows 7 based software program Windows Mobile based software\nSoftware is preloaded onto the NeuroDx preloaded onto the PDA-based\nsupplied tablet PC or supplied to BioDisplay\nend-user for installation onto their\nPC\nPre-test Error Software checks that the computer is Software checks that BioDisplay is\nChecks operating on battery power (not operating on battery power (not\nplugged into AC power), that the plugged into AC power), that the\nthermosensor and DAQ are thermosensor is connected and that\nconnected and that thermosensor thermosensor readings are in\nreadings are in biological range. biological range.\n\nKil 23554, 4 46\nJpal,\nAdditionally checks for temperature\nfluctuations indicating inadequate\nsensor to skin contact and alerts\ncorrect contact.\n_______________user\nPost-Test Error Software conducts post-test check of Software conducts post-test check\nChecks data errors. Test errors are of data errors. Test errors result in\nsummarized and retesting is Flow Not Confirmed result; no retest\nrecommendation\n____________recommended\nSoftware Data Results are displayed either flow Results are displayed either flow\nOutput confirmed or flow not confirmed confirmed or flow not confirmed\n(bivariate output) according to a (bivariate output) according to a\nvalidated algorithm. Time- validated algorithm. Time-\ntemperature graph and temperature temperature graph available on a\ndecrease (amplitude) displayed on subsequent screen.\nsame screen.\nStandards Met 60601, Same\nSame\n___________ISO010093-1\nBiocompatibility All skin contacting materials are Same\ngrade, biocompatible\n______________medical\nSterilization None Same\nElectrical Safety 60601 tested Same\nMechanical Safety Medical grade adhesive Same\nMicro-Pumper generates less If manual pumping is used to induce\nventricular suction than manual flow, ventricular suction generated\nshunt pumping, no valve damage or exceeds that generated by Micro-\nPumping\n___________alteration\nChemical Safety Biocompatible materials same\nThermal Safety Over the counter instant ice pack 1\"p lastic ice cube placed for 60\nplaced for 60 seconsadue seconds\naccording to labe l\n________________ _ _______________\nRadiation Safety No radiation Same\nFunctional and To verify that device design meets the functional and performance\nSafety Non- requirements, each device was submitted to bench testing and performance\nClinical Testing: verification to confirm accuracy when reading resistances (thermistor input\nsimulation) and the expected temperature output displayed by the device\nsoftware.\nTo verify that device design meets its safety requirements, a representative\nsample of the device has been subjected to safety testing in accordance\nwith IEC 60601 and biocompatibility tests per ISO 10993.\nTo verify the functionality of the device, bench testing was conducted in\nwhich the device was found to be substantially equivalent to the predicate\ndevice.\nBench test results follow:\n_____________I\nShuntCheck ShuntCheck bench testing employs a thermal bench which simulates the\nBench Testing transcutaneous cooling of the ShuntCheck test. Flow is regulated with an\nwithout Micro- infusion pump. The ShuntCheck thermosensor is placed over the\nPumper embedded catheter and the ShuntCheck test is conducted normally.\nIll ShuntCheck v2.2\n____________ShuntCheck\nDetect flow of 10 100% (100% accurate) 100% (100% accurate)\nmi/hr\n_________________\nDetect flow of 0 0% (100% accurate) 0% (100% accurate)\nmi/hr I__________________ I__________________\nThreshold of Between 3.5 and 5 mI/hr Between 5 and 7.5 mI/hr\ndetection\n\nrrj\n5K.i 23554, 546\nDetect 10 mI/hr 100% at 200 rotation 0% at 200 rotation\nflow with sensor 100% at 4mm lateral misplacement 0% at 4mm lateral misplacement\nmisalignmentI\nShuntCheck Micro-Pumper bench testing employs a vertical bench where shunt valves\nBench Testing are mounted under artificial skin to simulate the implanted shunt valve.\nwith Micra- Shunt tubing is connected at the proximal and distal end to height-\nPumper adjustable fluid reservoirs to simulate pressure changes within the shunt\nsystem. At the distal end of the shunt catheter is a drop counter which\nmeasure the fluid flow rate. The Micro-Pumper vibrates the shunt valve for\n60 seconds while flow rate is recorded.\nThe test of ShuntCheck's ability to detect Micro-Pumper-generated flow\nempoythe thrmal bench described above.\nShunt flow Testing of eight shunt valves:\ngenerated by 60 * Flow in patent non-flowing shunts (at 0 ICP) 0.3 to 0.9 cc\nsecond Micro- * Flow in clogged shunts 0.0 to 0.03 cc\nPumper * Maximum flow (in patent flowing shunts) 0.9 to 2.8 cc\napplication These results indicate that Micro-Pumper generates flow in a patent, non-\nflowing shunts but does not generate flow in occluded shunts. It does not\ngenerate sufficient flow to cause overdrainage\nMicro Pumper Testing of eight shunt valves\nImpact on shunt * Change in natural flow pre vs post Micro-Pumping <50%\nvalve function * Damage to valve (evidence of backflow) post Micro-Pumping 0%\nTesting of 5 programmable valve\n* Valve settings changed by Micro-Pumping 0%\nThese results indicate that valve performance is unaltered by Micro-Pumper\nTest of 0 Test of occluded shunt (no flow) - 0% detection\nShuntCheck's 0 Test of patent, non-flowing shunt with Micro-Pumper generated flow\nability to detect of 15 to 100 mI/hr - 100% detection\nflow generated by * Test of patent flowing shunt with Micro-Pumper generated flow of\nMicro-Pumper 15 to 200 ml/hr - 100% detection\nThese results indicate that ShuntCheck can correctly detect the increased\nflow generated with the Micro-Pumper application\nFunctional and Human clinical testing was conducted at Boston Children's Hospital to verify\nSafety Clinical the safety and functionality of the Micro-Pumper component of the system.\nTesting: Pediatric hydrocephalus patients 5 years and older were tested. 38\nasymptomnatic patients were tested with ShuntCheck without Micro-Pumper.\nThese same patients were tested a second time with ShuntCheck plus an\nearlier version of Micro-Pumper. Finally, 12 patients who were either\nasymptomnatic or had confirmed functioning shunts and 4 patients with\nconfirmed obstructed shunts were tested with ShuntCheck Ill including the\nproposed version of Micro-Pumper. (Shunt function or malfunction was\nvia MRI imaging). Specific findings were:\n______________confirmed\nResults\n______________Study\nSafety Zero Adverse Events or safety issues were recorded\nAccuracy of Flow Confirmed results in 38 asymptomnatic patients (shunts expected to be\nShuntCheck patent)\nwithout Micro- 15 of 38 or 39%\nPumper __________________________________\nAccuracy with Flow Confirmed results in 12 asymptomnatic or confirmed functioning shunt\nproposed Micro- patients\nPumper * 9 of 12 or 75%\nFlow Not Confirmed in 4 patients with confirmed obstructed shunts\n* 4 of 4orOO0%\n\nS(23554, y.5 6 4 6\nThese results suggest that Micro-Pumper increases ShuntCheck's ability to\nflow in patent shunts.\n_______________detect\nConclusion: Neuroox Development believes the ShuntCheck Ill to be substantially\nequivalent to the predicate device ShuntCheck (v2.2). This conclusion is\nbased upon the both devices' similarities in principles of operation,\nmaterials, and indications for use.\n______________technology\n\n*DEPARTMENT OF HEALTH &HUMAN SERVICES Public Health Service\n'~ Food and Drug Administration\n7. ,10903 New Hampshire Avenue\nMarch 7 ,2013 Document Control Center - W066-0609\n-Silver Spring, MD 20_993-0002_ _ _ _ _\nNeuroDx Development, Inc.\n% Mr. Fredrick J. Fritz\nPresident and CEO\n3333 Street Road, Suite 2 10\nBensalem, PA 19020\nRe: K123554\nTrade/Device Name: ShuntCheck 111: Non-Invasive Transcutaneous Thermal Dilution\nSystem for Detecting Ventriculo-Peritoneal Shunt Flow\nRegulation Number: 21 CFR 882.5550\nRegulation Name: Central Nervous System Fluid Shunt and Components\nRegulatory Class: Class 11\nProduct Code: IXO\nDated: February 1, 2013\nReceived: February 4, 2013\nDear Mr. Fritz:\nWe have reviewed your Section 5 10(k) premarket notification of intent to market the device\nreferenced above and have determined the device is substantially equivalent (for the indications\nfor use stated in the enclosure) to legally marketed predicate devices marketed in interstate\ncommerce prior to May 28, 1976, the enactment date of the Medical Device Amendments, or to\ndevices that have been reclassified in accordance with the provisions of the Federal Food, Drug,\nand Cosmetic Act (Act) that do not require approval of a premarket approval application (PMA).\nYou may, therefore, market the device, subject to the general controls provisions of the Act. The\ngeneral controls provisions of the Act include requirements for annual registration, listing of\ndevices, good manufacturing practice, labeling, and prohibitions against misbranding and\nadulteration. Please note: CDRH4 does not evaluate information related to contract liability\nwarranties. We remind you; however, that device labeling must be truthful and not misleading.\nlf your device is classified (see above) into either Class 11 (Special Controls) or Class III (PMA),\nit may be subject to additional controls. Existing major regulations affecting your device can be\nfound in the Code of Federal Regulations, Title 2 1, Parts 800 to 898. In addition, FDA may\npublish further announcements concerning your device in the Federal Register.\nPlease be advised that FDA's issuance of a substantial equivalence determination does not mean\nthat FDA has made a determination that your device complies with other requirements of the Act\n\nPage 2 Mr. Fredrick J. Fritz\n-\nor any Federal statutes and regulations administered by other Federal agencies. You must\ncomply with all the Act's requirements, including, but not limited to: registration and listing (21\nCFR Part 807); labeling (21 CFR Part 801); medical device reporting (reporting of medical\ndevice-rel-ate-d adverse e-ve-nts) (2I CFR 803); good ma-n-ufacturin-gpractice r-equir ements as set\nforth in the quality systems (QS) regulation (21 CER Part 820); and if applicable, the electronic\nproduct radiation control provisions (Sections 531-542 of the Act); 21 CFR 1000-1050.\nIf you desire specific advice for your device on our labeling regulation (21 CFR Part.801), please\ngo to httn://www.fda.aov/AboutFDA/CentersOffices/CDRH/CDRHIOffices/ucm I15809.htm for\nthe Center for Devices and Radiological Health's (CDRH's) Office of Compliance. Also, please\nnote the regulation entitled, \"Misbranding by reference to premarket notification\" (2ICFR Part\n807.97). For questions regarding the reporting of adverse events under the MDR regulation (21\nCFR Part 803), please go to\nhttp://wvww.fda.gov/MedicalDevices/Safety/ReportaProblem/default.htm for the CDR}1's Office\nof Surveillance and Biometrics/Division of Postmarket Surveillance.\nYou may obtain other general information on your responsibilities under the Act from the\nDivision of Small Manufacturers, International and Consumer Assistance at its toll-free number\n(800) 638-2041 or (301) 796-7100 or at its Internet address\nhttp2://www.fda. aov/MedicalDevices/ResourcesforYou/Industry/default.htm.\nSincerely yours,\nJoyce MUWan\nfor Victor Krauthamer, Ph.D.\nActing Division Director\nDivision of Neurological and Physical\nMedicine Devices\nOffice of Device Evaluation\nCenter for Devices and Radiological Health\nEnclosure",
    "sizing_specs": null,
    "also_known_as": null
  },
  "confidence": {
    "indications": 0.95,
    "contraindications": 0.9
  },
  "raw_sections": {
    "Contraindications": "Contraindications The Micro-Pumper should not be used when conducting ShuntCheck tests\npatients under the age of five, patients with small or slit ventricles or\n______________on\n\n'XI123554, pa~z 24 6\nwhere the ventricular catheter tip is within the brain parenchyma.\nSubstantial ShuntCheck Ill and its predicate ShuntCheck v2.2 detect flow through CSF\nEquivalence of shunts via transcutaneous thermal dilution.\nTechnological Both utilize an external cooling source to cool the skin over the shunt. Both\nCharacteristics utilize a single use disposable thermosensor patch comprised of multiple\nthermistors which adheres to the patient's skin via medical grade adhesive\nto monitor skin temperature directly over the shunt and at separate control\nskin locations.\nBoth employ an electronic unit which conditions, amplifies and converts the\nthermosensor signal to digital form.\nBoth employ custom software running on a digital device to provide step-by-\nstep instructions, analyze thermosensor data and display a test result (Flow\nConfirmed or Flow Not Confirmed plus a time-temperature graph).\nShuntCheck Ill utilizes a tablet or laptop computer while the predicate used\na Personal Digital Assistant (PDA).\nBoth employ a method for generating increased flow in temporarily non-\nflowing patent shunts.\nA detailed comparison of the technological characteristics of ShuntCheck Ill\nIversus its predicate, ShuntCheck v2.2, follows\nShuntCheck III ShuntCheck v2.2\nAnatomical Sites Thermosensor on clavicle Same\nIce above sensor Same\nMicro-Pumping on shunt valve (on If manual pumping is conducted,\nscalp) same\nWhere Used Neurosurgery clinic, hospital Same\nemtergency department\n_______________\nEnergy Used or None Same\nDelivered\n_______________\nThermosensor Single use only Same\nTherrnosensor Three fast response GE thermistors Same thermistors\nThermistor in Lexan cradles. Thermistors adhered to patch\nMaterials\nThermosensor Avery Medical grade adhesive & 3M medical grade adhesive &\nPatch Materials EVA foam Rogers medical grade Poron foam\nThermosensor Insulated wire, molded plastic Same\nCable & Connector connection box, RJ45 connector\nThermistor Single Test thermistor placed directly Two test thermistors which overly\nOrientation over the subcutaneous shunt flanked the subcutaneous shunt. Single\nby two control thermistors which control thermistor which flanks the\nrecord ambient skin temperature: proximal test thermistor:\nIce Ice\nTes't Control\nControl Test Control\nTest\nThermosensor Single array patch indicates correct Same\norientation orientationI\nIce placement Array patch indicates correct ice Same\nIce-to-thermistor 28 mm 16 mm\ndistance\n\nS(1rl2,,,4,r 846\nIce Commercially available 4%\" x 6\" Commercially available water-filled\ninstancodpk 1\"p lastic ice cube\nDevice Hardware Neuro~x supplied Data Acquisition Biooisplay Unit (a Dell Axim PDA\nUnit (signal conditioning and A to D with application software packed\nconverter - called \"DAQ) which into an off-the -shelf robust case) is\nattaches by wire to a Neuroflx a single hand-held device for\nsupplied CyberMed T1O tablet collecting and integrating data\ncomputer or a user supplied\nWindows 7 laptop or tablet.\nHandheld Micro-Pumper which is\nheld against and vibrates the shunt\nvalve to generate a temporary\nincrease in shunt flow\nDisplayed Results Computer displays \"Flow Confirmed\" BioDisplay Unit displays \"Flow\nor \"Flow not Confirmed\", time- Confirmed\" or \"Flow not Confirmed\".\ntemperature graph and temperature Time-temperature graph is\ndecrease (amplitude) on a single accessed on subsequent display\nresults screen. POF of results screen. Temperature decrease\nscreen is available for printing or (amplitude) is determined by\nsaving, interpreting the time-temperature\ngraph. Results cannot be\ndownloaded or printed.\nDisplay Device NeuroDx supplied tablet is in Glass reinforced ABS case\nMaterials ruggedized case\nDAQ Size & Length 3\" x Width 2\" x Depth 3/4\" Integrated into RioDisplay\nMaterials ABS case\nMicro-Pumper A handheld component which is held Patent shunts flow intermittently.\nagainst and vibrates the shunt valve To differentiate temporarily non-\nfor 60 seconds, generating a flowing patent shunts from occluded\ntemporary increase in shunt flow in shunts, ShuntCheck users have\npatent shunts. This temporary induced flow by changing patient\nincrease can be detected thermally position (supine to sitting) or via\nby ShuntCheck. Micro-Pumping manual shunt pumping. In manual\ntherefore allows ShuntCheck to pumping, the valve dome (or\ndetect flow in temporarily non-flowing reservoir) is depressed and\npatent shunts. released, creating a surge of CSF\nflow.\nMicro-Pumper Size Oval cylinder Length 3.5\" x Width N/A\n& Materials 2.5\" x Height 3.25\"\nPolyuethae plstic\nPerformance Repeatability 0.03 Repeatability 0.06\nSpecifications Accuracy ± 0.3'C Same\nSampling Rate Same\nApplication Windows 7 based software program Windows Mobile based software\nSoftware is preloaded onto the NeuroDx preloaded onto the PDA-based\nsupplied tablet PC or supplied to BioDisplay\nend-user for installation onto their\nPC\nPre-test Error Software checks that the computer is Software checks that BioDisplay is\nChecks operating on battery power (not operating on battery power (not\nplugged into AC power), that the plugged into AC power), that the\nthermosensor and DAQ are thermosensor is connected and that\nconnected and that thermosensor thermosensor readings are in\nreadings are in biological range. biological range.\n\nKil 23554, 4 46\nJpal,\nAdditionally checks for temperature\nfluctuations indicating inadequate\nsensor to skin contact and alerts\ncorrect contact.\n_______________user\nPost-Test Error Software conducts post-test check of Software conducts post-test check\nChecks data errors. Test errors are of data errors. Test errors result in\nsummarized and retesting is Flow Not Confirmed result; no retest\nrecommendation\n____________recommended\nSoftware Data Results are displayed either flow Results are displayed either flow\nOutput confirmed or flow not confirmed confirmed or flow not confirmed\n(bivariate output) according to a (bivariate output) according to a\nvalidated algorithm. Time- validated algorithm. Time-\ntemperature graph and temperature temperature graph available on a\ndecrease (amplitude) displayed on subsequent screen.\nsame screen.\nStandards Met 60601, Same\nSame\n___________ISO010093-1\nBiocompatibility All skin contacting materials are Same\ngrade, biocompatible\n______________medical\nSterilization None Same\nElectrical Safety 60601 tested Same\nMechanical Safety Medical grade adhesive Same\nMicro-Pumper generates less If manual pumping is used to induce\nventricular suction than manual flow, ventricular suction generated\nshunt pumping, no valve damage or exceeds that generated by Micro-\nPumping\n___________alteration\nChemical Safety Biocompatible materials same\nThermal Safety Over the counter instant ice pack 1\"p lastic ice cube placed for 60\nplaced for 60 seconsadue seconds\naccording to labe l\n________________ _ _______________\nRadiation Safety No radiation Same\nFunctional and To verify that device design meets the functional and performance\nSafety Non- requirements, each device was submitted to bench testing and performance\nClinical Testing: verification to confirm accuracy when reading resistances (thermistor input\nsimulation) and the expected temperature output displayed by the device\nsoftware.\nTo verify that device design meets its safety requirements, a representative\nsample of the device has been subjected to safety testing in accordance\nwith IEC 60601 and biocompatibility tests per ISO 10993.\nTo verify the functionality of the device, bench testing was conducted in\nwhich the device was found to be substantially equivalent to the predicate\ndevice.\nBench test results follow:\n_____________I\nShuntCheck ShuntCheck bench testing employs a thermal bench which simulates the\nBench Testing transcutaneous cooling of the ShuntCheck test. Flow is regulated with an\nwithout Micro- infusion pump. The ShuntCheck thermosensor is placed over the\nPumper embedded catheter and the ShuntCheck test is conducted normally.\nIll ShuntCheck v2.2\n____________ShuntCheck\nDetect flow of 10 100% (100% accurate) 100% (100% accurate)\nmi/hr\n_________________\nDetect flow of 0 0% (100% accurate) 0% (100% accurate)\nmi/hr I__________________ I__________________\nThreshold of Between 3.5 and 5 mI/hr Between 5 and 7.5 mI/hr\ndetection\n\nrrj\n5K.i 23554, 546\nDetect 10 mI/hr 100% at 200 rotation 0% at 200 rotation\nflow with sensor 100% at 4mm lateral misplacement 0% at 4mm lateral misplacement\nmisalignmentI\nShuntCheck Micro-Pumper bench testing employs a vertical bench where shunt valves\nBench Testing are mounted under artificial skin to simulate the implanted shunt valve.\nwith Micra- Shunt tubing is connected at the proximal and distal end to height-\nPumper adjustable fluid reservoirs to simulate pressure changes within the shunt\nsystem. At the distal end of the shunt catheter is a drop counter which\nmeasure the fluid flow rate. The Micro-Pumper vibrates the shunt valve for\n60 seconds while flow rate is recorded.\nThe test of ShuntCheck's ability to detect Micro-Pumper-generated flow\nempoythe thrmal bench described above.\nShunt flow Testing of eight shunt valves:\ngenerated by 60 * Flow in patent non-flowing shunts (at 0 ICP) 0.3 to 0.9 cc\nsecond Micro- * Flow in clogged shunts 0.0 to 0.03 cc\nPumper * Maximum flow (in patent flowing shunts) 0.9 to 2.8 cc\napplication These results indicate that Micro-Pumper generates flow in a patent, non-\nflowing shunts but does not generate flow in occluded shunts. It does not\ngenerate sufficient flow to cause overdrainage\nMicro Pumper Testing of eight shunt valves\nImpact on shunt * Change in natural flow pre vs post Micro-Pumping <50%\nvalve function * Damage to valve (evidence of backflow) post Micro-Pumping 0%\nTesting of 5 programmable valve\n* Valve settings changed by Micro-Pumping 0%\nThese results indicate that valve performance is unaltered by Micro-Pumper\nTest of 0 Test of occluded shunt (no flow) - 0% detection\nShuntCheck's 0 Test of patent, non-flowing shunt with Micro-Pumper generated flow\nability to detect of 15 to 100 mI/hr - 100% detection\nflow generated by * Test of patent flowing shunt with Micro-Pumper generated flow of\nMicro-Pumper 15 to 200 ml/hr - 100% detection\nThese results indicate that ShuntCheck can correctly detect the increased\nflow generated with the Micro-Pumper application\nFunctional and Human clinical testing was conducted at Boston Children's Hospital to verify\nSafety Clinical the safety and functionality of the Micro-Pumper component of the system.\nTesting: Pediatric hydrocephalus patients 5 years and older were tested. 38\nasymptomnatic patients were tested with ShuntCheck without Micro-Pumper.\nThese same patients were tested a second time with ShuntCheck plus an\nearlier version of Micro-Pumper. Finally, 12 patients who were either\nasymptomnatic or had confirmed functioning shunts and 4 patients with\nconfirmed obstructed shunts were tested with ShuntCheck Ill including the\nproposed version of Micro-Pumper. (Shunt function or malfunction was\nvia MRI imaging). Specific findings were:\n______________confirmed\nResults\n______________Study\nSafety Zero Adverse Events or safety issues were recorded\nAccuracy of Flow Confirmed results in 38 asymptomnatic patients (shunts expected to be\nShuntCheck patent)\nwithout Micro- 15 of 38 or 39%\nPumper __________________________________\nAccuracy with Flow Confirmed results in 12 asymptomnatic or confirmed functioning shunt\nproposed Micro- patients\nPumper * 9 of 12 or 75%\nFlow Not Confirmed in 4 patients with confirmed obstructed shunts\n* 4 of 4orOO0%\n\nS(23554, y.5 6 4 6\nThese results suggest that Micro-Pumper increases ShuntCheck's ability to\nflow in patent shunts.\n_______________detect\nConclusion: Neuroox Development believes the ShuntCheck Ill to be substantially\nequivalent to the predicate device ShuntCheck (v2.2). This conclusion is\nbased upon the both devices' similarities in principles of operation,\nmaterials, and indications for use.\n______________technology\n\n*DEPARTMENT OF HEALTH &HUMAN SERVICES Public Health Service\n'~ Food and Drug Administration\n7. ,10903 New Hampshire Avenue\nMarch 7 ,2013 Document Control Center - W066-0609\n-Silver Spring, MD 20_993-0002_ _ _ _ _\nNeuroDx Development, Inc.\n% Mr. Fredrick J. Fritz\nPresident and CEO\n3333 Street Road, Suite 2 10\nBensalem, PA 19020\nRe: K123554\nTrade/Device Name: ShuntCheck 111: Non-Invasive Transcutaneous Thermal Dilution\nSystem for Detecting Ventriculo-Peritoneal Shunt Flow\nRegulation Number: 21 CFR 882.5550\nRegulation Name: Central Nervous System Fluid Shunt and Components\nRegulatory Class: Class 11\nProduct Code: IXO\nDated: February 1, 2013\nReceived: February 4, 2013\nDear Mr. Fritz:\nWe have reviewed your Section 5 10(k) premarket notification of intent to market the device\nreferenced above and have determined the device is substantially equivalent (for the indications\nfor use stated in the enclosure) to legally marketed predicate devices marketed in interstate\ncommerce prior to May 28, 1976, the enactment date of the Medical Device Amendments, or to\ndevices that have been reclassified in accordance with the provisions of the Federal Food, Drug,\nand Cosmetic Act (Act) that do not require approval of a premarket approval application (PMA).\nYou may, therefore, market the device, subject to the general controls provisions of the Act. The\ngeneral controls provisions of the Act include requirements for annual registration, listing of\ndevices, good manufacturing practice, labeling, and prohibitions against misbranding and\nadulteration. Please note: CDRH4 does not evaluate information related to contract liability\nwarranties. We remind you; however, that device labeling must be truthful and not misleading.\nlf your device is classified (see above) into either Class 11 (Special Controls) or Class III (PMA),\nit may be subject to additional controls. Existing major regulations affecting your device can be\nfound in the Code of Federal Regulations, Title 2 1, Parts 800 to 898. In addition, FDA may\npublish further announcements concerning your device in the Federal Register.\nPlease be advised that FDA's issuance of a substantial equivalence determination does not mean\nthat FDA has made a determination that your device complies with other requirements of the Act\n\nPage 2 Mr. Fredrick J. Fritz\n-\nor any Federal statutes and regulations administered by other Federal agencies. You must\ncomply with all the Act's requirements, including, but not limited to: registration and listing (21\nCFR Part 807); labeling (21 CFR Part 801); medical device reporting (reporting of medical\ndevice-rel-ate-d adverse e-ve-nts) (2I CFR 803); good ma-n-ufacturin-gpractice r-equir ements as set\nforth in the quality systems (QS) regulation (21 CER Part 820); and if applicable, the electronic\nproduct radiation control provisions (Sections 531-542 of the Act); 21 CFR 1000-1050.\nIf you desire specific advice for your device on our labeling regulation (21 CFR Part.801), please\ngo to httn://www.fda.aov/AboutFDA/CentersOffices/CDRH/CDRHIOffices/ucm I15809.htm for\nthe Center for Devices and Radiological Health's (CDRH's) Office of Compliance. Also, please\nnote the regulation entitled, \"Misbranding by reference to premarket notification\" (2ICFR Part\n807.97). For questions regarding the reporting of adverse events under the MDR regulation (21\nCFR Part 803), please go to\nhttp://wvww.fda.gov/MedicalDevices/Safety/ReportaProblem/default.htm for the CDR}1's Office\nof Surveillance and Biometrics/Division of Postmarket Surveillance.\nYou may obtain other general information on your responsibilities under the Act from the\nDivision of Small Manufacturers, International and Consumer Assistance at its toll-free number\n(800) 638-2041 or (301) 796-7100 or at its Internet address\nhttp2://www.fda. aov/MedicalDevices/ResourcesforYou/Industry/default.htm.\nSincerely yours,\nJoyce MUWan\nfor Victor Krauthamer, Ph.D.\nActing Division Director\nDivision of Neurological and Physical\nMedicine Devices\nOffice of Device Evaluation\nCenter for Devices and Radiological Health\nEnclosure",
    "Indications for Use": "Indications for Use\n51 0(k) Number (if known): K1 23554\nDevice Name: ShuntCheck III: Non-Invasive Transcutaneous Thermal Dilution System\nfor Detecting Ventriculo-Peritoneal Shunt Flow\nIndications For Use:\nShuntCheck is an aid to the detection of flow in implanted cerebrospinal fluid (CSF)\nshunts. ShuntCheck includes Micro-Pumper, a component which may be used to\ntemporarily increase CSF flow in suspected non-flowing, patent shunts during the\nShuntCheck test. ShuntCheck cannot alone diagnose CSF shunt function or\nmalfunction. The clinical diagnosis of CSF shunt function or malfunction, incorporating\nthe flow information from ShuntCheck, should be made only by a qualified\nneurosurgeon.\nPrescription Use V/ AND/OR Over-The-Counter Use\n___\n(Part 21 CFR 801 Subpart D) (21 CFR 801 Subpart C)\n(PLEASE DO NOT WRITE BELOW THIS LINE-CONTINUE ON ANOTHER PAGE IF\nNEEDED)\nConcurrence of CDRH, Office of Device Evaluation (ODE)\nJoyce IANhhang\n(Division Sign Off)\nDivision of Neurological and Physical Medicine\nDevices (DNPMD)\n510(k) Number K1 23554\nPage 1 of 1"
  }
}