{
  "source_pdf": "csf-shunt--phasor-health-llc--evac-mri--510k.pdf",
  "clearance_number": "K252514",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": null,
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK252514\nDevice Name\nPhasor EVAC-MRI\nIndications for Use (Describe)\nPhasor EVAC-MRI is indicated when access to and evacuation of a cranial subacute or chronic hematoma or hygroma is\nnecessary. The Phasor EVAC-MRI system is intended for drainage of subdural fluid accumulations such as hygromas and\nchronic or subacute hematomas to an external suction reservoir. The Phasor EVAC–MRI system is also intended\nfor draining air and fluids from the subdural space immediately following craniotomy procedures performed to remove a\nchronic or subacute subdural hematoma.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\n510(k) Summary Phasor Health, LLC K#: K252514\n_______________________________________________________________________________________________________________________________________________________________________\nPhasor EVAC-MRI™\nA. Device Description\nCategory Comments\nPhasor Health, LLC,\nRay King,\nSponsor 8944 Kirby Drive,\nHouston, TX 77054, U.S.A.\n(832) 982-1234\nRay King\n8944 Kirby Drive,\nCorrespondent Contact Information\nHouston, TX 77054, U.S.A.\n(832) 982-1234\nCentral nervous system fluid shunt and\nDevice Common Name\ncomponents\nDevice Regulation & Name 21 CFR 882.5550\nClassification & Product Code Class II, JXG\nDevice Proprietary Name Phasor EVAC-MRI™",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": [
      "K042359",
      "K243205",
      "K042359",
      "K961113",
      "K042359",
      "K042359",
      "K243205",
      "K042359",
      "K961113",
      "K042359",
      "K042359",
      "K042359"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK252514\nDevice Name\nPhasor EVAC-MRI\nIndications for Use (Describe)\nPhasor EVAC-MRI is indicated when access to and evacuation of a cranial subacute or chronic hematoma or hygroma is\nnecessary. The Phasor EVAC-MRI system is intended for drainage of subdural fluid accumulations such as hygromas and\nchronic or subacute hematomas to an external suction reservoir. The Phasor EVAC–MRI system is also intended\nfor draining air and fluids from the subdural space immediately following craniotomy procedures performed to remove a\nchronic or subacute subdural hematoma.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\n510(k) Summary Phasor Health, LLC K#: K252514\n_______________________________________________________________________________________________________________________________________________________________________\nPhasor EVAC-MRI™\nA. Device Description\nCategory Comments\nPhasor Health, LLC,\nRay King,\nSponsor 8944 Kirby Drive,\nHouston, TX 77054, U.S.A.\n(832) 982-1234\nRay King\n8944 Kirby Drive,\nCorrespondent Contact Information\nHouston, TX 77054, U.S.A.\n(832) 982-1234\nCentral nervous system fluid shunt and\nDevice Common Name\ncomponents\nDevice Regulation & Name 21 CFR 882.5550\nClassification & Product Code Class II, JXG\nDevice Proprietary Name Phasor EVAC-MRI™",
    "Substantial Equivalence": "Predicate Device(s) Information:\n(1) Phasor EVAC; (2) Subdural Evacuation\nPort System (SEPS) Cranial Access Kit; (3)\nPredicate Device(s) Integra Cranial Access Kit INSHITH (cited\nby K042359, with variant INS7250 without\nany other related predicate)\n(1) Phasor Health, LLC (2) Medtronic, Inc.;\nPredicate Device Manufacturer(s)\n(3) Integra Lifesciences\n(1) Central nervous system fluid shunt and\ncomponents [subdural fluid drainage\nPredicate Device Common Name\nsystem] (2) subdural fluid drainage system;\n(3) Cranial Access Kit\n(1) K243205 (2) K042359; (3) K961113 cited\nPredicate Device Notification # by K042359 as predicate without any other\nseparate K# for Integra Cranial Access Kit\n21 CFR 882.5550 for predicate (1) and (2);\nPredicate Device Classification & Name\n21 CFR 882.4300 for predicate (3)\nPredicate Device Classification & Class II, JXG for predicates (1) and (2);\nProduct Code: Class II, HBG for predicate (3)\nB. Date Summary Prepared: October 2, 2025\n\n| Category | Comments |\n| --- | --- |\n| Sponsor | Phasor Health, LLC,\nRay King,\n8944 Kirby Drive,\nHouston, TX 77054, U.S.A.\n(832) 982-1234 |\n| Correspondent Contact Information | Ray King\n8944 Kirby Drive,\nHouston, TX 77054, U.S.A.\n(832) 982-1234 |\n| Device Common Name | Central nervous system fluid shunt and\ncomponents |\n| Device Regulation & Name | 21 CFR 882.5550 |\n| Classification & Product Code | Class II, JXG |\n| Device Proprietary Name | Phasor EVAC-MRI™ |\n\n| Predicate Device(s) | (1) Phasor EVAC; (2) Subdural Evacuation\nPort System (SEPS) Cranial Access Kit; (3)\nIntegra Cranial Access Kit INSHITH (cited\nby K042359, with variant INS7250 without\nany other related predicate) |\n| --- | --- |\n| Predicate Device Manufacturer(s) | (1) Phasor Health, LLC (2) Medtronic, Inc.;\n(3) Integra Lifesciences |\n| Predicate Device Common Name | (1) Central nervous system fluid shunt and\ncomponents [subdural fluid drainage\nsystem] (2) subdural fluid drainage system;\n(3) Cranial Access Kit |\n| Predicate Device Notification # | (1) K243205 (2) K042359; (3) K961113 cited\nby K042359 as predicate without any other\nseparate K# for Integra Cranial Access Kit |\n| Predicate Device Classification & Name | 21 CFR 882.5550 for predicate (1) and (2);\n21 CFR 882.4300 for predicate (3) |\n| Predicate Device Classification &\nProduct Code: | Class II, JXG for predicates (1) and (2);\nClass II, HBG for predicate (3) |\n\nC. Description of Device\nPhasor EVAC-MRI™ subdural evacuation system is indicated when access to the subdural\nspace and evacuation of a cranial subacute or chronic hematoma or hygroma is necessary.\nThe Phasor EVAC-MRI™ system consists of surgical instruments and accessories used for\ndraining subdural fluid accumulations such as hygromas and liquid-state subdural\nhematomas to an external suction reservoir without touching the brain. Utilizing a minimally\ninvasive technique, the Phasor EVAC-MRI™ system components are designed to promote\ngradual brain re-expansion by creating a low homogeneous negative pressure throughout\nthe subdural space as fluid is drained to an external suction reservoir. The completeness of\nthe Phasor EVAC-MRI™ system saves time and eliminates the need to gather supplies; this\nconvenience can be critical in an emergency situation.\nD. Indications for Use\nPhasor EVAC-MRI™ is indicated when access to and evacuation of a cranial subacute or\nchronic hematoma or hygroma is necessary. The Phasor EVAC-MRI™ system is intended for\ndrainage of subdural fluid accumulations such as hygromas and chronic or subacute\nhematomas to an external suction reservoir. The Phasor EVAC–MRI™ system is also intended\nfor draining air and fluids from the subdural space immediately following craniotomy\nprocedures performed to remove a chronic or subacute subdural hematoma.\nE. Comparison of Technological Characteristics\nImpact on\nApplication Substantial\nDevice Predicate Device Predicate Device Predicate Device Equivalence\nCompany Phasor Health, Phasor Health, Medtronic, Inc. Integra N/A\nLLC LLC Lifesciences citing\nClinical\nNeurosystems\nRegulation 21 CFR 882.5550 21 CFR 882.5550 21 CFR 882.5550 21 CFR 882.4300 Same as\nNumber predicates (1)\nand (2)\nProduct Code JXG (Class II) JXG (Class II) JXG (Class II) HBG (Class II) Same as\npredicates (1)\nand (2)\nIntended Use Phasor EVAC- EVAC™ is SEPS™ is indicated when The drill is Same as\n& Indications MRI™ is indicated indicated when access to and evacuation intended to be predicates (1)\nfor Use when access to access to and of a cranial subacute or used with an and (2)\nand evacuation of evacuation of a chronic hematoma or external drainage\na cranial subacute cranial subacute hygroma is and monitoring\nor chronic or chronic necessary. The Subdural system in selected\nhematoma or hematoma or Evacuating Port System patients to reduce\nhygroma is hygroma is Cranial Access Kit is intracranial\nnecessary. The necessary. The intended for pressure (ICP), to\nPhasor EVAC- EVAC system is drainage of subdural fluid monitor CSF, to\nMRI™ system is intended for accumulations such as provide temporary\nintended for drainage of hygromas and chronic or drainage of CSF,\ndrainage of subdural fluid subacute hematomas to and to monitor\nsubdural fluid accumulations an external suction ICP. The drill is\n\n|  | Application\nDevice | Predicate Device | Predicate Device | Predicate Device | Impact on\nSubstantial\nEquivalence |\n| --- | --- | --- | --- | --- | --- |\n| Company | Phasor Health,\nLLC | Phasor Health,\nLLC | Medtronic, Inc. | Integra\nLifesciences citing\nClinical\nNeurosystems | N/A |\n| Regulation\nNumber | 21 CFR 882.5550 | 21 CFR 882.5550 | 21 CFR 882.5550 | 21 CFR 882.4300 | Same as\npredicates (1)\nand (2) |\n| Product Code | JXG (Class II) | JXG (Class II) | JXG (Class II) | HBG (Class II) | Same as\npredicates (1)\nand (2) |\n| Intended Use\n& Indications\nfor Use | Phasor EVAC-\nMRI™ is indicated\nwhen access to\nand evacuation of\na cranial subacute\nor chronic\nhematoma or\nhygroma is\nnecessary. The\nPhasor EVAC-\nMRI™ system is\nintended for\ndrainage of\nsubdural fluid | EVAC™ is\nindicated when\naccess to and\nevacuation of a\ncranial subacute\nor chronic\nhematoma or\nhygroma is\nnecessary. The\nEVAC system is\nintended for\ndrainage of\nsubdural fluid\naccumulations | SEPS™ is indicated when\naccess to and evacuation\nof a cranial subacute or\nchronic hematoma or\nhygroma is\nnecessary. The Subdural\nEvacuating Port System\nCranial Access Kit is\nintended for\ndrainage of subdural fluid\naccumulations such as\nhygromas and chronic or\nsubacute hematomas to\nan external suction | The drill is\nintended to be\nused with an\nexternal drainage\nand monitoring\nsystem in selected\npatients to reduce\nintracranial\npressure (ICP), to\nmonitor CSF, to\nprovide temporary\ndrainage of CSF,\nand to monitor\nICP. The drill is | Same as\npredicates (1)\nand (2) |\n\naccumulations such as reservoir. The Subdural intended for single\nsuch as hygromas hygromas and Evacuating Port System use only. (Integra\nand chronic or chronic or Cranial Access Kit is also INSHITH is cited as\nsubacute subacute intended for draining air a predicate by\nhematomas to an hematomas to and fluids from the SEPS, K042359,\nexternal suction an external subdural space and INS7250 is a\nreservoir. The suction immediately following variant of INSHITH\nPhasor EVAC- reservoir. The craniotomy procedures which contains\nMRI™ system is EVAC system is performed to remove a saline without\nalso intended for also intended for chronic or separate K# being\ndraining air and draining air and subacute subdural required).\nfluids from the fluids from the hematoma.\"\nsubdural space subdural space SEPS contains drugs\nimmediately immediately including chlorhexidine,\nfollowing following lidocaine, and povidone-\ncraniotomy craniotomy iodine ointment.\nprocedures procedures\nperformed to performed to\nremove a chronic remove a\nor subacute chronic or\nsubdural subacute\nhematoma. subdural\nhematoma.\nTechnology\nDrill power Batteries Batteries Manual Manual Same drill as\nsource primary\npredicate\nBolt screws into skull screws into skull screws into skull at N/A (Cranial Same as\nat threaded end at threaded end threaded end Access Kit only) predicate, no\nchange.\nMR Safety MR Conditional MR Unsafe for MR Unsafe for all Unknown Same bolt used\nfor Bolt all components components as predicate\nDrain 100cc connected 100cc connected 100cc connected with N/A (no drain Same as\nreservoir with silicon tubing with silicon silicon tubing provided, as only predicate, no\nconnected to tubing cranial access kit) change.\nBolt via\nTubing\nOcclusion Side port puncture tubing puncture tubing via N/A ( as cranial Same as\nrelief/addition via needle needle aspiration access kit only) predicate, no\nal aspiration aspiration change.\nF. Summary of Supporting Data\nEVAC-MRI™ has the same intended use, patient population, and classification as the\npredicate. At a high level, the subject and predicate device are based upon the following\ntechnological elements:\n* Sterile packaged for single use, and disposable.\n* Phasor Drill operates on battery power, as per the predicate (same mechanism as itself);\n* Bolt screws into the skull in the same manner, as per the predicate.\n\n|  | accumulations\nsuch as hygromas\nand chronic or\nsubacute\nhematomas to an\nexternal suction\nreservoir. The\nPhasor EVAC-\nMRI™ system is\nalso intended for\ndraining air and\nfluids from the\nsubdural space\nimmediately\nfollowing\ncraniotomy\nprocedures\nperformed to\nremove a chronic\nor subacute\nsubdural\nhematoma. | such as\nhygromas and\nchronic or\nsubacute\nhematomas to\nan external\nsuction\nreservoir. The\nEVAC system is\nalso intended for\ndraining air and\nfluids from the\nsubdural space\nimmediately\nfollowing\ncraniotomy\nprocedures\nperformed to\nremove a\nchronic or\nsubacute\nsubdural\nhematoma. | reservoir. The Subdural\nEvacuating Port System\nCranial Access Kit is also\nintended for draining air\nand fluids from the\nsubdural space\nimmediately following\ncraniotomy procedures\nperformed to remove a\nchronic or\nsubacute subdural\nhematoma.\"\nSEPS contains drugs\nincluding chlorhexidine,\nlidocaine, and povidone-\niodine ointment. | intended for single\nuse only. (Integra\nINSHITH is cited as\na predicate by\nSEPS, K042359,\nand INS7250 is a\nvariant of INSHITH\nwhich contains\nsaline without\nseparate K# being\nrequired). |  |\n| --- | --- | --- | --- | --- | --- |\n| Technology |  |  |  |  |  |\n| Drill power\nsource | Batteries | Batteries | Manual | Manual | Same drill as\nprimary\npredicate |\n| Bolt | screws into skull\nat threaded end | screws into skull\nat threaded end | screws into skull at\nthreaded end | N/A (Cranial\nAccess Kit only) | Same as\npredicate, no\nchange. |\n| MR Safety | MR Conditional\nfor Bolt | MR Unsafe for\nall components | MR Unsafe for all\ncomponents | Unknown | Same bolt used\nas predicate |\n| Drain\nreservoir\nconnected to\nBolt via\nTubing | 100cc connected\nwith silicon tubing | 100cc connected\nwith silicon\ntubing | 100cc connected with\nsilicon tubing | N/A (no drain\nprovided, as only\ncranial access kit) | Same as\npredicate, no\nchange. |\n| Occlusion\nrelief/addition\nal aspiration | Side port | puncture tubing\nvia needle\naspiration | puncture tubing via\nneedle aspiration | N/A ( as cranial\naccess kit only) | Same as\npredicate, no\nchange. |\n\n* Reservoir connects via similar tubing as per the predicate\nThe following technical characteristics of the subject device differ from the predicate\ndevice:\n*Magnetic Resonance Safety of predicate device EVAC™ is MR Unsafe, whereas subject\ndevice Phasor EVAC-MRI™ is labelled MR Conditional with testing performed for the bolt.\n*The kit items of the predicate device (Medtronic SEPS) contains comparable drugs with the\nexception of saline (which is covered by predicate Integra INSHITH or Integra IN7250), and\nthe subject device contains saline as an additional drug in the kit without requiring a\nseparate 510(k); the subject device also does not contain ointment.\nThe proposed device does not differ from the predicates taken together in any significant\nmanner which would negatively impact the safety or effectiveness of the device.\nG. Discussion of Performance Testing\nVarious tests including biocompatibility, packaging, sterility, safety, and performance were\nconducted and passed successfully which is the same as the predicate Phasor EVAC. The\nPhasor™ Drill has been previously cleared, and any other components were justified as\ncomparable and/or supported by documentation with adequate performance. Specifically,\ntesting for a closed system with firm purchase into bone was established and verified by\ntesting. Magnetic Resonance Safety testing successfully addresses magnetically induced,\nforce, torque, image artifact and RF induced heating per ASTM standards. No clinical testing\nwas needed or performed otherwise.\nH. Conclusion\nThe performance and design validation testing conducted on the Phasor EVAC-MRI™ device\non the bench demonstrated that it performs equivalent to the stated predicates that are\ncurrently marketed individually for the same intended use. The proposed device, comprised\nof the elements noted above, demonstrates that it should perform as safely as effectively as\nthe predicate device(s)."
  }
}