{
  "source_pdf": "csf-shunt--sophysa--external-csf-drainage-ventricular-catheters--510k.pdf",
  "clearance_number": "K242974",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description\nThe Sophysa external CSF drainage catheters are intended to temporarily drain the Cerebrospinal\nFluid (CSF), for less than 30 days.\nThere are two types of external CSF drainage catheters:\n- Ventricular catheters\n- Lumbar catheters\nThe catheter is provided sterile and with accessories to facilitate the surgical procedures and\nconnectors. The external CSF drainage catheters need to be connected to collection systems.\nIndications for Use\nThe Sophysa external CSF drainage catheters are intended to temporarily drain the Cerebrospinal\nFluid (CSF), for less than 30 days (up to 29 days maximum).\nSummary of Equivalence to Predicate Device\nThe External CSF drainage is substantially equivalent to Phoenix Neuro Catheters FVPC2 and FVPC4,\nSophysa (K853365) and Lumbar Drainage Catheter Kit, Codman (K964923).\n\nK242974, Page 2 of 3\nTable 1 : Predicate Devices Comparison\nPredicates Proposed Devices Rational of why\nno new issues\nof safety and\neffectiveness\nClinical Equivalence\nIndications for use K853365: The Sophysa external CSF Substantially\nTemporary, external drainage of drainage catheters are intended Equivalent\nCSF following placement in the to temporarily drain the\nventricles. Cerebrospinal Fluid (CSF), for\nless than 30 days (up to 29 days\nK964923: maximum).\nThe Lumbar Drainage Catheter\nKit is indicated for temporary\naccess to the lumbar\nsubarachnoid region and, when\nused with other Codman devices,\nis designed to drain\ncerebrospinal fluid (CSF) as a\nmeans of reducing increased\nintracranial volume and pressure\nSingle use Single use Single use Same\nSterility status Supplied sterile Supply sterile Same\nRe-sterilization status Cannot be re-sterilized Cannot be re-sterilized Same\nTechnical Equivalence\nPrinciple mode of K853365: Same Same\naction The catheter is inserted into the\nventricular space and fixed under\nthe scalp by suturing. CSF flow is\ndiverted into a compatible\ncollection system.\nK964923:\nThe catheter is inserted into the\nsubarachnoid space and fixed to\nthe subcutaneous tissue by\nsuturing. CSF flow is diverted into\na compatible collection system.\nShape/Dimension K853365: Ventricular: Substantially\n23.5 cm long, 1.5 mm ID. 29-35cm long, 1.5- 2.3 mm ID Equivalent\nK964923: Lumbar:\n80 cm long, 0.76 mm ID. 90 cm long, 0.76 mm ID\nAccessories K853365: Ventricular: Substantially\nStylet, luer lock connector, Stylet, trocar, luer-lock Equivalent\ncompression hub, connector, suture tab\nK964923: Lumbar:\nGuidewire, Tuohy needle, luer Guidewire, Tuohy needle,\nadapter, suture tab suture tab, compression hub\nPerformance - ISO 7197, ISO 20697, ISO 20698, Substantially\nStandards ISO 11070 Equivalent\n\n|  | Predicates | Proposed Devices | Rational of why\nno new issues\nof safety and\neffectiveness |\n| --- | --- | --- | --- |\n| Clinical Equivalence |  |  |  |\n| Indications for use | K853365:\nTemporary, external drainage of\nCSF following placement in the\nventricles.\nK964923:\nThe Lumbar Drainage Catheter\nKit is indicated for temporary\naccess to the lumbar\nsubarachnoid region and, when\nused with other Codman devices,\nis designed to drain\ncerebrospinal fluid (CSF) as a\nmeans of reducing increased\nintracranial volume and pressure | The Sophysa external CSF\ndrainage catheters are intended\nto temporarily drain the\nCerebrospinal Fluid (CSF), for\nless than 30 days (up to 29 days\nmaximum). | Substantially\nEquivalent |\n| Single use | Single use | Single use | Same |\n| Sterility status | Supplied sterile | Supply sterile | Same |\n| Re-sterilization status | Cannot be re-sterilized | Cannot be re-sterilized | Same |\n| Technical Equivalence |  |  |  |\n| Principle mode of\naction | K853365:\nThe catheter is inserted into the\nventricular space and fixed under\nthe scalp by suturing. CSF flow is\ndiverted into a compatible\ncollection system.\nK964923:\nThe catheter is inserted into the\nsubarachnoid space and fixed to\nthe subcutaneous tissue by\nsuturing. CSF flow is diverted into\na compatible collection system. | Same | Same |\n| Shape/Dimension | K853365:\n23.5 cm long, 1.5 mm ID.\nK964923:\n80 cm long, 0.76 mm ID. | Ventricular:\n29-35cm long, 1.5- 2.3 mm ID\nLumbar:\n90 cm long, 0.76 mm ID | Substantially\nEquivalent |\n| Accessories | K853365:\nStylet, luer lock connector,\ncompression hub,\nK964923:\nGuidewire, Tuohy needle, luer\nadapter, suture tab | Ventricular:\nStylet, trocar, luer-lock\nconnector, suture tab\nLumbar:\nGuidewire, Tuohy needle,\nsuture tab, compression hub | Substantially\nEquivalent |\n| Performance\nStandards | - | ISO 7197, ISO 20697, ISO 20698,\nISO 11070 | Substantially\nEquivalent |\n\nK242974, Page 3 of 3\nPredicates Proposed Devices Rational of why\nno new issues\nof safety and\neffectiveness\nMRI compatibility MRI Safe Ventricular: MR Safe Substantially\nEquivalent\nLumbar: MR Conditional due to\nthe presence of metallic parts\nwithin the Compression Hub\nwhich connects to an external\nCSF drainage collection system.\nShelf life - 5 years Target shelf life\nBiological Safety/Compatibility\nBiocompatibility Biocompatible materials Biocompatible materials Substantially\nestablished by a combination of Equivalent\ntesting and rationale for the\nfollowing:\nCytotoxicity, Sensitization,\nIrritation, Acute Systemic\nToxicity, Material-Mediated\nPyrogenicity, Subacute/\nSubchronic Toxicity,\nGenotoxicity, Implantation\n(brain, 4 weeks, muscle 4\nweeks), Indirect Hemolysis,\nNeurotoxicity\nSterilization method Ethylene Oxide Ethylene Oxide Same\nPrimary packaging Tyvek pouch Double peel-off packaging Tyvek Substantially\nsystem pouch Equivalent\nSummary of Non-clinical testing\nThe following bench testing has been performed on the representative samples of the External CSF\ndrainage product line: Visual Inspection, Dimensional Analysis, Radiopacity, Pressure / Flow\nCharacteristics, Blockage / Hemorrhagic CSF Exposure, Air and Water Tightness, Dynamic Breaking\nStrength, Catheter Tensile Strength, Kink Resistance, Catheter Fixation, Corrosion Resistance,\nGuidewire Tensile Strength, Guidewire Bending Strength, Guidewire Breakage, Tuohy Needle/Hub\nConnection Strength.\nStatement of Substantial Equivalence\nThe information summarized above demonstrates that External CSF drainage is substantially\nequivalent to and is as safe and as effective as the legally marketed predicate device.\n\n|  | Predicates | Proposed Devices | Rational of why\nno new issues\nof safety and\neffectiveness |\n| --- | --- | --- | --- |\n| MRI compatibility | MRI Safe | Ventricular: MR Safe\nLumbar: MR Conditional due to\nthe presence of metallic parts\nwithin the Compression Hub\nwhich connects to an external\nCSF drainage collection system. | Substantially\nEquivalent |\n| Shelf life | - | 5 years | Target shelf life |\n| Biological Safety/Compatibility |  |  |  |\n| Biocompatibility | Biocompatible materials | Biocompatible materials\nestablished by a combination of\ntesting and rationale for the\nfollowing:\nCytotoxicity, Sensitization,\nIrritation, Acute Systemic\nToxicity, Material-Mediated\nPyrogenicity, Subacute/\nSubchronic Toxicity,\nGenotoxicity, Implantation\n(brain, 4 weeks, muscle 4\nweeks), Indirect Hemolysis,\nNeurotoxicity | Substantially\nEquivalent |\n| Sterilization method | Ethylene Oxide | Ethylene Oxide | Same |\n| Primary packaging\nsystem | Tyvek pouch | Double peel-off packaging Tyvek\npouch | Substantially\nEquivalent |",
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK242974\nDevice Name\nExternal CSF Drainage\nIndications for Use (Describe)\nThe Sophysa external CSF drainage catheters are intended to temporarily drain the Cerebrospinal Fluid (CSF), for less\nthan 30 days (up to 29 days maximum).\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nK242974, Page 1 of 3\n510(k) Summary\n510(k) Number: K242974\nSponsor Information\nApplicant Name: Sophysa\nAddress: 5 Rue Guy Moquet\nORSAY, FRANCE, 91400\nPhone and Fax Number: +33 (0)1 69 35 35 00 (phone)\n+33 (0)1 69 35 36 90 (fax)\nSophysa Person: Julie LOPEZ\nRegulatory affairs director\nJlopez@sophysa.com\nSubmission contact Person: Zheng XUE\nConsultant:\nZheng.xuecazenave@gmail.com\nDate Prepared: 05-June-2025\nDevice Name and Classification\nTrade/Proprietary Name: External CSF Drainage\nCommon Name: Central nervous system fluid shunt and components.\nClassification Name Shunt, Central Nervous System and Components\nRegulation: 21 CFR 882.5550\nDevice Class: 2\nProduct Code: JXG",
    "contraindications": null,
    "sizing_specs": "Device Description\nThe Sophysa external CSF drainage catheters are intended to temporarily drain the Cerebrospinal\nFluid (CSF), for less than 30 days.\nThere are two types of external CSF drainage catheters:\n- Ventricular catheters\n- Lumbar catheters\nThe catheter is provided sterile and with accessories to facilitate the surgical procedures and\nconnectors. The external CSF drainage catheters need to be connected to collection systems.\nIndications for Use\nThe Sophysa external CSF drainage catheters are intended to temporarily drain the Cerebrospinal\nFluid (CSF), for less than 30 days (up to 29 days maximum).\nSummary of Equivalence to Predicate Device\nThe External CSF drainage is substantially equivalent to Phoenix Neuro Catheters FVPC2 and FVPC4,\nSophysa (K853365) and Lumbar Drainage Catheter Kit, Codman (K964923).\n\nK242974, Page 2 of 3\nTable 1 : Predicate Devices Comparison\nPredicates Proposed Devices Rational of why\nno new issues\nof safety and\neffectiveness\nClinical Equivalence\nIndications for use K853365: The Sophysa external CSF Substantially\nTemporary, external drainage of drainage catheters are intended Equivalent\nCSF following placement in the to temporarily drain the\nventricles. Cerebrospinal Fluid (CSF), for\nless than 30 days (up to 29 days\nK964923: maximum).\nThe Lumbar Drainage Catheter\nKit is indicated for temporary\naccess to the lumbar\nsubarachnoid region and, when\nused with other Codman devices,\nis designed to drain\ncerebrospinal fluid (CSF) as a\nmeans of reducing increased\nintracranial volume and pressure\nSingle use Single use Single use Same\nSterility status Supplied sterile Supply sterile Same\nRe-sterilization status Cannot be re-sterilized Cannot be re-sterilized Same\nTechnical Equivalence\nPrinciple mode of K853365: Same Same\naction The catheter is inserted into the\nventricular space and fixed under\nthe scalp by suturing. CSF flow is\ndiverted into a compatible\ncollection system.\nK964923:\nThe catheter is inserted into the\nsubarachnoid space and fixed to\nthe subcutaneous tissue by\nsuturing. CSF flow is diverted into\na compatible collection system.\nShape/Dimension K853365: Ventricular: Substantially\n23.5 cm long, 1.5 mm ID. 29-35cm long, 1.5- 2.3 mm ID Equivalent\nK964923: Lumbar:\n80 cm long, 0.76 mm ID. 90 cm long, 0.76 mm ID\nAccessories K853365: Ventricular: Substantially\nStylet, luer lock connector, Stylet, trocar, luer-lock Equivalent\ncompression hub, connector, suture tab\nK964923: Lumbar:\nGuidewire, Tuohy needle, luer Guidewire, Tuohy needle,\nadapter, suture tab suture tab, compression hub\nPerformance - ISO 7197, ISO 20697, ISO 20698, Substantially\nStandards ISO 11070 Equivalent\n\n|  | Predicates | Proposed Devices | Rational of why\nno new issues\nof safety and\neffectiveness |\n| --- | --- | --- | --- |\n| Clinical Equivalence |  |  |  |\n| Indications for use | K853365:\nTemporary, external drainage of\nCSF following placement in the\nventricles.\nK964923:\nThe Lumbar Drainage Catheter\nKit is indicated for temporary\naccess to the lumbar\nsubarachnoid region and, when\nused with other Codman devices,\nis designed to drain\ncerebrospinal fluid (CSF) as a\nmeans of reducing increased\nintracranial volume and pressure | The Sophysa external CSF\ndrainage catheters are intended\nto temporarily drain the\nCerebrospinal Fluid (CSF), for\nless than 30 days (up to 29 days\nmaximum). | Substantially\nEquivalent |\n| Single use | Single use | Single use | Same |\n| Sterility status | Supplied sterile | Supply sterile | Same |\n| Re-sterilization status | Cannot be re-sterilized | Cannot be re-sterilized | Same |\n| Technical Equivalence |  |  |  |\n| Principle mode of\naction | K853365:\nThe catheter is inserted into the\nventricular space and fixed under\nthe scalp by suturing. CSF flow is\ndiverted into a compatible\ncollection system.\nK964923:\nThe catheter is inserted into the\nsubarachnoid space and fixed to\nthe subcutaneous tissue by\nsuturing. CSF flow is diverted into\na compatible collection system. | Same | Same |\n| Shape/Dimension | K853365:\n23.5 cm long, 1.5 mm ID.\nK964923:\n80 cm long, 0.76 mm ID. | Ventricular:\n29-35cm long, 1.5- 2.3 mm ID\nLumbar:\n90 cm long, 0.76 mm ID | Substantially\nEquivalent |\n| Accessories | K853365:\nStylet, luer lock connector,\ncompression hub,\nK964923:\nGuidewire, Tuohy needle, luer\nadapter, suture tab | Ventricular:\nStylet, trocar, luer-lock\nconnector, suture tab\nLumbar:\nGuidewire, Tuohy needle,\nsuture tab, compression hub | Substantially\nEquivalent |\n| Performance\nStandards | - | ISO 7197, ISO 20697, ISO 20698,\nISO 11070 | Substantially\nEquivalent |\n\nK242974, Page 3 of 3\nPredicates Proposed Devices Rational of why\nno new issues\nof safety and\neffectiveness\nMRI compatibility MRI Safe Ventricular: MR Safe Substantially\nEquivalent\nLumbar: MR Conditional due to\nthe presence of metallic parts\nwithin the Compression Hub\nwhich connects to an external\nCSF drainage collection system.\nShelf life - 5 years Target shelf life\nBiological Safety/Compatibility\nBiocompatibility Biocompatible materials Biocompatible materials Substantially\nestablished by a combination of Equivalent\ntesting and rationale for the\nfollowing:\nCytotoxicity, Sensitization,\nIrritation, Acute Systemic\nToxicity, Material-Mediated\nPyrogenicity, Subacute/\nSubchronic Toxicity,\nGenotoxicity, Implantation\n(brain, 4 weeks, muscle 4\nweeks), Indirect Hemolysis,\nNeurotoxicity\nSterilization method Ethylene Oxide Ethylene Oxide Same\nPrimary packaging Tyvek pouch Double peel-off packaging Tyvek Substantially\nsystem pouch Equivalent\nSummary of Non-clinical testing\nThe following bench testing has been performed on the representative samples of the External CSF\ndrainage product line: Visual Inspection, Dimensional Analysis, Radiopacity, Pressure / Flow\nCharacteristics, Blockage / Hemorrhagic CSF Exposure, Air and Water Tightness, Dynamic Breaking\nStrength, Catheter Tensile Strength, Kink Resistance, Catheter Fixation, Corrosion Resistance,\nGuidewire Tensile Strength, Guidewire Bending Strength, Guidewire Breakage, Tuohy Needle/Hub\nConnection Strength.\nStatement of Substantial Equivalence\nThe information summarized above demonstrates that External CSF drainage is substantially\nequivalent to and is as safe and as effective as the legally marketed predicate device.\n\n|  | Predicates | Proposed Devices | Rational of why\nno new issues\nof safety and\neffectiveness |\n| --- | --- | --- | --- |\n| MRI compatibility | MRI Safe | Ventricular: MR Safe\nLumbar: MR Conditional due to\nthe presence of metallic parts\nwithin the Compression Hub\nwhich connects to an external\nCSF drainage collection system. | Substantially\nEquivalent |\n| Shelf life | - | 5 years | Target shelf life |\n| Biological Safety/Compatibility |  |  |  |\n| Biocompatibility | Biocompatible materials | Biocompatible materials\nestablished by a combination of\ntesting and rationale for the\nfollowing:\nCytotoxicity, Sensitization,\nIrritation, Acute Systemic\nToxicity, Material-Mediated\nPyrogenicity, Subacute/\nSubchronic Toxicity,\nGenotoxicity, Implantation\n(brain, 4 weeks, muscle 4\nweeks), Indirect Hemolysis,\nNeurotoxicity | Substantially\nEquivalent |\n| Sterilization method | Ethylene Oxide | Ethylene Oxide | Same |\n| Primary packaging\nsystem | Tyvek pouch | Double peel-off packaging Tyvek\npouch | Substantially\nEquivalent |",
    "also_known_as": [
      "K853365",
      "K964923"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK242974\nDevice Name\nExternal CSF Drainage\nIndications for Use (Describe)\nThe Sophysa external CSF drainage catheters are intended to temporarily drain the Cerebrospinal Fluid (CSF), for less\nthan 30 days (up to 29 days maximum).\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nK242974, Page 1 of 3\n510(k) Summary\n510(k) Number: K242974\nSponsor Information\nApplicant Name: Sophysa\nAddress: 5 Rue Guy Moquet\nORSAY, FRANCE, 91400\nPhone and Fax Number: +33 (0)1 69 35 35 00 (phone)\n+33 (0)1 69 35 36 90 (fax)\nSophysa Person: Julie LOPEZ\nRegulatory affairs director\nJlopez@sophysa.com\nSubmission contact Person: Zheng XUE\nConsultant:\nZheng.xuecazenave@gmail.com\nDate Prepared: 05-June-2025\nDevice Name and Classification\nTrade/Proprietary Name: External CSF Drainage\nCommon Name: Central nervous system fluid shunt and components.\nClassification Name Shunt, Central Nervous System and Components\nRegulation: 21 CFR 882.5550\nDevice Class: 2\nProduct Code: JXG",
    "Substantial Equivalence": "Predicate Device\nPredicate: Phoenix Neuro Catheters FVPC2 and FVPC4, Sophysa (K853365)\nLumbar Drainage Catheter Kit, Codman (K964923)",
    "Device Description": "Device Description\nThe Sophysa external CSF drainage catheters are intended to temporarily drain the Cerebrospinal\nFluid (CSF), for less than 30 days.\nThere are two types of external CSF drainage catheters:\n- Ventricular catheters\n- Lumbar catheters\nThe catheter is provided sterile and with accessories to facilitate the surgical procedures and\nconnectors. The external CSF drainage catheters need to be connected to collection systems.\nIndications for Use\nThe Sophysa external CSF drainage catheters are intended to temporarily drain the Cerebrospinal\nFluid (CSF), for less than 30 days (up to 29 days maximum).\nSummary of Equivalence to Predicate Device\nThe External CSF drainage is substantially equivalent to Phoenix Neuro Catheters FVPC2 and FVPC4,\nSophysa (K853365) and Lumbar Drainage Catheter Kit, Codman (K964923).\n\nK242974, Page 2 of 3\nTable 1 : Predicate Devices Comparison\nPredicates Proposed Devices Rational of why\nno new issues\nof safety and\neffectiveness\nClinical Equivalence\nIndications for use K853365: The Sophysa external CSF Substantially\nTemporary, external drainage of drainage catheters are intended Equivalent\nCSF following placement in the to temporarily drain the\nventricles. Cerebrospinal Fluid (CSF), for\nless than 30 days (up to 29 days\nK964923: maximum).\nThe Lumbar Drainage Catheter\nKit is indicated for temporary\naccess to the lumbar\nsubarachnoid region and, when\nused with other Codman devices,\nis designed to drain\ncerebrospinal fluid (CSF) as a\nmeans of reducing increased\nintracranial volume and pressure\nSingle use Single use Single use Same\nSterility status Supplied sterile Supply sterile Same\nRe-sterilization status Cannot be re-sterilized Cannot be re-sterilized Same\nTechnical Equivalence\nPrinciple mode of K853365: Same Same\naction The catheter is inserted into the\nventricular space and fixed under\nthe scalp by suturing. CSF flow is\ndiverted into a compatible\ncollection system.\nK964923:\nThe catheter is inserted into the\nsubarachnoid space and fixed to\nthe subcutaneous tissue by\nsuturing. CSF flow is diverted into\na compatible collection system.\nShape/Dimension K853365: Ventricular: Substantially\n23.5 cm long, 1.5 mm ID. 29-35cm long, 1.5- 2.3 mm ID Equivalent\nK964923: Lumbar:\n80 cm long, 0.76 mm ID. 90 cm long, 0.76 mm ID\nAccessories K853365: Ventricular: Substantially\nStylet, luer lock connector, Stylet, trocar, luer-lock Equivalent\ncompression hub, connector, suture tab\nK964923: Lumbar:\nGuidewire, Tuohy needle, luer Guidewire, Tuohy needle,\nadapter, suture tab suture tab, compression hub\nPerformance - ISO 7197, ISO 20697, ISO 20698, Substantially\nStandards ISO 11070 Equivalent\n\n|  | Predicates | Proposed Devices | Rational of why\nno new issues\nof safety and\neffectiveness |\n| --- | --- | --- | --- |\n| Clinical Equivalence |  |  |  |\n| Indications for use | K853365:\nTemporary, external drainage of\nCSF following placement in the\nventricles.\nK964923:\nThe Lumbar Drainage Catheter\nKit is indicated for temporary\naccess to the lumbar\nsubarachnoid region and, when\nused with other Codman devices,\nis designed to drain\ncerebrospinal fluid (CSF) as a\nmeans of reducing increased\nintracranial volume and pressure | The Sophysa external CSF\ndrainage catheters are intended\nto temporarily drain the\nCerebrospinal Fluid (CSF), for\nless than 30 days (up to 29 days\nmaximum). | Substantially\nEquivalent |\n| Single use | Single use | Single use | Same |\n| Sterility status | Supplied sterile | Supply sterile | Same |\n| Re-sterilization status | Cannot be re-sterilized | Cannot be re-sterilized | Same |\n| Technical Equivalence |  |  |  |\n| Principle mode of\naction | K853365:\nThe catheter is inserted into the\nventricular space and fixed under\nthe scalp by suturing. CSF flow is\ndiverted into a compatible\ncollection system.\nK964923:\nThe catheter is inserted into the\nsubarachnoid space and fixed to\nthe subcutaneous tissue by\nsuturing. CSF flow is diverted into\na compatible collection system. | Same | Same |\n| Shape/Dimension | K853365:\n23.5 cm long, 1.5 mm ID.\nK964923:\n80 cm long, 0.76 mm ID. | Ventricular:\n29-35cm long, 1.5- 2.3 mm ID\nLumbar:\n90 cm long, 0.76 mm ID | Substantially\nEquivalent |\n| Accessories | K853365:\nStylet, luer lock connector,\ncompression hub,\nK964923:\nGuidewire, Tuohy needle, luer\nadapter, suture tab | Ventricular:\nStylet, trocar, luer-lock\nconnector, suture tab\nLumbar:\nGuidewire, Tuohy needle,\nsuture tab, compression hub | Substantially\nEquivalent |\n| Performance\nStandards | - | ISO 7197, ISO 20697, ISO 20698,\nISO 11070 | Substantially\nEquivalent |\n\nK242974, Page 3 of 3\nPredicates Proposed Devices Rational of why\nno new issues\nof safety and\neffectiveness\nMRI compatibility MRI Safe Ventricular: MR Safe Substantially\nEquivalent\nLumbar: MR Conditional due to\nthe presence of metallic parts\nwithin the Compression Hub\nwhich connects to an external\nCSF drainage collection system.\nShelf life - 5 years Target shelf life\nBiological Safety/Compatibility\nBiocompatibility Biocompatible materials Biocompatible materials Substantially\nestablished by a combination of Equivalent\ntesting and rationale for the\nfollowing:\nCytotoxicity, Sensitization,\nIrritation, Acute Systemic\nToxicity, Material-Mediated\nPyrogenicity, Subacute/\nSubchronic Toxicity,\nGenotoxicity, Implantation\n(brain, 4 weeks, muscle 4\nweeks), Indirect Hemolysis,\nNeurotoxicity\nSterilization method Ethylene Oxide Ethylene Oxide Same\nPrimary packaging Tyvek pouch Double peel-off packaging Tyvek Substantially\nsystem pouch Equivalent\nSummary of Non-clinical testing\nThe following bench testing has been performed on the representative samples of the External CSF\ndrainage product line: Visual Inspection, Dimensional Analysis, Radiopacity, Pressure / Flow\nCharacteristics, Blockage / Hemorrhagic CSF Exposure, Air and Water Tightness, Dynamic Breaking\nStrength, Catheter Tensile Strength, Kink Resistance, Catheter Fixation, Corrosion Resistance,\nGuidewire Tensile Strength, Guidewire Bending Strength, Guidewire Breakage, Tuohy Needle/Hub\nConnection Strength.\nStatement of Substantial Equivalence\nThe information summarized above demonstrates that External CSF drainage is substantially\nequivalent to and is as safe and as effective as the legally marketed predicate device.\n\n|  | Predicates | Proposed Devices | Rational of why\nno new issues\nof safety and\neffectiveness |\n| --- | --- | --- | --- |\n| MRI compatibility | MRI Safe | Ventricular: MR Safe\nLumbar: MR Conditional due to\nthe presence of metallic parts\nwithin the Compression Hub\nwhich connects to an external\nCSF drainage collection system. | Substantially\nEquivalent |\n| Shelf life | - | 5 years | Target shelf life |\n| Biological Safety/Compatibility |  |  |  |\n| Biocompatibility | Biocompatible materials | Biocompatible materials\nestablished by a combination of\ntesting and rationale for the\nfollowing:\nCytotoxicity, Sensitization,\nIrritation, Acute Systemic\nToxicity, Material-Mediated\nPyrogenicity, Subacute/\nSubchronic Toxicity,\nGenotoxicity, Implantation\n(brain, 4 weeks, muscle 4\nweeks), Indirect Hemolysis,\nNeurotoxicity | Substantially\nEquivalent |\n| Sterilization method | Ethylene Oxide | Ethylene Oxide | Same |\n| Primary packaging\nsystem | Tyvek pouch | Double peel-off packaging Tyvek\npouch | Substantially\nEquivalent |"
  }
}