{
  "source_pdf": "distal-access--accumedical-beijing-ltd--distal-access-catheter--510k.pdf",
  "clearance_number": "K231218",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": null,
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK231218\nDevice Name\nDistal Access Catheter\nIndications for Use (Describe)\nThe Distal Access Catheter is indicated for the introduction of interventional devices into the peripheral and\nneurovasculature.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nK231218 510(k) Summary\nThis 510(k) Summary is being submitted in accordance with requirements of 21 CFR 807.92.\n1. Date of Preparation: 01/19/2024\n2. Sponsor Identification\nAccuMedical Beijing Ltd.\n3rd Floor, Building 9, No.1, Caida 3rd Street, Shunyi District, Beijing, China.\nContact Person: Dawei Long\nTitle: RA Manager\nTel: +86-15301031815\nEmail: dawei.long@accumedicalcorp.com\n3. Designated Submission Correspondent\nMs. Diana Hong (Primary Contact Person)\nMs. Tingting Su (Alternative Contact Person)\nMid-Link Consulting Co., Ltd\nP.O. Box 120-119, Shanghai, 200120, China\nTel: +86-21-22815850\nFax: 360-925-3199\nEmail: info@mid-link.net\n4. Identification of Proposed Device\nTrade Name: Distal Access Catheter\nCommon Name: Percutaneous Catheter\nRegulatory Information\nClassification Name: Catheter, Percutaneous, Neurovasculature\nClassification: II\nPrimary Product Code: QJP\nRegulation Number: 21 CFR 870.1250\nReview Panel: Neurology\nClassification Name: Catheter, Percutaneous\nClassification: II\nSecondary Product Code: DQY\n1 / 7\n\nRegulation Number: 21 CFR 870.1250\nReview Panel: Cardiovascular\n5. Indications for Use\nThe Distal Access Catheter is indicated for the introduction of interventional devices\ninto the peripheral and neurovasculature.\n6. Device Description\nThe Distal Access Catheter is a single lumen, flexible, variable stiffness composite catheter\nwhich has a luer hub on the proximal end. The catheter shaft has a hydrophilic coating to reduce\nfriction during use. The Distal Access Catheter has a radiopaque marker on the distal tip that is\nvisible under fluoroscopy. The Distal Access Catheter inner lumen can accommodate guidewires\nup to 0.038 inches in diameter to aid in placement of the catheter system. The catheter has a\nstraight tip. The catheter is offered in various lengths to accommodate physician preferences and\nanatomical variations. The catheter is provided sterile, nonpyrogenic, and is intended for single\nuse only.\n7. Identification of the Predicate Device\n510(k) Number: K161152\nDevice Name: Navien™ Intracranial Support Catheter\n2 / 7\n\n8. Comparison of Technological Characteristics\nItem Subject Device (K231218) Predicate Device (K161152)\nDistal Access Catheter Navien Intracranial Support Catheter\nClassification II II\nProduct Code QJP, DQY DQY\nRegulation Number 21 CFR 870.1250 21 CFR 870.1250\nIndications for Use The Distal Access Catheter is The Navien™ Intracranial Support\nindicated for the introduction of Catheter is indicated for the\ninterventional devices into the introduction of interventional devices\nperipheral and neurovasculature. into the peripheral and\nneurovasculature.\nAccessories Shaping Mandrel None\nTwo Peelable Introducer Sheaths\nDistal Inner Diameter 1.80 mm (0.071”) 0.046” – 0.072”\n(ID)\nDistal Outer Diameter 2.13 mm (0.084”) 0.058”– 0.084” max\n(OD)\nProximal ID 1.80 mm (0.071”) 0.046” – 0.072”\nProximal OD 2.13 mm (0.084”) 0.058”– 0.084” max\nEffective Length 90 - 138 cm 90 - 130 cm\nMaximum Guidewire OD 0.038 inch 0.038 inch\nRadiopaque Marker Yes Yes\nTip Configuration Single, straight flexible tip Single, straight flexible tip\nCoating Hydrophilic coating Hydrophilic coating\nSingle Use Yes Yes\nSterilization Ethylene oxide Ethylene oxide\nSterility Assurance Level 10-6 10-6\nPackaging Catheter in packaging coil Catheter in polyethylene hoop\nattached to packaging card inside attached to packaging card inside\nPET/ LDPE/ Tyvek pouch PET/PE/Tyvek pouch inside SBS\ninside white card carton. carton.\nShelf-Life 1 year 2 years\nMaterials:\nCatheter Outer Layer TPU, Pebax, Polyamide PTFE lined polymeric catheter.\nShaft Inner Layer PTFE Catheter shaft support - Nitinol.\nHub Polyamide Unknown\nShaping Mandrel 304 Stainless Steel None\nPeelable Introducer PTFE None\nSheath\nStrain Relief Pebax Unknown\n3 / 7\n\n| Item |  | Subject Device (K231218)\nDistal Access Catheter | Predicate Device (K161152)\nNavien Intracranial Support Catheter |\n| --- | --- | --- | --- |\n| Classification |  | II | II |\n| Product Code |  | QJP, DQY | DQY |\n| Regulation Number |  | 21 CFR 870.1250 | 21 CFR 870.1250 |\n| Indications for Use |  | The Distal Access Catheter is\nindicated for the introduction of\ninterventional devices into the\nperipheral and neurovasculature. | The Navien™ Intracranial Support\nCatheter is indicated for the\nintroduction of interventional devices\ninto the peripheral and\nneurovasculature. |\n| Accessories |  | Shaping Mandrel\nTwo Peelable Introducer Sheaths | None |\n| Distal Inner Diameter\n(ID) |  | 1.80 mm (0.071”) | 0.046” – 0.072” |\n| Distal Outer Diameter\n(OD) |  | 2.13 mm (0.084”) | 0.058”– 0.084” max |\n| Proximal ID |  | 1.80 mm (0.071”) | 0.046” – 0.072” |\n| Proximal OD |  | 2.13 mm (0.084”) | 0.058”– 0.084” max |\n| Effective Length |  | 90 - 138 cm | 90 - 130 cm |\n| Maximum Guidewire OD |  | 0.038 inch | 0.038 inch |\n| Radiopaque Marker |  | Yes | Yes |\n| Tip Configuration |  | Single, straight flexible tip | Single, straight flexible tip |\n| Coating |  | Hydrophilic coating | Hydrophilic coating |\n| Single Use |  | Yes | Yes |\n| Sterilization |  | Ethylene oxide | Ethylene oxide |\n| Sterility Assurance Level |  | 10-6 | 10-6 |\n| Packaging |  | Catheter in packaging coil\nattached to packaging card inside\nPET/ LDPE/ Tyvek pouch\ninside white card carton. | Catheter in polyethylene hoop\nattached to packaging card inside\nPET/PE/Tyvek pouch inside SBS\ncarton. |\n| Shelf-Life |  | 1 year | 2 years |\n| Materials: |  |  |  |\n| Catheter\nShaft | Outer Layer | TPU, Pebax, Polyamide | PTFE lined polymeric catheter.\nCatheter shaft support - Nitinol. |\n|  | Inner Layer | PTFE |  |\n| Hub |  | Polyamide | Unknown |\n| Shaping Mandrel |  | 304 Stainless Steel | None |\n| Peelable Introducer\nSheath |  | PTFE | None |\n| Strain Relief |  | Pebax | Unknown |\n\n9. Non-Clinical Performance Testing\nBench Testing\nBench performance testing was conducted to verify that the Distal Access Catheter meets all\ndesign specifications and to support substantial equivalence to the predicate.\nThe results of performance testing conducted on the Distal Access Catheter demonstrate\nthat it performs as intended and is substantially equivalent to the predicate. A summary of the\ntests performed is provided in the table below:\nTest Test Method Summary Result\nDimensional The effective length of the catheter shaft, the Device met the dimensional\nVerification inner diameter of the proximal and distal ends specifications.\nof the catheter shaft, and the maximum outer\ndiameter of the entire catheter shaft was\nmeasured.\nVisual Inspection The catheter was inspected for structural or Device met the visual\nmechanical damage. specifications.\nSimulated Use and Clinical use was simulated with compatible Device performed as\nCompatibility devices in a tortuous anatomical bench test intended under simulated use\nTesting model to test compatibility. conditions.\nDelivery and The maximum forces to deliver and retrieve the Device met the delivery and\nRetrieval device through a tortuous anatomical bench test retrieval force specifications.\nmodel were measured.\nTensile Strength Devices were pre-conditioned by simulated Device met acceptance\nuse. The peak tensile force of all bonding criteria determined with\npoints of the catheter was tested using a delivery and retrieval force\nuniversal tensile machine per methods defined testing.\nin ISO 10555-1.\nTorque Strength Devices were pre-conditioned by simulated use Device torque strength is\nand torqued to failure inside tortuous similar to the predicate.\nanatomical model with distal tip held fixed.\nBurst Pressure The catheter was evaluated per methods Device resistance to burst\ndefined in ISO 10555‐1:2013 following pre- pressure is similar to the\nconditioning by simulated use. predicate.\nKink Resistance Devices were pre-conditioned by simulated use Device kink resistance is\nand all bonding points of the distal access similar to the predicate.\ncatheter were wrapped around varying size pin\ngauges until failure.\nCoating Integrity Hydrophilic coating on the catheter surface was Device coating integrity is\nevaluated after particulate testing for defects. similar to the predicate.\n4 / 7\n\n| Test | Test Method Summary | Result |\n| --- | --- | --- |\n| Dimensional\nVerification | The effective length of the catheter shaft, the\ninner diameter of the proximal and distal ends\nof the catheter shaft, and the maximum outer\ndiameter of the entire catheter shaft was\nmeasured. | Device met the dimensional\nspecifications. |\n| Visual Inspection | The catheter was inspected for structural or\nmechanical damage. | Device met the visual\nspecifications. |\n| Simulated Use and\nCompatibility\nTesting | Clinical use was simulated with compatible\ndevices in a tortuous anatomical bench test\nmodel to test compatibility. | Device performed as\nintended under simulated use\nconditions. |\n| Delivery and\nRetrieval | The maximum forces to deliver and retrieve the\ndevice through a tortuous anatomical bench test\nmodel were measured. | Device met the delivery and\nretrieval force specifications. |\n| Tensile Strength | Devices were pre-conditioned by simulated\nuse. The peak tensile force of all bonding\npoints of the catheter was tested using a\nuniversal tensile machine per methods defined\nin ISO 10555-1. | Device met acceptance\ncriteria determined with\ndelivery and retrieval force\ntesting. |\n| Torque Strength | Devices were pre-conditioned by simulated use\nand torqued to failure inside tortuous\nanatomical model with distal tip held fixed. | Device torque strength is\nsimilar to the predicate. |\n| Burst Pressure | The catheter was evaluated per methods\ndefined in ISO 10555‐1:2013 following pre-\nconditioning by simulated use. | Device resistance to burst\npressure is similar to the\npredicate. |\n| Kink Resistance | Devices were pre-conditioned by simulated use\nand all bonding points of the distal access\ncatheter were wrapped around varying size pin\ngauges until failure. | Device kink resistance is\nsimilar to the predicate. |\n| Coating Integrity | Hydrophilic coating on the catheter surface was\nevaluated after particulate testing for defects. | Device coating integrity is\nsimilar to the predicate. |\n\nCorrosion Resistance The subject device was evaluated per ISO Device met corrosion\n10555‐1:2013 to demonstrate that the device resistance specification.\nmeets the corrosion resistance requirements.\nAir Leakage The subject device was evaluated per Device integrity is suitable\nmethods and criteria defined in ISO 10555‐ for intended clinical use and\n1:2013 following pre-conditioning by met requirements of ISO\nsimulated use. 10555-1.\nLiquid Leakage The subject device was evaluated per methods Device integrity is suitable\nand criteria defined in ISO 10555‐1:2013 for intended clinical use and\nfollowing pre-conditioning by simulated use. met requirements of ISO\n10555-1.\nRadiopacity Visibility of the distal marker band and catheter Device radiopacity\nbody were evaluated under X-ray. comparable to the predicate\ndevice.\nParticulate Testing Test articles were tracked multiple times Particulate generation of the\nthrough a tortuous anatomical model with subject device was\nancillary devices and all generated particulates comparable to the predicate\nwere collected. device.\nLuer Connector The subject device was evaluated per ISO Device met the establish\nTesting 80369-7 and ISO 80369-20 to demonstrate acceptance criteria.\nthat the device meets the requirements.\nTip Flexibility and The catheter distal tip was evaluated following Tip flexibility and tip\nTip Buckling simulated use testing. buckling of the subject\nTesting device are similar to the",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": [
      "K161152"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK231218\nDevice Name\nDistal Access Catheter\nIndications for Use (Describe)\nThe Distal Access Catheter is indicated for the introduction of interventional devices into the peripheral and\nneurovasculature.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nK231218 510(k) Summary\nThis 510(k) Summary is being submitted in accordance with requirements of 21 CFR 807.92.\n1. Date of Preparation: 01/19/2024\n2. Sponsor Identification\nAccuMedical Beijing Ltd.\n3rd Floor, Building 9, No.1, Caida 3rd Street, Shunyi District, Beijing, China.\nContact Person: Dawei Long\nTitle: RA Manager\nTel: +86-15301031815\nEmail: dawei.long@accumedicalcorp.com\n3. Designated Submission Correspondent\nMs. Diana Hong (Primary Contact Person)\nMs. Tingting Su (Alternative Contact Person)\nMid-Link Consulting Co., Ltd\nP.O. Box 120-119, Shanghai, 200120, China\nTel: +86-21-22815850\nFax: 360-925-3199\nEmail: info@mid-link.net\n4. Identification of Proposed Device\nTrade Name: Distal Access Catheter\nCommon Name: Percutaneous Catheter\nRegulatory Information\nClassification Name: Catheter, Percutaneous, Neurovasculature\nClassification: II\nPrimary Product Code: QJP\nRegulation Number: 21 CFR 870.1250\nReview Panel: Neurology\nClassification Name: Catheter, Percutaneous\nClassification: II\nSecondary Product Code: DQY\n1 / 7\n\nRegulation Number: 21 CFR 870.1250\nReview Panel: Cardiovascular\n5. Indications for Use\nThe Distal Access Catheter is indicated for the introduction of interventional devices\ninto the peripheral and neurovasculature.\n6. Device Description\nThe Distal Access Catheter is a single lumen, flexible, variable stiffness composite catheter\nwhich has a luer hub on the proximal end. The catheter shaft has a hydrophilic coating to reduce\nfriction during use. The Distal Access Catheter has a radiopaque marker on the distal tip that is\nvisible under fluoroscopy. The Distal Access Catheter inner lumen can accommodate guidewires\nup to 0.038 inches in diameter to aid in placement of the catheter system. The catheter has a\nstraight tip. The catheter is offered in various lengths to accommodate physician preferences and\nanatomical variations. The catheter is provided sterile, nonpyrogenic, and is intended for single\nuse only.\n7. Identification of the Predicate Device\n510(k) Number: K161152\nDevice Name: Navien™ Intracranial Support Catheter\n2 / 7\n\n8. Comparison of Technological Characteristics\nItem Subject Device (K231218) Predicate Device (K161152)\nDistal Access Catheter Navien Intracranial Support Catheter\nClassification II II\nProduct Code QJP, DQY DQY\nRegulation Number 21 CFR 870.1250 21 CFR 870.1250\nIndications for Use The Distal Access Catheter is The Navien™ Intracranial Support\nindicated for the introduction of Catheter is indicated for the\ninterventional devices into the introduction of interventional devices\nperipheral and neurovasculature. into the peripheral and\nneurovasculature.\nAccessories Shaping Mandrel None\nTwo Peelable Introducer Sheaths\nDistal Inner Diameter 1.80 mm (0.071”) 0.046” – 0.072”\n(ID)\nDistal Outer Diameter 2.13 mm (0.084”) 0.058”– 0.084” max\n(OD)\nProximal ID 1.80 mm (0.071”) 0.046” – 0.072”\nProximal OD 2.13 mm (0.084”) 0.058”– 0.084” max\nEffective Length 90 - 138 cm 90 - 130 cm\nMaximum Guidewire OD 0.038 inch 0.038 inch\nRadiopaque Marker Yes Yes\nTip Configuration Single, straight flexible tip Single, straight flexible tip\nCoating Hydrophilic coating Hydrophilic coating\nSingle Use Yes Yes\nSterilization Ethylene oxide Ethylene oxide\nSterility Assurance Level 10-6 10-6\nPackaging Catheter in packaging coil Catheter in polyethylene hoop\nattached to packaging card inside attached to packaging card inside\nPET/ LDPE/ Tyvek pouch PET/PE/Tyvek pouch inside SBS\ninside white card carton. carton.\nShelf-Life 1 year 2 years\nMaterials:\nCatheter Outer Layer TPU, Pebax, Polyamide PTFE lined polymeric catheter.\nShaft Inner Layer PTFE Catheter shaft support - Nitinol.\nHub Polyamide Unknown\nShaping Mandrel 304 Stainless Steel None\nPeelable Introducer PTFE None\nSheath\nStrain Relief Pebax Unknown\n3 / 7\n\n| Item |  | Subject Device (K231218)\nDistal Access Catheter | Predicate Device (K161152)\nNavien Intracranial Support Catheter |\n| --- | --- | --- | --- |\n| Classification |  | II | II |\n| Product Code |  | QJP, DQY | DQY |\n| Regulation Number |  | 21 CFR 870.1250 | 21 CFR 870.1250 |\n| Indications for Use |  | The Distal Access Catheter is\nindicated for the introduction of\ninterventional devices into the\nperipheral and neurovasculature. | The Navien™ Intracranial Support\nCatheter is indicated for the\nintroduction of interventional devices\ninto the peripheral and\nneurovasculature. |\n| Accessories |  | Shaping Mandrel\nTwo Peelable Introducer Sheaths | None |\n| Distal Inner Diameter\n(ID) |  | 1.80 mm (0.071”) | 0.046” – 0.072” |\n| Distal Outer Diameter\n(OD) |  | 2.13 mm (0.084”) | 0.058”– 0.084” max |\n| Proximal ID |  | 1.80 mm (0.071”) | 0.046” – 0.072” |\n| Proximal OD |  | 2.13 mm (0.084”) | 0.058”– 0.084” max |\n| Effective Length |  | 90 - 138 cm | 90 - 130 cm |\n| Maximum Guidewire OD |  | 0.038 inch | 0.038 inch |\n| Radiopaque Marker |  | Yes | Yes |\n| Tip Configuration |  | Single, straight flexible tip | Single, straight flexible tip |\n| Coating |  | Hydrophilic coating | Hydrophilic coating |\n| Single Use |  | Yes | Yes |\n| Sterilization |  | Ethylene oxide | Ethylene oxide |\n| Sterility Assurance Level |  | 10-6 | 10-6 |\n| Packaging |  | Catheter in packaging coil\nattached to packaging card inside\nPET/ LDPE/ Tyvek pouch\ninside white card carton. | Catheter in polyethylene hoop\nattached to packaging card inside\nPET/PE/Tyvek pouch inside SBS\ncarton. |\n| Shelf-Life |  | 1 year | 2 years |\n| Materials: |  |  |  |\n| Catheter\nShaft | Outer Layer | TPU, Pebax, Polyamide | PTFE lined polymeric catheter.\nCatheter shaft support - Nitinol. |\n|  | Inner Layer | PTFE |  |\n| Hub |  | Polyamide | Unknown |\n| Shaping Mandrel |  | 304 Stainless Steel | None |\n| Peelable Introducer\nSheath |  | PTFE | None |\n| Strain Relief |  | Pebax | Unknown |\n\n9. Non-Clinical Performance Testing\nBench Testing\nBench performance testing was conducted to verify that the Distal Access Catheter meets all\ndesign specifications and to support substantial equivalence to the predicate.\nThe results of performance testing conducted on the Distal Access Catheter demonstrate\nthat it performs as intended and is substantially equivalent to the predicate. A summary of the\ntests performed is provided in the table below:\nTest Test Method Summary Result\nDimensional The effective length of the catheter shaft, the Device met the dimensional\nVerification inner diameter of the proximal and distal ends specifications.\nof the catheter shaft, and the maximum outer\ndiameter of the entire catheter shaft was\nmeasured.\nVisual Inspection The catheter was inspected for structural or Device met the visual\nmechanical damage. specifications.\nSimulated Use and Clinical use was simulated with compatible Device performed as\nCompatibility devices in a tortuous anatomical bench test intended under simulated use\nTesting model to test compatibility. conditions.\nDelivery and The maximum forces to deliver and retrieve the Device met the delivery and\nRetrieval device through a tortuous anatomical bench test retrieval force specifications.\nmodel were measured.\nTensile Strength Devices were pre-conditioned by simulated Device met acceptance\nuse. The peak tensile force of all bonding criteria determined with\npoints of the catheter was tested using a delivery and retrieval force\nuniversal tensile machine per methods defined testing.\nin ISO 10555-1.\nTorque Strength Devices were pre-conditioned by simulated use Device torque strength is\nand torqued to failure inside tortuous similar to the predicate.\nanatomical model with distal tip held fixed.\nBurst Pressure The catheter was evaluated per methods Device resistance to burst\ndefined in ISO 10555‐1:2013 following pre- pressure is similar to the\nconditioning by simulated use. predicate.\nKink Resistance Devices were pre-conditioned by simulated use Device kink resistance is\nand all bonding points of the distal access similar to the predicate.\ncatheter were wrapped around varying size pin\ngauges until failure.\nCoating Integrity Hydrophilic coating on the catheter surface was Device coating integrity is\nevaluated after particulate testing for defects. similar to the predicate.\n4 / 7\n\n| Test | Test Method Summary | Result |\n| --- | --- | --- |\n| Dimensional\nVerification | The effective length of the catheter shaft, the\ninner diameter of the proximal and distal ends\nof the catheter shaft, and the maximum outer\ndiameter of the entire catheter shaft was\nmeasured. | Device met the dimensional\nspecifications. |\n| Visual Inspection | The catheter was inspected for structural or\nmechanical damage. | Device met the visual\nspecifications. |\n| Simulated Use and\nCompatibility\nTesting | Clinical use was simulated with compatible\ndevices in a tortuous anatomical bench test\nmodel to test compatibility. | Device performed as\nintended under simulated use\nconditions. |\n| Delivery and\nRetrieval | The maximum forces to deliver and retrieve the\ndevice through a tortuous anatomical bench test\nmodel were measured. | Device met the delivery and\nretrieval force specifications. |\n| Tensile Strength | Devices were pre-conditioned by simulated\nuse. The peak tensile force of all bonding\npoints of the catheter was tested using a\nuniversal tensile machine per methods defined\nin ISO 10555-1. | Device met acceptance\ncriteria determined with\ndelivery and retrieval force\ntesting. |\n| Torque Strength | Devices were pre-conditioned by simulated use\nand torqued to failure inside tortuous\nanatomical model with distal tip held fixed. | Device torque strength is\nsimilar to the predicate. |\n| Burst Pressure | The catheter was evaluated per methods\ndefined in ISO 10555‐1:2013 following pre-\nconditioning by simulated use. | Device resistance to burst\npressure is similar to the\npredicate. |\n| Kink Resistance | Devices were pre-conditioned by simulated use\nand all bonding points of the distal access\ncatheter were wrapped around varying size pin\ngauges until failure. | Device kink resistance is\nsimilar to the predicate. |\n| Coating Integrity | Hydrophilic coating on the catheter surface was\nevaluated after particulate testing for defects. | Device coating integrity is\nsimilar to the predicate. |\n\nCorrosion Resistance The subject device was evaluated per ISO Device met corrosion\n10555‐1:2013 to demonstrate that the device resistance specification.\nmeets the corrosion resistance requirements.\nAir Leakage The subject device was evaluated per Device integrity is suitable\nmethods and criteria defined in ISO 10555‐ for intended clinical use and\n1:2013 following pre-conditioning by met requirements of ISO\nsimulated use. 10555-1.\nLiquid Leakage The subject device was evaluated per methods Device integrity is suitable\nand criteria defined in ISO 10555‐1:2013 for intended clinical use and\nfollowing pre-conditioning by simulated use. met requirements of ISO\n10555-1.\nRadiopacity Visibility of the distal marker band and catheter Device radiopacity\nbody were evaluated under X-ray. comparable to the predicate\ndevice.\nParticulate Testing Test articles were tracked multiple times Particulate generation of the\nthrough a tortuous anatomical model with subject device was\nancillary devices and all generated particulates comparable to the predicate\nwere collected. device.\nLuer Connector The subject device was evaluated per ISO Device met the establish\nTesting 80369-7 and ISO 80369-20 to demonstrate acceptance criteria.\nthat the device meets the requirements.\nTip Flexibility and The catheter distal tip was evaluated following Tip flexibility and tip\nTip Buckling simulated use testing. buckling of the subject\nTesting device are similar to the",
    "Substantial Equivalence": "predicate device.\nBiocompatibility\nThe Distal Access Catheter is categorized as Externally Communicating Device, Circulating Blood,\nLimited Contact (≤ 24 hours). The introducer sheath and shaping mandrel are considered to have\nindirect blood contact for a limited (≤ 24 hours) duration, via the fluid path and solid-to-solid contact,\nrespectively. Per ISO 10993-1, the following tests were conducted on the final, finished device based\non the nature and duration of tissue contact:\nTest Test Method Summary Conclusion\nCytotoxicity ISO 10993-5:2009 The Distal Access Catheter, introducer\nMTT Method sheath, and shaping mandrel were non-\ncytotoxic.\nSkin Sensitization ISO 10993-10:2021 The Distal Access Catheter, introducer\nGuinea Pig Maximization Test sheath, and shaping mandrel were non-\nsensitizers.\n5 / 7\n\n| Corrosion Resistance | The subject device was evaluated per ISO\n10555‐1:2013 to demonstrate that the device\nmeets the corrosion resistance requirements. | Device met corrosion\nresistance specification. |\n| --- | --- | --- |\n| Air Leakage | The subject device was evaluated per\nmethods and criteria defined in ISO 10555‐\n1:2013 following pre-conditioning by\nsimulated use. | Device integrity is suitable\nfor intended clinical use and\nmet requirements of ISO\n10555-1. |\n| Liquid Leakage | The subject device was evaluated per methods\nand criteria defined in ISO 10555‐1:2013\nfollowing pre-conditioning by simulated use. | Device integrity is suitable\nfor intended clinical use and\nmet requirements of ISO\n10555-1. |\n| Radiopacity | Visibility of the distal marker band and catheter\nbody were evaluated under X-ray. | Device radiopacity\ncomparable to the predicate\ndevice. |\n| Particulate Testing | Test articles were tracked multiple times\nthrough a tortuous anatomical model with\nancillary devices and all generated particulates\nwere collected. | Particulate generation of the\nsubject device was\ncomparable to the predicate\ndevice. |\n| Luer Connector\nTesting | The subject device was evaluated per ISO\n80369-7 and ISO 80369-20 to demonstrate\nthat the device meets the requirements. | Device met the establish\nacceptance criteria. |\n| Tip Flexibility and\nTip Buckling\nTesting | The catheter distal tip was evaluated following\nsimulated use testing. | Tip flexibility and tip\nbuckling of the subject\ndevice are similar to the\npredicate device. |\n\n| Test | Test Method Summary | Conclusion |\n| --- | --- | --- |\n| Cytotoxicity | ISO 10993-5:2009\nMTT Method | The Distal Access Catheter, introducer\nsheath, and shaping mandrel were non-\ncytotoxic. |\n| Skin Sensitization | ISO 10993-10:2021\nGuinea Pig Maximization Test | The Distal Access Catheter, introducer\nsheath, and shaping mandrel were non-\nsensitizers. |\n\nIrritation ISO 10993-23:2021 The Distal Access Catheter, introducer\nIntracutaneous Reactivity Test sheath, and shaping mandrel were non-\nirritant.\nAcute Systemic ISO 10993-11:2017 No mortality or evidence of acute\nToxicity Acute Systemic Toxicity Study in systemic toxicity with the Distal\nMice Access Catheter, introducer sheath, and\nshaping mandrel test articles.\nMaterial-Mediated USP <151>, ISO 10993-11:2017 The Distal Access Catheter, introducer\nPyrogenicity Rabbit Pyrogen Study sheath, and shaping mandrel were non-\npyrogenic.\nHemocompatibility ASTM F756-2017, ISO 10993-4:2017 The Distal Access Catheter was non-\nASTM Hemolysis Study (Direct and hemolytic (direct and indirect contact).\nIndirect Contact) The introducer sheath and shaping\nmandrel were non-hemolytic (indirect\ncontact).\nISO 10993-4:2017 The Distal Access Catheter results were\nComplement Activation, SC5b-9 similar to the negative control group.\nISO 10993-4:2017, ASTM F2382- The Distal Access Catheter results were\n2018 similar to the negative control group.\nPartial Thromboplastin Time Study\nISO 10993-4:2017 The Distal Access Catheter results were\nIn Vivo Vein Thromboresistance similar to the control and had no\nStudy evidence of thrombosis.\nGenotoxicity ISO 10993-3:2014 No backward mutation in Salmonella\nBacterial Reverse Mutation Test typhimurium with the Distal Access\nCatheter test article.\nISO 10993-3:2014 The Distal Access Catheter was non-\nMouse Lymphoma TK Assay mutagenic to mouse lymphoma cells\n(L5178Y TK+/-—3.7.2C).\nISO 10993-3:2014 The Distal Access Catheter results were\nIn vitro Mammalian Chromosome similar to the negative control group.\nAberration Test\nSterility and Shelf-life\nThe Distal Access Catheter sterilization process using Ethylene Oxide (EO) has been validated\nin accordance with ISO 11135:2014 to achieve a sterility assurance level (SAL) of 10-6. EO\nand Ethylene Chlorohydrin (ECH) residuals were below the limits specified in ISO 10993-\n7:2008. Bacterial Endotoxin Levels were below the level of 2.15 EU/device in accordance with\nUSP <85>. Both baseline and accelerated shelf-life testing were conducted demonstrating the\ndevice will perform as intended to support the proposed 1-year shelf-life.\n6 / 7\n\n| Irritation | ISO 10993-23:2021\nIntracutaneous Reactivity Test | The Distal Access Catheter, introducer\nsheath, and shaping mandrel were non-\nirritant. |\n| --- | --- | --- |\n| Acute Systemic\nToxicity | ISO 10993-11:2017\nAcute Systemic Toxicity Study in\nMice | No mortality or evidence of acute\nsystemic toxicity with the Distal\nAccess Catheter, introducer sheath, and\nshaping mandrel test articles. |\n| Material-Mediated\nPyrogenicity | USP <151>, ISO 10993-11:2017\nRabbit Pyrogen Study | The Distal Access Catheter, introducer\nsheath, and shaping mandrel were non-\npyrogenic. |\n| Hemocompatibility | ASTM F756-2017, ISO 10993-4:2017\nASTM Hemolysis Study (Direct and\nIndirect Contact) | The Distal Access Catheter was non-\nhemolytic (direct and indirect contact).\nThe introducer sheath and shaping\nmandrel were non-hemolytic (indirect\ncontact). |\n|  | ISO 10993-4:2017\nComplement Activation, SC5b-9 | The Distal Access Catheter results were\nsimilar to the negative control group. |\n|  | ISO 10993-4:2017, ASTM F2382-\n2018\nPartial Thromboplastin Time Study | The Distal Access Catheter results were\nsimilar to the negative control group. |\n|  | ISO 10993-4:2017\nIn Vivo Vein Thromboresistance\nStudy | The Distal Access Catheter results were\nsimilar to the control and had no\nevidence of thrombosis. |\n| Genotoxicity | ISO 10993-3:2014\nBacterial Reverse Mutation Test | No backward mutation in Salmonella\ntyphimurium with the Distal Access\nCatheter test article. |\n|  | ISO 10993-3:2014\nMouse Lymphoma TK Assay | The Distal Access Catheter was non-\nmutagenic to mouse lymphoma cells\n(L5178Y TK+/-—3.7.2C). |\n|  | ISO 10993-3:2014\nIn vitro Mammalian Chromosome\nAberration Test | The Distal Access Catheter results were\nsimilar to the negative control group. |\n\n10. Clinical Performance Testing\nNo clinical studies were deemed necessary to demonstrate substantial equivalence.\n11. Conclusion\nThe subject device, Distal Access Catheter, has similar technological characteristics and the same\nintended use as the predicate device, Navien Intracranial Support Catheter (K161152). The\ndifferences in technological characteristics do not raise new or different questions of safety or\neffectiveness. Based on the completed bench performance, biocompatibility, and sterility testing,\nand the comparison and analysis above, the subject device performs as intended and is determined\nto be substantially equivalent to the predicate device.\n7 / 7"
  }
}