{
  "source_pdf": "distal-access--stryker--axs-vecta-46-intermediate-catheter--510k.pdf",
  "clearance_number": "K202752",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description\nThe AXS Vecta 46 Intermediate Catheter is a single lumen, flexible, variable stiffness catheter. It\nhas a radiopaque marker band on the distal end and a Luer hub at the proximal end. The AXS Vecta\n46 Intermediate Catheter shaft has a lubricious hydrophilic coating at the distal end (distal 25cm) to\nreduce friction during use. It is packaged with one hemostasis valve, and one peel-away introducer.",
    "indications": "Indications for Use\nThe AXS Vecta Intermediate Catheter is indicated for use in facilitating the insertion and guidance\nof appropriately sized interventional devices into a selected blood vessel in the neurovascular\nsystem. The AXS Vecta Intermediate Catheter is also indicated for use as a conduit for retrieval\ndevices.\nTechnological Characteristics and Product Feature Comparison\nStryker Neurovascular has demonstrated the AXS Vecta® 46 Intermediate Catheter is substantially\nequivalent to the Predicate device, AXS Vecta Intermediate Catheters (K190833) and Reference\nDevice (K190338) based on the same or similar materials, same or similar design, and the same\nfundamental operating principles. A comparison of the Subject device with the Predicate device and\nReference device is summarized in Table 1: Product Feature Comparison of Subject Device to\nPredicate Device below.\nPage 2 of 10\n\n| Predicate Devices | Reference Device |\n| --- | --- |\n| AXS Vecta Intermediate\nCatheter (K190833) | Zenith Flex Aspiration\nSystem (046 Zenith Flex\nCatheter) (K190338) |\n\n| Reference Device |\n| --- |\n|  |\n\n510(k) Summary\nK202752\nTable 1: Product Feature Comparison of Subject Device to Predicate and Reference Device\nDetail Submission Subject Predicate Device Reference Device\nDevice\nManufacturer Stryker Neurovascular Stryker Neurovascular Stryker Neurovascular\n510(k) Number K202752 K190833 K190338\nDevice Trade AXS Vecta 46 AXS Vecta Intermediate Zenith Flex Aspiration\nName Intermediate Catheter Catheter System (046 Zenith Flex\nCatheter)\nRegulation 21 CFR 870.1250 Same Same\nNumber\nRegulation Percutaneous Catheter Same Same\nName\nClassification II Same Same\nProduct Code QJP DQY NRY\nIntended The AXS Vecta The AXS Vecta The Zenith Flex\nUse/Indication Intermediate Intermediate Catheter Aspiration System,\nfor Use Catheter is indicated is indicated for use in including the 046 Zenith\nfor use in facilitating the Flex Aspiration Catheter,\nfacilitating the insertion and Aspiration Tubing Set,\ninsertion and guidance of\nguidance of appropriately sized Aspirator Pump, is\nappropriately sized interventional devices indicated in the\ninterventional into a selected blood revascularization of\ndevices into a vessel in the patients with acute\nselected blood peripheral and ischemic stroke\nvessel in the neurovascular secondary to intracranial\nneurovascular systems. The AXS large vessel occlusive\nsystem. The AXS Vecta Intermediate disease (within the\nVecta Intermediate Catheter is also internal carotid, middle\nCatheter is also indicated for use as a cerebral – M1 and M2\nindicated for use as conduit for retrieval segments, basilar, and\na conduit for devices. vertebral arteries) within\nretrieval devices. 8 hours of symptom\nonset. Patients who are\nineligible for intravenous\ntissue plasminogen\ntherapy are candidates\nfor treatment.\nDevice The AXS Vecta 46 The AXS Vecta The InNeuroCo 046\nDescription Intermediate Catheter Intermediate Catheter is Zenith Flex Catheter is a\nis advanced into the advanced into the variable stiffness catheter\nPage 3 of 10\n\n| Detail |  | Submission Subject |  | Predicate Device | Reference Device |\n| --- | --- | --- | --- | --- | --- |\n|  |  | Device |  |  |  |\n|  |  |  |  |  |  |\n| Manufacturer | Stryker Neurovascular |  |  | Stryker Neurovascular | Stryker Neurovascular |\n| 510(k) Number | K202752 |  |  | K190833 | K190338 |\n| Device Trade\nName | AXS Vecta 46\nIntermediate Catheter |  |  | AXS Vecta Intermediate\nCatheter | Zenith Flex Aspiration\nSystem (046 Zenith Flex\nCatheter) |\n| Regulation\nNumber | 21 CFR 870.1250 |  |  | Same | Same |\n| Regulation\nName | Percutaneous Catheter |  |  | Same | Same |\n| Classification | II |  |  | Same | Same |\n| Product Code | QJP |  |  | DQY | NRY |\n| Intended\nUse/Indication\nfor Use | The AXS Vecta\nIntermediate\nCatheter is indicated\nfor use in\nfacilitating the\ninsertion and\nguidance of\nappropriately sized\ninterventional\ndevices into a\nselected blood\nvessel in the\nneurovascular\nsystem. The AXS\nVecta Intermediate\nCatheter is also\nindicated for use as\na conduit for\nretrieval devices. |  |  | The AXS Vecta\nIntermediate Catheter\nis indicated for use in\nfacilitating the\ninsertion and\nguidance of\nappropriately sized\ninterventional devices\ninto a selected blood\nvessel in the\nperipheral and\nneurovascular\nsystems. The AXS\nVecta Intermediate\nCatheter is also\nindicated for use as a\nconduit for retrieval\ndevices. | The Zenith Flex\nAspiration System,\nincluding the 046 Zenith\nFlex Aspiration Catheter,\nAspiration Tubing Set,\nAspirator Pump, is\nindicated in the\nrevascularization of\npatients with acute\nischemic stroke\nsecondary to intracranial\nlarge vessel occlusive\ndisease (within the\ninternal carotid, middle\ncerebral – M1 and M2\nsegments, basilar, and\nvertebral arteries) within\n8 hours of symptom\nonset. Patients who are\nineligible for intravenous\ntissue plasminogen\ntherapy are candidates\nfor treatment. |\n| Device\nDescription | The AXS Vecta 46\nIntermediate Catheter\nis advanced into the |  |  | The AXS Vecta\nIntermediate Catheter is\nadvanced into the | The InNeuroCo 046\nZenith Flex Catheter is a\nvariable stiffness catheter |\n\n| Predicate Device |\n| --- |\n|  |\n\n| Reference Device |\n| --- |\n|  |\n\n510(k) Summary\nK202752\nneurovasculature by a neurovasculature by a that has a catheter shaft\nphysician trained in physician trained in reinforced with Nitinol to\ninterventional interventional provide support. The\nendovascular endovascular proximal section has an\nprocedures using a procedures using a embedded nitinol flat\ncompatible sheath or compatible sheath or wire cross coil that\nguide catheter, and guide catheter, and over transitions to a nitinol\nover an appropriately an appropriately sized round wire single coil in\nsized microcatheter or microcatheter, guide the distal end. It has a\nguide wire. One peel- wire, and/or the Scout radiopaque\naway introduce sheath Introducer. Two peel- Platinum/Iridium marker\nis provided in the away introducer sheaths band on the distal end.\npackage to provide are provided in the The 046 Zenith Flex\nsupport and facilitate package to provide Catheter is available with\nthe introduction of the support and facilitate an internal diameter of\nAXS Vecta 46 the introduction of the 0.046 inches. The outer\nIntermediate Catheter AXS Vecta Intermediate diameter is 0.058 inches\ntip into the Catheter tip into the along the proximal shaft\nsheath/guide catheter sheath/guide catheter and 0.056 inches at the\nvalve. Once the valve. Once the distal tip. The 046 Zenith\nassembly is inserted, assembly is inserted, the Flex Catheter is available\nthe peel-away peel-away introducer in two working lengths:\nintroducer sheath can sheath can be removed. 153 cm, and 160 cm. The\nbe removed. Under Under fluoroscopic 046 Zenith Flex Catheter\nfluoroscopic guidance, guidance, the assembly has a PTFE-lined lumen\nthe assembly can be can be advanced to reduce friction as it\nadvanced through the through the vasculature travels over a guidewire.\nvasculature to the to the desired location. Accessories included\ndesired location. with the device are a\nTuohy-Borst Hemostasis\nValve and peel-away\nintroducer.\nAccessory Hemostasis Valve, Hemostasis Valve, Same as Subject device\nDevices\n1 Peel-Away 2 Peel-Away\nProvided (not in\nIntroducer Introducers,\ndirect contact\nScout Introducer\nwith patient)\nOuter Jacket Polymeric catheter Same Same\nReinforcement Nitinol Stainless Steel/Nitinol Same as Subject\ndevice\nStrain Relief Polyolefin Same Same\nInner Layer PTFE Same Same\nCatheter Hub Polycarbonate Same Same\nMarker Band Platinum/Iridium Same Same\nAdhesive Cyanoacrylate Same Same\nPage 4 of 10\n\n|  | neurovasculature by a\nphysician trained in\ninterventional\nendovascular\nprocedures using a\ncompatible sheath or\nguide catheter, and\nover an appropriately\nsized microcatheter or\nguide wire. One peel-\naway introduce sheath\nis provided in the\npackage to provide\nsupport and facilitate\nthe introduction of the\nAXS Vecta 46\nIntermediate Catheter\ntip into the\nsheath/guide catheter\nvalve. Once the\nassembly is inserted,\nthe peel-away\nintroducer sheath can\nbe removed. Under\nfluoroscopic guidance,\nthe assembly can be\nadvanced through the\nvasculature to the\ndesired location. | neurovasculature by a\nphysician trained in\ninterventional\nendovascular\nprocedures using a\ncompatible sheath or\nguide catheter, and over\nan appropriately sized\nmicrocatheter, guide\nwire, and/or the Scout\nIntroducer. Two peel-\naway introducer sheaths\nare provided in the\npackage to provide\nsupport and facilitate\nthe introduction of the\nAXS Vecta Intermediate\nCatheter tip into the\nsheath/guide catheter\nvalve. Once the\nassembly is inserted, the\npeel-away introducer\nsheath can be removed.\nUnder fluoroscopic\nguidance, the assembly\ncan be advanced\nthrough the vasculature\nto the desired location. | that has a catheter shaft\nreinforced with Nitinol to\nprovide support. The\nproximal section has an\nembedded nitinol flat\nwire cross coil that\ntransitions to a nitinol\nround wire single coil in\nthe distal end. It has a\nradiopaque\nPlatinum/Iridium marker\nband on the distal end.\nThe 046 Zenith Flex\nCatheter is available with\nan internal diameter of\n0.046 inches. The outer\ndiameter is 0.058 inches\nalong the proximal shaft\nand 0.056 inches at the\ndistal tip. The 046 Zenith\nFlex Catheter is available\nin two working lengths:\n153 cm, and 160 cm. The\n046 Zenith Flex Catheter\nhas a PTFE-lined lumen\nto reduce friction as it\ntravels over a guidewire.\nAccessories included\nwith the device are a\nTuohy-Borst Hemostasis\nValve and peel-away\nintroducer. |\n| --- | --- | --- | --- |\n| Accessory\nDevices\nProvided (not in\ndirect contact\nwith patient) | Hemostasis Valve,\n1 Peel-Away\nIntroducer | Hemostasis Valve,\n2 Peel-Away\nIntroducers,\nScout Introducer | Same as Subject device |\n| Outer Jacket | Polymeric catheter | Same | Same |\n| Reinforcement | Nitinol | Stainless Steel/Nitinol | Same as Subject\ndevice |\n| Strain Relief | Polyolefin | Same | Same |\n| Inner Layer | PTFE | Same | Same |\n| Catheter Hub | Polycarbonate | Same | Same |\n| Marker Band | Platinum/Iridium | Same | Same |\n| Adhesive | Cyanoacrylate | Same | Same |\n\n510(k) Summary\nK202752\nOuter Jacket Hydrophilic Coating Same Same\nCoating\nLabeled Shaft Distal OD: 0.056 in Distal OD: Same as Subject device\nOuter Diameter Proximal OD: 0.058in Vecta 71: 0.082 in.\nVecta 74: 0.083 in.\nProximal OD:\nVecta 71: 0.085 in.\nVecta 74: 0.087 in.\nEffective 125, 146, 153, 160 cm 115, 125, 132 cm 153, 160 cm\nLengths\nDistal ID 0.046 in. Vecta 71: 0.071 in. Same as Subject device\nVecta 74: 0.074 in.\nProximal ID 0.046 in. Vecta 71: 0.071 in. Same as Subject device\nVecta 74: 0.074 in.\nPackaging Tyvek/Nylon Pouch, Tyvek/Nylon Pouch, Same as Subject device\nMaterials &\npolyethylene support polyethylene support\nConfiguration\ntube, packaging card, tube, packaging card,\nSBS carton SBS carton\nSterilization EO Sterilization Same Same\nMethod\nHow Supplied Single Use/Sterile Same Same\nPrinciples of The AXS Vecta 46 The AXS Vecta The 046 Zenith Flex\nOperation\nIntermediate Catheter Intermediate Catheter is Aspiration Catheter is\nis advanced into the advanced into the advanced into the\nneurovasculature by a neurovasculature by a neurovasculature by a\nphysician trained in physician trained in physician trained in\ninterventional interventional interventional\nendovascular endovascular endovascular procedures\nprocedures using a procedures using a using a compatible\ncompatible sheath or compatible sheath or sheath or guide catheter,\nguide catheter, and guide catheter, and over and over an appropriately\nover an appropriately an appropriately sized sized microcatheter or\nsized microcatheter, or microcatheter, guide guide wire. One peel-\nguide wire. One peel- wire, and/or the Scout away introducer sheath is\naway introducer Introducer. Two peel- provided in the package\nsheath is provided in away introducer sheaths to provide support and\nthe package to provide are provided in the facilitate the introduction\nsupport and facilitate package to provide of the The 046 Zenith\nthe introduction of the support and facilitate Flex Aspiration Catheter\nAXS Vecta 46 the introduction of the tip into the sheath/guide\nIntermediate Catheter AXS Vecta Intermediate catheter valve. Once the\ntip into the Catheter tip and the assembly is inserted, the\nsheath/guide catheter Scout Introducer into peel-away introducer\nvalve. Once the the sheath/guide sheath can be removed.\nassembly is inserted, catheter valve. Once the Under fluoroscopic\nthe peel-away assembly is inserted, the guidance, the assembly\nPage 5 of 10\n\n| Outer Jacket\nCoating | Hydrophilic Coating | Same | Same |\n| --- | --- | --- | --- |\n| Labeled Shaft\nOuter Diameter | Distal OD: 0.056 in\nProximal OD: 0.058in | Distal OD:\nVecta 71: 0.082 in.\nVecta 74: 0.083 in.\nProximal OD:\nVecta 71: 0.085 in.\nVecta 74: 0.087 in. | Same as Subject device |\n| Effective\nLengths | 125, 146, 153, 160 cm | 115, 125, 132 cm | 153, 160 cm |\n| Distal ID | 0.046 in. | Vecta 71: 0.071 in.\nVecta 74: 0.074 in. | Same as Subject device |\n| Proximal ID | 0.046 in. | Vecta 71: 0.071 in.\nVecta 74: 0.074 in. | Same as Subject device |\n| Packaging\nMaterials &\nConfiguration | Tyvek/Nylon Pouch,\npolyethylene support\ntube, packaging card,\nSBS carton | Tyvek/Nylon Pouch,\npolyethylene support\ntube, packaging card,\nSBS carton | Same as Subject device |\n| Sterilization\nMethod | EO Sterilization | Same | Same |\n| How Supplied | Single Use/Sterile | Same | Same |\n| Principles of\nOperation | The AXS Vecta 46\nIntermediate Catheter\nis advanced into the\nneurovasculature by a\nphysician trained in\ninterventional\nendovascular\nprocedures using a\ncompatible sheath or\nguide catheter, and\nover an appropriately\nsized microcatheter, or\nguide wire. One peel-\naway introducer\nsheath is provided in\nthe package to provide\nsupport and facilitate\nthe introduction of the\nAXS Vecta 46\nIntermediate Catheter\ntip into the\nsheath/guide catheter\nvalve. Once the\nassembly is inserted,\nthe peel-away | The AXS Vecta\nIntermediate Catheter is\nadvanced into the\nneurovasculature by a\nphysician trained in\ninterventional\nendovascular\nprocedures using a\ncompatible sheath or\nguide catheter, and over\nan appropriately sized\nmicrocatheter, guide\nwire, and/or the Scout\nIntroducer. Two peel-\naway introducer sheaths\nare provided in the\npackage to provide\nsupport and facilitate\nthe introduction of the\nAXS Vecta Intermediate\nCatheter tip and the\nScout Introducer into\nthe sheath/guide\ncatheter valve. Once the\nassembly is inserted, the | The 046 Zenith Flex\nAspiration Catheter is\nadvanced into the\nneurovasculature by a\nphysician trained in\ninterventional\nendovascular procedures\nusing a compatible\nsheath or guide catheter,\nand over an appropriately\nsized microcatheter or\nguide wire. One peel-\naway introducer sheath is\nprovided in the package\nto provide support and\nfacilitate the introduction\nof the The 046 Zenith\nFlex Aspiration Catheter\ntip into the sheath/guide\ncatheter valve. Once the\nassembly is inserted, the\npeel-away introducer\nsheath can be removed.\nUnder fluoroscopic\nguidance, the assembly |\n\n510(k) Summary\nK202752\nintroducer can be peel-away introducer can be advanced through\nremoved. Under can be removed. Under the vasculature to the\nfluoroscopic guidance, fluoroscopic guidance, intended vascular site,\nthe assembly can be the assembly can be with the distal end of the\nadvanced through the advanced through the AXS Vecta Aspiration\nvasculature to the vasculature to the Catheter positioned\ndesired location. desired location. proximal to the clot. The\nproximal end of the\nAspiration Tubing Set is\nattached to the “to\npatient” connection of\nthe canister installed to\nthe VC-701 Cliq\nAspirator Pump, and the\nVC-701 Cliq Aspirator\nPump is turned ON. All\ndevices inside of the\nAXS Vecta Aspiration\nCatheter are removed.\nThe distal end of the\nAspiration Tubing Set is\nattached to the proximal\nend of the AXS Vecta\nAspiration Catheter. To\nstart aspiration, the\nswitch on the Aspiration\nTubing Set is turned ON,\nand the clot is engaged\nwith the 046 Zenith Flex\nAspiration Catheter.\nThe differences between the devices are not critical as demonstrated above and through the\ntesting referenced below.\nPage 6 of 10\n\n510(k) Summary\nK202752\nTesting Summary\nThe purpose of this notification is to add functionality to the catheters by adding a new indication\nfor use. All design verification testing which utilized the catheters were reviewed to assess the\nimpact due to the QJPproduct code. The design of the AXS Vecta 46 Intermediate Catheters\nand accessories, including device configurations, materials, or dimensions are not changing and\ntherefore had no impact on Design Verification. Therefore, design verification was leveraged\nfrom previous AXS Vecta 46 Intermediate Catheter submissions in K190338. The impact\nassessment of the AXS Vecta 46 Intermediate Catheter Verification and Validation activities,\nincluding impact to risk management, yielded the following additional Validation study\nsummarized in thesection below.\nPerformance Data – Bench Testing\nThe results of design validation testing (TP-13700/TR-13700), particulate testing and 3-year\naging analysis, (NV00045476 and NV00045788, respectively) conducted on the AXS Vecta 46\nIntermediate Catheter demonstrates that it performs as designed, is suitable for the addition of\nthe QJP product code, indication for use, and is substantially equivalent to the legally marketed\nPredicate devices. Testing was conducted in accordance with ISO 10555-1 The design\nvalidation/supplemental confirmatory bench testing is summarized in Table 2 below.\nTable 2. Performance Data - Bench Testing\nTest Test Method Summary Conclusions\nDesign Validation Testing\nSimulated Use Purpose: to provide objective evidence that All test samples met the\n(Torque, ID, Product test catheter meets applicable user needs: the applicable user needs\nCompatibility) introduction of interventional devices into the and design\nneuro vasculature. specifications.\nMethod: Perform a simulated thrombectomy\nprocedure. Track the devices to the target site\nfor endovascular device delivery using a\nneurovascular in vitro model that replicates the\nvascular characteristics of human ICA and\nMCA arteries.\nPage 7 of 10\n\n| Test | Test Method Summary | Conclusions |\n| --- | --- | --- |\n| Design Validation Testing |  |  |\n| Simulated Use\n(Torque, ID, Product\nCompatibility) | Purpose: to provide objective evidence that\ntest catheter meets applicable user needs: the\nintroduction of interventional devices into the\nneuro vasculature.\nMethod: Perform a simulated thrombectomy\nprocedure. Track the devices to the target site\nfor endovascular device delivery using a\nneurovascular in vitro model that replicates the\nvascular characteristics of human ICA and\nMCA arteries. | All test samples met the\napplicable user needs\nand design\nspecifications. |\n\n510(k) Summary\nK202752\nTest Test Method Summary Conclusions\nDesign Verification Testing\nBurst Testing Purpose: to measure the maximum static burst All test samples met the\npressure of AXS Vecta 46 Intermediate applicable user needs\nCatheter and to ensure the device can and acceptance criteria.\nwithstand the pressures that may be generated\nwith manual delivery of contrast media after\nsimulated delivery of the most clinically\nchallenging interventional device.\nMethod: Testing was conducted on\nconditioned AXS Vecta 46 units. The catheter\nwas connected via its hub or proximal end to a\npressure generating device. Fluid was applied\nat a constant rate until product leak or burst\nwhile device pressure was monitored.\nSupplemental Confirmatory Particulate Testing\nParticulate Testing Purpose: The purpose of this test was to All test samples met the\ndocument and assess the particulate matter applicable user needs\ngenerated from the delivery of neuro- and acceptance criteria.\ninterventional devices through the inner lumen\nof the AXS Vecta 46 Intermediate Catheter.\nMethod: Particulate testing was conducted\nwith AXS Vecta 46 in a simulated use\ncondition based on the device IFU and a\nclinically relevant tortuous model.\nPerformance Data – Animal Study\nThe Simulated Use-Animal testing is focused on the safety and efficacy of the device and was\nperformed to support the previously cleared AXS Vecta 46 Intermediate Catheter as part of the\nsystem and can be found in K190338 (cleared as 046 Zenith Flex). Although the addition of the\nQJP product codewill expand the use of the device, the “worst case” use of the device in terms\nof safety and efficacy is as a Thrombectomy System; therefore, Simulated Use-Animal testing is\nleveraged to support the QJP product code.\nPage 8 of 10\n\n| Test | Test Method Summary | Conclusions |\n| --- | --- | --- |\n| Design Verification Testing |  |  |\n| Burst Testing | Purpose: to measure the maximum static burst\npressure of AXS Vecta 46 Intermediate\nCatheter and to ensure the device can\nwithstand the pressures that may be generated\nwith manual delivery of contrast media after\nsimulated delivery of the most clinically\nchallenging interventional device.\nMethod: Testing was conducted on\nconditioned AXS Vecta 46 units. The catheter\nwas connected via its hub or proximal end to a\npressure generating device. Fluid was applied\nat a constant rate until product leak or burst\nwhile device pressure was monitored. | All test samples met the\napplicable user needs\nand acceptance criteria. |\n| Supplemental Confirmatory Particulate Testing |  |  |\n| Particulate Testing | Purpose: The purpose of this test was to\ndocument and assess the particulate matter\ngenerated from the delivery of neuro-\ninterventional devices through the inner lumen\nof the AXS Vecta 46 Intermediate Catheter.\nMethod: Particulate testing was conducted\nwith AXS Vecta 46 in a simulated use\ncondition based on the device IFU and a\nclinically relevant tortuous model. | All test samples met the\napplicable user needs\nand acceptance criteria. |\n\n510(k) Summary\nK202752\nPerformance Data – Clinical\nNo clinical study was conducted as bench testing was determined sufficient for validation\npurposes.\nShelf Life Testing\nThe labeled shelf life for the AXS Vecta® 46 Intermediate Catheter is three years. Shelf life\ntesting was performed on the Reference device and the results met the established acceptance\ncriteria. Testing results were reviewed and cleared in K190338 Zenith Flex Aspiration System\n(046 Zenith Flex Catheter). Additionally, particulate testing and subsequent analysis between the\nPredicate andSubject devicesconfirmed that shelf-life was not impacted by the addition of the\nQJP product code.\nSterilization\nSterilization testing was performed on the Reference device and the results met the established\nacceptance criteria. Testing results leveraged from the Reference device were reviewed and\ncleared in K190338, Zenith Flex Aspiration System (046 Zenith Flex Catheter).\nThe AXS Vecta 46 Intermediate Catheter and all system components are currently sterilized with\n100% Ethylene Oxide and provided sterile. A sterility assurance level (SAL) of 10-6 has been\ndemonstrated. The AXS Vecta 46 Intermediate Catheter and all system components are for\nsingle use only.\nBiocompatibility\nThe AXS Vecta 46 Intermediate Catheter is identical to the catheter component in the Reference\ndevice cleared under K190338, Zenith Flex Aspiration System (046 Zenith Flex Catheter). No\ncatheter materials are changing; therefore, biocompatibility is not impacted by the addition of the\nQJP product code. The completed biocompatibility testing was used to support the\nbiocompatibility of the Subject device.\nThe AXS Vecta 46 Intermediate Catheter was assessed for biocompatibility in accordance with\nISO 10993-1, “Biological evaluation of Medical Devices – Part 1: Evaluation and Testing within\nPage 9 of 10\n\n510(k) Summary\nK202752\na Risk Management Process”. The Subject device is considered an externally communicating\nmedical device with circulating blood contact for less than 24 hours.\nConclusion\nStryker Neurovascular has demonstrated the AXS Vecta 46 Intermediate Catheter is substantially\nequivalent to the Predicate device, AXS Vecta Intermediate Catheter K190833 based on same\nintended use / indications for use, same or similar materials, same fundamental design, and the\nsame operating principles. The conclusions drawn from risk assessments and the bench testing\nconducted using the Subject device demonstrate that the subject device is suitable for the\nindication for use with the associated QJP Product Code. Additionally, the comparison of the\ntechnological characteristics and the intended use of the Subject device and the Predicate device\ndoes not raise new questions of safety and effectiveness.\nStryker Neurovascular has demonstrated that the AXS Vecta 46 Intermediate Catheter is\nsubstantially equivalent to the legally marketed Predicate device.\nPage 10 of 10",
    "contraindications": null,
    "sizing_specs": "Device Description\nThe AXS Vecta 46 Intermediate Catheter is a single lumen, flexible, variable stiffness catheter. It\nhas a radiopaque marker band on the distal end and a Luer hub at the proximal end. The AXS Vecta\n46 Intermediate Catheter shaft has a lubricious hydrophilic coating at the distal end (distal 25cm) to\nreduce friction during use. It is packaged with one hemostasis valve, and one peel-away introducer.",
    "also_known_as": [
      "K190833",
      "K190338"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Substantial Equivalence": "Predicate\nDevices:\nAXS Vecta Intermediate Zenith Flex Aspiration\nCatheter (K190833) System (046 Zenith Flex\nCatheter) (K190338)",
    "Device Description": "Device Description\nThe AXS Vecta 46 Intermediate Catheter is a single lumen, flexible, variable stiffness catheter. It\nhas a radiopaque marker band on the distal end and a Luer hub at the proximal end. The AXS Vecta\n46 Intermediate Catheter shaft has a lubricious hydrophilic coating at the distal end (distal 25cm) to\nreduce friction during use. It is packaged with one hemostasis valve, and one peel-away introducer.",
    "Indications for Use": "Indications for Use\nThe AXS Vecta Intermediate Catheter is indicated for use in facilitating the insertion and guidance\nof appropriately sized interventional devices into a selected blood vessel in the neurovascular\nsystem. The AXS Vecta Intermediate Catheter is also indicated for use as a conduit for retrieval\ndevices.\nTechnological Characteristics and Product Feature Comparison\nStryker Neurovascular has demonstrated the AXS Vecta® 46 Intermediate Catheter is substantially\nequivalent to the Predicate device, AXS Vecta Intermediate Catheters (K190833) and Reference\nDevice (K190338) based on the same or similar materials, same or similar design, and the same\nfundamental operating principles. A comparison of the Subject device with the Predicate device and\nReference device is summarized in Table 1: Product Feature Comparison of Subject Device to\nPredicate Device below.\nPage 2 of 10\n\n| Predicate Devices | Reference Device |\n| --- | --- |\n| AXS Vecta Intermediate\nCatheter (K190833) | Zenith Flex Aspiration\nSystem (046 Zenith Flex\nCatheter) (K190338) |\n\n| Reference Device |\n| --- |\n|  |\n\n510(k) Summary\nK202752\nTable 1: Product Feature Comparison of Subject Device to Predicate and Reference Device\nDetail Submission Subject Predicate Device Reference Device\nDevice\nManufacturer Stryker Neurovascular Stryker Neurovascular Stryker Neurovascular\n510(k) Number K202752 K190833 K190338\nDevice Trade AXS Vecta 46 AXS Vecta Intermediate Zenith Flex Aspiration\nName Intermediate Catheter Catheter System (046 Zenith Flex\nCatheter)\nRegulation 21 CFR 870.1250 Same Same\nNumber\nRegulation Percutaneous Catheter Same Same\nName\nClassification II Same Same\nProduct Code QJP DQY NRY\nIntended The AXS Vecta The AXS Vecta The Zenith Flex\nUse/Indication Intermediate Intermediate Catheter Aspiration System,\nfor Use Catheter is indicated is indicated for use in including the 046 Zenith\nfor use in facilitating the Flex Aspiration Catheter,\nfacilitating the insertion and Aspiration Tubing Set,\ninsertion and guidance of\nguidance of appropriately sized Aspirator Pump, is\nappropriately sized interventional devices indicated in the\ninterventional into a selected blood revascularization of\ndevices into a vessel in the patients with acute\nselected blood peripheral and ischemic stroke\nvessel in the neurovascular secondary to intracranial\nneurovascular systems. The AXS large vessel occlusive\nsystem. The AXS Vecta Intermediate disease (within the\nVecta Intermediate Catheter is also internal carotid, middle\nCatheter is also indicated for use as a cerebral – M1 and M2\nindicated for use as conduit for retrieval segments, basilar, and\na conduit for devices. vertebral arteries) within\nretrieval devices. 8 hours of symptom\nonset. Patients who are\nineligible for intravenous\ntissue plasminogen\ntherapy are candidates\nfor treatment.\nDevice The AXS Vecta 46 The AXS Vecta The InNeuroCo 046\nDescription Intermediate Catheter Intermediate Catheter is Zenith Flex Catheter is a\nis advanced into the advanced into the variable stiffness catheter\nPage 3 of 10\n\n| Detail |  | Submission Subject |  | Predicate Device | Reference Device |\n| --- | --- | --- | --- | --- | --- |\n|  |  | Device |  |  |  |\n|  |  |  |  |  |  |\n| Manufacturer | Stryker Neurovascular |  |  | Stryker Neurovascular | Stryker Neurovascular |\n| 510(k) Number | K202752 |  |  | K190833 | K190338 |\n| Device Trade\nName | AXS Vecta 46\nIntermediate Catheter |  |  | AXS Vecta Intermediate\nCatheter | Zenith Flex Aspiration\nSystem (046 Zenith Flex\nCatheter) |\n| Regulation\nNumber | 21 CFR 870.1250 |  |  | Same | Same |\n| Regulation\nName | Percutaneous Catheter |  |  | Same | Same |\n| Classification | II |  |  | Same | Same |\n| Product Code | QJP |  |  | DQY | NRY |\n| Intended\nUse/Indication\nfor Use | The AXS Vecta\nIntermediate\nCatheter is indicated\nfor use in\nfacilitating the\ninsertion and\nguidance of\nappropriately sized\ninterventional\ndevices into a\nselected blood\nvessel in the\nneurovascular\nsystem. The AXS\nVecta Intermediate\nCatheter is also\nindicated for use as\na conduit for\nretrieval devices. |  |  | The AXS Vecta\nIntermediate Catheter\nis indicated for use in\nfacilitating the\ninsertion and\nguidance of\nappropriately sized\ninterventional devices\ninto a selected blood\nvessel in the\nperipheral and\nneurovascular\nsystems. The AXS\nVecta Intermediate\nCatheter is also\nindicated for use as a\nconduit for retrieval\ndevices. | The Zenith Flex\nAspiration System,\nincluding the 046 Zenith\nFlex Aspiration Catheter,\nAspiration Tubing Set,\nAspirator Pump, is\nindicated in the\nrevascularization of\npatients with acute\nischemic stroke\nsecondary to intracranial\nlarge vessel occlusive\ndisease (within the\ninternal carotid, middle\ncerebral – M1 and M2\nsegments, basilar, and\nvertebral arteries) within\n8 hours of symptom\nonset. Patients who are\nineligible for intravenous\ntissue plasminogen\ntherapy are candidates\nfor treatment. |\n| Device\nDescription | The AXS Vecta 46\nIntermediate Catheter\nis advanced into the |  |  | The AXS Vecta\nIntermediate Catheter is\nadvanced into the | The InNeuroCo 046\nZenith Flex Catheter is a\nvariable stiffness catheter |\n\n| Predicate Device |\n| --- |\n|  |\n\n| Reference Device |\n| --- |\n|  |\n\n510(k) Summary\nK202752\nneurovasculature by a neurovasculature by a that has a catheter shaft\nphysician trained in physician trained in reinforced with Nitinol to\ninterventional interventional provide support. The\nendovascular endovascular proximal section has an\nprocedures using a procedures using a embedded nitinol flat\ncompatible sheath or compatible sheath or wire cross coil that\nguide catheter, and guide catheter, and over transitions to a nitinol\nover an appropriately an appropriately sized round wire single coil in\nsized microcatheter or microcatheter, guide the distal end. It has a\nguide wire. One peel- wire, and/or the Scout radiopaque\naway introduce sheath Introducer. Two peel- Platinum/Iridium marker\nis provided in the away introducer sheaths band on the distal end.\npackage to provide are provided in the The 046 Zenith Flex\nsupport and facilitate package to provide Catheter is available with\nthe introduction of the support and facilitate an internal diameter of\nAXS Vecta 46 the introduction of the 0.046 inches. The outer\nIntermediate Catheter AXS Vecta Intermediate diameter is 0.058 inches\ntip into the Catheter tip into the along the proximal shaft\nsheath/guide catheter sheath/guide catheter and 0.056 inches at the\nvalve. Once the valve. Once the distal tip. The 046 Zenith\nassembly is inserted, assembly is inserted, the Flex Catheter is available\nthe peel-away peel-away introducer in two working lengths:\nintroducer sheath can sheath can be removed. 153 cm, and 160 cm. The\nbe removed. Under Under fluoroscopic 046 Zenith Flex Catheter\nfluoroscopic guidance, guidance, the assembly has a PTFE-lined lumen\nthe assembly can be can be advanced to reduce friction as it\nadvanced through the through the vasculature travels over a guidewire.\nvasculature to the to the desired location. Accessories included\ndesired location. with the device are a\nTuohy-Borst Hemostasis\nValve and peel-away\nintroducer.\nAccessory Hemostasis Valve, Hemostasis Valve, Same as Subject device\nDevices\n1 Peel-Away 2 Peel-Away\nProvided (not in\nIntroducer Introducers,\ndirect contact\nScout Introducer\nwith patient)\nOuter Jacket Polymeric catheter Same Same\nReinforcement Nitinol Stainless Steel/Nitinol Same as Subject\ndevice\nStrain Relief Polyolefin Same Same\nInner Layer PTFE Same Same\nCatheter Hub Polycarbonate Same Same\nMarker Band Platinum/Iridium Same Same\nAdhesive Cyanoacrylate Same Same\nPage 4 of 10\n\n|  | neurovasculature by a\nphysician trained in\ninterventional\nendovascular\nprocedures using a\ncompatible sheath or\nguide catheter, and\nover an appropriately\nsized microcatheter or\nguide wire. One peel-\naway introduce sheath\nis provided in the\npackage to provide\nsupport and facilitate\nthe introduction of the\nAXS Vecta 46\nIntermediate Catheter\ntip into the\nsheath/guide catheter\nvalve. Once the\nassembly is inserted,\nthe peel-away\nintroducer sheath can\nbe removed. Under\nfluoroscopic guidance,\nthe assembly can be\nadvanced through the\nvasculature to the\ndesired location. | neurovasculature by a\nphysician trained in\ninterventional\nendovascular\nprocedures using a\ncompatible sheath or\nguide catheter, and over\nan appropriately sized\nmicrocatheter, guide\nwire, and/or the Scout\nIntroducer. Two peel-\naway introducer sheaths\nare provided in the\npackage to provide\nsupport and facilitate\nthe introduction of the\nAXS Vecta Intermediate\nCatheter tip into the\nsheath/guide catheter\nvalve. Once the\nassembly is inserted, the\npeel-away introducer\nsheath can be removed.\nUnder fluoroscopic\nguidance, the assembly\ncan be advanced\nthrough the vasculature\nto the desired location. | that has a catheter shaft\nreinforced with Nitinol to\nprovide support. The\nproximal section has an\nembedded nitinol flat\nwire cross coil that\ntransitions to a nitinol\nround wire single coil in\nthe distal end. It has a\nradiopaque\nPlatinum/Iridium marker\nband on the distal end.\nThe 046 Zenith Flex\nCatheter is available with\nan internal diameter of\n0.046 inches. The outer\ndiameter is 0.058 inches\nalong the proximal shaft\nand 0.056 inches at the\ndistal tip. The 046 Zenith\nFlex Catheter is available\nin two working lengths:\n153 cm, and 160 cm. The\n046 Zenith Flex Catheter\nhas a PTFE-lined lumen\nto reduce friction as it\ntravels over a guidewire.\nAccessories included\nwith the device are a\nTuohy-Borst Hemostasis\nValve and peel-away\nintroducer. |\n| --- | --- | --- | --- |\n| Accessory\nDevices\nProvided (not in\ndirect contact\nwith patient) | Hemostasis Valve,\n1 Peel-Away\nIntroducer | Hemostasis Valve,\n2 Peel-Away\nIntroducers,\nScout Introducer | Same as Subject device |\n| Outer Jacket | Polymeric catheter | Same | Same |\n| Reinforcement | Nitinol | Stainless Steel/Nitinol | Same as Subject\ndevice |\n| Strain Relief | Polyolefin | Same | Same |\n| Inner Layer | PTFE | Same | Same |\n| Catheter Hub | Polycarbonate | Same | Same |\n| Marker Band | Platinum/Iridium | Same | Same |\n| Adhesive | Cyanoacrylate | Same | Same |\n\n510(k) Summary\nK202752\nOuter Jacket Hydrophilic Coating Same Same\nCoating\nLabeled Shaft Distal OD: 0.056 in Distal OD: Same as Subject device\nOuter Diameter Proximal OD: 0.058in Vecta 71: 0.082 in.\nVecta 74: 0.083 in.\nProximal OD:\nVecta 71: 0.085 in.\nVecta 74: 0.087 in.\nEffective 125, 146, 153, 160 cm 115, 125, 132 cm 153, 160 cm\nLengths\nDistal ID 0.046 in. Vecta 71: 0.071 in. Same as Subject device\nVecta 74: 0.074 in.\nProximal ID 0.046 in. Vecta 71: 0.071 in. Same as Subject device\nVecta 74: 0.074 in.\nPackaging Tyvek/Nylon Pouch, Tyvek/Nylon Pouch, Same as Subject device\nMaterials &\npolyethylene support polyethylene support\nConfiguration\ntube, packaging card, tube, packaging card,\nSBS carton SBS carton\nSterilization EO Sterilization Same Same\nMethod\nHow Supplied Single Use/Sterile Same Same\nPrinciples of The AXS Vecta 46 The AXS Vecta The 046 Zenith Flex\nOperation\nIntermediate Catheter Intermediate Catheter is Aspiration Catheter is\nis advanced into the advanced into the advanced into the\nneurovasculature by a neurovasculature by a neurovasculature by a\nphysician trained in physician trained in physician trained in\ninterventional interventional interventional\nendovascular endovascular endovascular procedures\nprocedures using a procedures using a using a compatible\ncompatible sheath or compatible sheath or sheath or guide catheter,\nguide catheter, and guide catheter, and over and over an appropriately\nover an appropriately an appropriately sized sized microcatheter or\nsized microcatheter, or microcatheter, guide guide wire. One peel-\nguide wire. One peel- wire, and/or the Scout away introducer sheath is\naway introducer Introducer. Two peel- provided in the package\nsheath is provided in away introducer sheaths to provide support and\nthe package to provide are provided in the facilitate the introduction\nsupport and facilitate package to provide of the The 046 Zenith\nthe introduction of the support and facilitate Flex Aspiration Catheter\nAXS Vecta 46 the introduction of the tip into the sheath/guide\nIntermediate Catheter AXS Vecta Intermediate catheter valve. Once the\ntip into the Catheter tip and the assembly is inserted, the\nsheath/guide catheter Scout Introducer into peel-away introducer\nvalve. Once the the sheath/guide sheath can be removed.\nassembly is inserted, catheter valve. Once the Under fluoroscopic\nthe peel-away assembly is inserted, the guidance, the assembly\nPage 5 of 10\n\n| Outer Jacket\nCoating | Hydrophilic Coating | Same | Same |\n| --- | --- | --- | --- |\n| Labeled Shaft\nOuter Diameter | Distal OD: 0.056 in\nProximal OD: 0.058in | Distal OD:\nVecta 71: 0.082 in.\nVecta 74: 0.083 in.\nProximal OD:\nVecta 71: 0.085 in.\nVecta 74: 0.087 in. | Same as Subject device |\n| Effective\nLengths | 125, 146, 153, 160 cm | 115, 125, 132 cm | 153, 160 cm |\n| Distal ID | 0.046 in. | Vecta 71: 0.071 in.\nVecta 74: 0.074 in. | Same as Subject device |\n| Proximal ID | 0.046 in. | Vecta 71: 0.071 in.\nVecta 74: 0.074 in. | Same as Subject device |\n| Packaging\nMaterials &\nConfiguration | Tyvek/Nylon Pouch,\npolyethylene support\ntube, packaging card,\nSBS carton | Tyvek/Nylon Pouch,\npolyethylene support\ntube, packaging card,\nSBS carton | Same as Subject device |\n| Sterilization\nMethod | EO Sterilization | Same | Same |\n| How Supplied | Single Use/Sterile | Same | Same |\n| Principles of\nOperation | The AXS Vecta 46\nIntermediate Catheter\nis advanced into the\nneurovasculature by a\nphysician trained in\ninterventional\nendovascular\nprocedures using a\ncompatible sheath or\nguide catheter, and\nover an appropriately\nsized microcatheter, or\nguide wire. One peel-\naway introducer\nsheath is provided in\nthe package to provide\nsupport and facilitate\nthe introduction of the\nAXS Vecta 46\nIntermediate Catheter\ntip into the\nsheath/guide catheter\nvalve. Once the\nassembly is inserted,\nthe peel-away | The AXS Vecta\nIntermediate Catheter is\nadvanced into the\nneurovasculature by a\nphysician trained in\ninterventional\nendovascular\nprocedures using a\ncompatible sheath or\nguide catheter, and over\nan appropriately sized\nmicrocatheter, guide\nwire, and/or the Scout\nIntroducer. Two peel-\naway introducer sheaths\nare provided in the\npackage to provide\nsupport and facilitate\nthe introduction of the\nAXS Vecta Intermediate\nCatheter tip and the\nScout Introducer into\nthe sheath/guide\ncatheter valve. Once the\nassembly is inserted, the | The 046 Zenith Flex\nAspiration Catheter is\nadvanced into the\nneurovasculature by a\nphysician trained in\ninterventional\nendovascular procedures\nusing a compatible\nsheath or guide catheter,\nand over an appropriately\nsized microcatheter or\nguide wire. One peel-\naway introducer sheath is\nprovided in the package\nto provide support and\nfacilitate the introduction\nof the The 046 Zenith\nFlex Aspiration Catheter\ntip into the sheath/guide\ncatheter valve. Once the\nassembly is inserted, the\npeel-away introducer\nsheath can be removed.\nUnder fluoroscopic\nguidance, the assembly |\n\n510(k) Summary\nK202752\nintroducer can be peel-away introducer can be advanced through\nremoved. Under can be removed. Under the vasculature to the\nfluoroscopic guidance, fluoroscopic guidance, intended vascular site,\nthe assembly can be the assembly can be with the distal end of the\nadvanced through the advanced through the AXS Vecta Aspiration\nvasculature to the vasculature to the Catheter positioned\ndesired location. desired location. proximal to the clot. The\nproximal end of the\nAspiration Tubing Set is\nattached to the “to\npatient” connection of\nthe canister installed to\nthe VC-701 Cliq\nAspirator Pump, and the\nVC-701 Cliq Aspirator\nPump is turned ON. All\ndevices inside of the\nAXS Vecta Aspiration\nCatheter are removed.\nThe distal end of the\nAspiration Tubing Set is\nattached to the proximal\nend of the AXS Vecta\nAspiration Catheter. To\nstart aspiration, the\nswitch on the Aspiration\nTubing Set is turned ON,\nand the clot is engaged\nwith the 046 Zenith Flex\nAspiration Catheter.\nThe differences between the devices are not critical as demonstrated above and through the\ntesting referenced below.\nPage 6 of 10\n\n510(k) Summary\nK202752\nTesting Summary\nThe purpose of this notification is to add functionality to the catheters by adding a new indication\nfor use. All design verification testing which utilized the catheters were reviewed to assess the\nimpact due to the QJPproduct code. The design of the AXS Vecta 46 Intermediate Catheters\nand accessories, including device configurations, materials, or dimensions are not changing and\ntherefore had no impact on Design Verification. Therefore, design verification was leveraged\nfrom previous AXS Vecta 46 Intermediate Catheter submissions in K190338. The impact\nassessment of the AXS Vecta 46 Intermediate Catheter Verification and Validation activities,\nincluding impact to risk management, yielded the following additional Validation study\nsummarized in thesection below.\nPerformance Data – Bench Testing\nThe results of design validation testing (TP-13700/TR-13700), particulate testing and 3-year\naging analysis, (NV00045476 and NV00045788, respectively) conducted on the AXS Vecta 46\nIntermediate Catheter demonstrates that it performs as designed, is suitable for the addition of\nthe QJP product code, indication for use, and is substantially equivalent to the legally marketed\nPredicate devices. Testing was conducted in accordance with ISO 10555-1 The design\nvalidation/supplemental confirmatory bench testing is summarized in Table 2 below.\nTable 2. Performance Data - Bench Testing\nTest Test Method Summary Conclusions\nDesign Validation Testing\nSimulated Use Purpose: to provide objective evidence that All test samples met the\n(Torque, ID, Product test catheter meets applicable user needs: the applicable user needs\nCompatibility) introduction of interventional devices into the and design\nneuro vasculature. specifications.\nMethod: Perform a simulated thrombectomy\nprocedure. Track the devices to the target site\nfor endovascular device delivery using a\nneurovascular in vitro model that replicates the\nvascular characteristics of human ICA and\nMCA arteries.\nPage 7 of 10\n\n| Test | Test Method Summary | Conclusions |\n| --- | --- | --- |\n| Design Validation Testing |  |  |\n| Simulated Use\n(Torque, ID, Product\nCompatibility) | Purpose: to provide objective evidence that\ntest catheter meets applicable user needs: the\nintroduction of interventional devices into the\nneuro vasculature.\nMethod: Perform a simulated thrombectomy\nprocedure. Track the devices to the target site\nfor endovascular device delivery using a\nneurovascular in vitro model that replicates the\nvascular characteristics of human ICA and\nMCA arteries. | All test samples met the\napplicable user needs\nand design\nspecifications. |\n\n510(k) Summary\nK202752\nTest Test Method Summary Conclusions\nDesign Verification Testing\nBurst Testing Purpose: to measure the maximum static burst All test samples met the\npressure of AXS Vecta 46 Intermediate applicable user needs\nCatheter and to ensure the device can and acceptance criteria.\nwithstand the pressures that may be generated\nwith manual delivery of contrast media after\nsimulated delivery of the most clinically\nchallenging interventional device.\nMethod: Testing was conducted on\nconditioned AXS Vecta 46 units. The catheter\nwas connected via its hub or proximal end to a\npressure generating device. Fluid was applied\nat a constant rate until product leak or burst\nwhile device pressure was monitored.\nSupplemental Confirmatory Particulate Testing\nParticulate Testing Purpose: The purpose of this test was to All test samples met the\ndocument and assess the particulate matter applicable user needs\ngenerated from the delivery of neuro- and acceptance criteria.\ninterventional devices through the inner lumen\nof the AXS Vecta 46 Intermediate Catheter.\nMethod: Particulate testing was conducted\nwith AXS Vecta 46 in a simulated use\ncondition based on the device IFU and a\nclinically relevant tortuous model.\nPerformance Data – Animal Study\nThe Simulated Use-Animal testing is focused on the safety and efficacy of the device and was\nperformed to support the previously cleared AXS Vecta 46 Intermediate Catheter as part of the\nsystem and can be found in K190338 (cleared as 046 Zenith Flex). Although the addition of the\nQJP product codewill expand the use of the device, the “worst case” use of the device in terms\nof safety and efficacy is as a Thrombectomy System; therefore, Simulated Use-Animal testing is\nleveraged to support the QJP product code.\nPage 8 of 10\n\n| Test | Test Method Summary | Conclusions |\n| --- | --- | --- |\n| Design Verification Testing |  |  |\n| Burst Testing | Purpose: to measure the maximum static burst\npressure of AXS Vecta 46 Intermediate\nCatheter and to ensure the device can\nwithstand the pressures that may be generated\nwith manual delivery of contrast media after\nsimulated delivery of the most clinically\nchallenging interventional device.\nMethod: Testing was conducted on\nconditioned AXS Vecta 46 units. The catheter\nwas connected via its hub or proximal end to a\npressure generating device. Fluid was applied\nat a constant rate until product leak or burst\nwhile device pressure was monitored. | All test samples met the\napplicable user needs\nand acceptance criteria. |\n| Supplemental Confirmatory Particulate Testing |  |  |\n| Particulate Testing | Purpose: The purpose of this test was to\ndocument and assess the particulate matter\ngenerated from the delivery of neuro-\ninterventional devices through the inner lumen\nof the AXS Vecta 46 Intermediate Catheter.\nMethod: Particulate testing was conducted\nwith AXS Vecta 46 in a simulated use\ncondition based on the device IFU and a\nclinically relevant tortuous model. | All test samples met the\napplicable user needs\nand acceptance criteria. |\n\n510(k) Summary\nK202752\nPerformance Data – Clinical\nNo clinical study was conducted as bench testing was determined sufficient for validation\npurposes.\nShelf Life Testing\nThe labeled shelf life for the AXS Vecta® 46 Intermediate Catheter is three years. Shelf life\ntesting was performed on the Reference device and the results met the established acceptance\ncriteria. Testing results were reviewed and cleared in K190338 Zenith Flex Aspiration System\n(046 Zenith Flex Catheter). Additionally, particulate testing and subsequent analysis between the\nPredicate andSubject devicesconfirmed that shelf-life was not impacted by the addition of the\nQJP product code.\nSterilization\nSterilization testing was performed on the Reference device and the results met the established\nacceptance criteria. Testing results leveraged from the Reference device were reviewed and\ncleared in K190338, Zenith Flex Aspiration System (046 Zenith Flex Catheter).\nThe AXS Vecta 46 Intermediate Catheter and all system components are currently sterilized with\n100% Ethylene Oxide and provided sterile. A sterility assurance level (SAL) of 10-6 has been\ndemonstrated. The AXS Vecta 46 Intermediate Catheter and all system components are for\nsingle use only.\nBiocompatibility\nThe AXS Vecta 46 Intermediate Catheter is identical to the catheter component in the Reference\ndevice cleared under K190338, Zenith Flex Aspiration System (046 Zenith Flex Catheter). No\ncatheter materials are changing; therefore, biocompatibility is not impacted by the addition of the\nQJP product code. The completed biocompatibility testing was used to support the\nbiocompatibility of the Subject device.\nThe AXS Vecta 46 Intermediate Catheter was assessed for biocompatibility in accordance with\nISO 10993-1, “Biological evaluation of Medical Devices – Part 1: Evaluation and Testing within\nPage 9 of 10\n\n510(k) Summary\nK202752\na Risk Management Process”. The Subject device is considered an externally communicating\nmedical device with circulating blood contact for less than 24 hours.\nConclusion\nStryker Neurovascular has demonstrated the AXS Vecta 46 Intermediate Catheter is substantially\nequivalent to the Predicate device, AXS Vecta Intermediate Catheter K190833 based on same\nintended use / indications for use, same or similar materials, same fundamental design, and the\nsame operating principles. The conclusions drawn from risk assessments and the bench testing\nconducted using the Subject device demonstrate that the subject device is suitable for the\nindication for use with the associated QJP Product Code. Additionally, the comparison of the\ntechnological characteristics and the intended use of the Subject device and the Predicate device\ndoes not raise new questions of safety and effectiveness.\nStryker Neurovascular has demonstrated that the AXS Vecta 46 Intermediate Catheter is\nsubstantially equivalent to the legally marketed Predicate device.\nPage 10 of 10"
  }
}