{
  "source_pdf": "distal-access--stryker--axs-vecta-71-intermediate-catheter--510k.pdf",
  "clearance_number": "K200206",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description\nThe AXS Vecta Intermediate Catheter is a single lumen, flexible, variable stiffness catheter. It\nhas a radiopaque marker band on the distal end and a Luer hub at the proximal end. The AXS\nVecta Intermediate Catheter shaft has a lubricious hydrophilic coating at the distal end (distal\n25cm) to reduce friction during use. It is packaged with one Scout Introducer, one hemostasis\nvalve, and two peel-away introducers.\nThe Scout Introducer may be used in conjunction with the AXS Vecta Intermediate Catheter to\nfacilitate in the introduction of the AXS Vecta Intermediate Catheter into distal vasculature and\naid in navigation to distal anatomy. The Scout Introducer has a lubricious hydrophilic coating at\nthe distal end to reduce friction during use. The inner lumen of the AXS Vecta Intermediate\nCatheter is compatible with the Scout Introducer, guide wires and microcatheters. The inner\nlumen of the Scout Introducer is compatible with guide wires and microcatheters of an outer\ndiameter of less than 0.044in.\nIndications for Use\nThe AXS Vecta Intermediate Catheter is indicated for use in facilitating the insertion and\nguidance of appropriately sized interventional devices into a selected blood vessel in the\nperipheral and neurovascular systems. The AXS Vecta Intermediate Catheter is also indicated for\nuse as a conduit for retrieval devices.\nPage 2 of 10\n\n| Name of Predicate Device | Name of | 510(k) |\n| --- | --- | --- |\n|  | Manufacturer | Number |\n| AXS Vecta Intermediate\nCatheter | Stryker\nNeurovascular | K190833 |\n\nTechnological Characteristics and Product Feature Comparison\nStryker Neurovascular has demonstrated the AXS Vecta® Intermediate Catheter (AXS Vecta®\n71 & 74 Intermediate Catheters) is substantially equivalent to the Predicate device, AXS Vecta\nIntermediate Catheter (K190833) and Reference device (K191768) based on the same or similar\nmaterials, similar design, and the same fundamental operating principles. A comparison of the\nSubject device with the Predicate and Reference device is summarized in Table 1: Product\nFeature Comparison of Subject Device to Predicate and Reference Device below.\nTable 1. Product Feature Comparison of Subject Device to Predicate and Reference Device\nFeature Submission Subject Predicate Device Reference Device\nDevice\nManufacturer Stryker Neurovascular Stryker Neurovascular Stryker Neurovascular\n510(k) Number K200206 K190833 K191768\nDevice Trade AXS Vecta® AXS Vecta® AXS Vecta®\nName Intermediate Intermediate Aspiration\nCatheters (AXS Catheters (AXS System (AXS Vecta®\nVecta® 71 & 74 Vecta® 71 & 74 71 & 74\nIntermediate Intermediate Aspiration Catheters)\nCatheters) Catheters)\nRegulation 21 CFR 870.1250 Same Same\nNumber\nRegulation Percutaneous Catheter Same Same\nName\nClassification II Same Same\nProduct Code QJP and DQY DQY NRY\nIntended The AXS Vecta The AXS Vecta The AXS Vecta\nUse/Indication Intermediate Catheter is Intermediate Catheter Aspiration Catheter, as\nfor Use indicated for use in is indicated for use in part of the AXS Vecta\nfacilitating the insertion facilitating the insertion Aspiration System is\nand guidance of and guidance of indicated in the\nappropriately sized appropriately sized revascularization of\ninterventional devices interventional devices patients with acute\ninto a selected blood into a selected blood ischemic stroke\nvessel in the peripheral vessel in the peripheral secondary to\nand neurovascular and neurovascular intracranial\nsystems. The AXS systems. The AXS large vessel occlusive\nVecta Intermediate Vecta Intermediate disease (within the\nPage 3 of 10\n\n| Feature |  | Submission Subject |  | Predicate Device | Reference Device |\n| --- | --- | --- | --- | --- | --- |\n|  |  | Device |  |  |  |\n|  |  |  |  |  |  |\n| Manufacturer | Stryker Neurovascular |  |  | Stryker Neurovascular | Stryker Neurovascular |\n| 510(k) Number | K200206 |  |  | K190833 | K191768 |\n| Device Trade\nName | AXS Vecta®\nIntermediate\nCatheters (AXS\nVecta® 71 & 74\nIntermediate\nCatheters) |  |  | AXS Vecta®\nIntermediate\nCatheters (AXS\nVecta® 71 & 74\nIntermediate\nCatheters) | AXS Vecta®\nAspiration\nSystem (AXS Vecta®\n71 & 74\nAspiration Catheters) |\n| Regulation\nNumber | 21 CFR 870.1250 |  |  | Same | Same |\n| Regulation\nName | Percutaneous Catheter |  |  | Same | Same |\n| Classification | II |  |  | Same | Same |\n| Product Code | QJP and DQY |  |  | DQY | NRY |\n| Intended\nUse/Indication\nfor Use | The AXS Vecta\nIntermediate Catheter is\nindicated for use in\nfacilitating the insertion\nand guidance of\nappropriately sized\ninterventional devices\ninto a selected blood\nvessel in the peripheral\nand neurovascular\nsystems. The AXS\nVecta Intermediate |  |  | The AXS Vecta\nIntermediate Catheter\nis indicated for use in\nfacilitating the insertion\nand guidance of\nappropriately sized\ninterventional devices\ninto a selected blood\nvessel in the peripheral\nand neurovascular\nsystems. The AXS\nVecta Intermediate | The AXS Vecta\nAspiration Catheter, as\npart of the AXS Vecta\nAspiration System is\nindicated in the\nrevascularization of\npatients with acute\nischemic stroke\nsecondary to\nintracranial\nlarge vessel occlusive\ndisease (within the |\n\n| Predicate Device |\n| --- |\n|  |\n\nFeature Submission Subject Predicate Device Reference Device\nDevice\nCatheter is also Catheter is also internal carotid, middle\nindicated for use as a indicated for use as a cerebral – M1 and M2\nconduit for retrieval conduit for retrieval segments, basilar, and\ndevices. devices. vertebral arteries)\nwithin 8 hours of\nsymptom onset.\nPatients who are\nineligible for\nintravenous tissue\nplasminogen activator\n(IV t‐PA) or who\nfailed IV t‐PA\ntherapy are candidates\nfor treatment.\nDevice The AXS Vecta The AXS Vecta The AXS Vecta\nDescription Intermediate Catheter is Intermediate Catheter Aspiration Catheter is\nadvanced into the is advanced into the advanced into the\nneurovasculature by a neurovasculature by a neurovasculature by a\nphysician trained physician trained physician trained in\ninterventional interventional interventional\nendovascular endovascular endovascular\nprocedures using a procedures using a procedures using a\ncompatible sheath or compatible sheath or compatible sheath or\nguide catheter, and over guide catheter, and guide catheter, and\nthe appropriately sized over the appropriately over an appropriately\nmicrocatheter, guide sized microcatheter, sized\nwire, and/or the Scout guide wire, and/or the microcatheter, guide\nIntroducer. Two peel Scout Introducer. Two wire, and/or the Scout\naway introducer peel away introducer Introducer. Two peel-\nsheaths are provided in sheaths are provided in away introducer\nthe package to provide the package to provide sheaths are provided in\nsupport and facilitate support and facilitate the package to provide\nthe introduction of the the introduction of the support and facilitate\nAXS Vecta AXS Vecta the introduction of the\nIntermediate Catheter Intermediate Catheter AXS Vecta Aspiration\ntip into the tip into the Catheter tip into the\nsheath/guide catheter sheath/guide catheter sheath/guide catheter\nvalve. Once the valve. Once the valve. Once the\nassembly is inserted, assembly is inserted, assembly is inserted,\nthe peel-away the peel-away the peelaway\nintroducer sheath can introducer sheath can introducer sheath can\nbe removed. Under be removed. Under be removed. Under\nfluoroscopic guidance, fluoroscopic guidance, fluoroscopic\nPage 4 of 10\n\n| Feature |  | Submission Subject |  | Predicate Device | Reference Device |\n| --- | --- | --- | --- | --- | --- |\n|  |  | Device |  |  |  |\n|  |  |  |  |  |  |\n|  | Catheter is also\nindicated for use as a\nconduit for retrieval\ndevices. |  |  | Catheter is also\nindicated for use as a\nconduit for retrieval\ndevices. | internal carotid, middle\ncerebral – M1 and M2\nsegments, basilar, and\nvertebral arteries)\nwithin 8 hours of\nsymptom onset.\nPatients who are\nineligible for\nintravenous tissue\nplasminogen activator\n(IV t‐PA) or who\nfailed IV t‐PA\ntherapy are candidates\nfor treatment. |\n| Device\nDescription | The AXS Vecta\nIntermediate Catheter is\nadvanced into the\nneurovasculature by a\nphysician trained\ninterventional\nendovascular\nprocedures using a\ncompatible sheath or\nguide catheter, and over\nthe appropriately sized\nmicrocatheter, guide\nwire, and/or the Scout\nIntroducer. Two peel\naway introducer\nsheaths are provided in\nthe package to provide\nsupport and facilitate\nthe introduction of the\nAXS Vecta\nIntermediate Catheter\ntip into the\nsheath/guide catheter\nvalve. Once the\nassembly is inserted,\nthe peel-away\nintroducer sheath can\nbe removed. Under\nfluoroscopic guidance, |  |  | The AXS Vecta\nIntermediate Catheter\nis advanced into the\nneurovasculature by a\nphysician trained\ninterventional\nendovascular\nprocedures using a\ncompatible sheath or\nguide catheter, and\nover the appropriately\nsized microcatheter,\nguide wire, and/or the\nScout Introducer. Two\npeel away introducer\nsheaths are provided in\nthe package to provide\nsupport and facilitate\nthe introduction of the\nAXS Vecta\nIntermediate Catheter\ntip into the\nsheath/guide catheter\nvalve. Once the\nassembly is inserted,\nthe peel-away\nintroducer sheath can\nbe removed. Under\nfluoroscopic guidance, | The AXS Vecta\nAspiration Catheter is\nadvanced into the\nneurovasculature by a\nphysician trained in\ninterventional\nendovascular\nprocedures using a\ncompatible sheath or\nguide catheter, and\nover an appropriately\nsized\nmicrocatheter, guide\nwire, and/or the Scout\nIntroducer. Two peel-\naway introducer\nsheaths are provided in\nthe package to provide\nsupport and facilitate\nthe introduction of the\nAXS Vecta Aspiration\nCatheter tip into the\nsheath/guide catheter\nvalve. Once the\nassembly is inserted,\nthe peelaway\nintroducer sheath can\nbe removed. Under\nfluoroscopic |\n\n| Predicate Device |\n| --- |\n|  |\n\nFeature Submission Subject Predicate Device Reference Device\nDevice\nthe assembly can be the assembly can be guidance, the assembly\nadvanced through the advanced through the can be advanced\nvasculature to the vasculature to the through the vasculature\ndesired location. desired location. to the intended vascular\nsite, with the distal end\nof the AXS Vecta\nAspiration Catheter\npositioned\nproximal to the clot.\nThe proximal end of\nthe AXS Universal\nAspiration Tubing is\nconnected to the AXS\nUniversal Liner Set.\nThe AXS Universal\nLiner Set is connected\nto the Medela\nDominant Flex Pump,\nand the Medela\nDominant Flex Pump is\nturned ON. All devices\ninside of the AXS\nVecta Aspiration\nCatheter are removed.\nThe distal end of the\nAXS Universal\nAspiration Tubing is\nattached to the\nproximal end of the\nAXS Vecta Aspiration\nCatheter. To\nstart aspiration, the\naspiration tubing clamp\non the AXS Universal\nAspiration Tubing is\nopened, and the clot is\nengaged with the AXS\nVecta Aspiration\nCatheter.\nAccessory Hemostasis Valve, 2\nDevices\nPeel-Away\nProvided (not in Introducers Same Same\ndirect contact\nScout Introducer\nwith patient)\nPage 5 of 10\n\n| Feature |  | Submission Subject |  | Predicate Device | Reference Device |\n| --- | --- | --- | --- | --- | --- |\n|  |  | Device |  |  |  |\n|  |  |  |  |  |  |\n|  | the assembly can be\nadvanced through the\nvasculature to the\ndesired location. |  |  | the assembly can be\nadvanced through the\nvasculature to the\ndesired location. | guidance, the assembly\ncan be advanced\nthrough the vasculature\nto the intended vascular\nsite, with the distal end\nof the AXS Vecta\nAspiration Catheter\npositioned\nproximal to the clot.\nThe proximal end of\nthe AXS Universal\nAspiration Tubing is\nconnected to the AXS\nUniversal Liner Set.\nThe AXS Universal\nLiner Set is connected\nto the Medela\nDominant Flex Pump,\nand the Medela\nDominant Flex Pump is\nturned ON. All devices\ninside of the AXS\nVecta Aspiration\nCatheter are removed.\nThe distal end of the\nAXS Universal\nAspiration Tubing is\nattached to the\nproximal end of the\nAXS Vecta Aspiration\nCatheter. To\nstart aspiration, the\naspiration tubing clamp\non the AXS Universal\nAspiration Tubing is\nopened, and the clot is\nengaged with the AXS\nVecta Aspiration\nCatheter. |\n| Accessory\nDevices\nProvided (not in\ndirect contact\nwith patient) | Hemostasis Valve, 2\nPeel-Away\nIntroducers\nScout Introducer |  |  | Same | Same |\n\n| Predicate Device |\n| --- |\n|  |\n\nFeature Submission Subject Predicate Device Reference Device\nDevice\nOuter Jacket Polymeric catheter Same Same\nProximal Shaft Same as Subject\nVestamid/Pebax Vestamid\ndevice\nReinforcement Same materials, but\nStainless Same as Subject\ndifferent wind\nSteel/Nitinol device\npattern)\nStrain Relief Polyolefin Same Same\nInner Layer PTFE Same Same\nCatheter Hub Nylon Same Same\nMarker Band Platinum/Iridium Same Same\nAdhesive Same as Subject\nDymax Cyanoacrylate\ndevice\nOuter Jacket\nHydrophilic Coating Same Same\nCoating\nLabeled Shaft Distal OD: Distal OD: Distal OD:\nOuter Diameter Vecta 71: 0.082 in. Same Same\nVecta 74: 0.083 in.\nProximal OD: Proximal OD:\nProximal OD: Same Same\nVecta 71: 0.085 in.\nVecta 74: 0.087 in.\nEffective 115, 125, 132 cm\nSame Same\nLengths\nDistal ID 0.071 in.\nSame Same\n0.074 in.\nProximal ID 0.071 in.\nSame Same\n0.074 in.\nPackaging Tyvek/Nylon Pouch,\nMaterials\npolyethylene support\nand Same Same\ntube, packaging card,\nConfiguration\nSBS carton\nSterilization EO Sterilization\nSame Same\nMethod\nHow Supplied Single Use/Sterile Same Same\nPrinciples of The AXS Vecta The AXS Vecta The AXS Vecta\nOperation\nIntermediate Catheter is Intermediate Catheter Aspiration Catheter is\nadvanced into the is advanced into the advanced into the\nneurovasculature by a neurovasculature by a neurovasculature by a\nphysician trained in physician trained in physician trained in\ninterventional interventional interventional\nendovascular endovascular endovascular\nprocedures using a procedures using a procedures using a\ncompatible sheath or compatible sheath or compatible sheath or\nPage 6 of 10\n\n| Feature |  | Submission Subject |  | Predicate Device | Reference Device |\n| --- | --- | --- | --- | --- | --- |\n|  |  | Device |  |  |  |\n|  |  |  |  |  |  |\n| Outer Jacket | Polymeric catheter |  |  | Same | Same |\n| Proximal Shaft | Vestamid/Pebax |  |  | Vestamid | Same as Subject\ndevice |\n| Reinforcement | Stainless\nSteel/Nitinol |  |  | Same materials, but\ndifferent wind\npattern) | Same as Subject\ndevice |\n| Strain Relief | Polyolefin |  |  | Same | Same |\n| Inner Layer | PTFE |  |  | Same | Same |\n| Catheter Hub | Nylon |  |  | Same | Same |\n| Marker Band | Platinum/Iridium |  |  | Same | Same |\n| Adhesive | Dymax |  |  | Cyanoacrylate | Same as Subject\ndevice |\n| Outer Jacket\nCoating | Hydrophilic Coating |  |  | Same | Same |\n| Labeled Shaft\nOuter Diameter | Distal OD:\nVecta 71: 0.082 in.\nVecta 74: 0.083 in.\nProximal OD:\nVecta 71: 0.085 in.\nVecta 74: 0.087 in. |  |  | Distal OD:\nSame\nProximal OD:\nSame | Distal OD:\nSame\nProximal OD:\nSame |\n| Effective\nLengths | 115, 125, 132 cm |  |  | Same | Same |\n| Distal ID | 0.071 in.\n0.074 in. |  |  | Same | Same |\n| Proximal ID | 0.071 in.\n0.074 in. |  |  | Same | Same |\n| Packaging\nMaterials\nand\nConfiguration | Tyvek/Nylon Pouch,\npolyethylene support\ntube, packaging card,\nSBS carton |  |  | Same | Same |\n| Sterilization\nMethod | EO Sterilization |  |  | Same | Same |\n| How Supplied | Single Use/Sterile |  |  | Same | Same |\n| Principles of\nOperation | The AXS Vecta\nIntermediate Catheter is\nadvanced into the\nneurovasculature by a\nphysician trained in\ninterventional\nendovascular\nprocedures using a\ncompatible sheath or |  |  | The AXS Vecta\nIntermediate Catheter\nis advanced into the\nneurovasculature by a\nphysician trained in\ninterventional\nendovascular\nprocedures using a\ncompatible sheath or | The AXS Vecta\nAspiration Catheter is\nadvanced into the\nneurovasculature by a\nphysician trained in\ninterventional\nendovascular\nprocedures using a\ncompatible sheath or |\n\n| Predicate Device |\n| --- |\n|  |\n\nFeature Submission Subject Predicate Device Reference Device\nDevice\nguide catheter, and over guide catheter, and guide catheter, and\nan appropriately sized over an appropriately over an appropriately\nmicrocatheter, guide sized microcatheter, sized\nwire, and/or the Scout guide wire, and/or the microcatheter, guide\nIntroducer. Two peel- Scout Introducer. Two wire, and/or the Scout\naway introducer peel-away introducer Introducer. Two peel-\nsheaths are provided in sheaths are provided in away introducer\nthe package to provide the package to provide sheaths are provided in\nsupport and facilitate support and facilitate the package to provide\nthe introduction of the the introduction of the support and facilitate\nAXS Vecta AXS Vecta the introduction of the\nIntermediate Catheter Intermediate Catheter AXS Vecta Aspiration\ntip and the Scout tip and the Scout Catheter tip into the\nIntroducer into the Introducer into the sheath/guide catheter\nsheath/guide catheter sheath/guide catheter valve. Once the\nvalve. Once the valve. Once the assembly is inserted,\nassembly is inserted, assembly is inserted, the peelaway\nthe peel-away the peel-away introducer sheath can\nintroducer can be introducer can be be removed. Under\nremoved. Under removed. Under fluoroscopic\nfluoroscopic guidance, fluoroscopic guidance, guidance, the assembly\nthe assembly can be the assembly can be can be advanced\nadvanced through the advanced through the through the vasculature\nvasculature to the vasculature to the to the intended vascular\ndesired location. desired location. site, with the distal end\nof the AXS Vecta\nAspiration Catheter\npositioned\nproximal to the clot.\nThe\nproximal end of the\nAXS Universal\nAspiration Tubing is\nconnected to the AXS\nUniversal Liner Set.\nThe AXS Universal\nLiner Set is connected\nto the Medela\nDominant Flex Pump,\nand the Medela\nDominant Flex Pump is\nturned ON. All devices\ninside of the AXS\nPage 7 of 10\n\n| Feature |  | Submission Subject |  | Predicate Device | Reference Device |\n| --- | --- | --- | --- | --- | --- |\n|  |  | Device |  |  |  |\n|  |  |  |  |  |  |\n|  | guide catheter, and over\nan appropriately sized\nmicrocatheter, guide\nwire, and/or the Scout\nIntroducer. Two peel-\naway introducer\nsheaths are provided in\nthe package to provide\nsupport and facilitate\nthe introduction of the\nAXS Vecta\nIntermediate Catheter\ntip and the Scout\nIntroducer into the\nsheath/guide catheter\nvalve. Once the\nassembly is inserted,\nthe peel-away\nintroducer can be\nremoved. Under\nfluoroscopic guidance,\nthe assembly can be\nadvanced through the\nvasculature to the\ndesired location. |  |  | guide catheter, and\nover an appropriately\nsized microcatheter,\nguide wire, and/or the\nScout Introducer. Two\npeel-away introducer\nsheaths are provided in\nthe package to provide\nsupport and facilitate\nthe introduction of the\nAXS Vecta\nIntermediate Catheter\ntip and the Scout\nIntroducer into the\nsheath/guide catheter\nvalve. Once the\nassembly is inserted,\nthe peel-away\nintroducer can be\nremoved. Under\nfluoroscopic guidance,\nthe assembly can be\nadvanced through the\nvasculature to the\ndesired location. | guide catheter, and\nover an appropriately\nsized\nmicrocatheter, guide\nwire, and/or the Scout\nIntroducer. Two peel-\naway introducer\nsheaths are provided in\nthe package to provide\nsupport and facilitate\nthe introduction of the\nAXS Vecta Aspiration\nCatheter tip into the\nsheath/guide catheter\nvalve. Once the\nassembly is inserted,\nthe peelaway\nintroducer sheath can\nbe removed. Under\nfluoroscopic\nguidance, the assembly\ncan be advanced\nthrough the vasculature\nto the intended vascular\nsite, with the distal end\nof the AXS Vecta\nAspiration Catheter\npositioned\nproximal to the clot.\nThe\nproximal end of the\nAXS Universal\nAspiration Tubing is\nconnected to the AXS\nUniversal Liner Set.\nThe AXS Universal\nLiner Set is connected\nto the Medela\nDominant Flex Pump,\nand the Medela\nDominant Flex Pump is\nturned ON. All devices\ninside of the AXS |\n\n| Predicate Device |\n| --- |\n|  |\n\nFeature Submission Subject Predicate Device Reference Device\nDevice\nVecta Aspiration\nCatheter are removed.\nThe distal end of the\nAXS Universal\nAspiration Tubing is\nattached to the\nproximal end of the\nAXS Vecta Aspiration\nCatheter. To\nstart aspiration, the\naspiration tubing clamp\non the AXS Universal\nAspiration Tubing is\nopened, and the clot is\nengaged with the AXS\nVecta Aspiration\nCatheter.\nPatient AXS Vecta\nContacting\nIntermediate Catheter Same Same\nComponents\nand its Accessories\nThe differences between the devices are not critical as demonstrated above and through the\ntesting referenced below.\nDesign Verification – Bench Testing\nTo demonstrate substantial equivalence between the Subject device, AXS Vecta Intermediate\nCatheter with proposed design changes and the currently cleared AXS Vecta Intermediate\nCatheter (Predicate device), performance testing was conducted. The tests were performed using\nstandard test methods and pre-determined acceptance criteria and all samples passed. Therefore,\nthis test data supports the argument that the AXS Vecta Intermediate Catheter has similar\nperformance characteristics as the predicate device. All the testing conducted to demonstrate",
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK200206\nDevice Name\nAXS Vecta Intermediate Catheter\nIndications for Use (Describe)\nThe AXS Vecta Intermediate Catheter is indicated for use in facilitating the insertion and guidance of appropriately sized\ninterventional devices into a selected blood vessel in the peripheral and neurovascular systems. The AXS Vecta\nIntermediate Catheter is also indicated for use as a conduit for retrieval devices.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (7/17) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\n510(k) Summary\nIntroduction:\nAccording to the requirements of 21 CFR 807.92, the following information provides sufficient\ndetails to understand the basis for a determination of substantial equivalence.\nSubmitter Name, Address, and Content:\nSubmitter: Stryker Neurovascular\n47900 Bayside Parkway\nFremont, CA 94538-6515\n(FDA Registration Number: 3008853977)\nContact: Shazia Hakim\nSr. Staff Regulatory Affairs Specialist\nPhone: 510-413-2636\nFax: 510-413-2588\nEmail: shazia.hakim@stryker.com\nDate Prepared: January 27, 2020\nTrade/Proprietary Name: AXS Vecta® Intermediate Catheter\nCommon Name: Percutaneous Catheter\nClassification Name: Percutaneous Catheter, 21CFR 870.1250 – Class II\nProduct Code: QJP and DQY\nPage 1 of 10\n\nLegally Marketed Predicate Devices\nName of Predicate Device Name of 510(k)\nManufacturer Number\nAXS Vecta Intermediate Stryker K190833\nCatheter Neurovascular",
    "contraindications": null,
    "sizing_specs": "Device Description\nThe AXS Vecta Intermediate Catheter is a single lumen, flexible, variable stiffness catheter. It\nhas a radiopaque marker band on the distal end and a Luer hub at the proximal end. The AXS\nVecta Intermediate Catheter shaft has a lubricious hydrophilic coating at the distal end (distal\n25cm) to reduce friction during use. It is packaged with one Scout Introducer, one hemostasis\nvalve, and two peel-away introducers.\nThe Scout Introducer may be used in conjunction with the AXS Vecta Intermediate Catheter to\nfacilitate in the introduction of the AXS Vecta Intermediate Catheter into distal vasculature and\naid in navigation to distal anatomy. The Scout Introducer has a lubricious hydrophilic coating at\nthe distal end to reduce friction during use. The inner lumen of the AXS Vecta Intermediate\nCatheter is compatible with the Scout Introducer, guide wires and microcatheters. The inner\nlumen of the Scout Introducer is compatible with guide wires and microcatheters of an outer\ndiameter of less than 0.044in.\nIndications for Use\nThe AXS Vecta Intermediate Catheter is indicated for use in facilitating the insertion and\nguidance of appropriately sized interventional devices into a selected blood vessel in the\nperipheral and neurovascular systems. The AXS Vecta Intermediate Catheter is also indicated for\nuse as a conduit for retrieval devices.\nPage 2 of 10\n\n| Name of Predicate Device | Name of | 510(k) |\n| --- | --- | --- |\n|  | Manufacturer | Number |\n| AXS Vecta Intermediate\nCatheter | Stryker\nNeurovascular | K190833 |\n\nTechnological Characteristics and Product Feature Comparison\nStryker Neurovascular has demonstrated the AXS Vecta® Intermediate Catheter (AXS Vecta®\n71 & 74 Intermediate Catheters) is substantially equivalent to the Predicate device, AXS Vecta\nIntermediate Catheter (K190833) and Reference device (K191768) based on the same or similar\nmaterials, similar design, and the same fundamental operating principles. A comparison of the\nSubject device with the Predicate and Reference device is summarized in Table 1: Product\nFeature Comparison of Subject Device to Predicate and Reference Device below.\nTable 1. Product Feature Comparison of Subject Device to Predicate and Reference Device\nFeature Submission Subject Predicate Device Reference Device\nDevice\nManufacturer Stryker Neurovascular Stryker Neurovascular Stryker Neurovascular\n510(k) Number K200206 K190833 K191768\nDevice Trade AXS Vecta® AXS Vecta® AXS Vecta®\nName Intermediate Intermediate Aspiration\nCatheters (AXS Catheters (AXS System (AXS Vecta®\nVecta® 71 & 74 Vecta® 71 & 74 71 & 74\nIntermediate Intermediate Aspiration Catheters)\nCatheters) Catheters)\nRegulation 21 CFR 870.1250 Same Same\nNumber\nRegulation Percutaneous Catheter Same Same\nName\nClassification II Same Same\nProduct Code QJP and DQY DQY NRY\nIntended The AXS Vecta The AXS Vecta The AXS Vecta\nUse/Indication Intermediate Catheter is Intermediate Catheter Aspiration Catheter, as\nfor Use indicated for use in is indicated for use in part of the AXS Vecta\nfacilitating the insertion facilitating the insertion Aspiration System is\nand guidance of and guidance of indicated in the\nappropriately sized appropriately sized revascularization of\ninterventional devices interventional devices patients with acute\ninto a selected blood into a selected blood ischemic stroke\nvessel in the peripheral vessel in the peripheral secondary to\nand neurovascular and neurovascular intracranial\nsystems. The AXS systems. The AXS large vessel occlusive\nVecta Intermediate Vecta Intermediate disease (within the\nPage 3 of 10\n\n| Feature |  | Submission Subject |  | Predicate Device | Reference Device |\n| --- | --- | --- | --- | --- | --- |\n|  |  | Device |  |  |  |\n|  |  |  |  |  |  |\n| Manufacturer | Stryker Neurovascular |  |  | Stryker Neurovascular | Stryker Neurovascular |\n| 510(k) Number | K200206 |  |  | K190833 | K191768 |\n| Device Trade\nName | AXS Vecta®\nIntermediate\nCatheters (AXS\nVecta® 71 & 74\nIntermediate\nCatheters) |  |  | AXS Vecta®\nIntermediate\nCatheters (AXS\nVecta® 71 & 74\nIntermediate\nCatheters) | AXS Vecta®\nAspiration\nSystem (AXS Vecta®\n71 & 74\nAspiration Catheters) |\n| Regulation\nNumber | 21 CFR 870.1250 |  |  | Same | Same |\n| Regulation\nName | Percutaneous Catheter |  |  | Same | Same |\n| Classification | II |  |  | Same | Same |\n| Product Code | QJP and DQY |  |  | DQY | NRY |\n| Intended\nUse/Indication\nfor Use | The AXS Vecta\nIntermediate Catheter is\nindicated for use in\nfacilitating the insertion\nand guidance of\nappropriately sized\ninterventional devices\ninto a selected blood\nvessel in the peripheral\nand neurovascular\nsystems. The AXS\nVecta Intermediate |  |  | The AXS Vecta\nIntermediate Catheter\nis indicated for use in\nfacilitating the insertion\nand guidance of\nappropriately sized\ninterventional devices\ninto a selected blood\nvessel in the peripheral\nand neurovascular\nsystems. The AXS\nVecta Intermediate | The AXS Vecta\nAspiration Catheter, as\npart of the AXS Vecta\nAspiration System is\nindicated in the\nrevascularization of\npatients with acute\nischemic stroke\nsecondary to\nintracranial\nlarge vessel occlusive\ndisease (within the |\n\n| Predicate Device |\n| --- |\n|  |\n\nFeature Submission Subject Predicate Device Reference Device\nDevice\nCatheter is also Catheter is also internal carotid, middle\nindicated for use as a indicated for use as a cerebral – M1 and M2\nconduit for retrieval conduit for retrieval segments, basilar, and\ndevices. devices. vertebral arteries)\nwithin 8 hours of\nsymptom onset.\nPatients who are\nineligible for\nintravenous tissue\nplasminogen activator\n(IV t‐PA) or who\nfailed IV t‐PA\ntherapy are candidates\nfor treatment.\nDevice The AXS Vecta The AXS Vecta The AXS Vecta\nDescription Intermediate Catheter is Intermediate Catheter Aspiration Catheter is\nadvanced into the is advanced into the advanced into the\nneurovasculature by a neurovasculature by a neurovasculature by a\nphysician trained physician trained physician trained in\ninterventional interventional interventional\nendovascular endovascular endovascular\nprocedures using a procedures using a procedures using a\ncompatible sheath or compatible sheath or compatible sheath or\nguide catheter, and over guide catheter, and guide catheter, and\nthe appropriately sized over the appropriately over an appropriately\nmicrocatheter, guide sized microcatheter, sized\nwire, and/or the Scout guide wire, and/or the microcatheter, guide\nIntroducer. Two peel Scout Introducer. Two wire, and/or the Scout\naway introducer peel away introducer Introducer. Two peel-\nsheaths are provided in sheaths are provided in away introducer\nthe package to provide the package to provide sheaths are provided in\nsupport and facilitate support and facilitate the package to provide\nthe introduction of the the introduction of the support and facilitate\nAXS Vecta AXS Vecta the introduction of the\nIntermediate Catheter Intermediate Catheter AXS Vecta Aspiration\ntip into the tip into the Catheter tip into the\nsheath/guide catheter sheath/guide catheter sheath/guide catheter\nvalve. Once the valve. Once the valve. Once the\nassembly is inserted, assembly is inserted, assembly is inserted,\nthe peel-away the peel-away the peelaway\nintroducer sheath can introducer sheath can introducer sheath can\nbe removed. Under be removed. Under be removed. Under\nfluoroscopic guidance, fluoroscopic guidance, fluoroscopic\nPage 4 of 10\n\n| Feature |  | Submission Subject |  | Predicate Device | Reference Device |\n| --- | --- | --- | --- | --- | --- |\n|  |  | Device |  |  |  |\n|  |  |  |  |  |  |\n|  | Catheter is also\nindicated for use as a\nconduit for retrieval\ndevices. |  |  | Catheter is also\nindicated for use as a\nconduit for retrieval\ndevices. | internal carotid, middle\ncerebral – M1 and M2\nsegments, basilar, and\nvertebral arteries)\nwithin 8 hours of\nsymptom onset.\nPatients who are\nineligible for\nintravenous tissue\nplasminogen activator\n(IV t‐PA) or who\nfailed IV t‐PA\ntherapy are candidates\nfor treatment. |\n| Device\nDescription | The AXS Vecta\nIntermediate Catheter is\nadvanced into the\nneurovasculature by a\nphysician trained\ninterventional\nendovascular\nprocedures using a\ncompatible sheath or\nguide catheter, and over\nthe appropriately sized\nmicrocatheter, guide\nwire, and/or the Scout\nIntroducer. Two peel\naway introducer\nsheaths are provided in\nthe package to provide\nsupport and facilitate\nthe introduction of the\nAXS Vecta\nIntermediate Catheter\ntip into the\nsheath/guide catheter\nvalve. Once the\nassembly is inserted,\nthe peel-away\nintroducer sheath can\nbe removed. Under\nfluoroscopic guidance, |  |  | The AXS Vecta\nIntermediate Catheter\nis advanced into the\nneurovasculature by a\nphysician trained\ninterventional\nendovascular\nprocedures using a\ncompatible sheath or\nguide catheter, and\nover the appropriately\nsized microcatheter,\nguide wire, and/or the\nScout Introducer. Two\npeel away introducer\nsheaths are provided in\nthe package to provide\nsupport and facilitate\nthe introduction of the\nAXS Vecta\nIntermediate Catheter\ntip into the\nsheath/guide catheter\nvalve. Once the\nassembly is inserted,\nthe peel-away\nintroducer sheath can\nbe removed. Under\nfluoroscopic guidance, | The AXS Vecta\nAspiration Catheter is\nadvanced into the\nneurovasculature by a\nphysician trained in\ninterventional\nendovascular\nprocedures using a\ncompatible sheath or\nguide catheter, and\nover an appropriately\nsized\nmicrocatheter, guide\nwire, and/or the Scout\nIntroducer. Two peel-\naway introducer\nsheaths are provided in\nthe package to provide\nsupport and facilitate\nthe introduction of the\nAXS Vecta Aspiration\nCatheter tip into the\nsheath/guide catheter\nvalve. Once the\nassembly is inserted,\nthe peelaway\nintroducer sheath can\nbe removed. Under\nfluoroscopic |\n\n| Predicate Device |\n| --- |\n|  |\n\nFeature Submission Subject Predicate Device Reference Device\nDevice\nthe assembly can be the assembly can be guidance, the assembly\nadvanced through the advanced through the can be advanced\nvasculature to the vasculature to the through the vasculature\ndesired location. desired location. to the intended vascular\nsite, with the distal end\nof the AXS Vecta\nAspiration Catheter\npositioned\nproximal to the clot.\nThe proximal end of\nthe AXS Universal\nAspiration Tubing is\nconnected to the AXS\nUniversal Liner Set.\nThe AXS Universal\nLiner Set is connected\nto the Medela\nDominant Flex Pump,\nand the Medela\nDominant Flex Pump is\nturned ON. All devices\ninside of the AXS\nVecta Aspiration\nCatheter are removed.\nThe distal end of the\nAXS Universal\nAspiration Tubing is\nattached to the\nproximal end of the\nAXS Vecta Aspiration\nCatheter. To\nstart aspiration, the\naspiration tubing clamp\non the AXS Universal\nAspiration Tubing is\nopened, and the clot is\nengaged with the AXS\nVecta Aspiration\nCatheter.\nAccessory Hemostasis Valve, 2\nDevices\nPeel-Away\nProvided (not in Introducers Same Same\ndirect contact\nScout Introducer\nwith patient)\nPage 5 of 10\n\n| Feature |  | Submission Subject |  | Predicate Device | Reference Device |\n| --- | --- | --- | --- | --- | --- |\n|  |  | Device |  |  |  |\n|  |  |  |  |  |  |\n|  | the assembly can be\nadvanced through the\nvasculature to the\ndesired location. |  |  | the assembly can be\nadvanced through the\nvasculature to the\ndesired location. | guidance, the assembly\ncan be advanced\nthrough the vasculature\nto the intended vascular\nsite, with the distal end\nof the AXS Vecta\nAspiration Catheter\npositioned\nproximal to the clot.\nThe proximal end of\nthe AXS Universal\nAspiration Tubing is\nconnected to the AXS\nUniversal Liner Set.\nThe AXS Universal\nLiner Set is connected\nto the Medela\nDominant Flex Pump,\nand the Medela\nDominant Flex Pump is\nturned ON. All devices\ninside of the AXS\nVecta Aspiration\nCatheter are removed.\nThe distal end of the\nAXS Universal\nAspiration Tubing is\nattached to the\nproximal end of the\nAXS Vecta Aspiration\nCatheter. To\nstart aspiration, the\naspiration tubing clamp\non the AXS Universal\nAspiration Tubing is\nopened, and the clot is\nengaged with the AXS\nVecta Aspiration\nCatheter. |\n| Accessory\nDevices\nProvided (not in\ndirect contact\nwith patient) | Hemostasis Valve, 2\nPeel-Away\nIntroducers\nScout Introducer |  |  | Same | Same |\n\n| Predicate Device |\n| --- |\n|  |\n\nFeature Submission Subject Predicate Device Reference Device\nDevice\nOuter Jacket Polymeric catheter Same Same\nProximal Shaft Same as Subject\nVestamid/Pebax Vestamid\ndevice\nReinforcement Same materials, but\nStainless Same as Subject\ndifferent wind\nSteel/Nitinol device\npattern)\nStrain Relief Polyolefin Same Same\nInner Layer PTFE Same Same\nCatheter Hub Nylon Same Same\nMarker Band Platinum/Iridium Same Same\nAdhesive Same as Subject\nDymax Cyanoacrylate\ndevice\nOuter Jacket\nHydrophilic Coating Same Same\nCoating\nLabeled Shaft Distal OD: Distal OD: Distal OD:\nOuter Diameter Vecta 71: 0.082 in. Same Same\nVecta 74: 0.083 in.\nProximal OD: Proximal OD:\nProximal OD: Same Same\nVecta 71: 0.085 in.\nVecta 74: 0.087 in.\nEffective 115, 125, 132 cm\nSame Same\nLengths\nDistal ID 0.071 in.\nSame Same\n0.074 in.\nProximal ID 0.071 in.\nSame Same\n0.074 in.\nPackaging Tyvek/Nylon Pouch,\nMaterials\npolyethylene support\nand Same Same\ntube, packaging card,\nConfiguration\nSBS carton\nSterilization EO Sterilization\nSame Same\nMethod\nHow Supplied Single Use/Sterile Same Same\nPrinciples of The AXS Vecta The AXS Vecta The AXS Vecta\nOperation\nIntermediate Catheter is Intermediate Catheter Aspiration Catheter is\nadvanced into the is advanced into the advanced into the\nneurovasculature by a neurovasculature by a neurovasculature by a\nphysician trained in physician trained in physician trained in\ninterventional interventional interventional\nendovascular endovascular endovascular\nprocedures using a procedures using a procedures using a\ncompatible sheath or compatible sheath or compatible sheath or\nPage 6 of 10\n\n| Feature |  | Submission Subject |  | Predicate Device | Reference Device |\n| --- | --- | --- | --- | --- | --- |\n|  |  | Device |  |  |  |\n|  |  |  |  |  |  |\n| Outer Jacket | Polymeric catheter |  |  | Same | Same |\n| Proximal Shaft | Vestamid/Pebax |  |  | Vestamid | Same as Subject\ndevice |\n| Reinforcement | Stainless\nSteel/Nitinol |  |  | Same materials, but\ndifferent wind\npattern) | Same as Subject\ndevice |\n| Strain Relief | Polyolefin |  |  | Same | Same |\n| Inner Layer | PTFE |  |  | Same | Same |\n| Catheter Hub | Nylon |  |  | Same | Same |\n| Marker Band | Platinum/Iridium |  |  | Same | Same |\n| Adhesive | Dymax |  |  | Cyanoacrylate | Same as Subject\ndevice |\n| Outer Jacket\nCoating | Hydrophilic Coating |  |  | Same | Same |\n| Labeled Shaft\nOuter Diameter | Distal OD:\nVecta 71: 0.082 in.\nVecta 74: 0.083 in.\nProximal OD:\nVecta 71: 0.085 in.\nVecta 74: 0.087 in. |  |  | Distal OD:\nSame\nProximal OD:\nSame | Distal OD:\nSame\nProximal OD:\nSame |\n| Effective\nLengths | 115, 125, 132 cm |  |  | Same | Same |\n| Distal ID | 0.071 in.\n0.074 in. |  |  | Same | Same |\n| Proximal ID | 0.071 in.\n0.074 in. |  |  | Same | Same |\n| Packaging\nMaterials\nand\nConfiguration | Tyvek/Nylon Pouch,\npolyethylene support\ntube, packaging card,\nSBS carton |  |  | Same | Same |\n| Sterilization\nMethod | EO Sterilization |  |  | Same | Same |\n| How Supplied | Single Use/Sterile |  |  | Same | Same |\n| Principles of\nOperation | The AXS Vecta\nIntermediate Catheter is\nadvanced into the\nneurovasculature by a\nphysician trained in\ninterventional\nendovascular\nprocedures using a\ncompatible sheath or |  |  | The AXS Vecta\nIntermediate Catheter\nis advanced into the\nneurovasculature by a\nphysician trained in\ninterventional\nendovascular\nprocedures using a\ncompatible sheath or | The AXS Vecta\nAspiration Catheter is\nadvanced into the\nneurovasculature by a\nphysician trained in\ninterventional\nendovascular\nprocedures using a\ncompatible sheath or |\n\n| Predicate Device |\n| --- |\n|  |\n\nFeature Submission Subject Predicate Device Reference Device\nDevice\nguide catheter, and over guide catheter, and guide catheter, and\nan appropriately sized over an appropriately over an appropriately\nmicrocatheter, guide sized microcatheter, sized\nwire, and/or the Scout guide wire, and/or the microcatheter, guide\nIntroducer. Two peel- Scout Introducer. Two wire, and/or the Scout\naway introducer peel-away introducer Introducer. Two peel-\nsheaths are provided in sheaths are provided in away introducer\nthe package to provide the package to provide sheaths are provided in\nsupport and facilitate support and facilitate the package to provide\nthe introduction of the the introduction of the support and facilitate\nAXS Vecta AXS Vecta the introduction of the\nIntermediate Catheter Intermediate Catheter AXS Vecta Aspiration\ntip and the Scout tip and the Scout Catheter tip into the\nIntroducer into the Introducer into the sheath/guide catheter\nsheath/guide catheter sheath/guide catheter valve. Once the\nvalve. Once the valve. Once the assembly is inserted,\nassembly is inserted, assembly is inserted, the peelaway\nthe peel-away the peel-away introducer sheath can\nintroducer can be introducer can be be removed. Under\nremoved. Under removed. Under fluoroscopic\nfluoroscopic guidance, fluoroscopic guidance, guidance, the assembly\nthe assembly can be the assembly can be can be advanced\nadvanced through the advanced through the through the vasculature\nvasculature to the vasculature to the to the intended vascular\ndesired location. desired location. site, with the distal end\nof the AXS Vecta\nAspiration Catheter\npositioned\nproximal to the clot.\nThe\nproximal end of the\nAXS Universal\nAspiration Tubing is\nconnected to the AXS\nUniversal Liner Set.\nThe AXS Universal\nLiner Set is connected\nto the Medela\nDominant Flex Pump,\nand the Medela\nDominant Flex Pump is\nturned ON. All devices\ninside of the AXS\nPage 7 of 10\n\n| Feature |  | Submission Subject |  | Predicate Device | Reference Device |\n| --- | --- | --- | --- | --- | --- |\n|  |  | Device |  |  |  |\n|  |  |  |  |  |  |\n|  | guide catheter, and over\nan appropriately sized\nmicrocatheter, guide\nwire, and/or the Scout\nIntroducer. Two peel-\naway introducer\nsheaths are provided in\nthe package to provide\nsupport and facilitate\nthe introduction of the\nAXS Vecta\nIntermediate Catheter\ntip and the Scout\nIntroducer into the\nsheath/guide catheter\nvalve. Once the\nassembly is inserted,\nthe peel-away\nintroducer can be\nremoved. Under\nfluoroscopic guidance,\nthe assembly can be\nadvanced through the\nvasculature to the\ndesired location. |  |  | guide catheter, and\nover an appropriately\nsized microcatheter,\nguide wire, and/or the\nScout Introducer. Two\npeel-away introducer\nsheaths are provided in\nthe package to provide\nsupport and facilitate\nthe introduction of the\nAXS Vecta\nIntermediate Catheter\ntip and the Scout\nIntroducer into the\nsheath/guide catheter\nvalve. Once the\nassembly is inserted,\nthe peel-away\nintroducer can be\nremoved. Under\nfluoroscopic guidance,\nthe assembly can be\nadvanced through the\nvasculature to the\ndesired location. | guide catheter, and\nover an appropriately\nsized\nmicrocatheter, guide\nwire, and/or the Scout\nIntroducer. Two peel-\naway introducer\nsheaths are provided in\nthe package to provide\nsupport and facilitate\nthe introduction of the\nAXS Vecta Aspiration\nCatheter tip into the\nsheath/guide catheter\nvalve. Once the\nassembly is inserted,\nthe peelaway\nintroducer sheath can\nbe removed. Under\nfluoroscopic\nguidance, the assembly\ncan be advanced\nthrough the vasculature\nto the intended vascular\nsite, with the distal end\nof the AXS Vecta\nAspiration Catheter\npositioned\nproximal to the clot.\nThe\nproximal end of the\nAXS Universal\nAspiration Tubing is\nconnected to the AXS\nUniversal Liner Set.\nThe AXS Universal\nLiner Set is connected\nto the Medela\nDominant Flex Pump,\nand the Medela\nDominant Flex Pump is\nturned ON. All devices\ninside of the AXS |\n\n| Predicate Device |\n| --- |\n|  |\n\nFeature Submission Subject Predicate Device Reference Device\nDevice\nVecta Aspiration\nCatheter are removed.\nThe distal end of the\nAXS Universal\nAspiration Tubing is\nattached to the\nproximal end of the\nAXS Vecta Aspiration\nCatheter. To\nstart aspiration, the\naspiration tubing clamp\non the AXS Universal\nAspiration Tubing is\nopened, and the clot is\nengaged with the AXS\nVecta Aspiration\nCatheter.\nPatient AXS Vecta\nContacting\nIntermediate Catheter Same Same\nComponents\nand its Accessories\nThe differences between the devices are not critical as demonstrated above and through the\ntesting referenced below.\nDesign Verification – Bench Testing\nTo demonstrate substantial equivalence between the Subject device, AXS Vecta Intermediate\nCatheter with proposed design changes and the currently cleared AXS Vecta Intermediate\nCatheter (Predicate device), performance testing was conducted. The tests were performed using\nstandard test methods and pre-determined acceptance criteria and all samples passed. Therefore,\nthis test data supports the argument that the AXS Vecta Intermediate Catheter has similar\nperformance characteristics as the predicate device. All the testing conducted to demonstrate",
    "also_known_as": [
      "K172167",
      "K181354",
      "K172167",
      "K181354",
      "K190833"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK200206\nDevice Name\nAXS Vecta Intermediate Catheter\nIndications for Use (Describe)\nThe AXS Vecta Intermediate Catheter is indicated for use in facilitating the insertion and guidance of appropriately sized\ninterventional devices into a selected blood vessel in the peripheral and neurovascular systems. The AXS Vecta\nIntermediate Catheter is also indicated for use as a conduit for retrieval devices.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (7/17) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\n510(k) Summary\nIntroduction:\nAccording to the requirements of 21 CFR 807.92, the following information provides sufficient\ndetails to understand the basis for a determination of substantial equivalence.\nSubmitter Name, Address, and Content:\nSubmitter: Stryker Neurovascular\n47900 Bayside Parkway\nFremont, CA 94538-6515\n(FDA Registration Number: 3008853977)\nContact: Shazia Hakim\nSr. Staff Regulatory Affairs Specialist\nPhone: 510-413-2636\nFax: 510-413-2588\nEmail: shazia.hakim@stryker.com\nDate Prepared: January 27, 2020\nTrade/Proprietary Name: AXS Vecta® Intermediate Catheter\nCommon Name: Percutaneous Catheter\nClassification Name: Percutaneous Catheter, 21CFR 870.1250 – Class II\nProduct Code: QJP and DQY\nPage 1 of 10\n\nLegally Marketed Predicate Devices\nName of Predicate Device Name of 510(k)\nManufacturer Number\nAXS Vecta Intermediate Stryker K190833\nCatheter Neurovascular",
    "Device Description": "Device Description\nThe AXS Vecta Intermediate Catheter is a single lumen, flexible, variable stiffness catheter. It\nhas a radiopaque marker band on the distal end and a Luer hub at the proximal end. The AXS\nVecta Intermediate Catheter shaft has a lubricious hydrophilic coating at the distal end (distal\n25cm) to reduce friction during use. It is packaged with one Scout Introducer, one hemostasis\nvalve, and two peel-away introducers.\nThe Scout Introducer may be used in conjunction with the AXS Vecta Intermediate Catheter to\nfacilitate in the introduction of the AXS Vecta Intermediate Catheter into distal vasculature and\naid in navigation to distal anatomy. The Scout Introducer has a lubricious hydrophilic coating at\nthe distal end to reduce friction during use. The inner lumen of the AXS Vecta Intermediate\nCatheter is compatible with the Scout Introducer, guide wires and microcatheters. The inner\nlumen of the Scout Introducer is compatible with guide wires and microcatheters of an outer\ndiameter of less than 0.044in.\nIndications for Use\nThe AXS Vecta Intermediate Catheter is indicated for use in facilitating the insertion and\nguidance of appropriately sized interventional devices into a selected blood vessel in the\nperipheral and neurovascular systems. The AXS Vecta Intermediate Catheter is also indicated for\nuse as a conduit for retrieval devices.\nPage 2 of 10\n\n| Name of Predicate Device | Name of | 510(k) |\n| --- | --- | --- |\n|  | Manufacturer | Number |\n| AXS Vecta Intermediate\nCatheter | Stryker\nNeurovascular | K190833 |\n\nTechnological Characteristics and Product Feature Comparison\nStryker Neurovascular has demonstrated the AXS Vecta® Intermediate Catheter (AXS Vecta®\n71 & 74 Intermediate Catheters) is substantially equivalent to the Predicate device, AXS Vecta\nIntermediate Catheter (K190833) and Reference device (K191768) based on the same or similar\nmaterials, similar design, and the same fundamental operating principles. A comparison of the\nSubject device with the Predicate and Reference device is summarized in Table 1: Product\nFeature Comparison of Subject Device to Predicate and Reference Device below.\nTable 1. Product Feature Comparison of Subject Device to Predicate and Reference Device\nFeature Submission Subject Predicate Device Reference Device\nDevice\nManufacturer Stryker Neurovascular Stryker Neurovascular Stryker Neurovascular\n510(k) Number K200206 K190833 K191768\nDevice Trade AXS Vecta® AXS Vecta® AXS Vecta®\nName Intermediate Intermediate Aspiration\nCatheters (AXS Catheters (AXS System (AXS Vecta®\nVecta® 71 & 74 Vecta® 71 & 74 71 & 74\nIntermediate Intermediate Aspiration Catheters)\nCatheters) Catheters)\nRegulation 21 CFR 870.1250 Same Same\nNumber\nRegulation Percutaneous Catheter Same Same\nName\nClassification II Same Same\nProduct Code QJP and DQY DQY NRY\nIntended The AXS Vecta The AXS Vecta The AXS Vecta\nUse/Indication Intermediate Catheter is Intermediate Catheter Aspiration Catheter, as\nfor Use indicated for use in is indicated for use in part of the AXS Vecta\nfacilitating the insertion facilitating the insertion Aspiration System is\nand guidance of and guidance of indicated in the\nappropriately sized appropriately sized revascularization of\ninterventional devices interventional devices patients with acute\ninto a selected blood into a selected blood ischemic stroke\nvessel in the peripheral vessel in the peripheral secondary to\nand neurovascular and neurovascular intracranial\nsystems. The AXS systems. The AXS large vessel occlusive\nVecta Intermediate Vecta Intermediate disease (within the\nPage 3 of 10\n\n| Feature |  | Submission Subject |  | Predicate Device | Reference Device |\n| --- | --- | --- | --- | --- | --- |\n|  |  | Device |  |  |  |\n|  |  |  |  |  |  |\n| Manufacturer | Stryker Neurovascular |  |  | Stryker Neurovascular | Stryker Neurovascular |\n| 510(k) Number | K200206 |  |  | K190833 | K191768 |\n| Device Trade\nName | AXS Vecta®\nIntermediate\nCatheters (AXS\nVecta® 71 & 74\nIntermediate\nCatheters) |  |  | AXS Vecta®\nIntermediate\nCatheters (AXS\nVecta® 71 & 74\nIntermediate\nCatheters) | AXS Vecta®\nAspiration\nSystem (AXS Vecta®\n71 & 74\nAspiration Catheters) |\n| Regulation\nNumber | 21 CFR 870.1250 |  |  | Same | Same |\n| Regulation\nName | Percutaneous Catheter |  |  | Same | Same |\n| Classification | II |  |  | Same | Same |\n| Product Code | QJP and DQY |  |  | DQY | NRY |\n| Intended\nUse/Indication\nfor Use | The AXS Vecta\nIntermediate Catheter is\nindicated for use in\nfacilitating the insertion\nand guidance of\nappropriately sized\ninterventional devices\ninto a selected blood\nvessel in the peripheral\nand neurovascular\nsystems. The AXS\nVecta Intermediate |  |  | The AXS Vecta\nIntermediate Catheter\nis indicated for use in\nfacilitating the insertion\nand guidance of\nappropriately sized\ninterventional devices\ninto a selected blood\nvessel in the peripheral\nand neurovascular\nsystems. The AXS\nVecta Intermediate | The AXS Vecta\nAspiration Catheter, as\npart of the AXS Vecta\nAspiration System is\nindicated in the\nrevascularization of\npatients with acute\nischemic stroke\nsecondary to\nintracranial\nlarge vessel occlusive\ndisease (within the |\n\n| Predicate Device |\n| --- |\n|  |\n\nFeature Submission Subject Predicate Device Reference Device\nDevice\nCatheter is also Catheter is also internal carotid, middle\nindicated for use as a indicated for use as a cerebral – M1 and M2\nconduit for retrieval conduit for retrieval segments, basilar, and\ndevices. devices. vertebral arteries)\nwithin 8 hours of\nsymptom onset.\nPatients who are\nineligible for\nintravenous tissue\nplasminogen activator\n(IV t‐PA) or who\nfailed IV t‐PA\ntherapy are candidates\nfor treatment.\nDevice The AXS Vecta The AXS Vecta The AXS Vecta\nDescription Intermediate Catheter is Intermediate Catheter Aspiration Catheter is\nadvanced into the is advanced into the advanced into the\nneurovasculature by a neurovasculature by a neurovasculature by a\nphysician trained physician trained physician trained in\ninterventional interventional interventional\nendovascular endovascular endovascular\nprocedures using a procedures using a procedures using a\ncompatible sheath or compatible sheath or compatible sheath or\nguide catheter, and over guide catheter, and guide catheter, and\nthe appropriately sized over the appropriately over an appropriately\nmicrocatheter, guide sized microcatheter, sized\nwire, and/or the Scout guide wire, and/or the microcatheter, guide\nIntroducer. Two peel Scout Introducer. Two wire, and/or the Scout\naway introducer peel away introducer Introducer. Two peel-\nsheaths are provided in sheaths are provided in away introducer\nthe package to provide the package to provide sheaths are provided in\nsupport and facilitate support and facilitate the package to provide\nthe introduction of the the introduction of the support and facilitate\nAXS Vecta AXS Vecta the introduction of the\nIntermediate Catheter Intermediate Catheter AXS Vecta Aspiration\ntip into the tip into the Catheter tip into the\nsheath/guide catheter sheath/guide catheter sheath/guide catheter\nvalve. Once the valve. Once the valve. Once the\nassembly is inserted, assembly is inserted, assembly is inserted,\nthe peel-away the peel-away the peelaway\nintroducer sheath can introducer sheath can introducer sheath can\nbe removed. Under be removed. Under be removed. Under\nfluoroscopic guidance, fluoroscopic guidance, fluoroscopic\nPage 4 of 10\n\n| Feature |  | Submission Subject |  | Predicate Device | Reference Device |\n| --- | --- | --- | --- | --- | --- |\n|  |  | Device |  |  |  |\n|  |  |  |  |  |  |\n|  | Catheter is also\nindicated for use as a\nconduit for retrieval\ndevices. |  |  | Catheter is also\nindicated for use as a\nconduit for retrieval\ndevices. | internal carotid, middle\ncerebral – M1 and M2\nsegments, basilar, and\nvertebral arteries)\nwithin 8 hours of\nsymptom onset.\nPatients who are\nineligible for\nintravenous tissue\nplasminogen activator\n(IV t‐PA) or who\nfailed IV t‐PA\ntherapy are candidates\nfor treatment. |\n| Device\nDescription | The AXS Vecta\nIntermediate Catheter is\nadvanced into the\nneurovasculature by a\nphysician trained\ninterventional\nendovascular\nprocedures using a\ncompatible sheath or\nguide catheter, and over\nthe appropriately sized\nmicrocatheter, guide\nwire, and/or the Scout\nIntroducer. Two peel\naway introducer\nsheaths are provided in\nthe package to provide\nsupport and facilitate\nthe introduction of the\nAXS Vecta\nIntermediate Catheter\ntip into the\nsheath/guide catheter\nvalve. Once the\nassembly is inserted,\nthe peel-away\nintroducer sheath can\nbe removed. Under\nfluoroscopic guidance, |  |  | The AXS Vecta\nIntermediate Catheter\nis advanced into the\nneurovasculature by a\nphysician trained\ninterventional\nendovascular\nprocedures using a\ncompatible sheath or\nguide catheter, and\nover the appropriately\nsized microcatheter,\nguide wire, and/or the\nScout Introducer. Two\npeel away introducer\nsheaths are provided in\nthe package to provide\nsupport and facilitate\nthe introduction of the\nAXS Vecta\nIntermediate Catheter\ntip into the\nsheath/guide catheter\nvalve. Once the\nassembly is inserted,\nthe peel-away\nintroducer sheath can\nbe removed. Under\nfluoroscopic guidance, | The AXS Vecta\nAspiration Catheter is\nadvanced into the\nneurovasculature by a\nphysician trained in\ninterventional\nendovascular\nprocedures using a\ncompatible sheath or\nguide catheter, and\nover an appropriately\nsized\nmicrocatheter, guide\nwire, and/or the Scout\nIntroducer. Two peel-\naway introducer\nsheaths are provided in\nthe package to provide\nsupport and facilitate\nthe introduction of the\nAXS Vecta Aspiration\nCatheter tip into the\nsheath/guide catheter\nvalve. Once the\nassembly is inserted,\nthe peelaway\nintroducer sheath can\nbe removed. Under\nfluoroscopic |\n\n| Predicate Device |\n| --- |\n|  |\n\nFeature Submission Subject Predicate Device Reference Device\nDevice\nthe assembly can be the assembly can be guidance, the assembly\nadvanced through the advanced through the can be advanced\nvasculature to the vasculature to the through the vasculature\ndesired location. desired location. to the intended vascular\nsite, with the distal end\nof the AXS Vecta\nAspiration Catheter\npositioned\nproximal to the clot.\nThe proximal end of\nthe AXS Universal\nAspiration Tubing is\nconnected to the AXS\nUniversal Liner Set.\nThe AXS Universal\nLiner Set is connected\nto the Medela\nDominant Flex Pump,\nand the Medela\nDominant Flex Pump is\nturned ON. All devices\ninside of the AXS\nVecta Aspiration\nCatheter are removed.\nThe distal end of the\nAXS Universal\nAspiration Tubing is\nattached to the\nproximal end of the\nAXS Vecta Aspiration\nCatheter. To\nstart aspiration, the\naspiration tubing clamp\non the AXS Universal\nAspiration Tubing is\nopened, and the clot is\nengaged with the AXS\nVecta Aspiration\nCatheter.\nAccessory Hemostasis Valve, 2\nDevices\nPeel-Away\nProvided (not in Introducers Same Same\ndirect contact\nScout Introducer\nwith patient)\nPage 5 of 10\n\n| Feature |  | Submission Subject |  | Predicate Device | Reference Device |\n| --- | --- | --- | --- | --- | --- |\n|  |  | Device |  |  |  |\n|  |  |  |  |  |  |\n|  | the assembly can be\nadvanced through the\nvasculature to the\ndesired location. |  |  | the assembly can be\nadvanced through the\nvasculature to the\ndesired location. | guidance, the assembly\ncan be advanced\nthrough the vasculature\nto the intended vascular\nsite, with the distal end\nof the AXS Vecta\nAspiration Catheter\npositioned\nproximal to the clot.\nThe proximal end of\nthe AXS Universal\nAspiration Tubing is\nconnected to the AXS\nUniversal Liner Set.\nThe AXS Universal\nLiner Set is connected\nto the Medela\nDominant Flex Pump,\nand the Medela\nDominant Flex Pump is\nturned ON. All devices\ninside of the AXS\nVecta Aspiration\nCatheter are removed.\nThe distal end of the\nAXS Universal\nAspiration Tubing is\nattached to the\nproximal end of the\nAXS Vecta Aspiration\nCatheter. To\nstart aspiration, the\naspiration tubing clamp\non the AXS Universal\nAspiration Tubing is\nopened, and the clot is\nengaged with the AXS\nVecta Aspiration\nCatheter. |\n| Accessory\nDevices\nProvided (not in\ndirect contact\nwith patient) | Hemostasis Valve, 2\nPeel-Away\nIntroducers\nScout Introducer |  |  | Same | Same |\n\n| Predicate Device |\n| --- |\n|  |\n\nFeature Submission Subject Predicate Device Reference Device\nDevice\nOuter Jacket Polymeric catheter Same Same\nProximal Shaft Same as Subject\nVestamid/Pebax Vestamid\ndevice\nReinforcement Same materials, but\nStainless Same as Subject\ndifferent wind\nSteel/Nitinol device\npattern)\nStrain Relief Polyolefin Same Same\nInner Layer PTFE Same Same\nCatheter Hub Nylon Same Same\nMarker Band Platinum/Iridium Same Same\nAdhesive Same as Subject\nDymax Cyanoacrylate\ndevice\nOuter Jacket\nHydrophilic Coating Same Same\nCoating\nLabeled Shaft Distal OD: Distal OD: Distal OD:\nOuter Diameter Vecta 71: 0.082 in. Same Same\nVecta 74: 0.083 in.\nProximal OD: Proximal OD:\nProximal OD: Same Same\nVecta 71: 0.085 in.\nVecta 74: 0.087 in.\nEffective 115, 125, 132 cm\nSame Same\nLengths\nDistal ID 0.071 in.\nSame Same\n0.074 in.\nProximal ID 0.071 in.\nSame Same\n0.074 in.\nPackaging Tyvek/Nylon Pouch,\nMaterials\npolyethylene support\nand Same Same\ntube, packaging card,\nConfiguration\nSBS carton\nSterilization EO Sterilization\nSame Same\nMethod\nHow Supplied Single Use/Sterile Same Same\nPrinciples of The AXS Vecta The AXS Vecta The AXS Vecta\nOperation\nIntermediate Catheter is Intermediate Catheter Aspiration Catheter is\nadvanced into the is advanced into the advanced into the\nneurovasculature by a neurovasculature by a neurovasculature by a\nphysician trained in physician trained in physician trained in\ninterventional interventional interventional\nendovascular endovascular endovascular\nprocedures using a procedures using a procedures using a\ncompatible sheath or compatible sheath or compatible sheath or\nPage 6 of 10\n\n| Feature |  | Submission Subject |  | Predicate Device | Reference Device |\n| --- | --- | --- | --- | --- | --- |\n|  |  | Device |  |  |  |\n|  |  |  |  |  |  |\n| Outer Jacket | Polymeric catheter |  |  | Same | Same |\n| Proximal Shaft | Vestamid/Pebax |  |  | Vestamid | Same as Subject\ndevice |\n| Reinforcement | Stainless\nSteel/Nitinol |  |  | Same materials, but\ndifferent wind\npattern) | Same as Subject\ndevice |\n| Strain Relief | Polyolefin |  |  | Same | Same |\n| Inner Layer | PTFE |  |  | Same | Same |\n| Catheter Hub | Nylon |  |  | Same | Same |\n| Marker Band | Platinum/Iridium |  |  | Same | Same |\n| Adhesive | Dymax |  |  | Cyanoacrylate | Same as Subject\ndevice |\n| Outer Jacket\nCoating | Hydrophilic Coating |  |  | Same | Same |\n| Labeled Shaft\nOuter Diameter | Distal OD:\nVecta 71: 0.082 in.\nVecta 74: 0.083 in.\nProximal OD:\nVecta 71: 0.085 in.\nVecta 74: 0.087 in. |  |  | Distal OD:\nSame\nProximal OD:\nSame | Distal OD:\nSame\nProximal OD:\nSame |\n| Effective\nLengths | 115, 125, 132 cm |  |  | Same | Same |\n| Distal ID | 0.071 in.\n0.074 in. |  |  | Same | Same |\n| Proximal ID | 0.071 in.\n0.074 in. |  |  | Same | Same |\n| Packaging\nMaterials\nand\nConfiguration | Tyvek/Nylon Pouch,\npolyethylene support\ntube, packaging card,\nSBS carton |  |  | Same | Same |\n| Sterilization\nMethod | EO Sterilization |  |  | Same | Same |\n| How Supplied | Single Use/Sterile |  |  | Same | Same |\n| Principles of\nOperation | The AXS Vecta\nIntermediate Catheter is\nadvanced into the\nneurovasculature by a\nphysician trained in\ninterventional\nendovascular\nprocedures using a\ncompatible sheath or |  |  | The AXS Vecta\nIntermediate Catheter\nis advanced into the\nneurovasculature by a\nphysician trained in\ninterventional\nendovascular\nprocedures using a\ncompatible sheath or | The AXS Vecta\nAspiration Catheter is\nadvanced into the\nneurovasculature by a\nphysician trained in\ninterventional\nendovascular\nprocedures using a\ncompatible sheath or |\n\n| Predicate Device |\n| --- |\n|  |\n\nFeature Submission Subject Predicate Device Reference Device\nDevice\nguide catheter, and over guide catheter, and guide catheter, and\nan appropriately sized over an appropriately over an appropriately\nmicrocatheter, guide sized microcatheter, sized\nwire, and/or the Scout guide wire, and/or the microcatheter, guide\nIntroducer. Two peel- Scout Introducer. Two wire, and/or the Scout\naway introducer peel-away introducer Introducer. Two peel-\nsheaths are provided in sheaths are provided in away introducer\nthe package to provide the package to provide sheaths are provided in\nsupport and facilitate support and facilitate the package to provide\nthe introduction of the the introduction of the support and facilitate\nAXS Vecta AXS Vecta the introduction of the\nIntermediate Catheter Intermediate Catheter AXS Vecta Aspiration\ntip and the Scout tip and the Scout Catheter tip into the\nIntroducer into the Introducer into the sheath/guide catheter\nsheath/guide catheter sheath/guide catheter valve. Once the\nvalve. Once the valve. Once the assembly is inserted,\nassembly is inserted, assembly is inserted, the peelaway\nthe peel-away the peel-away introducer sheath can\nintroducer can be introducer can be be removed. Under\nremoved. Under removed. Under fluoroscopic\nfluoroscopic guidance, fluoroscopic guidance, guidance, the assembly\nthe assembly can be the assembly can be can be advanced\nadvanced through the advanced through the through the vasculature\nvasculature to the vasculature to the to the intended vascular\ndesired location. desired location. site, with the distal end\nof the AXS Vecta\nAspiration Catheter\npositioned\nproximal to the clot.\nThe\nproximal end of the\nAXS Universal\nAspiration Tubing is\nconnected to the AXS\nUniversal Liner Set.\nThe AXS Universal\nLiner Set is connected\nto the Medela\nDominant Flex Pump,\nand the Medela\nDominant Flex Pump is\nturned ON. All devices\ninside of the AXS\nPage 7 of 10\n\n| Feature |  | Submission Subject |  | Predicate Device | Reference Device |\n| --- | --- | --- | --- | --- | --- |\n|  |  | Device |  |  |  |\n|  |  |  |  |  |  |\n|  | guide catheter, and over\nan appropriately sized\nmicrocatheter, guide\nwire, and/or the Scout\nIntroducer. Two peel-\naway introducer\nsheaths are provided in\nthe package to provide\nsupport and facilitate\nthe introduction of the\nAXS Vecta\nIntermediate Catheter\ntip and the Scout\nIntroducer into the\nsheath/guide catheter\nvalve. Once the\nassembly is inserted,\nthe peel-away\nintroducer can be\nremoved. Under\nfluoroscopic guidance,\nthe assembly can be\nadvanced through the\nvasculature to the\ndesired location. |  |  | guide catheter, and\nover an appropriately\nsized microcatheter,\nguide wire, and/or the\nScout Introducer. Two\npeel-away introducer\nsheaths are provided in\nthe package to provide\nsupport and facilitate\nthe introduction of the\nAXS Vecta\nIntermediate Catheter\ntip and the Scout\nIntroducer into the\nsheath/guide catheter\nvalve. Once the\nassembly is inserted,\nthe peel-away\nintroducer can be\nremoved. Under\nfluoroscopic guidance,\nthe assembly can be\nadvanced through the\nvasculature to the\ndesired location. | guide catheter, and\nover an appropriately\nsized\nmicrocatheter, guide\nwire, and/or the Scout\nIntroducer. Two peel-\naway introducer\nsheaths are provided in\nthe package to provide\nsupport and facilitate\nthe introduction of the\nAXS Vecta Aspiration\nCatheter tip into the\nsheath/guide catheter\nvalve. Once the\nassembly is inserted,\nthe peelaway\nintroducer sheath can\nbe removed. Under\nfluoroscopic\nguidance, the assembly\ncan be advanced\nthrough the vasculature\nto the intended vascular\nsite, with the distal end\nof the AXS Vecta\nAspiration Catheter\npositioned\nproximal to the clot.\nThe\nproximal end of the\nAXS Universal\nAspiration Tubing is\nconnected to the AXS\nUniversal Liner Set.\nThe AXS Universal\nLiner Set is connected\nto the Medela\nDominant Flex Pump,\nand the Medela\nDominant Flex Pump is\nturned ON. All devices\ninside of the AXS |\n\n| Predicate Device |\n| --- |\n|  |\n\nFeature Submission Subject Predicate Device Reference Device\nDevice\nVecta Aspiration\nCatheter are removed.\nThe distal end of the\nAXS Universal\nAspiration Tubing is\nattached to the\nproximal end of the\nAXS Vecta Aspiration\nCatheter. To\nstart aspiration, the\naspiration tubing clamp\non the AXS Universal\nAspiration Tubing is\nopened, and the clot is\nengaged with the AXS\nVecta Aspiration\nCatheter.\nPatient AXS Vecta\nContacting\nIntermediate Catheter Same Same\nComponents\nand its Accessories\nThe differences between the devices are not critical as demonstrated above and through the\ntesting referenced below.\nDesign Verification – Bench Testing\nTo demonstrate substantial equivalence between the Subject device, AXS Vecta Intermediate\nCatheter with proposed design changes and the currently cleared AXS Vecta Intermediate\nCatheter (Predicate device), performance testing was conducted. The tests were performed using\nstandard test methods and pre-determined acceptance criteria and all samples passed. Therefore,\nthis test data supports the argument that the AXS Vecta Intermediate Catheter has similar\nperformance characteristics as the predicate device. All the testing conducted to demonstrate",
    "Substantial Equivalence": "substantial equivalence are presented in Table 2: Performance Testing Summary below.\nPage 8 of 10\n\n| Feature |  | Submission Subject |  | Predicate Device | Reference Device |\n| --- | --- | --- | --- | --- | --- |\n|  |  | Device |  |  |  |\n|  |  |  |  |  |  |\n|  |  |  |  |  | Vecta Aspiration\nCatheter are removed.\nThe distal end of the\nAXS Universal\nAspiration Tubing is\nattached to the\nproximal end of the\nAXS Vecta Aspiration\nCatheter. To\nstart aspiration, the\naspiration tubing clamp\non the AXS Universal\nAspiration Tubing is\nopened, and the clot is\nengaged with the AXS\nVecta Aspiration\nCatheter. |\n| Patient\nContacting\nComponents | AXS Vecta\nIntermediate Catheter\nand its Accessories |  |  | Same | Same |\n\n| Predicate Device |\n| --- |\n|  |\n\nTable 2. Performance Testing Summary\nTest Method Summary Conclusion\nAll units met the acceptance criteria and passed Packaging\nVisual Inspection (Packaging: Pouch Visual)\nVisual Inspection\nAll units met the acceptance criteria and passed Packaging\nVisual Inspection (Packaging: Undamaged Product)\nVisual Inspection\nAll units met the acceptance criteria and passed Tensile\nTensile Strength\nStrength testing.\nAll units met the acceptance criteria and passed PTFE\nPTFE Delamination\nDelamination testing\nAll samples met acceptance criteria and passed Torque\nTorque Strength\nStrength testing.\nAll samples met acceptance criteria and passed Catheter Burst\nCatheter Burst\ntesting\nLeak (Liquid)\nAll samples met acceptance criteria and passed the Air and\nLiquid Leakage testing.\nLeak\nAll samples met acceptance criteria and passed Dimensional\nDimensional (ID, OD, & Working Length)\ntesting.\nAll samples met acceptance criteria and passed Kink\nKink Reistance\nResistance testing.\nAll samples met acceptance criteria and passed both the\nVisual Inspection (Transition & Tip)\ntransition and tip visual inspections.\nAll samples met acceptance criteria and passed Tip Flexibility\nTip Flexibility\ntesting.\nAll samples met acceptance criteria and passed Friction Force\nFriction Force\ntesting.\nDesign Validation – Simulated-Use Testing\nThe modified AXS Vecta Intermediate Catheter (Subject device) was evaluated through\nsimulated use testing using standard bench top models which included tortuosity of worst-case\npathways in which the AXS Vecta Intermediate Catheter would traverse. The modified AXS\nVecta Intermediate Catheter met all relevant user needs.\nPage 9 of 10\n\n| Test Method Summary | Conclusion |\n| --- | --- |\n| Visual Inspection (Packaging: Pouch Visual) | All units met the acceptance criteria and passed Packaging\nVisual Inspection |\n| Visual Inspection (Packaging: Undamaged Product) | All units met the acceptance criteria and passed Packaging\nVisual Inspection |\n| Tensile Strength | All units met the acceptance criteria and passed Tensile\nStrength testing. |\n| PTFE Delamination | All units met the acceptance criteria and passed PTFE\nDelamination testing |\n| Torque Strength | All samples met acceptance criteria and passed Torque\nStrength testing. |\n| Catheter Burst | All samples met acceptance criteria and passed Catheter Burst\ntesting |\n| Leak (Liquid) | All samples met acceptance criteria and passed the Air and\nLiquid Leakage testing. |\n| Leak |  |\n| Dimensional (ID, OD, & Working Length) | All samples met acceptance criteria and passed Dimensional\ntesting. |\n| Kink Reistance | All samples met acceptance criteria and passed Kink\nResistance testing. |\n| Visual Inspection (Transition & Tip) | All samples met acceptance criteria and passed both the\ntransition and tip visual inspections. |\n| Tip Flexibility | All samples met acceptance criteria and passed Tip Flexibility\ntesting. |\n| Friction Force | All samples met acceptance criteria and passed Friction Force\ntesting. |\n\nPerformance Data – Animal, Clinical\nNo animal or clinical study was conducted as bench testing was determined sufficient for\nverification and validation purposes.\nShelf Life Testing\nShelf life testing previously conducted for the AXS Vecta Aspiration System was used to\nsupport the changes to AXS Vecta Intermediate Catheters and can be found in K172167 and\nK181354. Shelf life testing was not performed since it was determined that there is no impact on\nmaterial degradation and the design changes do not impact the overall efficacy and\nsafety of the device.\nSterilization\nThe subject device is sterilized by 100% EtO and has been adopted into a validated sterilization\nprocess in accordance with the principles of AAMI TIR 28:2016 Product Adoption & Process\nEquivalence for Ethylene Oxide Sterilization and per the requirements of ISO 11135:2014\nSterilization of health-care products – Ethylene oxide – Requirements for the development,\nvalidation and routine control of a sterilization process for medical devices.\nBiocompatibility\nBiocompatibility testing previously conducted for the AXS Vecta Aspiration System was used\nto support the changes to AXS Vecta Intermediate Catheters and can be found in K172167 and\nK181354. Additionally, though no biological risks were identified, confirmatory tests\n(cytotoxicity, sensitization and irritation) were conducted to confirm that there is no impact on\nexisting biocompatibility study. Based on the testing results, the AXS Vecta Intermediate\nCatheters with the design change is free from biological hazard per ISO 10993-1.\nSummary of Substantial Equivalence\nBased on the conclusions drawn from risk assessment and the bench testing results summarized\nabove, the Subject device demonstrates substantial equivalence to the legally marketed Predicate\ndevice (K190833).\nPage 10 of 10"
  }
}