{
  "source_pdf": "dural-substitute--medtronic--durepair-dura-regeneration-matrix--510k.pdf",
  "clearance_number": "K161370",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description:\nDurepair® Dura Regeneration Matrix is a collagen implant for the repair of defects in the\ndura mater. Durepair is supplied sterile, in a double-peel package, and is intended for single\n(one-time) use-only. Durepair is available in a variety of sizes intended to be cut by the\nsurgeon to the desired shape.\nIndications for Use:\nDurepair is indicated as a dura substitute for the repair of the dura mater.\nSummary of Technological Characteristics Compared to the Predicate Device:\nThe proposed Durepair Dura Regeneration Matrix incorporates the same basic\ntechnological characteristics as the predicate device. The manufacturing process change\nrelative to the predicate device did not affect the device design, indications of use, material\nor the fundamental technology of the device.\n\nTable 1 – Summary of Technological Characteristics Comparison between Predicate\nDurepair Device and Proposed Durepair Device\nTechnological Predicate Durepair Device Proposed Durepair Device\nCharacteristic\nFundamental Collagen implant for the repair of Same. The Fundamental Technology has\nTechnology the defects in the dura mater not changed.\nSizes Durepair is available in different\nsizes\n1” x 1”\nSame. The length or width sizes or\n1” x 3”\ntolerances have not changed\n2” x 2”\n3” x 3”\n4” x 5”\n5” x 8”\nUse of suture allowed to secure Same. This characteristic has not\nSuturability\ndevice changed.\nCollagen matrix harvested from Same. The proposed device is made\nMaterial\nprocessed fetal bovine materials from the collagen matrix\nDurepair can be cut ot size based Same. This characteristic has not\nCut product to size\non user need changed.\nManufacturing\nProcess (Use of Use of organic solvents No use of organic solvents. Replacement\nSolvents) with equivalent processing step.\nTable 2 – Summary of Bench Top Testing:\nThe following bench testing was submitted in support of substantial equivalence.\nTest Method Summary for\nTest Results for Proposed Durepair device\nProposed Durepair device\nAll samples met the acceptance criteria,\nThe specified length or width had a\ndemonstrating that there are no concerns\ntolerance of ± 5%. Measured with\nSizes regarding the physical attributes of the\ndigital calipers and were inspected\nproposed device in comparison to the\n100%.\npredicate device.\nTensile Strength must be an average\nTensile 5 MPa minimum. All skins were\nStrength sampled at the two thinnest corners All samples met the acceptance criteria,\nof each skin representing worst case. demonstrating that there are no concerns\nTensile Stiffness must have an regarding the strength and stiffness\naverage 225 MPa maximum. All skins attributes of the proposed device in\nTensile\nwere sampled at the two thinnest comparison to the predicate device.\nStiffness\ncorners of each skin representing\nworst case.\n\n| Technological\nCharacteristic | Predicate Durepair Device | Proposed Durepair Device |\n| --- | --- | --- |\n| Fundamental\nTechnology | Collagen implant for the repair of\nthe defects in the dura mater | Same. The Fundamental Technology has\nnot changed. |\n| Sizes | Durepair is available in different\nsizes\n1” x 1”\n1” x 3”\n2” x 2”\n3” x 3”\n4” x 5”\n5” x 8” | Same. The length or width sizes or\ntolerances have not changed |\n| Suturability | Use of suture allowed to secure\ndevice | Same. This characteristic has not\nchanged. |\n| Material | Collagen matrix harvested from\nprocessed fetal bovine materials | Same. The proposed device is made\nfrom the collagen matrix |\n| Cut product to size | Durepair can be cut ot size based\non user need | Same. This characteristic has not\nchanged. |\n| Manufacturing\nProcess (Use of\nSolvents) | Use of organic solvents | No use of organic solvents. Replacement\nwith equivalent processing step. |\n\n| Test | Test Method Summary for\nProposed Durepair device | Results for Proposed Durepair device |\n| --- | --- | --- |\n| Sizes | The specified length or width had a\ntolerance of ± 5%. Measured with\ndigital calipers and were inspected\n100%. | All samples met the acceptance criteria,\ndemonstrating that there are no concerns\nregarding the physical attributes of the\nproposed device in comparison to the\npredicate device. |\n| Tensile\nStrength | Tensile Strength must be an average\n5 MPa minimum. All skins were\nsampled at the two thinnest corners\nof each skin representing worst case. | All samples met the acceptance criteria,\ndemonstrating that there are no concerns\nregarding the strength and stiffness\nattributes of the proposed device in\ncomparison to the predicate device. |\n| Tensile\nStiffness | Tensile Stiffness must have an\naverage 225 MPa maximum. All skins\nwere sampled at the two thinnest\ncorners of each skin representing\nworst case. |  |\n\nTest Method Summary for\nTest Results for Proposed Durepair device\nProposed Durepair device\nAt a pull rate of 20mm/min, 3 mm\nAll samples met the acceptance criteria,\nsuture bite using polypropylene 4-0\nSuture demonstrating that there are no concerns\nsuture, suture strength must be a\nRetention regarding the ability to maintain a suture\nMinimum of 5 N. Two suture retention\nStrength on the proposed device in comparison to\nsamples were taken from the thinnest\nthe predicate device.\n(weakest) areas of each skin.\nWet shrink Temperature – Hydrated\nAll samples met the acceptance criteria,\nspecimens must be 58° - 67° C (an in\ndemonstrating that there are no concerns\nWet Shrink process specification). A Differential\nregarding the ability to maintain a suture\nTemperature Scanning Colorimeter was used.\non the proposed device in comparison to\nIndicator that the scaffold has not\nthe predicate device.\nbeen damaged during processing.\nAll samples met the acceptance criteria,\nNo visible through pores should be demonstrating that there are no concerns\nPore Size seen and this test helps determine regarding the physical attributes of\nthe material porosity proposed device in comparison to the\npredicate device.\nAll samples met the acceptance criteria,\nTime to hydrate must be less than or demonstrating that there are no concerns\nHydration Rate equal to 3 minutes. Saline solution is regarding the hydration rate time of\nused to hydrate at room temperature proposed device in comparison to the\npredicate device.\nAll samples met the acceptance criteria,\nNo cells or cellular/nuclear debris\ndemonstrating that there are no concerns\nHistology (Wet evident.\nregarding the contents of the proposed\nEBM) To demonstrate the EBM is free of\ndevice in comparison to the predicate\ncells and cellular/nuclear debris\ndevice.\nSafety Must be non-pyrogenic (Less than or All samples met the acceptance criteria,\nequal to 2.15 EU/device) demonstrating that there are no concerns\nNo bacterial endotoxins verified per regarding the contents of the proposed\neach production lot. device in comparison to the predicate\ndevice.\nBioburden No bioburden observed in the final All samples met the acceptance criteria,\nrinse water, 0 CFUs for each lot. demonstrating that there are no concerns\nFinal rinse water samples collected regarding the contents of the proposed\nfor each lot. device in comparison to the predicate\ndevice.\nIn all cases, the results of bench testing met applicable pre-established acceptance criteria\nand raised no concerns regarding safety and effectiveness relative to the predicate device.\nTherefore, the bench testing summarized above supports the substantial equivalence of\nDurepair® Dura Regeneration Matrix and the predicate device.\n\n| Test | Test Method Summary for\nProposed Durepair device | Results for Proposed Durepair device |\n| --- | --- | --- |\n| Suture\nRetention\nStrength | At a pull rate of 20mm/min, 3 mm\nsuture bite using polypropylene 4-0\nsuture, suture strength must be a\nMinimum of 5 N. Two suture retention\nsamples were taken from the thinnest\n(weakest) areas of each skin. | All samples met the acceptance criteria,\ndemonstrating that there are no concerns\nregarding the ability to maintain a suture\non the proposed device in comparison to\nthe predicate device. |\n| Wet Shrink\nTemperature | Wet shrink Temperature – Hydrated\nspecimens must be 58° - 67° C (an in\nprocess specification). A Differential\nScanning Colorimeter was used.\nIndicator that the scaffold has not\nbeen damaged during processing. | All samples met the acceptance criteria,\ndemonstrating that there are no concerns\nregarding the ability to maintain a suture\non the proposed device in comparison to\nthe predicate device. |\n| Pore Size | No visible through pores should be\nseen and this test helps determine\nthe material porosity | All samples met the acceptance criteria,\ndemonstrating that there are no concerns\nregarding the physical attributes of\nproposed device in comparison to the\npredicate device. |\n| Hydration Rate | Time to hydrate must be less than or\nequal to 3 minutes. Saline solution is\nused to hydrate at room temperature | All samples met the acceptance criteria,\ndemonstrating that there are no concerns\nregarding the hydration rate time of\nproposed device in comparison to the\npredicate device. |\n| Histology (Wet\nEBM) | No cells or cellular/nuclear debris\nevident.\nTo demonstrate the EBM is free of\ncells and cellular/nuclear debris | All samples met the acceptance criteria,\ndemonstrating that there are no concerns\nregarding the contents of the proposed\ndevice in comparison to the predicate\ndevice. |\n| Safety | Must be non-pyrogenic (Less than or\nequal to 2.15 EU/device)\nNo bacterial endotoxins verified per\neach production lot. | All samples met the acceptance criteria,\ndemonstrating that there are no concerns\nregarding the contents of the proposed\ndevice in comparison to the predicate\ndevice. |\n| Bioburden | No bioburden observed in the final\nrinse water, 0 CFUs for each lot.\nFinal rinse water samples collected\nfor each lot. | All samples met the acceptance criteria,\ndemonstrating that there are no concerns\nregarding the contents of the proposed\ndevice in comparison to the predicate\ndevice. |\n\nBiocompatibility Testing:\nTable 3 – Summary of Biocompatibility Testing:\nTest Test Method Summary Result\nPass.\nNo calcification. Samples implanted into\nNo calcification was\nweanling rats for 4 weeks, explants were\nCalcification\nexamined grossly and microscopically. present in the\nSamples were tested for potential for calcification. samples.\nPer ISO 10993-5 Pass.\nTest item considered non-cytotoxic if none of None of the cultures\ncultures exposed to test item show greater than showed greater than\nCytotoxicity\nmild reactivity (grade 2) grade 2 of reactivity.\nLots tested for biological reactivity by exposing\nmouse fibroblasts to a MEM elution of product.\nPass.\nPer ISO 10993-10\nSkin Sensitization Study All test animals\nNo significant dermal contact sensitization.\n(Saline & Cottonseed Oil scored a 0 and had\nExtract of EBM was tested for allergenic potential\nExtraction) no significant dermal\nvia the guinea pig maximization test\ncontact sensitization.\nPer ISO 10993-10 Pass.\nIrritation Study, Mean reaction scores for the test articles must be Mean reaction\nIntracutaneous Injection < 1.0 scores for the test\n(Saline & Cottonseed Oil Extract of EBM was evaluated for its potential to articles were <1.0.\nExtraction) produce irritation after Intracutaneous injection in\nrabbits\nPer ISO 10993-11 Pass.\nAcute Systemic Toxicity,\nNo evidence of mortality or acute systemic No test or control\nSystemic Injection\ntoxicity. animals showed\n(Saline & Cottonseed Oil\nExtract of EBM was evaluated for its potential to signs of toxicity.\nExtraction) cause acute toxicity after intravenous and intra\nperitoneal injection in mice.\nPer ISO 10993-4 Pass.\nCorrected % hemolytic index for direct and Corrected %\nindirect contact must be < 5%. hemolytic index for\nHemolysis, Rabbit Blood\nThe samples were evaluated for hemolytic activity direct and indirect\non rabbit blood via both direct and indirect contact was < 5%.\ncontact.\nPer ISO 10993-6 Pass.\nIntramuscular\nMust be non-reactive. No reaction was\nImplantation Study (4 Samples evaluated for local tissue responses and seen in the samples.\nweeks & 12 weeks) the potential to induce local toxic effects after\nimplantation in a rat intramuscular model\nPass.\nPer ISO 10993-3\nNo 2X, or greater, increase in the mean number of\nNone of the test\nGenotoxicity, Ames article extracts\nrevertants compared to the negative control.\nReverse Mutation Assay induced a significant\nExtracts of EBM were evaluated for potential\nmutagenicity in certain bacteria via a change in their increase in number\ndependence for histidine or tryptophan. of revertants as\n\n| Test | Test Method Summary | Result |\n| --- | --- | --- |\n| Calcification | No calcification. Samples implanted into\nweanling rats for 4 weeks, explants were\nexamined grossly and microscopically.\nSamples were tested for potential for calcification. | Pass.\nNo calcification was\npresent in the\nsamples. |\n| Cytotoxicity | Per ISO 10993-5\nTest item considered non-cytotoxic if none of\ncultures exposed to test item show greater than\nmild reactivity (grade 2)\nLots tested for biological reactivity by exposing\nmouse fibroblasts to a MEM elution of product. | Pass.\nNone of the cultures\nshowed greater than\ngrade 2 of reactivity. |\n| Skin Sensitization Study\n(Saline & Cottonseed Oil\nExtraction) | Per ISO 10993-10\nNo significant dermal contact sensitization.\nExtract of EBM was tested for allergenic potential\nvia the guinea pig maximization test | Pass.\nAll test animals\nscored a 0 and had\nno significant dermal\ncontact sensitization. |\n| Irritation Study,\nIntracutaneous Injection\n(Saline & Cottonseed Oil\nExtraction) | Per ISO 10993-10\nMean reaction scores for the test articles must be\n< 1.0\nExtract of EBM was evaluated for its potential to\nproduce irritation after Intracutaneous injection in\nrabbits | Pass.\nMean reaction\nscores for the test\narticles were <1.0. |\n| Acute Systemic Toxicity,\nSystemic Injection\n(Saline & Cottonseed Oil\nExtraction) | Per ISO 10993-11\nNo evidence of mortality or acute systemic\ntoxicity.\nExtract of EBM was evaluated for its potential to\ncause acute toxicity after intravenous and intra\nperitoneal injection in mice. | Pass.\nNo test or control\nanimals showed\nsigns of toxicity. |\n| Hemolysis, Rabbit Blood | Per ISO 10993-4\nCorrected % hemolytic index for direct and\nindirect contact must be < 5%.\nThe samples were evaluated for hemolytic activity\non rabbit blood via both direct and indirect\ncontact. | Pass.\nCorrected %\nhemolytic index for\ndirect and indirect\ncontact was < 5%. |\n| Intramuscular\nImplantation Study (4\nweeks & 12 weeks) | Per ISO 10993-6\nMust be non-reactive.\nSamples evaluated for local tissue responses and\nthe potential to induce local toxic effects after\nimplantation in a rat intramuscular model | Pass.\nNo reaction was\nseen in the samples. |\n| Genotoxicity, Ames\nReverse Mutation Assay | Per ISO 10993-3\nNo 2X, or greater, increase in the mean number of\nrevertants compared to the negative control.\nExtracts of EBM were evaluated for potential\nmutagenicity in certain bacteria via a change in their\ndependence for histidine or tryptophan. | Pass.\nNone of the test\narticle extracts\ninduced a significant\nincrease in number\nof revertants as |\n\nTest Test Method Summary Result\ncompared to the\nnegative control.\nIn all cases, Durepair® passed biocompatibility testing, demonstrating that the Durepair\nchemical change process does not raise any biocompatibility concerns relative to the\npredicate device. Therefore, the biocompatibility testing summarized above supports the\nsubstantial equivalence of Durepair and the predicate device.\nConclusion:\nBased on the indications of use, design and technology similarities, performance testing\nincluding bench and biocompatibility testing performed on the proposed device, it can be\nconcluded that the proposed Durepair® Dura Regeneration Matrix is substantially\nequivalent to the currently marketed Durepair® cleared devices under K063117, K052211\nand K041000.\n\n| Test | Test Method Summary | Result |\n| --- | --- | --- |\n|  |  | compared to the\nnegative control. |",
    "indications": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\nK161370\nDevice Name\nDurepair Dura Regeneration Matrix\nIndications for Use (Describe)\nDurepair is indicated as a dura substitute for the repair of the dura mater.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/14) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\n510(k) Summary\nThis 510(k) summary is submitted in accordance with the requirements of 21 CFR 807.92.\n510(k) Owner: Medtronic Neurosurgery\n125 Cremona Drive\nGoleta, CA 93117-5503 USA\nContact Name: Manas Lele\nSenior Regulatory Affairs Specialist\nTelephone: (805) 571-8956\nEmail: Manas.M.Lele@Medtronic.com\nDate Summary Prepared: October 31, 2016\nTrade or Proprietary Name: Durepair Dura Regeneration Matrix\nCommon Name: Dura Substitute\nClassification Name: Dura Substitute\n(21 CFR §882. 882.5910, Product Code GXQ)",
    "contraindications": null,
    "sizing_specs": "Device Description:\nDurepair® Dura Regeneration Matrix is a collagen implant for the repair of defects in the\ndura mater. Durepair is supplied sterile, in a double-peel package, and is intended for single\n(one-time) use-only. Durepair is available in a variety of sizes intended to be cut by the\nsurgeon to the desired shape.\nIndications for Use:\nDurepair is indicated as a dura substitute for the repair of the dura mater.\nSummary of Technological Characteristics Compared to the Predicate Device:\nThe proposed Durepair Dura Regeneration Matrix incorporates the same basic\ntechnological characteristics as the predicate device. The manufacturing process change\nrelative to the predicate device did not affect the device design, indications of use, material\nor the fundamental technology of the device.\n\nTable 1 – Summary of Technological Characteristics Comparison between Predicate\nDurepair Device and Proposed Durepair Device\nTechnological Predicate Durepair Device Proposed Durepair Device\nCharacteristic\nFundamental Collagen implant for the repair of Same. The Fundamental Technology has\nTechnology the defects in the dura mater not changed.\nSizes Durepair is available in different\nsizes\n1” x 1”\nSame. The length or width sizes or\n1” x 3”\ntolerances have not changed\n2” x 2”\n3” x 3”\n4” x 5”\n5” x 8”\nUse of suture allowed to secure Same. This characteristic has not\nSuturability\ndevice changed.\nCollagen matrix harvested from Same. The proposed device is made\nMaterial\nprocessed fetal bovine materials from the collagen matrix\nDurepair can be cut ot size based Same. This characteristic has not\nCut product to size\non user need changed.\nManufacturing\nProcess (Use of Use of organic solvents No use of organic solvents. Replacement\nSolvents) with equivalent processing step.\nTable 2 – Summary of Bench Top Testing:\nThe following bench testing was submitted in support of substantial equivalence.\nTest Method Summary for\nTest Results for Proposed Durepair device\nProposed Durepair device\nAll samples met the acceptance criteria,\nThe specified length or width had a\ndemonstrating that there are no concerns\ntolerance of ± 5%. Measured with\nSizes regarding the physical attributes of the\ndigital calipers and were inspected\nproposed device in comparison to the\n100%.\npredicate device.\nTensile Strength must be an average\nTensile 5 MPa minimum. All skins were\nStrength sampled at the two thinnest corners All samples met the acceptance criteria,\nof each skin representing worst case. demonstrating that there are no concerns\nTensile Stiffness must have an regarding the strength and stiffness\naverage 225 MPa maximum. All skins attributes of the proposed device in\nTensile\nwere sampled at the two thinnest comparison to the predicate device.\nStiffness\ncorners of each skin representing\nworst case.\n\n| Technological\nCharacteristic | Predicate Durepair Device | Proposed Durepair Device |\n| --- | --- | --- |\n| Fundamental\nTechnology | Collagen implant for the repair of\nthe defects in the dura mater | Same. The Fundamental Technology has\nnot changed. |\n| Sizes | Durepair is available in different\nsizes\n1” x 1”\n1” x 3”\n2” x 2”\n3” x 3”\n4” x 5”\n5” x 8” | Same. The length or width sizes or\ntolerances have not changed |\n| Suturability | Use of suture allowed to secure\ndevice | Same. This characteristic has not\nchanged. |\n| Material | Collagen matrix harvested from\nprocessed fetal bovine materials | Same. The proposed device is made\nfrom the collagen matrix |\n| Cut product to size | Durepair can be cut ot size based\non user need | Same. This characteristic has not\nchanged. |\n| Manufacturing\nProcess (Use of\nSolvents) | Use of organic solvents | No use of organic solvents. Replacement\nwith equivalent processing step. |\n\n| Test | Test Method Summary for\nProposed Durepair device | Results for Proposed Durepair device |\n| --- | --- | --- |\n| Sizes | The specified length or width had a\ntolerance of ± 5%. Measured with\ndigital calipers and were inspected\n100%. | All samples met the acceptance criteria,\ndemonstrating that there are no concerns\nregarding the physical attributes of the\nproposed device in comparison to the\npredicate device. |\n| Tensile\nStrength | Tensile Strength must be an average\n5 MPa minimum. All skins were\nsampled at the two thinnest corners\nof each skin representing worst case. | All samples met the acceptance criteria,\ndemonstrating that there are no concerns\nregarding the strength and stiffness\nattributes of the proposed device in\ncomparison to the predicate device. |\n| Tensile\nStiffness | Tensile Stiffness must have an\naverage 225 MPa maximum. All skins\nwere sampled at the two thinnest\ncorners of each skin representing\nworst case. |  |\n\nTest Method Summary for\nTest Results for Proposed Durepair device\nProposed Durepair device\nAt a pull rate of 20mm/min, 3 mm\nAll samples met the acceptance criteria,\nsuture bite using polypropylene 4-0\nSuture demonstrating that there are no concerns\nsuture, suture strength must be a\nRetention regarding the ability to maintain a suture\nMinimum of 5 N. Two suture retention\nStrength on the proposed device in comparison to\nsamples were taken from the thinnest\nthe predicate device.\n(weakest) areas of each skin.\nWet shrink Temperature – Hydrated\nAll samples met the acceptance criteria,\nspecimens must be 58° - 67° C (an in\ndemonstrating that there are no concerns\nWet Shrink process specification). A Differential\nregarding the ability to maintain a suture\nTemperature Scanning Colorimeter was used.\non the proposed device in comparison to\nIndicator that the scaffold has not\nthe predicate device.\nbeen damaged during processing.\nAll samples met the acceptance criteria,\nNo visible through pores should be demonstrating that there are no concerns\nPore Size seen and this test helps determine regarding the physical attributes of\nthe material porosity proposed device in comparison to the\npredicate device.\nAll samples met the acceptance criteria,\nTime to hydrate must be less than or demonstrating that there are no concerns\nHydration Rate equal to 3 minutes. Saline solution is regarding the hydration rate time of\nused to hydrate at room temperature proposed device in comparison to the\npredicate device.\nAll samples met the acceptance criteria,\nNo cells or cellular/nuclear debris\ndemonstrating that there are no concerns\nHistology (Wet evident.\nregarding the contents of the proposed\nEBM) To demonstrate the EBM is free of\ndevice in comparison to the predicate\ncells and cellular/nuclear debris\ndevice.\nSafety Must be non-pyrogenic (Less than or All samples met the acceptance criteria,\nequal to 2.15 EU/device) demonstrating that there are no concerns\nNo bacterial endotoxins verified per regarding the contents of the proposed\neach production lot. device in comparison to the predicate\ndevice.\nBioburden No bioburden observed in the final All samples met the acceptance criteria,\nrinse water, 0 CFUs for each lot. demonstrating that there are no concerns\nFinal rinse water samples collected regarding the contents of the proposed\nfor each lot. device in comparison to the predicate\ndevice.\nIn all cases, the results of bench testing met applicable pre-established acceptance criteria\nand raised no concerns regarding safety and effectiveness relative to the predicate device.\nTherefore, the bench testing summarized above supports the substantial equivalence of\nDurepair® Dura Regeneration Matrix and the predicate device.\n\n| Test | Test Method Summary for\nProposed Durepair device | Results for Proposed Durepair device |\n| --- | --- | --- |\n| Suture\nRetention\nStrength | At a pull rate of 20mm/min, 3 mm\nsuture bite using polypropylene 4-0\nsuture, suture strength must be a\nMinimum of 5 N. Two suture retention\nsamples were taken from the thinnest\n(weakest) areas of each skin. | All samples met the acceptance criteria,\ndemonstrating that there are no concerns\nregarding the ability to maintain a suture\non the proposed device in comparison to\nthe predicate device. |\n| Wet Shrink\nTemperature | Wet shrink Temperature – Hydrated\nspecimens must be 58° - 67° C (an in\nprocess specification). A Differential\nScanning Colorimeter was used.\nIndicator that the scaffold has not\nbeen damaged during processing. | All samples met the acceptance criteria,\ndemonstrating that there are no concerns\nregarding the ability to maintain a suture\non the proposed device in comparison to\nthe predicate device. |\n| Pore Size | No visible through pores should be\nseen and this test helps determine\nthe material porosity | All samples met the acceptance criteria,\ndemonstrating that there are no concerns\nregarding the physical attributes of\nproposed device in comparison to the\npredicate device. |\n| Hydration Rate | Time to hydrate must be less than or\nequal to 3 minutes. Saline solution is\nused to hydrate at room temperature | All samples met the acceptance criteria,\ndemonstrating that there are no concerns\nregarding the hydration rate time of\nproposed device in comparison to the\npredicate device. |\n| Histology (Wet\nEBM) | No cells or cellular/nuclear debris\nevident.\nTo demonstrate the EBM is free of\ncells and cellular/nuclear debris | All samples met the acceptance criteria,\ndemonstrating that there are no concerns\nregarding the contents of the proposed\ndevice in comparison to the predicate\ndevice. |\n| Safety | Must be non-pyrogenic (Less than or\nequal to 2.15 EU/device)\nNo bacterial endotoxins verified per\neach production lot. | All samples met the acceptance criteria,\ndemonstrating that there are no concerns\nregarding the contents of the proposed\ndevice in comparison to the predicate\ndevice. |\n| Bioburden | No bioburden observed in the final\nrinse water, 0 CFUs for each lot.\nFinal rinse water samples collected\nfor each lot. | All samples met the acceptance criteria,\ndemonstrating that there are no concerns\nregarding the contents of the proposed\ndevice in comparison to the predicate\ndevice. |\n\nBiocompatibility Testing:\nTable 3 – Summary of Biocompatibility Testing:\nTest Test Method Summary Result\nPass.\nNo calcification. Samples implanted into\nNo calcification was\nweanling rats for 4 weeks, explants were\nCalcification\nexamined grossly and microscopically. present in the\nSamples were tested for potential for calcification. samples.\nPer ISO 10993-5 Pass.\nTest item considered non-cytotoxic if none of None of the cultures\ncultures exposed to test item show greater than showed greater than\nCytotoxicity\nmild reactivity (grade 2) grade 2 of reactivity.\nLots tested for biological reactivity by exposing\nmouse fibroblasts to a MEM elution of product.\nPass.\nPer ISO 10993-10\nSkin Sensitization Study All test animals\nNo significant dermal contact sensitization.\n(Saline & Cottonseed Oil scored a 0 and had\nExtract of EBM was tested for allergenic potential\nExtraction) no significant dermal\nvia the guinea pig maximization test\ncontact sensitization.\nPer ISO 10993-10 Pass.\nIrritation Study, Mean reaction scores for the test articles must be Mean reaction\nIntracutaneous Injection < 1.0 scores for the test\n(Saline & Cottonseed Oil Extract of EBM was evaluated for its potential to articles were <1.0.\nExtraction) produce irritation after Intracutaneous injection in\nrabbits\nPer ISO 10993-11 Pass.\nAcute Systemic Toxicity,\nNo evidence of mortality or acute systemic No test or control\nSystemic Injection\ntoxicity. animals showed\n(Saline & Cottonseed Oil\nExtract of EBM was evaluated for its potential to signs of toxicity.\nExtraction) cause acute toxicity after intravenous and intra\nperitoneal injection in mice.\nPer ISO 10993-4 Pass.\nCorrected % hemolytic index for direct and Corrected %\nindirect contact must be < 5%. hemolytic index for\nHemolysis, Rabbit Blood\nThe samples were evaluated for hemolytic activity direct and indirect\non rabbit blood via both direct and indirect contact was < 5%.\ncontact.\nPer ISO 10993-6 Pass.\nIntramuscular\nMust be non-reactive. No reaction was\nImplantation Study (4 Samples evaluated for local tissue responses and seen in the samples.\nweeks & 12 weeks) the potential to induce local toxic effects after\nimplantation in a rat intramuscular model\nPass.\nPer ISO 10993-3\nNo 2X, or greater, increase in the mean number of\nNone of the test\nGenotoxicity, Ames article extracts\nrevertants compared to the negative control.\nReverse Mutation Assay induced a significant\nExtracts of EBM were evaluated for potential\nmutagenicity in certain bacteria via a change in their increase in number\ndependence for histidine or tryptophan. of revertants as\n\n| Test | Test Method Summary | Result |\n| --- | --- | --- |\n| Calcification | No calcification. Samples implanted into\nweanling rats for 4 weeks, explants were\nexamined grossly and microscopically.\nSamples were tested for potential for calcification. | Pass.\nNo calcification was\npresent in the\nsamples. |\n| Cytotoxicity | Per ISO 10993-5\nTest item considered non-cytotoxic if none of\ncultures exposed to test item show greater than\nmild reactivity (grade 2)\nLots tested for biological reactivity by exposing\nmouse fibroblasts to a MEM elution of product. | Pass.\nNone of the cultures\nshowed greater than\ngrade 2 of reactivity. |\n| Skin Sensitization Study\n(Saline & Cottonseed Oil\nExtraction) | Per ISO 10993-10\nNo significant dermal contact sensitization.\nExtract of EBM was tested for allergenic potential\nvia the guinea pig maximization test | Pass.\nAll test animals\nscored a 0 and had\nno significant dermal\ncontact sensitization. |\n| Irritation Study,\nIntracutaneous Injection\n(Saline & Cottonseed Oil\nExtraction) | Per ISO 10993-10\nMean reaction scores for the test articles must be\n< 1.0\nExtract of EBM was evaluated for its potential to\nproduce irritation after Intracutaneous injection in\nrabbits | Pass.\nMean reaction\nscores for the test\narticles were <1.0. |\n| Acute Systemic Toxicity,\nSystemic Injection\n(Saline & Cottonseed Oil\nExtraction) | Per ISO 10993-11\nNo evidence of mortality or acute systemic\ntoxicity.\nExtract of EBM was evaluated for its potential to\ncause acute toxicity after intravenous and intra\nperitoneal injection in mice. | Pass.\nNo test or control\nanimals showed\nsigns of toxicity. |\n| Hemolysis, Rabbit Blood | Per ISO 10993-4\nCorrected % hemolytic index for direct and\nindirect contact must be < 5%.\nThe samples were evaluated for hemolytic activity\non rabbit blood via both direct and indirect\ncontact. | Pass.\nCorrected %\nhemolytic index for\ndirect and indirect\ncontact was < 5%. |\n| Intramuscular\nImplantation Study (4\nweeks & 12 weeks) | Per ISO 10993-6\nMust be non-reactive.\nSamples evaluated for local tissue responses and\nthe potential to induce local toxic effects after\nimplantation in a rat intramuscular model | Pass.\nNo reaction was\nseen in the samples. |\n| Genotoxicity, Ames\nReverse Mutation Assay | Per ISO 10993-3\nNo 2X, or greater, increase in the mean number of\nrevertants compared to the negative control.\nExtracts of EBM were evaluated for potential\nmutagenicity in certain bacteria via a change in their\ndependence for histidine or tryptophan. | Pass.\nNone of the test\narticle extracts\ninduced a significant\nincrease in number\nof revertants as |\n\nTest Test Method Summary Result\ncompared to the\nnegative control.\nIn all cases, Durepair® passed biocompatibility testing, demonstrating that the Durepair\nchemical change process does not raise any biocompatibility concerns relative to the\npredicate device. Therefore, the biocompatibility testing summarized above supports the\nsubstantial equivalence of Durepair and the predicate device.\nConclusion:\nBased on the indications of use, design and technology similarities, performance testing\nincluding bench and biocompatibility testing performed on the proposed device, it can be\nconcluded that the proposed Durepair® Dura Regeneration Matrix is substantially\nequivalent to the currently marketed Durepair® cleared devices under K063117, K052211\nand K041000.\n\n| Test | Test Method Summary | Result |\n| --- | --- | --- |\n|  |  | compared to the\nnegative control. |",
    "also_known_as": [
      "K063117",
      "K041000",
      "K052211"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\nK161370\nDevice Name\nDurepair Dura Regeneration Matrix\nIndications for Use (Describe)\nDurepair is indicated as a dura substitute for the repair of the dura mater.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/14) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\n510(k) Summary\nThis 510(k) summary is submitted in accordance with the requirements of 21 CFR 807.92.\n510(k) Owner: Medtronic Neurosurgery\n125 Cremona Drive\nGoleta, CA 93117-5503 USA\nContact Name: Manas Lele\nSenior Regulatory Affairs Specialist\nTelephone: (805) 571-8956\nEmail: Manas.M.Lele@Medtronic.com\nDate Summary Prepared: October 31, 2016\nTrade or Proprietary Name: Durepair Dura Regeneration Matrix\nCommon Name: Dura Substitute\nClassification Name: Dura Substitute\n(21 CFR §882. 882.5910, Product Code GXQ)",
    "Substantial Equivalence": "Predicate Device: Durepair Dura Regeneration Matrix (K063117,\nK041000 and K052211)",
    "Device Description": "Device Description:\nDurepair® Dura Regeneration Matrix is a collagen implant for the repair of defects in the\ndura mater. Durepair is supplied sterile, in a double-peel package, and is intended for single\n(one-time) use-only. Durepair is available in a variety of sizes intended to be cut by the\nsurgeon to the desired shape.\nIndications for Use:\nDurepair is indicated as a dura substitute for the repair of the dura mater.\nSummary of Technological Characteristics Compared to the Predicate Device:\nThe proposed Durepair Dura Regeneration Matrix incorporates the same basic\ntechnological characteristics as the predicate device. The manufacturing process change\nrelative to the predicate device did not affect the device design, indications of use, material\nor the fundamental technology of the device.\n\nTable 1 – Summary of Technological Characteristics Comparison between Predicate\nDurepair Device and Proposed Durepair Device\nTechnological Predicate Durepair Device Proposed Durepair Device\nCharacteristic\nFundamental Collagen implant for the repair of Same. The Fundamental Technology has\nTechnology the defects in the dura mater not changed.\nSizes Durepair is available in different\nsizes\n1” x 1”\nSame. The length or width sizes or\n1” x 3”\ntolerances have not changed\n2” x 2”\n3” x 3”\n4” x 5”\n5” x 8”\nUse of suture allowed to secure Same. This characteristic has not\nSuturability\ndevice changed.\nCollagen matrix harvested from Same. The proposed device is made\nMaterial\nprocessed fetal bovine materials from the collagen matrix\nDurepair can be cut ot size based Same. This characteristic has not\nCut product to size\non user need changed.\nManufacturing\nProcess (Use of Use of organic solvents No use of organic solvents. Replacement\nSolvents) with equivalent processing step.\nTable 2 – Summary of Bench Top Testing:\nThe following bench testing was submitted in support of substantial equivalence.\nTest Method Summary for\nTest Results for Proposed Durepair device\nProposed Durepair device\nAll samples met the acceptance criteria,\nThe specified length or width had a\ndemonstrating that there are no concerns\ntolerance of ± 5%. Measured with\nSizes regarding the physical attributes of the\ndigital calipers and were inspected\nproposed device in comparison to the\n100%.\npredicate device.\nTensile Strength must be an average\nTensile 5 MPa minimum. All skins were\nStrength sampled at the two thinnest corners All samples met the acceptance criteria,\nof each skin representing worst case. demonstrating that there are no concerns\nTensile Stiffness must have an regarding the strength and stiffness\naverage 225 MPa maximum. All skins attributes of the proposed device in\nTensile\nwere sampled at the two thinnest comparison to the predicate device.\nStiffness\ncorners of each skin representing\nworst case.\n\n| Technological\nCharacteristic | Predicate Durepair Device | Proposed Durepair Device |\n| --- | --- | --- |\n| Fundamental\nTechnology | Collagen implant for the repair of\nthe defects in the dura mater | Same. The Fundamental Technology has\nnot changed. |\n| Sizes | Durepair is available in different\nsizes\n1” x 1”\n1” x 3”\n2” x 2”\n3” x 3”\n4” x 5”\n5” x 8” | Same. The length or width sizes or\ntolerances have not changed |\n| Suturability | Use of suture allowed to secure\ndevice | Same. This characteristic has not\nchanged. |\n| Material | Collagen matrix harvested from\nprocessed fetal bovine materials | Same. The proposed device is made\nfrom the collagen matrix |\n| Cut product to size | Durepair can be cut ot size based\non user need | Same. This characteristic has not\nchanged. |\n| Manufacturing\nProcess (Use of\nSolvents) | Use of organic solvents | No use of organic solvents. Replacement\nwith equivalent processing step. |\n\n| Test | Test Method Summary for\nProposed Durepair device | Results for Proposed Durepair device |\n| --- | --- | --- |\n| Sizes | The specified length or width had a\ntolerance of ± 5%. Measured with\ndigital calipers and were inspected\n100%. | All samples met the acceptance criteria,\ndemonstrating that there are no concerns\nregarding the physical attributes of the\nproposed device in comparison to the\npredicate device. |\n| Tensile\nStrength | Tensile Strength must be an average\n5 MPa minimum. All skins were\nsampled at the two thinnest corners\nof each skin representing worst case. | All samples met the acceptance criteria,\ndemonstrating that there are no concerns\nregarding the strength and stiffness\nattributes of the proposed device in\ncomparison to the predicate device. |\n| Tensile\nStiffness | Tensile Stiffness must have an\naverage 225 MPa maximum. All skins\nwere sampled at the two thinnest\ncorners of each skin representing\nworst case. |  |\n\nTest Method Summary for\nTest Results for Proposed Durepair device\nProposed Durepair device\nAt a pull rate of 20mm/min, 3 mm\nAll samples met the acceptance criteria,\nsuture bite using polypropylene 4-0\nSuture demonstrating that there are no concerns\nsuture, suture strength must be a\nRetention regarding the ability to maintain a suture\nMinimum of 5 N. Two suture retention\nStrength on the proposed device in comparison to\nsamples were taken from the thinnest\nthe predicate device.\n(weakest) areas of each skin.\nWet shrink Temperature – Hydrated\nAll samples met the acceptance criteria,\nspecimens must be 58° - 67° C (an in\ndemonstrating that there are no concerns\nWet Shrink process specification). A Differential\nregarding the ability to maintain a suture\nTemperature Scanning Colorimeter was used.\non the proposed device in comparison to\nIndicator that the scaffold has not\nthe predicate device.\nbeen damaged during processing.\nAll samples met the acceptance criteria,\nNo visible through pores should be demonstrating that there are no concerns\nPore Size seen and this test helps determine regarding the physical attributes of\nthe material porosity proposed device in comparison to the\npredicate device.\nAll samples met the acceptance criteria,\nTime to hydrate must be less than or demonstrating that there are no concerns\nHydration Rate equal to 3 minutes. Saline solution is regarding the hydration rate time of\nused to hydrate at room temperature proposed device in comparison to the\npredicate device.\nAll samples met the acceptance criteria,\nNo cells or cellular/nuclear debris\ndemonstrating that there are no concerns\nHistology (Wet evident.\nregarding the contents of the proposed\nEBM) To demonstrate the EBM is free of\ndevice in comparison to the predicate\ncells and cellular/nuclear debris\ndevice.\nSafety Must be non-pyrogenic (Less than or All samples met the acceptance criteria,\nequal to 2.15 EU/device) demonstrating that there are no concerns\nNo bacterial endotoxins verified per regarding the contents of the proposed\neach production lot. device in comparison to the predicate\ndevice.\nBioburden No bioburden observed in the final All samples met the acceptance criteria,\nrinse water, 0 CFUs for each lot. demonstrating that there are no concerns\nFinal rinse water samples collected regarding the contents of the proposed\nfor each lot. device in comparison to the predicate\ndevice.\nIn all cases, the results of bench testing met applicable pre-established acceptance criteria\nand raised no concerns regarding safety and effectiveness relative to the predicate device.\nTherefore, the bench testing summarized above supports the substantial equivalence of\nDurepair® Dura Regeneration Matrix and the predicate device.\n\n| Test | Test Method Summary for\nProposed Durepair device | Results for Proposed Durepair device |\n| --- | --- | --- |\n| Suture\nRetention\nStrength | At a pull rate of 20mm/min, 3 mm\nsuture bite using polypropylene 4-0\nsuture, suture strength must be a\nMinimum of 5 N. Two suture retention\nsamples were taken from the thinnest\n(weakest) areas of each skin. | All samples met the acceptance criteria,\ndemonstrating that there are no concerns\nregarding the ability to maintain a suture\non the proposed device in comparison to\nthe predicate device. |\n| Wet Shrink\nTemperature | Wet shrink Temperature – Hydrated\nspecimens must be 58° - 67° C (an in\nprocess specification). A Differential\nScanning Colorimeter was used.\nIndicator that the scaffold has not\nbeen damaged during processing. | All samples met the acceptance criteria,\ndemonstrating that there are no concerns\nregarding the ability to maintain a suture\non the proposed device in comparison to\nthe predicate device. |\n| Pore Size | No visible through pores should be\nseen and this test helps determine\nthe material porosity | All samples met the acceptance criteria,\ndemonstrating that there are no concerns\nregarding the physical attributes of\nproposed device in comparison to the\npredicate device. |\n| Hydration Rate | Time to hydrate must be less than or\nequal to 3 minutes. Saline solution is\nused to hydrate at room temperature | All samples met the acceptance criteria,\ndemonstrating that there are no concerns\nregarding the hydration rate time of\nproposed device in comparison to the\npredicate device. |\n| Histology (Wet\nEBM) | No cells or cellular/nuclear debris\nevident.\nTo demonstrate the EBM is free of\ncells and cellular/nuclear debris | All samples met the acceptance criteria,\ndemonstrating that there are no concerns\nregarding the contents of the proposed\ndevice in comparison to the predicate\ndevice. |\n| Safety | Must be non-pyrogenic (Less than or\nequal to 2.15 EU/device)\nNo bacterial endotoxins verified per\neach production lot. | All samples met the acceptance criteria,\ndemonstrating that there are no concerns\nregarding the contents of the proposed\ndevice in comparison to the predicate\ndevice. |\n| Bioburden | No bioburden observed in the final\nrinse water, 0 CFUs for each lot.\nFinal rinse water samples collected\nfor each lot. | All samples met the acceptance criteria,\ndemonstrating that there are no concerns\nregarding the contents of the proposed\ndevice in comparison to the predicate\ndevice. |\n\nBiocompatibility Testing:\nTable 3 – Summary of Biocompatibility Testing:\nTest Test Method Summary Result\nPass.\nNo calcification. Samples implanted into\nNo calcification was\nweanling rats for 4 weeks, explants were\nCalcification\nexamined grossly and microscopically. present in the\nSamples were tested for potential for calcification. samples.\nPer ISO 10993-5 Pass.\nTest item considered non-cytotoxic if none of None of the cultures\ncultures exposed to test item show greater than showed greater than\nCytotoxicity\nmild reactivity (grade 2) grade 2 of reactivity.\nLots tested for biological reactivity by exposing\nmouse fibroblasts to a MEM elution of product.\nPass.\nPer ISO 10993-10\nSkin Sensitization Study All test animals\nNo significant dermal contact sensitization.\n(Saline & Cottonseed Oil scored a 0 and had\nExtract of EBM was tested for allergenic potential\nExtraction) no significant dermal\nvia the guinea pig maximization test\ncontact sensitization.\nPer ISO 10993-10 Pass.\nIrritation Study, Mean reaction scores for the test articles must be Mean reaction\nIntracutaneous Injection < 1.0 scores for the test\n(Saline & Cottonseed Oil Extract of EBM was evaluated for its potential to articles were <1.0.\nExtraction) produce irritation after Intracutaneous injection in\nrabbits\nPer ISO 10993-11 Pass.\nAcute Systemic Toxicity,\nNo evidence of mortality or acute systemic No test or control\nSystemic Injection\ntoxicity. animals showed\n(Saline & Cottonseed Oil\nExtract of EBM was evaluated for its potential to signs of toxicity.\nExtraction) cause acute toxicity after intravenous and intra\nperitoneal injection in mice.\nPer ISO 10993-4 Pass.\nCorrected % hemolytic index for direct and Corrected %\nindirect contact must be < 5%. hemolytic index for\nHemolysis, Rabbit Blood\nThe samples were evaluated for hemolytic activity direct and indirect\non rabbit blood via both direct and indirect contact was < 5%.\ncontact.\nPer ISO 10993-6 Pass.\nIntramuscular\nMust be non-reactive. No reaction was\nImplantation Study (4 Samples evaluated for local tissue responses and seen in the samples.\nweeks & 12 weeks) the potential to induce local toxic effects after\nimplantation in a rat intramuscular model\nPass.\nPer ISO 10993-3\nNo 2X, or greater, increase in the mean number of\nNone of the test\nGenotoxicity, Ames article extracts\nrevertants compared to the negative control.\nReverse Mutation Assay induced a significant\nExtracts of EBM were evaluated for potential\nmutagenicity in certain bacteria via a change in their increase in number\ndependence for histidine or tryptophan. of revertants as\n\n| Test | Test Method Summary | Result |\n| --- | --- | --- |\n| Calcification | No calcification. Samples implanted into\nweanling rats for 4 weeks, explants were\nexamined grossly and microscopically.\nSamples were tested for potential for calcification. | Pass.\nNo calcification was\npresent in the\nsamples. |\n| Cytotoxicity | Per ISO 10993-5\nTest item considered non-cytotoxic if none of\ncultures exposed to test item show greater than\nmild reactivity (grade 2)\nLots tested for biological reactivity by exposing\nmouse fibroblasts to a MEM elution of product. | Pass.\nNone of the cultures\nshowed greater than\ngrade 2 of reactivity. |\n| Skin Sensitization Study\n(Saline & Cottonseed Oil\nExtraction) | Per ISO 10993-10\nNo significant dermal contact sensitization.\nExtract of EBM was tested for allergenic potential\nvia the guinea pig maximization test | Pass.\nAll test animals\nscored a 0 and had\nno significant dermal\ncontact sensitization. |\n| Irritation Study,\nIntracutaneous Injection\n(Saline & Cottonseed Oil\nExtraction) | Per ISO 10993-10\nMean reaction scores for the test articles must be\n< 1.0\nExtract of EBM was evaluated for its potential to\nproduce irritation after Intracutaneous injection in\nrabbits | Pass.\nMean reaction\nscores for the test\narticles were <1.0. |\n| Acute Systemic Toxicity,\nSystemic Injection\n(Saline & Cottonseed Oil\nExtraction) | Per ISO 10993-11\nNo evidence of mortality or acute systemic\ntoxicity.\nExtract of EBM was evaluated for its potential to\ncause acute toxicity after intravenous and intra\nperitoneal injection in mice. | Pass.\nNo test or control\nanimals showed\nsigns of toxicity. |\n| Hemolysis, Rabbit Blood | Per ISO 10993-4\nCorrected % hemolytic index for direct and\nindirect contact must be < 5%.\nThe samples were evaluated for hemolytic activity\non rabbit blood via both direct and indirect\ncontact. | Pass.\nCorrected %\nhemolytic index for\ndirect and indirect\ncontact was < 5%. |\n| Intramuscular\nImplantation Study (4\nweeks & 12 weeks) | Per ISO 10993-6\nMust be non-reactive.\nSamples evaluated for local tissue responses and\nthe potential to induce local toxic effects after\nimplantation in a rat intramuscular model | Pass.\nNo reaction was\nseen in the samples. |\n| Genotoxicity, Ames\nReverse Mutation Assay | Per ISO 10993-3\nNo 2X, or greater, increase in the mean number of\nrevertants compared to the negative control.\nExtracts of EBM were evaluated for potential\nmutagenicity in certain bacteria via a change in their\ndependence for histidine or tryptophan. | Pass.\nNone of the test\narticle extracts\ninduced a significant\nincrease in number\nof revertants as |\n\nTest Test Method Summary Result\ncompared to the\nnegative control.\nIn all cases, Durepair® passed biocompatibility testing, demonstrating that the Durepair\nchemical change process does not raise any biocompatibility concerns relative to the\npredicate device. Therefore, the biocompatibility testing summarized above supports the\nsubstantial equivalence of Durepair and the predicate device.\nConclusion:\nBased on the indications of use, design and technology similarities, performance testing\nincluding bench and biocompatibility testing performed on the proposed device, it can be\nconcluded that the proposed Durepair® Dura Regeneration Matrix is substantially\nequivalent to the currently marketed Durepair® cleared devices under K063117, K052211\nand K041000.\n\n| Test | Test Method Summary | Result |\n| --- | --- | --- |\n|  |  | compared to the\nnegative control. |"
  }
}