{
  "source_pdf": "dural-substitute--nurami-medical-ltd--artifascia--510k.pdf",
  "clearance_number": "K223445",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": null,
    "indications": "Indications for Use See PRA Statement below\n510(k) Number (if known)\nK223445\nDevice Name\nArtiFascia\nIndications for Use (Describe)\nArtiFascia is indicated as dura substitute for the repair of dura mater. ArtiFascia is indicated for\ndefects of 25cm2 (3.87 in2) or less in area. For example, 6 cm X 4 cm (24 cm2) would be an\nacceptable defect size.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801\n☒ ☐\nSubpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect of\nthis information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services Food and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff PRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number\nFORM FDA 3881 (6/20) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nK223445 Page 1 of 7\nK223445\n510(k) SUMMARY\nNurami Medical Ltd.’s ArtiFascia Device\nSubmitter:\nNurami Medical Ltd.\n36 Ha-Namal St., Haifa, Israel\nP.O.B 33964\nPhone: +972 74 7408822\nContact Person: Hannoch Marksheid, CEO\nRegulatory Correspondent:\nJanice Hogan\nHogan Lovells US LLP\n1735 Market Street, 23 Philadelphia, PA 19102\n(T) (267) 675-4611\n(F) (267) 675-4601 Janice.hogan@hoganlovells.com\nDate Prepared: August 7, 2023\nName of Device: ArtiFascia\nCommon or Usual Name: Dural Substitute\nClassification Name: Dura Substitute",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": [
      "K161278",
      "K092388",
      "K991413",
      "K223445",
      "K223445",
      "K223445",
      "K223445",
      "K223445",
      "K223445",
      "K161278",
      "K161278"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below\n510(k) Number (if known)\nK223445\nDevice Name\nArtiFascia\nIndications for Use (Describe)\nArtiFascia is indicated as dura substitute for the repair of dura mater. ArtiFascia is indicated for\ndefects of 25cm2 (3.87 in2) or less in area. For example, 6 cm X 4 cm (24 cm2) would be an\nacceptable defect size.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801\n☒ ☐\nSubpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect of\nthis information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services Food and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff PRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number\nFORM FDA 3881 (6/20) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nK223445 Page 1 of 7\nK223445\n510(k) SUMMARY\nNurami Medical Ltd.’s ArtiFascia Device\nSubmitter:\nNurami Medical Ltd.\n36 Ha-Namal St., Haifa, Israel\nP.O.B 33964\nPhone: +972 74 7408822\nContact Person: Hannoch Marksheid, CEO\nRegulatory Correspondent:\nJanice Hogan\nHogan Lovells US LLP\n1735 Market Street, 23 Philadelphia, PA 19102\n(T) (267) 675-4611\n(F) (267) 675-4601 Janice.hogan@hoganlovells.com\nDate Prepared: August 7, 2023\nName of Device: ArtiFascia\nCommon or Usual Name: Dural Substitute\nClassification Name: Dura Substitute",
    "Substantial Equivalence": "Predicate Devices: Cerafix Dura Substitute (K161278) Acera Surgical, Inc.\nReference Devices: DuraGen Plus Dural Regeneration Matrix (K092388)\nCodman Ethisorb Dura Patch (K991413)\nIntended Use / Indications for Use:\nArtiFascia is indicated as dura substitute for the repair of dura mater. ArtiFascia is indicated for defects\nof 25cm2 (3.87 in2) or less in area. For example, 6 cm X 4 cm (24 cm2) would be an acceptable defect\nsize.\nTechnological Characteristics\nArtiFascia is an absorbable dural repair graft for the repair of cranial dural defects. ArtiFascia is a\nhighly flexible, easy to handle, non-friable soft matrix composed of synthetic non-woven fibers and a\nnon-porous film. ArtiFascia is packaged in a single-use peelable package and is provided sterile, non-\npyrogenic. ArtiFascia readily conforms to the surface of the wound area and is applied to the dural\ndefect by using sutures.\n\nK223445 Page 2 of 7\nPerformance Data\nComprehensive bench testing has been performed to confirm that the ArtiFascia has appropriate\nmechanical attributes for its intended use and performs in an equivalent manner to the predicate\ndevice. These tests include the following:\nTest Test Method Summary Results\nMorphological Evaluation All the test articles underwent a All evaluated test articles were\nvisual examination for any found to comply with the\nmorphological irregularities, predefined acceptance criteria\nthickness was measured, and set per the morphology test\nthe edges of each patch were protocol.\nvisually examined to verify that\nthe layers are not separated.\nTensile Strength A “Dog-bone” shaped test The ArtiFascia patch can\narticles were cut from each withstand tensile forces [Mpa]\narticle and tensile test was that are far greater than the\nperformed at a constant speed predefined acceptance criteria,\nof 50mm/min. The maximal\nforce and displacement for\neach test article was\nrecorded.\nBurst Pressure A burst pressure test was The ArtiFascia patch can\nperformed in accordance with withstand applied pressure\nASTM F2392-04 - “Standard [PSI] that is far greater than the\nTest Method for Burst Strength predefined acceptance criteria\nof Surgical Sealants,” with (twice the expected intracranial\nsome modifications. A custom- pressures).\nmade testing apparatus was\nbuilt according to the ASTM\nstandard. Each evaluated test\narticle was mounted upon a test\nfixture base and secured with\nan o-ring. Saline was injected\ninto the test fixture at a flow rate\nof 2mL/min and burst strength\nwas calculated for each sample\nas the peak pressure that\nallowed fluid leakage from the\nsample.\nSuture retention tests were The ArtiFascia patch can\nadapted from the method withstand suture retention\ndescribed in ANSI/AAMI/ISO forces [N] that are (on average)\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n| Morphological Evaluation | All the test articles underwent a\nvisual examination for any\nmorphological irregularities,\nthickness was measured, and\nthe edges of each patch were\nvisually examined to verify that\nthe layers are not separated. | All evaluated test articles were\nfound to comply with the\npredefined acceptance criteria\nset per the morphology test\nprotocol. |\n| Tensile Strength | A “Dog-bone” shaped test\narticles were cut from each\narticle and tensile test was\nperformed at a constant speed\nof 50mm/min. The maximal\nforce and displacement for\neach test article was\nrecorded. | The ArtiFascia patch can\nwithstand tensile forces [Mpa]\nthat are far greater than the\npredefined acceptance criteria, |\n| Burst Pressure | A burst pressure test was\nperformed in accordance with\nASTM F2392-04 - “Standard\nTest Method for Burst Strength\nof Surgical Sealants,” with\nsome modifications. A custom-\nmade testing apparatus was\nbuilt according to the ASTM\nstandard. Each evaluated test\narticle was mounted upon a test\nfixture base and secured with\nan o-ring. Saline was injected\ninto the test fixture at a flow rate\nof 2mL/min and burst strength\nwas calculated for each sample\nas the peak pressure that\nallowed fluid leakage from the\nsample. | The ArtiFascia patch can\nwithstand applied pressure\n[PSI] that is far greater than the\npredefined acceptance criteria\n(twice the expected intracranial\npressures). |\n|  | Suture retention tests were\nadapted from the method\ndescribed in ANSI/AAMI/ISO | The ArtiFascia patch can\nwithstand suture retention\nforces [N] that are (on average) |\n\nK223445 Page 3 of 7\nSuture Retention Strength 7198:1998/2001/(R) 2004 greater than the predefined\nstandard and ASTM D882-12: acceptance criteria, i.e., the\nStandard test method for average results as obtained for\ntensile properties of thin plastic predicate device.\nsheeting. The sample was then\nplaced between the tensile\ntesting machine grippers, by\nconnecting the patch to the first\ngrip and the suture to the other\nand tested to failure under\ntensile conditions.\nShrinkage The ArtiFascia 5cm X 5cm test When some form of\narticles were submerged in a suspension, such as suturing,\nsaline solution heated to 37ºC is utilized when applying the\nfor a period of 15min. Two of device, no shrinkage is noted.\neach articles’ edge were\nmeasured (length and width)\nbefore and after the hydration\nprocess.\nIn-Vitro Degradation In-vitro degradation properties The results show that, after\nwere assessed per ISO 13781. 126 days, the physical\n96 samples were evaluated properties of the e-beam are\n(overall) for this test procedure. equivalent to gamma- sterilized\nTesting was performed to ArtiFascia.\ncompare gamma and e-beam\nirradiated samples.\nBiocompatibility\nThe ArtiFascia device was evaluated per ISO 10993-1:2018 and found to comply with the\nrequirements of the standard thus biocompatible for human use.\nStudy type (standard in effect at the time the\nResult\nstudy was initiated)\nCytotoxicity - MEM elution (ISO 10993-5:2009) Non-cytotoxic\nSensitization - GPMT (ISO 10993-10:2010) Non- sensitizing\nIrritation - Intracutaneous Reactivity (ISO\nNon-irritating\n10993-10:2010)\nSystemic Toxicity - Acute (ISO 10993-11:2017) Non-toxic\n\n| Suture Retention Strength | 7198:1998/2001/(R) 2004\nstandard and ASTM D882-12:\nStandard test method for\ntensile properties of thin plastic\nsheeting. The sample was then\nplaced between the tensile\ntesting machine grippers, by\nconnecting the patch to the first\ngrip and the suture to the other\nand tested to failure under\ntensile conditions. | greater than the predefined\nacceptance criteria, i.e., the\naverage results as obtained for\npredicate device. |\n| --- | --- | --- |\n| Shrinkage | The ArtiFascia 5cm X 5cm test\narticles were submerged in a\nsaline solution heated to 37ºC\nfor a period of 15min. Two of\neach articles’ edge were\nmeasured (length and width)\nbefore and after the hydration\nprocess. | When some form of\nsuspension, such as suturing,\nis utilized when applying the\ndevice, no shrinkage is noted. |\n| In-Vitro Degradation | In-vitro degradation properties\nwere assessed per ISO 13781.\n96 samples were evaluated\n(overall) for this test procedure.\nTesting was performed to\ncompare gamma and e-beam\nirradiated samples. | The results show that, after\n126 days, the physical\nproperties of the e-beam are\nequivalent to gamma- sterilized\nArtiFascia. |\n\n| Study type (standard in effect at the time the | Result |\n| --- | --- |\n| study was initiated) |  |\n|  |  |\n|  |  |\n| Cytotoxicity - MEM elution (ISO 10993-5:2009) | Non-cytotoxic |\n| Sensitization - GPMT (ISO 10993-10:2010) | Non- sensitizing |\n| Irritation - Intracutaneous Reactivity (ISO\n10993-10:2010) | Non-irritating |\n| Systemic Toxicity - Acute (ISO 10993-11:2017) | Non-toxic |\n\nK223445 Page 4 of 7\nStudy type (standard in effect at the time the\nResult\nstudy was initiated)\nSystemic Toxicity - Material-mediated\nNon-pyrogenic\npyrogenicity (ISO 10993-11:2017)\nNo treatment-related adverse effects observed\nup to 12 months although there is still an\nongoing, minor inflammatory response (see\nImplantation in rabbits (ISO 10993-6:2007)\nanimal study section for more detail).\nSubstantially resorbed by 12 months with\nremnants of the implanted mesh remaining,\nwhereas the predicate control is resorbed by 6\nmonths.\nImplantation in rabbits (ISO 10993-6:2016) No treatment-related adverse effects observed\nHemocompatibility – Hemolysis (ISO 10993-\nNon-hemolytic\n4:2017)\nGenotoxicity - Bacterial reverse mutation (Ames\nNon-mutagenic\nassay) (ISO 10993-3:2014)\nGenotoxicity – Mouse lymphoma assay (ISO\nNon-genotoxic\n10993-3:2014)\nIn addition, chemical analysis of all compounds contained in the final device were chemically\nanalyzed and their toxicological risk was assessed under worst-case assumptions. All identified\ncompounds exhibited safe margins of safety.\nAnimal Study Data\nTwo animal studies were conducted under Good Laboratory Practices (GLP): first a controlled\nexperiment in which the biological response and in vivo degradation of the subject (ArtiFascia) and the\nreference devices (DuraGen Plus) were evaluated at 1, 6, and 12 months (19 animals in total) and a\nsecond bridging, 1-month study (9 animals in total). Both studies used a rabbit model, in which a\ncraniotomy, durotomy, and subsequent repair were performed. Assessments included clinical\nassessments of animal well-being as well as histological examination of the treatment area. The\ncontrol for the first study was DuraGen Plus, whereas e-beam sterilized ArtiFascia was compared to\ngamma sterilized ArtiFascia as the control in the second study. The first animal study was conducted\non gamma sterilized ArtiFascia grafts as this was the sterilization method used at the time of testing.\nDuring product development, the sterilization method was changed to e-beam. Therefore, the\ncompany conducted a second bridging in-vivo study in which the biological response and degradation\nprofile of e-beam sterilized subject devices vs. reference devices (DuraGen Plus) were compared up to\n1 month. The one-month timepoint was selected because the only difference between devices due to\nthe sterilization method was the starting molecular weight.\nResults from the studies showed excellent local tissue response and tolerability to the 3 types of\npatches, ArtiFascia (e-beam), ArtiFascia (gamma), and DuraGen Plus. The results of both studies\ndemonstrated that the ArtiFascia device was well-tolerated throughout its degradation process.\nAlthough minor inflammation was observed at 12 months in the first animal study, consistent with the\nlonger resorption period, overall, the nature and severity of the biological response was comparable\nto that of the DuraGen device, which was fully degraded and without an associated inflammatory\nresponse by 6 months. ArtiFascia was mostly resorbed by 12 months with only sporadic ghost\nremnants of the implanted mesh remaining. It should be noted that the macrophage reaction was not\naccompanied with any other type of inflammation, or necrosis, and therefore it was judged to reflect\n\n| Study type (standard in effect at the time the | Result |\n| --- | --- |\n| study was initiated) |  |\n|  |  |\n|  |  |\n| Systemic Toxicity - Material-mediated\npyrogenicity (ISO 10993-11:2017) | Non-pyrogenic |\n| Implantation in rabbits (ISO 10993-6:2007) | No treatment-related adverse effects observed\nup to 12 months although there is still an\nongoing, minor inflammatory response (see\nanimal study section for more detail).\nSubstantially resorbed by 12 months with\nremnants of the implanted mesh remaining,\nwhereas the predicate control is resorbed by 6\nmonths. |\n| Implantation in rabbits (ISO 10993-6:2016) | No treatment-related adverse effects observed |\n| Hemocompatibility – Hemolysis (ISO 10993-\n4:2017) | Non-hemolytic |\n| Genotoxicity - Bacterial reverse mutation (Ames\nassay) (ISO 10993-3:2014) | Non-mutagenic |\n| Genotoxicity – Mouse lymphoma assay (ISO\n10993-3:2014) | Non-genotoxic |\n\nK223445 Page 5 of 7\nexpected absorptive reaction of well tolerated biodegradable materials. No difference in tissue\nresponse was observed between the e-beam and gamma sterilized devices.\nClinical Study\nThe NEOART study, a prospective, randomized, controlled, multi-center, single-blinded, parallel group\nstudy, collected clinical data to evaluate the safety and effectiveness of ArtiFascia in comparison with\ncommercially available dural substitutes in subjects requiring dural repair following neurosurgery. The\nbasic hypothesis was that ArtiFascia is non-inferior in terms of effectiveness and safety\nto commercially available dural grafts.\nA total of 85 subjects were enrolled randomized and treated, of which 78 received either Artifascia or\nan FDA-cleared control (58 in the investigational ArtiFascia treatment group and 20 in the control\ncommercially dural substitutes group) at 7 clinical sites outside-of-the-US. Subjects were evaluated\nintra-operatively and immediate post operatively followed by evaluation at 4-6 weeks and at 6 months.\nAt each evaluation time-point, physical examination of the surgical site and a standard assessment of\ngeneral neurological health were evaluated. Magnetic Resonance Imaging (MRI) was performed at 6\nmonths. Adverse events were assessed on a continuous basis from the baseline through the study\ncompletion at 6 months.\nThe primary endpoint was the absence of CSF fistula (drainage from wound or sinus) and pseudo-\nmeningocele within 6 months post-operative as evaluated by MRI imaging. Secondary endpoints were\nthe following:\n1.Wound healing assessment\n2.Device handling Characteristics (i.e., Ease of Use, strength suturability, Seal Quality)\n3.Magnetic Resonance Imaging at the 6-month follow-up, to determine the presence or absence\nof the following measures: adhesion formation, new tissue formation, and brain edema adjacent\nto device implant site.\nInclusion Criteria:\n1.Subject between the ages of 18-75\n2.Subject is scheduled for an elective cranial surgery with a dural damage that can be\ncompletely repaired/closed by a suturable dural substitute (ArtiFascia device or other\ncommercially available dural substitutes)\n3.Subject has undergone imaging (such as, MRI) in the past 6 months before enrolment\n4.Surgical wound is expected to be Class I/clean\n5.Subject understands the study requirements and the treatment procedures and provides\nwritten Informed Consent before any study-specific tests or procedures are performed\n6.Subject is able and willing to adhere to the required follow-up visits and testing\nExclusion Criteria:\n1.Pregnant women or interest in becoming pregnant during the duration of the study\n2.Subject has known hydrocephalus\n3.Subject is unable to undergo MRI after the surgery\n4.Subject's life expectancy is less than 12 months\n5. Subject has a local or systemic infection (e.g. urinary tract infection (UTI), active pneumonia) or\nevidence of any surgical site infection, fever > 38.3°C, positive blood culture and/or a positive chest x-\nray for acute infectious process\n6.Subject will require use of dural adhesive or sealant\n7.Subject is intended to undergo craniectomy wherein bone flap will not be returned\n8. Subject with suspected low success in wound healing due to past treatments (e.g. chemotherapy,\nradiation therapy, severe diabetes etc.) or other conditions (e.g. severe peripheral vascular disease,\nlong standing steroids treatment)\n9.Subject has been clinically diagnosed with malignancy (other than basal cell carcinoma or low-grade\nglioma), uncontrolled diabetes (A1C>6.5%), sepsis, systemic collagen disease.\n10.Subject had chemotherapy and/or radiotherapy in the past 12 weeks before surgery or is planned\nto have chemotherapy or radiotherapy less than 12 weeks after surgery.\n\nK223445 Page 6 of 7\n11. Subject is an acute cranial trauma surgical case\n12. Subjects with a concurrent disease that would place the patient in excessive risk to the planned\nsurgery\n13. Subject had a previous neurosurgery in the same anatomical site\n14. Subject with other undesirable symptoms defined by the principal investigator\n15. Patient has clinically significant coagulopathy as determined by the surgeon\n16. Subject is participating in another clinical study using similar investigational devices/drugs.\nThere were no reported cases of CSF fistula in either ArtiFascia or Control patients during the entire\nfollow-up period. There was only a single case of CSF pseudomeningocele in the Control group at the\n6 months visit. There were no cases of CSF pseudomeningocele in ArtiFascia patients during the\nentire follow-up period, so that at 6 months, 100% of patients implanted with ArtiFascia did not have\nCSF fistula and pseudomeningocele.\nThe company collected additional long-term data from the study subjects who participated in the study.\nCollected data included neurological change of status and/or MRI imaging at least 1 year or longer\nafter implantation of a dural graft in patients who participated in the study. Both MRI and neurological\nassessment were collected if available. Out of the 63 subjects screened, a total of 32 subjects,\nunderwent MRI and/or neurological assessment, rendering them eligible for inclusion in the data\ncollection study. 25 of the eligible subjects were implanted with ArtiFascia, whereas 7 were implanted\nwith control grafts.\nIn all subjects implanted with ArtiFascia or control grafts, no cases of pseudomeningocele, edema or\nother abnormal findings were observed in the MRI assessment, which was confirmed in an assessment\nof a blinded, independent radiologist. All subjects who completed a neurological assessment, (n=29)\nshowed no changes in neurological status or other neurological symptoms were observed at least 12\nmonths post-surgery. There was only one case of neurological status change in a Control subject\nwhich was not related to the device or the procedure. No abnormal findings at the surgical site were\nobserved.\nThe results indicate that the clinical study met all primary, secondary and safety endpoints and that\nArtiFascia is non-inferior to dural grafts in the control group. Longer term follow-up demonstrated the\nsafety of the product for periods of >12 months after implantation.\nSubstantial Equivalence Discussion\nThe ArtiFascia Dura Substitute is as safe and effective as the Cerafix Dura Substitute. ArtiFascia has\nthe same intended uses and similar indications, technological characteristics, and principles of\noperation as its predicate device. The minor technological differences between the ArtiFascia and its\npredicate devices raise no new issues of safety or effectiveness. Performance data demonstrate that\nthe ArtiFascia is as safe and effective as Cerafix Dura Substitute Thus, the ArtiFascia is substantially\nequivalent.\n\nK223445 Page 7 of 7\nA table comparing the key features of the subject device and the predicate device is provided below:\nSpecification/\nArtiFascia Cerafix Dura Substitute (K161278)\nCharacterization\nThe Cerafix Dura Substitute is indicated\nArtiFascia is indicated as a dura\nas a dura substitute for the repair of\nsubstitute for the repair of dura mater. dura mater. This device is indicated for\nIndications for Use ArtiFascia is indicated for defects of defects of 4.4in2 (28.3cm2) or less in\n25cm2 (3.87 in2) or less in area. For area. For example, 4.0 in x 1.1 in\nexample, 6 cm X 4 cm (24 cm2) would (10.1cm x 2.8cm) would be an\nacceptable defect size.\nbe an acceptable defect size.\nDevice can be cut by surgeon and\nplaced on dural defect via onlay or\nDevice can be cut by surgeon and\ntensionless suturing technique.\nplaced on dural defect by suturing\nPrinciple of Suture line should be 2–3mm from edge\ntechnique.\noperation of implant. Implant should be large\nSuture line should be 2–3mm from\nenough to overlap edge of the\nedge of implant.\nremaining dura by at least one (1)\ncentimeter.\nMaterial of Porous polymer matrix and a film\nPorous polymer matrix\nconstruction layer\nSizing 3x4, 5x5, 7x7cm 1”x1”, 1”x3”, 2”x2”, 3”x3”, 4”x5”, 5”x7”\nMaterial Synthetic polymer Synthetic polymer\ncomposition\nSurgical application Device does not have requirement for Device does not have requirement for\nrestrictions specific orientation specific orientation\nResorbable Yes Yes\nPliable Pliable Pliable\nSterility Sterile, SAL 10-6 Sterile, SAL 10-6\nPyrogenicity Non-pyrogenic Non-pyrogenic\nBiocompatibility Biocompatible Biocompatible\nConclusions\nThe ArtiFascia performs in a manner that is substantially equivalent to the predicate Cerafix Dura\nSubstitute. The ArtiFascia has the same intended uses and similar indications, technological\ncharacteristics, and principles of operation as its predicate device. The minor differences do not alter\nthe intended surgical use of the ArtiFascia device and do not raise different questions of safety or\neffectiveness. Thus, the ArtiFascia is substantially equivalent to the predicate device.\n\n| Specification/ | ArtiFascia | Cerafix Dura Substitute (K161278) |\n| --- | --- | --- |\n| Characterization |  |  |\n|  |  |  |\n| Indications for Use | ArtiFascia is indicated as a dura\nsubstitute for the repair of dura mater.\nArtiFascia is indicated for defects of\n25cm2 (3.87 in2) or less in area. For\nexample, 6 cm X 4 cm (24 cm2) would\nbe an acceptable defect size. | The Cerafix Dura Substitute is indicated\nas a dura substitute for the repair of\ndura mater. This device is indicated for\ndefects of 4.4in2 (28.3cm2) or less in\narea. For example, 4.0 in x 1.1 in\n(10.1cm x 2.8cm) would be an\nacceptable defect size. |\n| Principle of\noperation | Device can be cut by surgeon and\nplaced on dural defect by suturing\ntechnique.\nSuture line should be 2–3mm from\nedge of implant. | Device can be cut by surgeon and\nplaced on dural defect via onlay or\ntensionless suturing technique.\nSuture line should be 2–3mm from edge\nof implant. Implant should be large\nenough to overlap edge of the\nremaining dura by at least one (1)\ncentimeter. |\n| Material of\nconstruction | Porous polymer matrix and a film\nlayer | Porous polymer matrix |\n| Sizing | 3x4, 5x5, 7x7cm | 1”x1”, 1”x3”, 2”x2”, 3”x3”, 4”x5”, 5”x7” |\n| Material\ncomposition | Synthetic polymer | Synthetic polymer |\n| Surgical application\nrestrictions | Device does not have requirement for\nspecific orientation | Device does not have requirement for\nspecific orientation |\n| Resorbable | Yes | Yes |\n| Pliable | Pliable | Pliable |\n| Sterility | Sterile, SAL 10-6 | Sterile, SAL 10-6 |\n| Pyrogenicity | Non-pyrogenic | Non-pyrogenic |\n| Biocompatibility | Biocompatible | Biocompatible |"
  }
}