{
  "source_pdf": "dural-substitute--rti-surgical-inc--bovine-pericardium-suturable-dural-graft--510k.pdf",
  "clearance_number": "K950956",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description:\nThe proposed device is composed of bovine pericardium processed through a proprietary tissue\npreservation and sterilization process which includes gamma irradiation. The proposed device is\ncomposed of collagenous connective tissue with three-dimensional intertwined fibers and can be fixed\nregardless of the direction of the device. Collagenous connective tissue with multidirectional fibers\nretains the mechanical strength and elasticity of the native tissue, while providing the basic structure to\nsupport replacement by new endlogenous tissue. The proposed device in its unopened, undamaged\npackage is sterile.",
    "indications": "Indications for Use:\nThe device is indicated as a dura substitute for the repair of dura mater.\n\nA-) > E ~ N\na,76 0.c~-\n0)0\n0)A\ncS c\n) u i 0 ) Li\n0)0\n0) >\nwa 0- 0\n'4-f0\nu\n0) C\n> ) 0 0 o 0a\nLi 2~ cA un <uE ~ 0 aa =\nC u 0 v\n~00\n.0~~ >V(\n2\nMc\nCiL E m& a\nE~ 0) z\n0.0\nE -2 2Fa\na, E\nU fi E\n\nPerformance Data Supporting Substantial Equivalence Determination:\nThe proposed device is equivalent to the predicate devices in intended use, material, design, and\nfunction. The biomechanical properties of the proposed and predicate devices were evaluated in a\nseries of in vitro tests and implantation in an animal model. Burst strength, uniaxial strength and suture\npullout strength were substantially equivalent for the proposed and predicate devices. The table below\nsummarizes the testing used to determine substantial equivalence of the proposed device.\nTest Results Conclusions\nCytotoxicity - Inhibition No leachable materials were released in cytotoxic Substantially\nof Cell Growth Assay concentrations from the device. The proposed device is equivalent\nnon-cytotoxic.\nSuture Pull out (N) -The proposed device suture pull-out max load is comparable Substantially\nto the DuraMatrix predicate device, equivalent\nBurst Strength (N) The proposed device burst strength is greater than the Substantially\nDuraMatrix predicate device, equivalent\nShrink temperature (')The shrink temperature of the proposed device is Substantially\ncomparable to the Lyoplant predicate device, equivalent\nmax Load (N) The maximum load at failure of the proposed device is Substantially\ncomparable to the DuraMatrix predicate device, equivalent\nPyrogenicity of the device was evaluated using the Limulus Amoebocyte Lysate (LAL) assay on the final\nsterilized device. The device did not elicit a response. All device lots will be tested to ensure the\nendlotoxin level is <2.15 EU per device.\nThe functional properties of the proposed and predicate device were evaluated in a pre-clinical\nimplantation study and the proposed device performed as well as a similar dura substitute. Clinical and\ngross pathology, cerebrospinal fluid leakage and the local effects of implantation were assessed and\nresults demonstrate the proposed and predicate devices are substantially equivalent. The proposed\ndevice was increasingly resorbed. At the end time point the proposed device demonstrated moderate\nresorption and marked integration.\nClinical evaluation of the proposed device confirms the clinical substantial equivalence to the predicate\ndevices. Sabatino et. al. (2014)' present the results of a prospective cohort study which compared the\nclinical outcomes from duraplasty using autologous galea-pericranium and Tutopatch (the proposed\ndevice as marketed in the European market). The study evaluated postoperative results (with a\nminimum follow-up of 12 months), ease of use and procedure costs. The proposed device performed\nadequately with no evidence of adverse health effects. Filipi et. al. (2000)' present a retrospective\nevaluation that summarized the outcomes for 32 patients who received Tutoplast bovine pericardium\ndural grafts (proposed device as marketed in ex-US countries) as part of a variety of neurosurgical\nprocedures. The proposed device was easily sutured with standard suture material and formed a\nwatertight seal. The proposed device provided \"excellent material implantation characteristics and\nfavorable clinical outcome\"3 and is recommended as a safe and suitable material for duraplasty. Filipi\net. al. concluded, \"these results confirm the excellent suitability of Tutoplast bovine pericardium for\ndlural substitution\". Results from in vitro, animal studies and clinical evaluation demonstrate that the\nproposed device is substantially equivalent to the predicate devices for use as a dura substitute.\n1 Sabatino et. al., Autologous dural substitutes: A prospective study, 116, dlin. Neuro and Neurosurgery 20-23 (2014)\n23 Filipi, R., et al., Bovine pericardium for duraplasty: clinical results in 32 patients. Neurosurg Rev, 2001. 24(2-3): p. 103-7.\n3\n\nDEPARTMENT OF HEALTH & HUMAN SERVICES Public HeIalth Service\nFood and Drug Administration\n10903 New Hamrpshire Avenue\nDocument Control Center - W066-0609\nSilver Spring, MD 20993-0002\nMarch 31, 2014\nRTI Surgical, Inc.\nMs. Esther Carbon\nManager, Global Regulatory Labeling\n11621 Research Cir.\nAlachua, FL 32615\nRe: K132850\nTrade/Device Name: Bovine Pericardium Suturable Dural Graft, TutopatchTm DM\nGraft, or Tutoplast®D Bovine Pericardium DM\nRegulation Number: 21 CFR 882.5910\nRegulation Name: Dura Substitute\nRegulatory Class: Class 11\nProduct Code: GXQ\nDated: February 24, 2014\nReceived: February 26, 2014\nDear Ms. Esther Carbon:\nWe have reviewed your Section 5 10(k) premarket notification of intent to market the device\nreferenced above and have determined the device is substantially equivalent (for the indications\nfor use stated in the enclosure) to legally marketed predicate devices marketed in interstate\ncommerce prior to May 28, 1976, the enactment date of the Medical Device Amendments, or to\ndevices that have been reclassified in accordance with the provisions of the Federal Food, Drug,\nand Cosmetic Act (Act) that do not require approval of a premarket approval application (PMA).\nYou may, therefore, market the device, subject to the general controls provisions of the Act. The\ngeneral controls provisions of the Act include requirements for annual registration, listing of\ndevices, goo' dm anufacturing practice, labeling, and prohibitions against misbranding and\nadulteration. Please note: CDRH does not evaluate information related to contract liability\nwarranties. We remind you, however, that device labeling must be truthful and not misleading.\nIf your device is classified (see above) into either class 11 (Special Controls) or class III (PMA),\nit may be subject to additional controls. Existing major regulations affecting your device can be\nfound in the Code of Federal Regulations, Title 2 1, Parts 800 to 898. In addition, FDA may\npublish further announcements concerning your device in the Federal Register.\nPlease be advised that FDA's issuance of a substantial equivalence determination does not mean\nthat FDA has made a determination that your device complies with other requirements of the Act\nor any Federal statutes and regulations administered by other Federal agencies. You must comply\n\nPage 2 Ms. Esther Carbon\n-\nwith all the Act's requirements, including, but not limited to: registration and listing (21 CER\nPart 807); labeling (21 CFR Part 801); medical device reporting (reporting of medical device-\nrelated adverse events) (21 CFR 803); good manufacturing practice requirements as set forth in\nthe quality systems (QS) regulation (21 CFR Part 820); and if applicable, the electronic product\nradiation control provisions (Sections 53 1-542 of the Act); 21 CFR 1000- 1050.\nIf you desire specific advice for your device on our labeling regulation (21 CFR Part 801), please\ncontact the Division of Small Manufacturers, International and Consumer Assistance at its toil-\nfree number (800) 638-2041 or (301) 796-7100 or at its Internet address\nhttp://www.fda.pov/MedicalDevices/ResourcesforYou/Industry/default.htm. Also, please note\nthe regulation entitled, 'Misbranding by reference to premarket notification\" (21 CFR Part\n807.97). For questions regarding the reporting of adverse events under the MDR regulation (21\nCFR Part 803), please go to\nhttp://www.fda.gov/MedicalDevices/Safety/ReportaProblem/default.htm for the CDRH's Office\nof Surveillance and Biometrics/Division of Postrnarket Surveillance.\nYou may obtain other general information on your responsibilities under the Act from the\nDivision of Small Manufacturers, International and Consumer Assistance at its toll-free number\n(800) 638 2041 or (301) 796-7 100 or at its Internet address\nhttp://www.fda.gov/MedicalDevices/ResourcesforYou/Industry/default.htm.\nSincerely yours,\n-S\nJoyce M.W hang\nf or Carlos L. Pefia, PhD, MS\nDirector\nDivision of Neurological\nand Physical Medicine Devices\nOffice of Device Evaluation\nCenter for Devices and Radiological Health\nEnclosure\n\n510(k) Number (if known)\nK132850\nDevice Name\nBovine Pericardium Suturable Dural Graft\nTutopiastO Bovine Pericardium DM\nTutopatchM DM Graft\nIndications for Use (Describe)\nThe device is indicated as a dura substitute for the repair of dura mater.\nType of Use (Select one or both, as applicable)\nISPrescriptian Use (Part 21 CFR 801 Subpart D) EiOver-The-Counter Use (21 CFIR 801 Subpart C)\nPLEASE DO NOT WRITE BELOW THIS LINE - CONTINUE ON A SEPARATE PAGE IF NEEDED.\nFOR FDA USE ONLY\nConcurrence of Center for Devices and Radiological Health (CDRH) (Signature)\n-S\nJoyce M.W hang\nFORM FDA 3881 (1/14)1 Page 1 of 2 ~E\n\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*D0 NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n\"An agency may not conduct or sponsor, and a per'son is not required to respond to, a collection of\ninformation unless it displays a currently valid 0MB number\"\nFORM FDA 3881 (1114) Page 2 of 2",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": [
      "K950956",
      "K982282",
      "K970851",
      "K061487",
      "K991296",
      "K073097",
      "K081538",
      "K091142",
      "K910555"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Substantial Equivalence": "Substantial Equivalence:\nThe proposed device is substantially equivalent to the predicate device Dura-Guard (K950956 and\nK982282) and Lyoplant (K970851) in intended use, material, design and function. The proposed device\nis substantially equivalent to the predicate device Dura-Matrix (K061487) in intended use, design and\nfunction. The proposed device is similar in design, function, materials and processing to reference\ndevices Tutopatch Tm bovine pericardium (K991296, K073097, K081538 and K091142) and similar to\nintended use, function, design and processing to reference device Tutoplast® Dura Mater (K910555).",
    "Device Description": "Device Description:\nThe proposed device is composed of bovine pericardium processed through a proprietary tissue\npreservation and sterilization process which includes gamma irradiation. The proposed device is\ncomposed of collagenous connective tissue with three-dimensional intertwined fibers and can be fixed\nregardless of the direction of the device. Collagenous connective tissue with multidirectional fibers\nretains the mechanical strength and elasticity of the native tissue, while providing the basic structure to\nsupport replacement by new endlogenous tissue. The proposed device in its unopened, undamaged\npackage is sterile.",
    "Indications for Use": "Indications for Use:\nThe device is indicated as a dura substitute for the repair of dura mater.\n\nA-) > E ~ N\na,76 0.c~-\n0)0\n0)A\ncS c\n) u i 0 ) Li\n0)0\n0) >\nwa 0- 0\n'4-f0\nu\n0) C\n> ) 0 0 o 0a\nLi 2~ cA un <uE ~ 0 aa =\nC u 0 v\n~00\n.0~~ >V(\n2\nMc\nCiL E m& a\nE~ 0) z\n0.0\nE -2 2Fa\na, E\nU fi E\n\nPerformance Data Supporting Substantial Equivalence Determination:\nThe proposed device is equivalent to the predicate devices in intended use, material, design, and\nfunction. The biomechanical properties of the proposed and predicate devices were evaluated in a\nseries of in vitro tests and implantation in an animal model. Burst strength, uniaxial strength and suture\npullout strength were substantially equivalent for the proposed and predicate devices. The table below\nsummarizes the testing used to determine substantial equivalence of the proposed device.\nTest Results Conclusions\nCytotoxicity - Inhibition No leachable materials were released in cytotoxic Substantially\nof Cell Growth Assay concentrations from the device. The proposed device is equivalent\nnon-cytotoxic.\nSuture Pull out (N) -The proposed device suture pull-out max load is comparable Substantially\nto the DuraMatrix predicate device, equivalent\nBurst Strength (N) The proposed device burst strength is greater than the Substantially\nDuraMatrix predicate device, equivalent\nShrink temperature (')The shrink temperature of the proposed device is Substantially\ncomparable to the Lyoplant predicate device, equivalent\nmax Load (N) The maximum load at failure of the proposed device is Substantially\ncomparable to the DuraMatrix predicate device, equivalent\nPyrogenicity of the device was evaluated using the Limulus Amoebocyte Lysate (LAL) assay on the final\nsterilized device. The device did not elicit a response. All device lots will be tested to ensure the\nendlotoxin level is <2.15 EU per device.\nThe functional properties of the proposed and predicate device were evaluated in a pre-clinical\nimplantation study and the proposed device performed as well as a similar dura substitute. Clinical and\ngross pathology, cerebrospinal fluid leakage and the local effects of implantation were assessed and\nresults demonstrate the proposed and predicate devices are substantially equivalent. The proposed\ndevice was increasingly resorbed. At the end time point the proposed device demonstrated moderate\nresorption and marked integration.\nClinical evaluation of the proposed device confirms the clinical substantial equivalence to the predicate\ndevices. Sabatino et. al. (2014)' present the results of a prospective cohort study which compared the\nclinical outcomes from duraplasty using autologous galea-pericranium and Tutopatch (the proposed\ndevice as marketed in the European market). The study evaluated postoperative results (with a\nminimum follow-up of 12 months), ease of use and procedure costs. The proposed device performed\nadequately with no evidence of adverse health effects. Filipi et. al. (2000)' present a retrospective\nevaluation that summarized the outcomes for 32 patients who received Tutoplast bovine pericardium\ndural grafts (proposed device as marketed in ex-US countries) as part of a variety of neurosurgical\nprocedures. The proposed device was easily sutured with standard suture material and formed a\nwatertight seal. The proposed device provided \"excellent material implantation characteristics and\nfavorable clinical outcome\"3 and is recommended as a safe and suitable material for duraplasty. Filipi\net. al. concluded, \"these results confirm the excellent suitability of Tutoplast bovine pericardium for\ndlural substitution\". Results from in vitro, animal studies and clinical evaluation demonstrate that the\nproposed device is substantially equivalent to the predicate devices for use as a dura substitute.\n1 Sabatino et. al., Autologous dural substitutes: A prospective study, 116, dlin. Neuro and Neurosurgery 20-23 (2014)\n23 Filipi, R., et al., Bovine pericardium for duraplasty: clinical results in 32 patients. Neurosurg Rev, 2001. 24(2-3): p. 103-7.\n3\n\nDEPARTMENT OF HEALTH & HUMAN SERVICES Public HeIalth Service\nFood and Drug Administration\n10903 New Hamrpshire Avenue\nDocument Control Center - W066-0609\nSilver Spring, MD 20993-0002\nMarch 31, 2014\nRTI Surgical, Inc.\nMs. Esther Carbon\nManager, Global Regulatory Labeling\n11621 Research Cir.\nAlachua, FL 32615\nRe: K132850\nTrade/Device Name: Bovine Pericardium Suturable Dural Graft, TutopatchTm DM\nGraft, or Tutoplast®D Bovine Pericardium DM\nRegulation Number: 21 CFR 882.5910\nRegulation Name: Dura Substitute\nRegulatory Class: Class 11\nProduct Code: GXQ\nDated: February 24, 2014\nReceived: February 26, 2014\nDear Ms. Esther Carbon:\nWe have reviewed your Section 5 10(k) premarket notification of intent to market the device\nreferenced above and have determined the device is substantially equivalent (for the indications\nfor use stated in the enclosure) to legally marketed predicate devices marketed in interstate\ncommerce prior to May 28, 1976, the enactment date of the Medical Device Amendments, or to\ndevices that have been reclassified in accordance with the provisions of the Federal Food, Drug,\nand Cosmetic Act (Act) that do not require approval of a premarket approval application (PMA).\nYou may, therefore, market the device, subject to the general controls provisions of the Act. The\ngeneral controls provisions of the Act include requirements for annual registration, listing of\ndevices, goo' dm anufacturing practice, labeling, and prohibitions against misbranding and\nadulteration. Please note: CDRH does not evaluate information related to contract liability\nwarranties. We remind you, however, that device labeling must be truthful and not misleading.\nIf your device is classified (see above) into either class 11 (Special Controls) or class III (PMA),\nit may be subject to additional controls. Existing major regulations affecting your device can be\nfound in the Code of Federal Regulations, Title 2 1, Parts 800 to 898. In addition, FDA may\npublish further announcements concerning your device in the Federal Register.\nPlease be advised that FDA's issuance of a substantial equivalence determination does not mean\nthat FDA has made a determination that your device complies with other requirements of the Act\nor any Federal statutes and regulations administered by other Federal agencies. You must comply\n\nPage 2 Ms. Esther Carbon\n-\nwith all the Act's requirements, including, but not limited to: registration and listing (21 CER\nPart 807); labeling (21 CFR Part 801); medical device reporting (reporting of medical device-\nrelated adverse events) (21 CFR 803); good manufacturing practice requirements as set forth in\nthe quality systems (QS) regulation (21 CFR Part 820); and if applicable, the electronic product\nradiation control provisions (Sections 53 1-542 of the Act); 21 CFR 1000- 1050.\nIf you desire specific advice for your device on our labeling regulation (21 CFR Part 801), please\ncontact the Division of Small Manufacturers, International and Consumer Assistance at its toil-\nfree number (800) 638-2041 or (301) 796-7100 or at its Internet address\nhttp://www.fda.pov/MedicalDevices/ResourcesforYou/Industry/default.htm. Also, please note\nthe regulation entitled, 'Misbranding by reference to premarket notification\" (21 CFR Part\n807.97). For questions regarding the reporting of adverse events under the MDR regulation (21\nCFR Part 803), please go to\nhttp://www.fda.gov/MedicalDevices/Safety/ReportaProblem/default.htm for the CDRH's Office\nof Surveillance and Biometrics/Division of Postrnarket Surveillance.\nYou may obtain other general information on your responsibilities under the Act from the\nDivision of Small Manufacturers, International and Consumer Assistance at its toll-free number\n(800) 638 2041 or (301) 796-7 100 or at its Internet address\nhttp://www.fda.gov/MedicalDevices/ResourcesforYou/Industry/default.htm.\nSincerely yours,\n-S\nJoyce M.W hang\nf or Carlos L. Pefia, PhD, MS\nDirector\nDivision of Neurological\nand Physical Medicine Devices\nOffice of Device Evaluation\nCenter for Devices and Radiological Health\nEnclosure\n\n510(k) Number (if known)\nK132850\nDevice Name\nBovine Pericardium Suturable Dural Graft\nTutopiastO Bovine Pericardium DM\nTutopatchM DM Graft\nIndications for Use (Describe)\nThe device is indicated as a dura substitute for the repair of dura mater.\nType of Use (Select one or both, as applicable)\nISPrescriptian Use (Part 21 CFR 801 Subpart D) EiOver-The-Counter Use (21 CFIR 801 Subpart C)\nPLEASE DO NOT WRITE BELOW THIS LINE - CONTINUE ON A SEPARATE PAGE IF NEEDED.\nFOR FDA USE ONLY\nConcurrence of Center for Devices and Radiological Health (CDRH) (Signature)\n-S\nJoyce M.W hang\nFORM FDA 3881 (1/14)1 Page 1 of 2 ~E\n\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*D0 NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n\"An agency may not conduct or sponsor, and a per'son is not required to respond to, a collection of\ninformation unless it displays a currently valid 0MB number\"\nFORM FDA 3881 (1114) Page 2 of 2"
  }
}