{
  "source_pdf": "dural-substitute--synthes-inc--synthecel-dura-repair-synthecel-dura--510k.pdf",
  "clearance_number": "K113071",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description SyntheCel0 Dura Onlay is composed of biosynthesized cellulose and\nwater with a unique construction of non-woven, interconnected\ncellulose fibers. SyntheCel0 Dura Onlay functions as a mechanical layer\nwhich protects and repairs the dural defect while preventing further\nCSF leakage. SyntheCel0 Dura Onlay is immunologically inert and has\ndemonstrated minimal foreign body response. It is non-resorbable.",
    "indications": "Indications for Use SyntheCel0 Dura Onlay is intended for use as a dura replacement for\nthe repair of dura mater in adults.\nTechnological SyntheCel Dura\nCharacteristics Dura Onlay Replacement Devices\n.SyntheCel®\n(K131792) (K113071)\nIndications SyntheCel® Dura Onlay is SyntheCel® is intended\nfor Use intended for use as a for use as a dura\ndura replacement for the replacement for the\nrepair of dura mater in repair of dura mater.\nadults.\nSyntheCel® Dura Onlay is\nindicated for use in\nadults for the repair of\ndural defects and it can\nbe placed without\nsutures.\nSyntheCel® Dura\nSubstitute is indicated\nfor use in adults for the\nrepair of dural defects\nand it can be sutured\n\nSYNYHES\ninto place.\n______________________\nContra- Must not be implanted in Same\nindications patients who have known\nallergy or sensitivity to\nthe implant materials\n(cellulose).\nMaterial Biosynthesized cellulose Same\nDimensions lin x lin (2.5cm x 2.5cm) Same.\nlin x 3mn (2.5cm x 7.5cm)\n2in x 2in (5.0cmn x 5.0cm)\n3mn x 3mn (7.5cm x 7.5cm)\n4in x Sin (10.0cmn x\n12.0cm)\n___________\nFunction Conforms to contours of Same\nbrain.\nResorbability Non-resorbable Same\nSterilization Sterilized by irradiation Same\nClinical No new clinical performance data were collected in support of this\nPerformance Data submission. Clinical data were previously collected to evaluate the\nsafety and effectiveness of the SyntheCel® Dura Replacement Devices\n(including SyntheCelO Dura Repair and SyntheCel® Dura Onlay) as\ncompared to the Control. This data was included in K113071. The\nSyntheCelO Dura Replacement Devices (including SyntheCel® Dura\nRepair and SyntheCel® Dura Onlay) were demonstrated to be\nsubstantially equivalent to other legally marketed dura replacement\nproducts in terms of safety and efficacy.\nNon-Clinical No new non-clinical performance data were collected in support of this\nPerformance Data submission.\nMechanical testing data were previously collected to support\nsubstantial equivalence of SyntheCel® Dura Onlay to predicate devices.\nThis data was included in K113071. Tensile strength, and burst strength\nwere tested and SyntheCeI® Dura Onlay was demonstrated to be\nsubstantially equivalent to predicate devices.\nSiocompatibility testing according to standards set forth in ISO 10993\npreviously demonstrated that the material is non-irritating, non-\nsensitizing, non-mutagenic, non-cytotoxic, non-hemolytic, and non-\npyrogenic. This data was included in K113071.\nPyrogenicity was evaluated using the Limulus Amebocyte Lysate ([AL)\ntest on the final sterilized SyntheCel® device and found to be less than\n0.06 EU/mI (Endotoxin Units! ml) per FDA's Guidance Document for\nDura Substitute Devices.\n\nlSYNTH~fES®\nSubstantial Based on the information presented in this submission, the proposed\nEquivalence to changes to SyntheCele Dura Onlay do not raise new questions of safety\nPredicate Devices and effectiveness. Therefore, it can be concluded that the SyntheCel0\nDura Onlay is substantially equivalent to the predicate device.\n\nflDEPARTMENT\nOF HEALTH & HUMAN SERVICES Public Health Service\nFood and Drug Administration\n10903 Newv Hampshire Avenue\nDocumenta Contrl Cmuer - W066-609\nSilver Spring. MD 2M93.0=0\nDecember 16, 2013\nSynthes (USA)\n% Heather Guerin, Ph.D., P.E.\nSenior Regulatory Affairs Specialist\n1301 Goshen Parkway\nWest Chester, PA 19380\nRe: K 131792\nTrade/Device Name: SyntheCel4' Dura. Repair and SyntheCel4 Dura Onlay\nRegulation Number: 21 CFR 882.5910\n* Regulation Name: Dura Substitute\nRegulatory Class: Class 11\nProduct Code: GXQ\nDated: November 13, 2013\nReceived: November 14,2013\nDear Dr. Guerin:\nWe have rev iewed your Section 5 10(k) premarket notification of intent to market the device\nreferenced above and have determined the device is substantially equivalent (for the indications\nfor use stated in the enclosure) to legally marketed predicate devices marketed in interstate\ncommerce prior to May 28, 1976, the enactment date of the Medical Device Amendments, or to\ndevices that have been reclassified in accordance with the provisions of the Federal Food, Drug,\nand Cosmetic Act (Act) that do not require approval of a premarket approval application (PMA).\nYou may, therefore, market the device, subject to the general controls provisions of the Act.\nThe general controls provisions of the Act include requirements for annual registration, listing of\ndevices, good manufacturing practicei labeling, and prohibitions against misbranding and\nadulteration. Please note: CDRH does not evaluate information related to contract liability\nwarranties. We remind you; however, that device labeling must be truthful and not misleading.\nIf your device is classified (see above) into either class 11 (Special Controls) or class III (PMA),\nit may be subject to additional controls. Existing major regulations affecting your device can be\nfound in the Code of Federal Regulations, Title 21, Parts 800 to 898. In addition, FDA may\npublish further announcements concerning your device in the Federal Register.\nPlease be advised that FDA's issuance of a substantial equivalence determination does not mean\nthat FDA has made a determination that your device complies with other requirements of the Act\nor any Federal statutes and regulations administered by other Federal agencies. You must\ncomply with all the Act's requirements, including, but not limited to: registration and listing (21\nCER Part 807); labeling (21 CFR Part 801); medical device reporting (reporting of medical\ndevice-related adverse events) (21 CFR 803); good manufacturing practice requirements as set\n\nPage 2 - Heather Guerin, Ph.D., P.E.\nforth in the quality systems (QS) regulation (21 CFR Part 820); and if applicable, the electronic\nproduct radiation control provisions (Sections 531-542 of the Act); 21 CFR 1000-1050.\nIf you desire specific advice for your device on our labeling regulation (21 CER Part 801), please\ncontact the Division of Small Manufacturers, International and Consumer Assistance at its toll-\nfree number (800) 638-2041 or (301) 796-7100 or at its Internet address\nhttp://www.fda.gov/MedicalDevices/ResourcesforYou/Industrv/default.htm. Also, please note\nthe regulation entitled, \"Misbranding by reference to premarket notification\" (2I1CFR Part\n807.97). For questions regarding the reporting of adverse events under the MDR regulation (21\nCFR Part 803), please go to\nhtr)//www.fda.Rov/MedicalDevices/Safety/PeportaProblem/default.htm for the CDRH's Office\nof Surveillance and Biometrics/Division of Postmarket Surveillance.\nYou may obtain other general information on your responsibilities under the Act from the\nDivision of Small Manufacturers, International and Consumer Assistance at its toll-free number\n(800) 638-2041 or (301) 796-7100 or at its Internet address\nhMt://www.fdaspov/MedicaDcvics/ResourcesforYou/industrv/default.htm.\nSincerely yours,\n-S\nJoyce M.W hang\nfor Carlos Pefla, Ph.D.\nDirector\nDivision of Neurological and Physical\nMedicine Devices\nOffice of Device Evaluation\nCenter for Devices and Radiological Health\nEnclosure\n\nIndications for Use\n51 0(k) Number (if known): K1 31792\nDevice Name: SvntheCel@ Dura Repair and SvntheCel@ Dura Onlav\nIndications For Use:\nSyntheCel@ Dura Repair is intended for use as a dura replacement far the repair of\ndura mater in adults.\nSyntheCel@ Dura Onlay is intended far use as a dura replacement for the repair of dura\nmater in adults.\nPrescription Use VAND/OR Over-The-Counter Use___\n(Part 21 CFR 801 Subpart 0) (21 CFR 801 Subpart C)\n(PLEASE DO NOT WRITE BELOW THIS LINE-CONTINUE ON ANOTHER PAGE IF\nNEEDED)\nConcurrence of Center for Devices and Radiological Health (CDRH)\n-S\nJoyce M.W hang\nPage 1 of 1",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": [
      "K113071"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Substantial Equivalence": "Predicate Devices SyntheCel Dura Replacement Devices (K113071)",
    "Device Description": "Device Description SyntheCel0 Dura Onlay is composed of biosynthesized cellulose and\nwater with a unique construction of non-woven, interconnected\ncellulose fibers. SyntheCel0 Dura Onlay functions as a mechanical layer\nwhich protects and repairs the dural defect while preventing further\nCSF leakage. SyntheCel0 Dura Onlay is immunologically inert and has\ndemonstrated minimal foreign body response. It is non-resorbable.",
    "Indications for Use": "Indications for Use SyntheCel0 Dura Onlay is intended for use as a dura replacement for\nthe repair of dura mater in adults.\nTechnological SyntheCel Dura\nCharacteristics Dura Onlay Replacement Devices\n.SyntheCel®\n(K131792) (K113071)\nIndications SyntheCel® Dura Onlay is SyntheCel® is intended\nfor Use intended for use as a for use as a dura\ndura replacement for the replacement for the\nrepair of dura mater in repair of dura mater.\nadults.\nSyntheCel® Dura Onlay is\nindicated for use in\nadults for the repair of\ndural defects and it can\nbe placed without\nsutures.\nSyntheCel® Dura\nSubstitute is indicated\nfor use in adults for the\nrepair of dural defects\nand it can be sutured\n\nSYNYHES\ninto place.\n______________________\nContra- Must not be implanted in Same\nindications patients who have known\nallergy or sensitivity to\nthe implant materials\n(cellulose).\nMaterial Biosynthesized cellulose Same\nDimensions lin x lin (2.5cm x 2.5cm) Same.\nlin x 3mn (2.5cm x 7.5cm)\n2in x 2in (5.0cmn x 5.0cm)\n3mn x 3mn (7.5cm x 7.5cm)\n4in x Sin (10.0cmn x\n12.0cm)\n___________\nFunction Conforms to contours of Same\nbrain.\nResorbability Non-resorbable Same\nSterilization Sterilized by irradiation Same\nClinical No new clinical performance data were collected in support of this\nPerformance Data submission. Clinical data were previously collected to evaluate the\nsafety and effectiveness of the SyntheCel® Dura Replacement Devices\n(including SyntheCelO Dura Repair and SyntheCel® Dura Onlay) as\ncompared to the Control. This data was included in K113071. The\nSyntheCelO Dura Replacement Devices (including SyntheCel® Dura\nRepair and SyntheCel® Dura Onlay) were demonstrated to be\nsubstantially equivalent to other legally marketed dura replacement\nproducts in terms of safety and efficacy.\nNon-Clinical No new non-clinical performance data were collected in support of this\nPerformance Data submission.\nMechanical testing data were previously collected to support\nsubstantial equivalence of SyntheCel® Dura Onlay to predicate devices.\nThis data was included in K113071. Tensile strength, and burst strength\nwere tested and SyntheCeI® Dura Onlay was demonstrated to be\nsubstantially equivalent to predicate devices.\nSiocompatibility testing according to standards set forth in ISO 10993\npreviously demonstrated that the material is non-irritating, non-\nsensitizing, non-mutagenic, non-cytotoxic, non-hemolytic, and non-\npyrogenic. This data was included in K113071.\nPyrogenicity was evaluated using the Limulus Amebocyte Lysate ([AL)\ntest on the final sterilized SyntheCel® device and found to be less than\n0.06 EU/mI (Endotoxin Units! ml) per FDA's Guidance Document for\nDura Substitute Devices.\n\nlSYNTH~fES®\nSubstantial Based on the information presented in this submission, the proposed\nEquivalence to changes to SyntheCele Dura Onlay do not raise new questions of safety\nPredicate Devices and effectiveness. Therefore, it can be concluded that the SyntheCel0\nDura Onlay is substantially equivalent to the predicate device.\n\nflDEPARTMENT\nOF HEALTH & HUMAN SERVICES Public Health Service\nFood and Drug Administration\n10903 Newv Hampshire Avenue\nDocumenta Contrl Cmuer - W066-609\nSilver Spring. MD 2M93.0=0\nDecember 16, 2013\nSynthes (USA)\n% Heather Guerin, Ph.D., P.E.\nSenior Regulatory Affairs Specialist\n1301 Goshen Parkway\nWest Chester, PA 19380\nRe: K 131792\nTrade/Device Name: SyntheCel4' Dura. Repair and SyntheCel4 Dura Onlay\nRegulation Number: 21 CFR 882.5910\n* Regulation Name: Dura Substitute\nRegulatory Class: Class 11\nProduct Code: GXQ\nDated: November 13, 2013\nReceived: November 14,2013\nDear Dr. Guerin:\nWe have rev iewed your Section 5 10(k) premarket notification of intent to market the device\nreferenced above and have determined the device is substantially equivalent (for the indications\nfor use stated in the enclosure) to legally marketed predicate devices marketed in interstate\ncommerce prior to May 28, 1976, the enactment date of the Medical Device Amendments, or to\ndevices that have been reclassified in accordance with the provisions of the Federal Food, Drug,\nand Cosmetic Act (Act) that do not require approval of a premarket approval application (PMA).\nYou may, therefore, market the device, subject to the general controls provisions of the Act.\nThe general controls provisions of the Act include requirements for annual registration, listing of\ndevices, good manufacturing practicei labeling, and prohibitions against misbranding and\nadulteration. Please note: CDRH does not evaluate information related to contract liability\nwarranties. We remind you; however, that device labeling must be truthful and not misleading.\nIf your device is classified (see above) into either class 11 (Special Controls) or class III (PMA),\nit may be subject to additional controls. Existing major regulations affecting your device can be\nfound in the Code of Federal Regulations, Title 21, Parts 800 to 898. In addition, FDA may\npublish further announcements concerning your device in the Federal Register.\nPlease be advised that FDA's issuance of a substantial equivalence determination does not mean\nthat FDA has made a determination that your device complies with other requirements of the Act\nor any Federal statutes and regulations administered by other Federal agencies. You must\ncomply with all the Act's requirements, including, but not limited to: registration and listing (21\nCER Part 807); labeling (21 CFR Part 801); medical device reporting (reporting of medical\ndevice-related adverse events) (21 CFR 803); good manufacturing practice requirements as set\n\nPage 2 - Heather Guerin, Ph.D., P.E.\nforth in the quality systems (QS) regulation (21 CFR Part 820); and if applicable, the electronic\nproduct radiation control provisions (Sections 531-542 of the Act); 21 CFR 1000-1050.\nIf you desire specific advice for your device on our labeling regulation (21 CER Part 801), please\ncontact the Division of Small Manufacturers, International and Consumer Assistance at its toll-\nfree number (800) 638-2041 or (301) 796-7100 or at its Internet address\nhttp://www.fda.gov/MedicalDevices/ResourcesforYou/Industrv/default.htm. Also, please note\nthe regulation entitled, \"Misbranding by reference to premarket notification\" (2I1CFR Part\n807.97). For questions regarding the reporting of adverse events under the MDR regulation (21\nCFR Part 803), please go to\nhtr)//www.fda.Rov/MedicalDevices/Safety/PeportaProblem/default.htm for the CDRH's Office\nof Surveillance and Biometrics/Division of Postmarket Surveillance.\nYou may obtain other general information on your responsibilities under the Act from the\nDivision of Small Manufacturers, International and Consumer Assistance at its toll-free number\n(800) 638-2041 or (301) 796-7100 or at its Internet address\nhMt://www.fdaspov/MedicaDcvics/ResourcesforYou/industrv/default.htm.\nSincerely yours,\n-S\nJoyce M.W hang\nfor Carlos Pefla, Ph.D.\nDirector\nDivision of Neurological and Physical\nMedicine Devices\nOffice of Device Evaluation\nCenter for Devices and Radiological Health\nEnclosure\n\nIndications for Use\n51 0(k) Number (if known): K1 31792\nDevice Name: SvntheCel@ Dura Repair and SvntheCel@ Dura Onlav\nIndications For Use:\nSyntheCel@ Dura Repair is intended for use as a dura replacement far the repair of\ndura mater in adults.\nSyntheCel@ Dura Onlay is intended far use as a dura replacement for the repair of dura\nmater in adults.\nPrescription Use VAND/OR Over-The-Counter Use___\n(Part 21 CFR 801 Subpart 0) (21 CFR 801 Subpart C)\n(PLEASE DO NOT WRITE BELOW THIS LINE-CONTINUE ON ANOTHER PAGE IF\nNEEDED)\nConcurrence of Center for Devices and Radiological Health (CDRH)\n-S\nJoyce M.W hang\nPage 1 of 1"
  }
}