{
  "source_pdf": "embolic-coil--cerenovus--codman-microcoil-delivery-deltamaxx-microcoil--510k.pdf",
  "device_name": "codman-microcoil-delivery-deltamaxx-microcoil",
  "manufacturer": "cerenovus",
  "doc_type": "510k",
  "extraction_method": "pdf_deepseek",
  "fields": {
    "what_it_is": "The CODMAN® Microcoil Delivery System, DELTAMAXX Microcoil Delivery System, and ORBIT GALAXY® G2 Microcoil Delivery System consist of three components, a Microcoil System, a connecting cable, and a Detachment Control Box (DCB). Each component is sold separately. The Microcoil System consists of a microcoil attached to a Device Positioning Unit (DPU). The Microcoil System is packaged in an introducer sheath designed to protect the coil in the packaging dispenser and to provide support for introducing the coil into the infusion catheter. The microcoil is the implantable segment of the device, and is detached from the Device Positioning Unit (DPU) using the Detachment Control System (Detachment Control Box and connecting cable). The microcoil is fabricated from a platinum alloy wire. The wire is wound into a primary coil which may contain either a polypropylene suture (SR) or an absorbable polymer suture (Cerecyte®) and then formed into a secondary shape. The secondary shape may be straight, spherical, complex, or helical. The DPU is a variable stiffness wire and has a radiopaque marker band located three (3) cm from its distal end. The introducer sheath has three main components: an introducer tip, a translucent introducer body, and a re-sheathing tool. The Detachment Control Box (DCB) provides the energy necessary to allow for a thermo-mechanical detachment of the microcoil from the DPU. The connecting cable delivers the energy necessary to detach the embolic coil from the Microcoil System's detachment zone. The connecting cable is connected between the Microcoil System's hub connector on the DPU and the output connector on the DCB. The detachment control box may be one of two types: the blue EnPower Detachment Control Box or the black Detachment Control Box. The connecting cables may be one of two types: one with a remote detach button (the EnPower Control Cable) catalog no. ECB000182-00, or one without a detach button (standard connecting cable) catalog no. CCB00157-00. The EnPower Detachment Control Box works with the EnPower Control Cable and with the standard connecting cable. The black Detachment Control Box works only with the standard connecting cable. Both cables and Detachment Control Box are sold separately.",
    "sizing_specs": "| Table 3: CODMAN®, DELTAMAXX, and ORBIT GALAXY® G2 Microcoil Delivery Systems and Cables |                              |                                          |               |\n|-----------------------------------------------------------------------------------------|------------------------------|------------------------------------------|---------------|\n| Proprietary Names / Product Model Description                                           | Product<br>Catalog<br>Prefix | Diameter (mm) x<br>Length (cm)<br>Ranges | 510(k)<br>No. |\n| CODMAN® Microcoil Delivery System:                                                      |                              |                                          |               |\n| MICRUSPHERE 10 Platinum Coil                                                            | SPH10                        | 2-10mm x 2.5-30cm                        | K082739       |\n| MICRUSPHERE 18 Platinum Coil                                                            | SPH18                        | 2-19mm x 2.5-30cm                        | K082739       |\n| HELIPAQ 10 Platinum Coil                                                                | HEL10                        | 2-10mm x 2-30cm                          | K082739       |\n| HELIPAQ 18 Platinum Coil                                                                | HEL18                        | 2-20mm x 4-30cm                          | K082739       |\n| INTERPAQ Straight 10 Platinum Coil                                                      | STR10                        | 2-6mm x 4-30cm                           | K082739       |\n| ULTIPAQ 10 Stretch Resistant Coil                                                       | FSR10                        | 2-4mm x 1-8cm                            | K082739       |\n| HELIPAQ 10 Stretch Resistant Coil                                                       | HSR10                        | 2-10mm x 1-30cm                          | K082739       |\n| CASHMERE 14 Stretch Resistant Coil                                                      | SRC14                        | 2-12mm x 2.5-30cm                        | K072173       |\n| MICRUSPHERE XL 10 Stretch Resistance Coil                                               | SSR10                        | 2-8mm x 2.5-25mm                         | K073442,      |\n|                                                                                         |                              |                                          | K032872       |\n| MICRUSPHERE XL 18 Stretch Resistance Coil                                               | SSR18                        | 8-18mm x 25-40cm                         | K073442,      |\n|                                                                                         |                              |                                          | K062036,      |\n|                                                                                         |                              |                                          | K053160       |\n| DELTAPAQ 10 Stretch Resistant Coil                                                      | DFS10                        | 1.5-10mm x 1-25cm                        | K082739       |\n| DELTAPLUSH 10 Stretch Resistant Coil                                                    | DPL10                        | 1.5-4mm x 1-8cm                          | K083646       |\n| PRESIDIO 10 Platinum Coil                                                               | PP410                        | 4-8mm x 11.5-29cm                        | K082739       |\n| DELTAMAXX 18 Stretch Resistant Coil                                                     | DMX18                        | 3-24mm x 12-60cm                         | K120274       |\n| ORBIT GALAXY®G2 Stretch Resistant Complex Coil Fill                                     | 641CF                        | 2-20mm x 1.5-30cm                        | K120686       |\n| ORBIT GALAXY®G2 Stretch Resistant Complex Coil XTRASOFT                                 | 641CX                        | 2-6mm x 1.5-20cm                         | K120686       |\n| ORBIT GALAXY®G2 Stretch Resistant Helical Coil XTRASOFT                                 | 641HX                        | 2mm x 1.5-8cm                            | K120686       |\n|                                                                                         |                              |                                          | K082739,      |\n|                                                                                         |                              |                                          | K083646,      |\n| EnPower Control Cable (Microcoil Delivery Systems' Cable)                               | ECB                          | 5-6ft                                    | K120686,      |\n|                                                                                         |                              |                                          | K120274       |\n|                                                                                         |                              |                                          | K082739,      |\n|                                                                                         | CCD                          | 7.60                                     | K083646,      |\n| Connecting Cable (Microcoil Delivery Systems' Cable)                                    | CCB                          | 5-6ft                                    | K120686,      |\n|                                                                                         |                              |                                          | K120274       |",
    "indications": "CODMAN® Microcoil Delivery System is intended for endovascular embolization of intracranial aneurysms, other neurovascular abnormalities such as arteriovenous malformations and arteriovenous fistulae, and is also intended for arterial and venous embolizations in the peripheral vasculature. The DELTAMAXX Microcoil Delivery System is intended for endovascular embolization of intracranial aneurysms, other neurovascular abnormalities such as arteriovenous malformations and arteriovenous fistulae, and is also intended for arterial and venous embolizations in the peripheral vasculature. The Fill ORBIT GALAXY® G2 Microcoil Delivery System is intended for endovascular embolization of intracranial aneurysms, other neurovascular abnormalities such as arteriovenous malformations and arteriovenous fistulae, and is also intended for arterial and venous embolizations in the peripheral vasculature. The Xtrasoft ORBIT GALAXY® G2 Microcoil Delivery System is intended for endovascular embolization of intracranial aneurysms.",
    "contraindications": null,
    "compatible_with": null,
    "use_notes": null,
    "also_known_as": "CODMAN Microcoil Delivery System, DELTAMAXX Microcoil Delivery System, ORBIT GALAXY G2 Microcoil Delivery System, EnPower Control Cable, and Connecting Cable"
  },
  "confidence": {
    "what_it_is": 0.7,
    "sizing_specs": 0.7,
    "indications": 0.7,
    "also_known_as": 0.7
  }
}