{
  "source_pdf": "embolic-coil--cerenovus--orbit-galaxy-g2-microcoil-delivery--510k.pdf",
  "device_name": "orbit-galaxy-g2-microcoil-delivery",
  "manufacturer": "cerenovus",
  "doc_type": "510k",
  "extraction_method": "pdf_deepseek",
  "fields": {
    "what_it_is": "The ORBIT GALAXY G2 Microcoil Delivery System consists of a Microcoil System, a Connecting Cable (CC), and an ENPOWER Detachment Control Box (DCB). Each component is sold separately. ORBIT GALAXY G2 Microcoil Systems are provided as Stretch Resistant, with Fill and XTRASOFT T1 microcoil models. The Microcoil System consists of an embolic microcoil attached to a device positioning unit (DPU) which is covered by an introducer sheath. The Fill ORBIT GALAXY G2 Microcoils are provided in complex shape, and the XTRASOFT ORBIT GALAXY G2 Microcoils are provided in complex and helical shapes. The DPU is a variable stiffness pushing system and has a radiopaque marker band located three (3) cm from its distal end. The introducer sheath system has three main components: an introducer tip, a translucent introducer body, and a re-sheathing tool. The Connecting Cable delivers the energy needed to detach the microcoil from the Microcoil System's detachment zone. The connecting cable connects the DPU to the DCB. The DCB provides the energy necessary to allow for a thermo-mechanical detachment of the microcoil from the DPU.",
    "sizing_specs": "| Characteristic | Proposed Device<br>G2 System | Predicate Device<br>CASHMERE SR System | Predicate Device<br>GALAXY System |\n|----------------|------------------------------|----------------------------------------|----------------------------------|\n| Microcoil Characteristics | | 3.6 | |\n| Configurations | XTRASOFT Stretch Resistant and Fill Stretch Resistant | Complex<br>Stretch resistant | XTRASOFT Stretch Resistant and Fill Stretch Resistant |\n| Embolic Microcoil material | Platinum Tungsten Alloy Wire | Platinum Tungsten Alloy Wire | Platinum Tungsten Alloy Wire |\n| Internal suture<br>material | Polypropylene | Polypropylene | Polypropylenc |\n| Primary Coil Wind<br>OD | 0.012 inches | 0.0135 inches | 0.012 inches |\n| Profile of Primary<br>Coil Wind | Cylindrical | Cylindrical | Cylindrical |\n| Secondary shape | Fills -Complex XTRASOFT -Complex and Helical | Complex | Fills -Complex<br>XTRASOFT -Complex and Helical |\n| Secondary Shape<br>Coil OD | 2-20 mm | 2-12 mm | 2-20 mm |\n| Coil length | 1.5 – 30 cm | 2.5 – 30cm | 1.5 - 30 cm |\n| System Characteristics | | | |\n| Delivery System<br>Type | Wire shaft with radiopaque markers. | Wire shaft with radiopaque markers. | Hypotube welded to support coil with welded in-line marker bands |\n| Delivery System<br>Introducer Sheath | HDPE Introducer | HDPE Introducer | Nylon/HDPE Introducer |\n| Delivery System<br>Resheathing tool | Nylon 12 | Nylon 12 | нрре . |\n| DPU Delivery System Length | 190 cm (185-195cm) | 190 cm (185-195cm) | 155 ÷ 210 cm |\n| Microcatheter compatibility | Compatible with 2-tip marker microcatheters of ID from 0.0165 to 0.019 inches | Compatible with 2-tip marker microcatheters of ID from 0.0165 to 0.019 inches | Compatible with 0.014\" or 0.018\" guidewire compatible infusion catheter, 150 cm long, dual marker band |\n| Detachment Mechanism | Connection to Microcoil System: Uses Connecting Cable Detachment: Thermo-mechanical System uses ENPOWER Detachment Control Box (DCB) with ENPOWER Control Cable | Connection to Microcoil System: Uses Connecting Cable Detachment: Thermo-mechanical System uses ENPOWER Detachment Control Box (DCB) with ENPOWER Control Cable | Hydraulic Detachment System uses TRUFILL DCS Syringe II |\n| Sterilization | E-Beam Radiation | E-Beam Radiation | ETÒ |\n| Packaging | Packaged in a plastic hoop and enclosed in a sealed LD Polyethylene/Polyester film pouch | Packaged in a plastic hoop and enclosed in a scaled LD Polyethylenc/Polyester pouch. | Packaged in a plastic hoop and enclosed in a scaled Nylon/Tyvek pouch. |",
    "indications": "The Fill ORBIT GALAXY G2 Microcoil Delivery System is intended for endovascular embolization of intracranial aneurysms, other neurovascular abnormalities such as arteriovenous malformations and arteriovenous fistulae, and is also intended for arterial and venous embolizations in the peripheral vasculature. The XTRASOFT ORBIT GALAXY G2 Microcoil Delivery System is intended for endovascular embolization of intracranial aneurysms.",
    "contraindications": null,
    "compatible_with": "The ORBIT GALAXY G2 Microcoil System is compatible with commercially available 2-tip marker microcatheters which have internal lumen diameters between 0.0165 inches and 0.019 inches.",
    "use_notes": "The intent of endovascular treatment using embolic microcoils is to pack the lumen of the aneurysm with the microcoil mass, thereby eliminating the influx of blood into the aneurysm. The aneurysm neck will be covered with loops of coils to help eliminate the influx of blood, a blood flow pathway is then re-established down the lumen of the parent artery, and the weakened wall of the aneurysm is isolated from arterial pressures. The existing blood and soft clot trapped within the lumen of the aneurysm begins to solidify, ultimately becoming hardened clot and scar tissue. The process will re-establish blood flow down the lumen of the parent artery and thromboses the aneurysm.",
    "also_known_as": "ORBIT GALAXY G2 Microcoil Delivery System, ORBIT GALAXY G2 Microcoil System, Artificial embolization device, Neurovascular Embolization Device"
  },
  "confidence": {
    "what_it_is": 0.7,
    "sizing_specs": 0.7,
    "indications": 0.7,
    "compatible_with": 0.7,
    "use_notes": 0.7,
    "also_known_as": 0.7
  }
}