{
  "source_pdf": "embolic-coil--microvention--microplex-coil-mcs-hypersoft-3d--510k.pdf",
  "device_name": "microplex-coil-mcs-hypersoft-3d",
  "manufacturer": "microvention",
  "doc_type": "510k",
  "extraction_method": "pdf_deepseek",
  "fields": {
    "what_it_is": "HyperSoft® 3D in the MicroPlex Coil System (MCS) consist of an implant coil made of platinum alloy. The coils are designed in 3D spherical structure in various loop sizes and lengths. The coil is attached to V-Trak™ or V-Trak™ Advanced Delivery Pusher via polyolefin elastomer filament. The Delivery Pusher is a variable stiffness stainless steel hypotube with platinum and stainless steel coils at the distal end. The proximal end of the Delivery Pusher is inserted into a hand held battery powered V-Grip™ Detachment Controller. When the Detachment Controller is activated, the flow of electrical current heats the polyolefin elastomer filament, resulting in detachment of the implant segment.",
    "sizing_specs": "**Table I: Predicate Device vs Subject Device Comparison Table** \n\n|                               | Existing HyperSoft® 3D (Predicate Device,<br>(K131948, K153594)                                                                                                                                                                                                                                                                                                                                                                                                                                             | HyperSoft® 3D<br>Line<br>Extension (Subject<br>Device                 |  |  |\n|-------------------------------|-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|-----------------------------------------------------------------------|--|--|\n| Intended Use                  |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                             |                                                                       |  |  |\n| Intended Use<br>Statement     | The MicroPlex Coil System (MCS) are<br>intended for the endovascular embolization of<br>intracranial aneurysms and other<br>neurovascular abnormalities such as<br>arteriovenous malformations and<br>arteriovenous fistulae. The MCS are also<br>intended for vascular occlusion of blood<br>vessels within the neurovascular system to<br>permanently obstruct blood flow to an<br>aneurysm or other vascular malformation and<br>for arterial and venous embolizations in the<br>peripheral vasculature. | Same                                                                  |  |  |\n| Performance                   |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                             |                                                                       |  |  |\n| Function                      | The coils are used for the endovascular<br>embolization of aneurysms, other<br>neurovascular abnormalities such as<br>arteriovenous malformations, arteriovenous<br>fistulae and arterial and venous embolizations<br>in the peripheral neurovasculature.                                                                                                                                                                                                                                                   | Same                                                                  |  |  |\n| Anatomical Location           | General intravascular use, including the neuro<br>and peripheral vasculature.                                                                                                                                                                                                                                                                                                                                                                                                                               | Same                                                                  |  |  |\n|                               | Implantable Embolization Coil                                                                                                                                                                                                                                                                                                                                                                                                                                                                               |                                                                       |  |  |\n| Coil Shape                    | 3D - Spherical                                                                                                                                                                                                                                                                                                                                                                                                                                                                                              | Same                                                                  |  |  |\n| Primary Coil Wire OD          | 0.00125 inch                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                | 0.00125 inch and 0.0015<br>inch                                       |  |  |\n| Coil Implant Diameter         | 1 – 5 mm                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    | 1 – 6 mm                                                              |  |  |\n| Coil Restrained Length        | 2 – 15 cm                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                   | 6 - 20 cm                                                             |  |  |\n| Coil Gap                      | Closed                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      | Closed                                                                |  |  |\n| Delivery pusher length        | 195 cm                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      | Same                                                                  |  |  |\n| Material                      |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                             |                                                                       |  |  |\n| Main Coil Wire                | Platinum/Tungsten Alloy (Pt/W: 92/8)                                                                                                                                                                                                                                                                                                                                                                                                                                                                        | Same                                                                  |  |  |\n| Coil-to-Pusher Coupler        | Platinum/Iridium (Pt/Ir: 90/10)                                                                                                                                                                                                                                                                                                                                                                                                                                                                             | Same                                                                  |  |  |\n| Adhesive                      | Ultraviolet Curing Adhesive                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 | Same                                                                  |  |  |\n| Implant to Pusher<br>Filament | Polyolefin Elastomer                                                                                                                                                                                                                                                                                                                                                                                                                                                                                        | Same                                                                  |  |  |\n| Stretch resistant (SR)        | Polyethylene Terephthalate (K131948)                                                                                                                                                                                                                                                                                                                                                                                                                                                                        | Polyethylene<br>Terephthalate or<br>Polyolefin Elastomer<br>(Engage™) |  |  |\n\n| Other Attributes       |                                                                                                     |      |  |\n|------------------------|-----------------------------------------------------------------------------------------------------|------|--|\n| Detachment System      | Detachment Controller; stand alone, hand<br>held battery operated unit detaches the coil<br>implant | Same |  |\n| Catheter compatibility | Compatible with 10-system microcatheters<br>(minimum ID of 0.0165\")                                 | Same |  |\n| MRI compatibility      | Yes                                                                                                 | Same |  |\n| Method of Supply       | Sterile and single use (e-beam)                                                                     | Same |  |\n| Package Configuration  | Placed in Introducer Sheath, Dispenser Coil,<br>Pouch, and Shipping Carton                          | Same |  |",
    "indications": "The MicroPlex Coil System (MCS) are intended for the endovascular embolization of intracranial aneurysms and other neurovascular abnormalities such as arteriovenous malformations and arteriovenous fistulae. The MCS are also intended for vascular occlusion of blood vessels within the neurovascular system to permanently obstruct blood flow to an aneurysm or other vascular malformation and for arterial and venous embolizations in the peripheral vasculature.",
    "contraindications": null,
    "compatible_with": "Compatible with 10-system microcatheters (minimum ID of 0.0165\").",
    "use_notes": null,
    "also_known_as": "MicroPlex Platinum Coils"
  },
  "confidence": {
    "what_it_is": 0.7,
    "sizing_specs": 0.7,
    "indications": 0.7,
    "compatible_with": 0.7,
    "also_known_as": 0.7
  }
}