{
  "source_pdf": "embolic-coil--microvention--microplex-coil-mcs-vfc--510k.pdf",
  "clearance_number": "embolic-coil--microvention--microplex-coil-mcs-vfc--510k",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description: The MCS VFC consists of an implantable coil made of bare platinum alloy.\nThe MCS VFC implantable coils has a 3D shape in various loop sizes and\nlengths. The coil is attached to a V-Trak delivery pusher. The proximal\nend is inserted into a hand held battery powered V-Grip Detachment\nController (sold separately). The implant segment detaches upon\nactivation of the Detachment Controller.\nBench Test Summary: Inspctio\nPerform visual inspection and measurments using PASS, acceptance criteria met\ndevice drawing\nSimulate Use\nIntroduction, Tracking, Deployment,\nCompartmentalizing, Frame Movement, Microcatheter PASS, acceptance critenia met\nmovement, Detachment, Overall Performance\nDetachment Test\nConfirm successful detachment according using V-Grip PASS. acceptance criteria met\nDetachment Controller during simulated use testing\n________________\nCoil-to-Coupler Weld Test\nTest the tensile strength of the coil/coupler weld PSacceptance criteria met\nSpring ConstantPASacetneriramt\nMeasure the spring constant force of the coil PASI cetneciei e\nCONCLUSION: The results of the bench testing demonstrate that the subject device is safe\nand effective when used according to the instructions for use and performs equivalent to the\npredicate device. The testing was used in support of the risk analysis documentation for the\nsubject device.\nPage 10\n\nSpecial 510(k) micoveiMon\nNlicroPlex Embolic System (MCS) Line Extension. VEC family\nPredicate / Subject Feaure ' .. Predicate.Devices.'. Subject Device\nTechnological Coil shape 3D Same\nComparison: Coil 00 (mm) 3-15 1\nRestrained coil length (cm) 6 -45 3\nMain coil wire material Platinum/Tungsten (92/8%) alloy Same\nCoupler Material Platinum (90%)/ iridium (10%) Same\nAdhesive Material DYMAX 11 28-AM-VT UV Adhesive Same\nStretch resistance filar material Polyolefin Elastomer or PET Same\nImplant-to-pusher material Polyolefin elastomer Same\nDelivery method V-Trek delivery pusher Same\nMR) compatibility Yes\n.Yes\nMethod of supply Sterile, single use Same\nPackaging configuration Dispenser coil, pouch, Same\nshipping carton\nSummary of The devices that are the subject of this submission are substantially equivalent to the\nSubstantial predicate device with regard to intended use, patient population, device design,\nEquivalence: materials, processes, and operating principal.\nPage I11\n\n* DEPARTME<NT O5F HE<ALTH & HUMAN SERVICES Public Health Service\n10903 New Hampshire Avenue\nDocument control center - W06-G 609\nSilver Spring. MD 2093-000\nSeptember 20, 2013\nMicroVention, Inc.\nMs. Laraine Pangelina\nSr. Regulatory Affairs Project Manager\n1311I Valencia Avenue\nTustin, CA 92780\nRe: K1 32317\nTrade/Device Name: MicroPlex Coil System (MCS), VFC\nRegulation Number: 21 CFR 882.5950\nRegulation Name: Neurovascular Embolizatian Device\nRegulatory Class: Class 11\nProduct Code: H-CG\nDated: August 22, 2013\nReceived: August 23, 2013\nDear Ms. Pangelina:\nWe have reviewed your Section 51 0(k) premarket notification of intent to market the device\nreferenced above and have determined the device is substantially equivalent (for the indications\nfor use stated in the enclosure) to legally marketed predicate devices marketed in interstate\ncommerce prior to May 28, 1976, the enactment date of the Medical Device Amendments, or to\ndevices that have been reclassified in accordance with the provisions of the Federal Food, Drug,\nand Cosmetic Act (Act) that do not require approval of a premarket approval application (PMA).\nYou may, therefore, market the device, subject to the general controls provisions of the Act.\nThe general controls provisions of the Act include requirements for annual registration, listing of\ndevices, good manufacturing practice, labeling, and prohibitions against misbranding and\nadulteration. Please note: CDRH does not evaluate information related to contract liability\nwarranties. We remind you however, that device labeling must be truthful and not misleading.\nIf your device is classified (see above) into either class 11 (Special Controls) or class Ill (PMA).\nit may be subject to additional controls. Existing major regulations affecting your device can be\nfound in the Code of Federal Regulations, Title 21 ,P arts 800 to 898. In addition, FDA may\npublish further announcements concerning your device in the Federal Register.\nPlease be advised that FDA's issuance of a substantial equivalence determination does not mean\nthat FDA has made a determination that your device complies with other requirements of the Act\nor any Federal statutes and regulations administered by other Federal agencies. You must\ncomply with all the Act's requirements, including, but not limited to: registration and listing (21\nCFR Part 807); labeling (21 CFR Part 80 1); medical device reporting (reporting of medical\ndevice-related adverse events) (21 CFR 803); good manufacturing practice requirements as set\nforth in the quality systems (QS) regulation (21 CFR Part 820);'and if applicable, the electronic\nproduct radiation control provisions (Sections 53 1-542 of the Act); 21 CER 1000- 1050.\n\nPage 2 - Ms. Laraine Pangelina\nIf you desire specific advice for your device on our labeling regulation (21 CFR Part 80 1), please\ncontact the Division of Small Manufacturers, International and Consumer Assistance at its toll-\nfree number (800) 638-2041 or (301) 796-7100 or at its Internet address\nhtto)://www.fda.nov/MedicalDevices/ResourcesforYou/lndustrv/default.htm. Also, please note\nthe regulation entitled, \"Misbranding by reference to premarket notification\" (2ICFR Part\n807.97). For questions regarding the reporting of adverse events under the MDR regulation (21\nCFR Part 803), please go to\nhtti)://www.fda.gov/Medica]Devices/Safetv/ReofaProblem/default.htm for the CDRH's Office\nof Surveillance and Biometrics/Division of Postmarket Surveillance.\nYou may obtain other general information on your responsibilities under the Act from the\nDivision of Small Manufacturers, International and Consumer Assistance at its toll-free number\n(800) 638-2041 or (301) 796-7 100 or at its Internet address\nhtto://www.fda.nov/MedicaiDevices/ResourcesforYou/lndustry/default.htm.\nSincerely yours,\n-S\nJoyce M.W hang\nfor Victor Krauthamer, Ph.D.\nActing Director\nDivision of Neurological\nand Physical Medicine Devices\nOffice of Device Evaluation\nCenter for Devices and Radiological Health\nEnclosure\n\nIndications for Use\n510(k) Number (if known): K(132317\nDevice Name: MicroPlex Coil System (MOS), VFC\nIndications For Use: The MicroPlex Coil System is intended for the endovascular\nembolization of intracranial aneurysms and other neurovascular\nabnormalities such as arteriovenous malformations and\narteriovenous fistulae. The MCS is also intended for vascular\nocclusion of blood vessels within the neurovascular system to\npermanently obstruct blood flow to an aneurysm or other vascular\nmalformation and for arterial and venous embolization in the\nperipheral vasculature.\nPrescription Use X AND/OR Over-The-Counter Use\n___\n(Part 21 CFR 801 Subpart D)- (21 CFR 807 Subpart C)\n(PLEASE DO NOT WRITE BELOW THIS LINE CONTINUE ON ANOTHER PAGE IF\n-\nNEEDED)\nConcurrence of Center for Devices and Radiological Health (CDRH)\n-S\nJoyce:M. .-Whang\n(Division Sign Off)\nDivision of Neurological and Physical Medicine\nDevices (DNPMD)\n51 0(k) Number_ K1 32317\nPagelIof 1",
    "indications": "Indications for Use: The MicroPlex Coil System is intended for the endovascular embolization of\nintracranial aneurysms and other neurovascular abnormalities such as\narteriovenous malformations and arteriovenous fistulae. The MCS is also\nintended for vascular occlusion of blood vessels within the neurovascular\nsystem to permanently obstruct blood flow to an aneurysm or other\nvascular malformation and for arterial and venous embolizations in the\nperipheral vasculature.",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": null
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Substantial Equivalence": "Predicate Device: MicroPlex Coil System (MCS) (K1 11451)",
    "Indications for Use": "Indications for Use: The MicroPlex Coil System is intended for the endovascular embolization of\nintracranial aneurysms and other neurovascular abnormalities such as\narteriovenous malformations and arteriovenous fistulae. The MCS is also\nintended for vascular occlusion of blood vessels within the neurovascular\nsystem to permanently obstruct blood flow to an aneurysm or other\nvascular malformation and for arterial and venous embolizations in the\nperipheral vasculature.",
    "Device Description": "Device Description: The MCS VFC consists of an implantable coil made of bare platinum alloy.\nThe MCS VFC implantable coils has a 3D shape in various loop sizes and\nlengths. The coil is attached to a V-Trak delivery pusher. The proximal\nend is inserted into a hand held battery powered V-Grip Detachment\nController (sold separately). The implant segment detaches upon\nactivation of the Detachment Controller.\nBench Test Summary: Inspctio\nPerform visual inspection and measurments using PASS, acceptance criteria met\ndevice drawing\nSimulate Use\nIntroduction, Tracking, Deployment,\nCompartmentalizing, Frame Movement, Microcatheter PASS, acceptance critenia met\nmovement, Detachment, Overall Performance\nDetachment Test\nConfirm successful detachment according using V-Grip PASS. acceptance criteria met\nDetachment Controller during simulated use testing\n________________\nCoil-to-Coupler Weld Test\nTest the tensile strength of the coil/coupler weld PSacceptance criteria met\nSpring ConstantPASacetneriramt\nMeasure the spring constant force of the coil PASI cetneciei e\nCONCLUSION: The results of the bench testing demonstrate that the subject device is safe\nand effective when used according to the instructions for use and performs equivalent to the\npredicate device. The testing was used in support of the risk analysis documentation for the\nsubject device.\nPage 10\n\nSpecial 510(k) micoveiMon\nNlicroPlex Embolic System (MCS) Line Extension. VEC family\nPredicate / Subject Feaure ' .. Predicate.Devices.'. Subject Device\nTechnological Coil shape 3D Same\nComparison: Coil 00 (mm) 3-15 1\nRestrained coil length (cm) 6 -45 3\nMain coil wire material Platinum/Tungsten (92/8%) alloy Same\nCoupler Material Platinum (90%)/ iridium (10%) Same\nAdhesive Material DYMAX 11 28-AM-VT UV Adhesive Same\nStretch resistance filar material Polyolefin Elastomer or PET Same\nImplant-to-pusher material Polyolefin elastomer Same\nDelivery method V-Trek delivery pusher Same\nMR) compatibility Yes\n.Yes\nMethod of supply Sterile, single use Same\nPackaging configuration Dispenser coil, pouch, Same\nshipping carton\nSummary of The devices that are the subject of this submission are substantially equivalent to the\nSubstantial predicate device with regard to intended use, patient population, device design,\nEquivalence: materials, processes, and operating principal.\nPage I11\n\n* DEPARTME<NT O5F HE<ALTH & HUMAN SERVICES Public Health Service\n10903 New Hampshire Avenue\nDocument control center - W06-G 609\nSilver Spring. MD 2093-000\nSeptember 20, 2013\nMicroVention, Inc.\nMs. Laraine Pangelina\nSr. Regulatory Affairs Project Manager\n1311I Valencia Avenue\nTustin, CA 92780\nRe: K1 32317\nTrade/Device Name: MicroPlex Coil System (MCS), VFC\nRegulation Number: 21 CFR 882.5950\nRegulation Name: Neurovascular Embolizatian Device\nRegulatory Class: Class 11\nProduct Code: H-CG\nDated: August 22, 2013\nReceived: August 23, 2013\nDear Ms. Pangelina:\nWe have reviewed your Section 51 0(k) premarket notification of intent to market the device\nreferenced above and have determined the device is substantially equivalent (for the indications\nfor use stated in the enclosure) to legally marketed predicate devices marketed in interstate\ncommerce prior to May 28, 1976, the enactment date of the Medical Device Amendments, or to\ndevices that have been reclassified in accordance with the provisions of the Federal Food, Drug,\nand Cosmetic Act (Act) that do not require approval of a premarket approval application (PMA).\nYou may, therefore, market the device, subject to the general controls provisions of the Act.\nThe general controls provisions of the Act include requirements for annual registration, listing of\ndevices, good manufacturing practice, labeling, and prohibitions against misbranding and\nadulteration. Please note: CDRH does not evaluate information related to contract liability\nwarranties. We remind you however, that device labeling must be truthful and not misleading.\nIf your device is classified (see above) into either class 11 (Special Controls) or class Ill (PMA).\nit may be subject to additional controls. Existing major regulations affecting your device can be\nfound in the Code of Federal Regulations, Title 21 ,P arts 800 to 898. In addition, FDA may\npublish further announcements concerning your device in the Federal Register.\nPlease be advised that FDA's issuance of a substantial equivalence determination does not mean\nthat FDA has made a determination that your device complies with other requirements of the Act\nor any Federal statutes and regulations administered by other Federal agencies. You must\ncomply with all the Act's requirements, including, but not limited to: registration and listing (21\nCFR Part 807); labeling (21 CFR Part 80 1); medical device reporting (reporting of medical\ndevice-related adverse events) (21 CFR 803); good manufacturing practice requirements as set\nforth in the quality systems (QS) regulation (21 CFR Part 820);'and if applicable, the electronic\nproduct radiation control provisions (Sections 53 1-542 of the Act); 21 CER 1000- 1050.\n\nPage 2 - Ms. Laraine Pangelina\nIf you desire specific advice for your device on our labeling regulation (21 CFR Part 80 1), please\ncontact the Division of Small Manufacturers, International and Consumer Assistance at its toll-\nfree number (800) 638-2041 or (301) 796-7100 or at its Internet address\nhtto)://www.fda.nov/MedicalDevices/ResourcesforYou/lndustrv/default.htm. Also, please note\nthe regulation entitled, \"Misbranding by reference to premarket notification\" (2ICFR Part\n807.97). For questions regarding the reporting of adverse events under the MDR regulation (21\nCFR Part 803), please go to\nhtti)://www.fda.gov/Medica]Devices/Safetv/ReofaProblem/default.htm for the CDRH's Office\nof Surveillance and Biometrics/Division of Postmarket Surveillance.\nYou may obtain other general information on your responsibilities under the Act from the\nDivision of Small Manufacturers, International and Consumer Assistance at its toll-free number\n(800) 638-2041 or (301) 796-7 100 or at its Internet address\nhtto://www.fda.nov/MedicaiDevices/ResourcesforYou/lndustry/default.htm.\nSincerely yours,\n-S\nJoyce M.W hang\nfor Victor Krauthamer, Ph.D.\nActing Director\nDivision of Neurological\nand Physical Medicine Devices\nOffice of Device Evaluation\nCenter for Devices and Radiological Health\nEnclosure\n\nIndications for Use\n510(k) Number (if known): K(132317\nDevice Name: MicroPlex Coil System (MOS), VFC\nIndications For Use: The MicroPlex Coil System is intended for the endovascular\nembolization of intracranial aneurysms and other neurovascular\nabnormalities such as arteriovenous malformations and\narteriovenous fistulae. The MCS is also intended for vascular\nocclusion of blood vessels within the neurovascular system to\npermanently obstruct blood flow to an aneurysm or other vascular\nmalformation and for arterial and venous embolization in the\nperipheral vasculature.\nPrescription Use X AND/OR Over-The-Counter Use\n___\n(Part 21 CFR 801 Subpart D)- (21 CFR 807 Subpart C)\n(PLEASE DO NOT WRITE BELOW THIS LINE CONTINUE ON ANOTHER PAGE IF\n-\nNEEDED)\nConcurrence of Center for Devices and Radiological Health (CDRH)\n-S\nJoyce:M. .-Whang\n(Division Sign Off)\nDivision of Neurological and Physical Medicine\nDevices (DNPMD)\n51 0(k) Number_ K1 32317\nPagelIof 1"
  }
}