{
  "source_pdf": "embolic-coil--penumbra--penumbra-coil-400-ruby-coil--510k.pdf",
  "clearance_number": "K173614",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": null,
    "indications": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\nK173614\nDevice Name\nPenumbra Coil System (Penumbra Coil 400 and Ruby Coil System)\nPOD System\nIndications for Use (Describe)\nPenumbra Coil 400\nThe Penumbra Coil 400 is indicated for the embolization of:\n• Intracranial aneurysms.\n(cid:129) Other neurovascular abnormalities such as arteriovenous malformations and arteriovenous fistulae.\n(cid:129) Arterial and venous embolizations in the peripheral vasculature.\nRuby Coil System\nRuby Coil System is indicated for arterial and venous embolizations in the peripheral vasculature.\nPOD System (For POD Coils with nominal sizes (cid:148) 6 mm)\nThe POD System is indicated for the embolization of:\n(cid:129) Intracranial aneurysms.\n(cid:129) Other neurovascular abnormalities such as arteriovenous malformations and arteriovenous fistulae.\n(cid:129) Arterial and venous embolizations in the peripheral vasculature.\nPOD System (For POD Coils with nominal sizes > 6 mm)\nThe POD System is indicated for arterial and venous embolizations in the peripheral vasculature.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (7/17) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\n510(k) Summary\nK173614\n(as required by 21 CFR 807.92)\nPursuant to Section 12, Part (a)(i)(3A) of the Safe Medical Devices Act of 1990, Penumbra\nInc. is providing the summary of Substantial Equivalence for the subject Penumbra Coil\nSystem and POD System.\n1. Sponsor/Applicant Name and Address\nPenumbra, Inc.\nOne Penumbra Place Alameda, CA\n94502 USA\n2. Sponsor Contact Information\nAditi Kolla\nRegulatory Affairs Specialist III\nPhone: (510) 995-2010\nFax: (510) 217-6414\nEmail: akolla@penumbrainc.com\n3. Date of Preparation of 510(k) Summary\nMarch 10, 2018\n4. Device Trade or Proprietary Name\nPenumbra Coil System (Penumbra Coil 400 and Ruby Coil System)\nPOD System\n5. Primary Device Classification\nRegulatory Class: II\nClassification Panel: Neurology\nClassification Name: Neurovascular Embolization Device\nRegulation Number: 21 CFR 882.5950\nProduct Code: HCG\n6. Secondary Device Classification\nRegulatory Class: II\nClassification Panel: Cardiovascular\nClassification Name: Vascular Embolization Device\nRegulation Number: 21 CFR 870.3300\nProduct Code: KRD\n7. Predicate and Reference Devices\n1\n\n510(k) Clearance Date of Predicate Device Name of\nNumber Manufacturer",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": [
      "K120330",
      "K170852",
      "K120330",
      "K170852",
      "K173614",
      "K120330",
      "K170852",
      "K120330",
      "K170852",
      "K173614",
      "K120330",
      "K120330"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\nK173614\nDevice Name\nPenumbra Coil System (Penumbra Coil 400 and Ruby Coil System)\nPOD System\nIndications for Use (Describe)\nPenumbra Coil 400\nThe Penumbra Coil 400 is indicated for the embolization of:\n• Intracranial aneurysms.\n(cid:129) Other neurovascular abnormalities such as arteriovenous malformations and arteriovenous fistulae.\n(cid:129) Arterial and venous embolizations in the peripheral vasculature.\nRuby Coil System\nRuby Coil System is indicated for arterial and venous embolizations in the peripheral vasculature.\nPOD System (For POD Coils with nominal sizes (cid:148) 6 mm)\nThe POD System is indicated for the embolization of:\n(cid:129) Intracranial aneurysms.\n(cid:129) Other neurovascular abnormalities such as arteriovenous malformations and arteriovenous fistulae.\n(cid:129) Arterial and venous embolizations in the peripheral vasculature.\nPOD System (For POD Coils with nominal sizes > 6 mm)\nThe POD System is indicated for arterial and venous embolizations in the peripheral vasculature.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (7/17) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\n510(k) Summary\nK173614\n(as required by 21 CFR 807.92)\nPursuant to Section 12, Part (a)(i)(3A) of the Safe Medical Devices Act of 1990, Penumbra\nInc. is providing the summary of Substantial Equivalence for the subject Penumbra Coil\nSystem and POD System.\n1. Sponsor/Applicant Name and Address\nPenumbra, Inc.\nOne Penumbra Place Alameda, CA\n94502 USA\n2. Sponsor Contact Information\nAditi Kolla\nRegulatory Affairs Specialist III\nPhone: (510) 995-2010\nFax: (510) 217-6414\nEmail: akolla@penumbrainc.com\n3. Date of Preparation of 510(k) Summary\nMarch 10, 2018\n4. Device Trade or Proprietary Name\nPenumbra Coil System (Penumbra Coil 400 and Ruby Coil System)\nPOD System\n5. Primary Device Classification\nRegulatory Class: II\nClassification Panel: Neurology\nClassification Name: Neurovascular Embolization Device\nRegulation Number: 21 CFR 882.5950\nProduct Code: HCG\n6. Secondary Device Classification\nRegulatory Class: II\nClassification Panel: Cardiovascular\nClassification Name: Vascular Embolization Device\nRegulation Number: 21 CFR 870.3300\nProduct Code: KRD\n7. Predicate and Reference Devices\n1\n\n510(k) Clearance Date of Predicate Device Name of\nNumber Manufacturer",
    "Substantial Equivalence": "Predicate Device\nK120330 April 02, 2012 Penumbra Coil System Penumbra, Inc.\nReference Device\nK170852 July 19, 2017 POD Packing Coil Penumbra, Inc.\n8. Predicate Device Comparison\nPenumbra Coil POD Packing Coil Penumbra Coil\nAttribute System (Reference Device) System and POD\n(Predicate Device) System (Subject\nDevice)\nGeneral\n510(k) No. K120330 K170852 K173614\nClassification Class II (HCG, KRD) SAME SAME\nIndicated for the\nembolization of:\n-Intracranial aneurysms\n-Other neurovascular\nabnormalities such as\narteriovenous\nmalformations and\narteriovenous fistulae.\nIntended Use -Arterial and venous SAME SAME\nembolizations in the\nperipheral vasculature.\nMaterials/\nConstruction\nPlatinum/Tungsten Platinum/Tungsten SAME as\nCoil (92% Pt, 8% W), (92% Pt, 8% W), Reference\nNitinol (55% Ni, 45% Polymer, Adhesive,\nTi), Adhesive, Polyethylene\nGold/Tin (80% Au, Terephthalate (PET),\n20% Sn), Polyethylene Titanium\nTerephthalate (PET),\nTitanium\nDimensions/Shape\nCoil Shape Complex, Helical, J Wave SAME as Predicate\nCoil Length 1 - 60 cm 2 – 60 cm SAME as Predicate\nCoil 2-32 mm Not Present 2-40 mm\nSecondary\n2\n\n| 510(k) | Clearance Date | of Predicate Device | Name of |\n| --- | --- | --- | --- |\n| Number |  |  | Manufacturer |\n| Predicate Device |  |  |  |\n| K120330 | April 02, 2012 | Penumbra Coil System | Penumbra, Inc. |\n| Reference Device |  |  |  |\n| K170852 July 19, 2017 |  | POD Packing Coil | Penumbra, Inc. |\n\n|  | Penumbra Coil | POD Packing Coil | Penumbra Coil |\n| --- | --- | --- | --- |\n| Attribute | System | (Reference Device) | System and POD |\n|  | (Predicate Device) |  | System (Subject |\n|  |  |  | Device) |\n| General |  |  |  |\n| 510(k) No. | K120330 | K170852 | K173614 |\n| Classification | Class II (HCG, KRD) | SAME | SAME |\n| Intended Use | Indicated for the\nembolization of:\n-Intracranial aneurysms\n-Other neurovascular\nabnormalities such as\narteriovenous\nmalformations and\narteriovenous fistulae.\n-Arterial and venous\nembolizations in the\nperipheral vasculature. | SAME | SAME |\n| Materials/ |  |  |  |\n| Construction |  |  |  |\n| Coil | Platinum/Tungsten\n(92% Pt, 8% W),\nNitinol (55% Ni, 45%\nTi), Adhesive,\nGold/Tin (80% Au,\n20% Sn), Polyethylene\nTerephthalate (PET),\nTitanium | Platinum/Tungsten\n(92% Pt, 8% W),\nPolymer, Adhesive,\nPolyethylene\nTerephthalate (PET),\nTitanium | SAME as\nReference |\n|  |  |  |  |\n| Dimensions/Shape |  |  |  |\n| Coil Shape | Complex, Helical, J | Wave | SAME as Predicate |\n| Coil Length | 1 - 60 cm | 2 – 60 cm | SAME as Predicate |\n| Coil\nSecondary | 2-32 mm | Not Present | 2-40 mm |\n\nPenumbra Coil POD Packing Coil Penumbra Coil\nAttribute System (Reference Device) System and POD\n(P(Prreeddicicaattee Device) SSyysstteemm ( (SSuubbjjeecctt\nDevice) Device)\nDiameter\nCoil Primary Diameter 0.022 in. max SAME SAME\nOther\nDevice Packaging specified in K120330 SAME SAME\nSterilization Ethylene Oxide (EO) SAME SAME\nPenumbra Coil\nShelf-Life 8 years 8 years System: 8 years\n(Coil/Pusher POD System: 5\nassembly) years\n9. Device Description\nThe subject devices (Penumbra Coil System and POD System) are designed for\nembolization in the neuro and/or peripheral vasculature. This is achieved by using coils to\nexclude the intended treatment area from blood flow, thus creating stasis and allowing\nthrombosis to occur. The subject devices consist of a bare platinum embolization coil for\nthe treatment of aneurysms or other vascular abnormalities. The devices should only be\nused by physicians who have received appropriate training in interventional techniques.\nThe subject devices consist of the following components:\n• Coil: The Coil is attached to a Delivery Pusher both contained within an Introducer\nSheath. The Coil is an implantable medical device intended to exclude the treatment\narea from blood flow, thus creating stasis and allowing thrombosis to occur.\n• Delivery Pusher: The Delivery Pusher is composed of a shaft with a radiopaque\npositioning marker, a Distal Detachment Tip (DDT) and a pull wire. The Delivery\nPusher may also be referred to as the Detachment Pusher.\n• Introducer Sheath: The Introducer Sheath is intended to cover the entire length of the\nCoil and the distal flexible segment of the Delivery Pusher. The Introducer Sheath is\nsecured onto the Delivery Pusher with a friction lock to prevent unsheathing until use.\n• Detachment Handle: The Detachment Handle is packaged separately. It is intended for\nuse in multiple coil detachments performed during a single procedure.\n10. Indications for Use\nPenumbra Coil 400\nThe Penumbra Coil 400 is indicated for the embolization of:\n• Intracranial aneurysms.\n• Other neurovascular abnormalities such as arteriovenous malformations and\narteriovenous fistulae.\n• Arterial and venous embolizations in the peripheral vasculature.\n3\n\n|  | Penumbra Coil | POD Packing Coil | Penumbra Coil |\n| --- | --- | --- | --- |\n| Attribute | System | (Reference Device) | System and POD |\n|  | (P(Prreeddicicaattee Device) |  | SSyysstteemm ( (SSuubbjjeecctt |\n|  | Device) |  | Device) |\n|  |  |  |  |\n| Diameter |  |  |  |\n| Coil Primary Diameter | 0.022 in. max | SAME | SAME |\n| Other |  |  |  |\n| Device Packaging | specified in K120330 | SAME | SAME |\n| Sterilization | Ethylene Oxide (EO) | SAME | SAME |\n| Shelf-Life\n(Coil/Pusher\nassembly) | 8 years | 8 years | Penumbra Coil\nSystem: 8 years\nPOD System: 5\nyears |\n\nRuby Coil System\nRuby Coil System is indicated for arterial and venous embolizations in the peripheral\nvasculature.\nPOD System (For POD Coils with nominal sizes ≤ 6 mm)\nThe POD System is indicated for the embolization of:\n• Intracranial aneurysms.\n• Other neurovascular abnormalities such as arteriovenous malformations and\narteriovenous fistulae.\n• Arterial and venous embolizations in the peripheral vasculature.\nPOD System (For POD Coils with nominal sizes > 6 mm)\nThe POD System is indicated for arterial and venous embolizations in the peripheral\nvasculature.\n11. Summary of Non-Clinical Data\nPursuant to Section 12, Part (a)(i)(3A) of the Safe Medical Devices Act of 1990, a summary\nof information regarding Substantial Equivalence of the device is as follows.\nIncluded in this section are descriptions of the design control testing performed on the\nsubject Penumbra Coil System and POD System. Design Verification (Bench-Top Testing\nand MR Characterization Testing) was performed on the subject devices as a part of the\ndesign control activities. The subject devices met all established requirements.\n12. Bench-Top Testing\nDesign verification testing was conducted to evaluate the physical and mechanical\nproperties of the subject devices and demonstrate substantial equivalence to predicate. The\nfollowing tests were performed and all tests passed:\n4\n\nAttribute Specification Results\nDimensional/Visual Confirm the dimensions of the units meet all\nPass\nInspection product specifications.\nThe Coil retains its secondary shape after being\nFatigue Resistance cycled into/out of the 0.025 inch inner diameter Pass\n(ID) microcatheter.\nTorsional Resistance Minimum value per specification Pass\nFriction through a 0.025 in.\nID microcatheter – Pull & Maximum value per specification Pass\nPush\nSimulated use testing with accessory devices in\nan anatomical model which simulated the\nSimulated Use Flow Model tortuosity of the neurovasculature. Devices were\nPass\nTesting delivered through the model to evaluate the\neffectiveness of the devices to embolize targeted\nvasculature.\nDistal System Tensile Test Minimum per specification Pass\nStiffness Testing Maximum value per specification Pass\n12.1. Biocompatibility Testing\nBiocompatibility testing previously applicable to the predicate device and reference device\nsubstantiates the biocompatibility of the subject devices. Studies were selected in accordance\nwith EN ISO 10993-1 guidelines (Biological Evaluation of Medical Devices). All studies\nwere conducted pursuant to 21 CFR, Part 58, Good Laboratory Practices. The following tests\nwere performed on the predicate and reference devices:\nTest Method Results\nIn Vitro Cytotoxicity ISO Elution Test (MEM Extract) Non-Toxic\nSensitization Magnusson-Kligman Method Non-Sensitizing\nIrritation (Intracutaneous ISO Intracutaneous (Intradermal) Non-Irritant\nReactivity) Injection Test\nImplant study Intramuscular Implant Test Non-Irritant\nSystemic Toxicity (Acute)\nAcute Systemic Toxicity ISO Acute Systemic Injection Test Non-Toxic\nMaterial Mediated Pyrogen USP Material-Mediated Rabbit Non-pyrogenic\nPyrogen Test\nSub-Chronic Toxicity (Sub-Acute Toxicity)\nSub-Chronic/Sub-Acute 14 day / 14 dose Repeat Dose study Non-Toxic\nToxicity\nHemo-compatibility\nIn Vitro Hemolysis ASTM Method (Extraction & Non-Hemolytic\nDirect Contact)\nDog Thrombogenicity Thrombogenicity Study in Dogs - ISO Non-Thrombogenic\nCoagulation PT and PTT Test Non-Thrombogenic\n5\n\n| Attribute | Specification | Results |\n| --- | --- | --- |\n| Dimensional/Visual\nInspection | Confirm the dimensions of the units meet all\nproduct specifications. | Pass |\n| Fatigue Resistance | The Coil retains its secondary shape after being\ncycled into/out of the 0.025 inch inner diameter\n(ID) microcatheter. | Pass |\n| Torsional Resistance | Minimum value per specification | Pass |\n| Friction through a 0.025 in.\nID microcatheter – Pull &\nPush | Maximum value per specification | Pass |\n| Simulated Use Flow Model\nTesting | Simulated use testing with accessory devices in\nan anatomical model which simulated the\ntortuosity of the neurovasculature. Devices were\ndelivered through the model to evaluate the\neffectiveness of the devices to embolize targeted\nvasculature. | Pass |\n| Distal System Tensile Test | Minimum per specification | Pass |\n| Stiffness Testing | Maximum value per specification | Pass |\n\n| Test | Method | Results |\n| --- | --- | --- |\n| In Vitro Cytotoxicity | ISO Elution Test (MEM Extract) | Non-Toxic |\n| Sensitization | Magnusson-Kligman Method | Non-Sensitizing |\n| Irritation (Intracutaneous\nReactivity) | ISO Intracutaneous (Intradermal)\nInjection Test | Non-Irritant |\n| Implant study | Intramuscular Implant Test | Non-Irritant |\n| Systemic Toxicity (Acute) |  |  |\n| Acute Systemic Toxicity | ISO Acute Systemic Injection Test | Non-Toxic |\n| Material Mediated Pyrogen | USP Material-Mediated Rabbit\nPyrogen Test | Non-pyrogenic |\n| Sub-Chronic Toxicity (Sub-Acute Toxicity) |  |  |\n| Sub-Chronic/Sub-Acute\nToxicity | 14 day / 14 dose Repeat Dose study | Non-Toxic |\n| Hemo-compatibility |  |  |\n| In Vitro Hemolysis | ASTM Method (Extraction &\nDirect Contact) | Non-Hemolytic |\n| Dog Thrombogenicity | Thrombogenicity Study in Dogs - ISO | Non-Thrombogenic |\n| Coagulation | PT and PTT Test | Non-Thrombogenic |\n\nNo greater\nComplement Activation C3a and SC5b-9 through biological response\nEnzyme Assay than corresponding\ncontrol\nGenotoxicity\nMouse Lymphoma ISO In Vitro Mouse Lymphoma Non-Mutagenic\nAmes Mutagenicity Salmonella typhimurium Non-Mutagenic\nReverse Mutation Assay (Ames\nTest)\nIn Vivo Mouse ISO In Vivo Mouse Non-Mutagenic\nMicronucleus Micronucleus Assay\nThe leveraged non-clinical testing substantiates that the subject Penumbra Coil System and\nPOD System is non-cytotoxic, non-sensitizing, non-irritating, non-toxic, non-pyrogenic, non-\nmutagenic, non-genotoxic, non-hemolytic, and non-thrombogenic.\n12.2. MR Compatibility Testing\nTesting in 1.5T & 3T MR environment was performed to advise the MR conditional\nstatement in the Instructions for Use (IFU). Testing was done in accordance to standards\nASTM F2182-11, ASTM F2052-15, ASTM F2213-06 (R-11), and ASTM F2119-07\n(R-13).\n12.3. MRA Testing\nMRA artifact associated with a Penumbra coil array in the form of an 8 mm diameter\nsphere was assessed per ASTM F2119-07 (R-13) using a clinical MRA sequence. The\nmaximum artifact distance beyond the implant was 2 mm using this sequence.\n13. Summary of Substantial Equivalence\nThe subject Penumbra Coil System (i.e., Penumbra Coil 400 and Ruby Coil System) and POD\nSystem are substantially equivalent to the predicate device Penumbra Coil System. The\nsubject devices have identical intended use as the predicate device. The subject and the\npredicate devices differ slightly in regards to minor technological variations, while\nmaintaining the same fundamental scientific technology. However, these differences do not\nraise different questions of safety and effectiveness.\nThe device testing described in the 510(k) Summary demonstrate the subject\ndevices are substantially equivalent to the predicate device in regards to\noperating principle, fundamental technology and device performance.\n6\n\n| Complement Activation | C3a and SC5b-9 through\nEnzyme Assay | No greater\nbiological response\nthan corresponding\ncontrol |\n| --- | --- | --- |\n| Genotoxicity |  |  |\n| Mouse Lymphoma | ISO In Vitro Mouse Lymphoma | Non-Mutagenic |\n| Ames Mutagenicity | Salmonella typhimurium\nReverse Mutation Assay (Ames\nTest) | Non-Mutagenic |\n| In Vivo Mouse\nMicronucleus | ISO In Vivo Mouse\nMicronucleus Assay | Non-Mutagenic |"
  }
}