{
  "source_pdf": "guidewire--asahi-intecc-co-ltd--asahi-chikai-guide-wire--510k.pdf",
  "device_name": "asahi-chikai-guide-wire",
  "manufacturer": "asahi-intecc-co-ltd",
  "doc_type": "510k",
  "extraction_method": "pdf_deepseek",
  "fields": {
    "what_it_is": "The ASAHI CHIKAI Neurovascular Guide Wire is a steerable guide wire with a maximum diameter of 0.014 inches (0.36mm) and available in 200 cm and 300 cm lengths. The extension wire is connected to the end of the guide wire outside the body for 200 cm wire. The guide wire is constructed from a stainless steel core wire with platinum-nickel and stainless steel coils. The coil assembly consists of an inner coil and an outer coil, and the coil assembly is soldered to the core wire. The coil assembly construction is similar to the 510k cleared ASAHI SION PTCA guide wire with K(100578. The distal end of the guide wire has a radiopaque tip to achieve visibility, and is available in a straight configuration and can be made to bend easily with the vessel curve. A hydrophilic coating is applied to the distal portion of the guide wire. The proximal section of the guide wire for 300 cm wire is coated with PTFE.",
    "sizing_specs": "Maximum diameter: 0.014 inches (0.36mm)\nAvailable lengths: 200 cm and 300 cm",
    "indications": "ASAHI Neurovascular Guide Wire is intended to be used in the neuro vasculature to facilitate the placement and exchange of therapeutic devices such as cerebral catheters during intravascular therapy. This guide wire is intended for use only in the neuro vasculature.",
    "contraindications": null,
    "compatible_with": null,
    "use_notes": null,
    "also_known_as": "ASAHI CHIKAI Neurovascular Guide Wire, ASAHI Neurovascular Guide Wire"
  },
  "confidence": {
    "what_it_is": 0.7,
    "sizing_specs": 0.7,
    "indications": 0.7,
    "also_known_as": 0.7
  }
}