{
  "source_pdf": "guidewire--microvention--traxcess-7-mini-xsoft-guidewire--510k.pdf",
  "device_name": "traxcess-7-mini-xsoft-guidewire",
  "manufacturer": "microvention",
  "doc_type": "510k",
  "extraction_method": "pdf_deepseek",
  "fields": {
    "what_it_is": "Traxcess 7 Mini XSoft Guidewire is a coiled wire that is designed to fit inside a percutaneous microcatheter for the purpose of directing the catheter through a blood vessel. It consists of a proximal coated Stainless Steel core wire, and a distal coated Nitinol core wire. The distal core wire is tapered at the distal tip and is contained within a Platinum/Nickel coil. The Platinum/Nickel coil is 6 cm in length. The distal 1.4 cm of the guidewire is shapeable by the physician. Traxcess 7 Mini XSoft Guidewire distal and proximal sections are coated with hydrophilic coating. The purpose of the hydrophilic coating is to provide lubricity when the MicroVention guidewire is passed through microcatheters. A shaping mandrel, insertion tool, and torque device are also included with the device.",
    "sizing_specs": "| Table I: Reference Device vs Predicate Devices vs Subject Device Comparison Table |                                                                                                                                                                                                                                                                                                                    |                                                                                                                                                                                                                                                                                                                    |                                                                                                                                                                                                                                                                                                                                 |  |\n|-----------------------------------------------------------------------------------|--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|--|\n|                                                                                   | Traxcess® 14 SELECT<br>Guidewire (K153053)                                                                                                                                                                                                                                                                         | Traxcess® 7 Mini<br>Guidewire (K161803)                                                                                                                                                                                                                                                                            | Traxcess 7 Mini XSoft                                                                                                                                                                                                                                                                                                           |  |\n|                                                                                   | [Reference Device]                                                                                                                                                                                                                                                                                                 | [Predicate Device]                                                                                                                                                                                                                                                                                                 | [Subject Device]                                                                                                                                                                                                                                                                                                                |  |\n| Indication For Use                                                                |                                                                                                                                                                                                                                                                                                                    |                                                                                                                                                                                                                                                                                                                    |                                                                                                                                                                                                                                                                                                                                 |  |\n| Indication For Use<br>Statement                                                   | Traxcess Guidewire is<br>indicated for general<br>intravascular use, including<br>the neuro and peripheral<br>vasculature. The guidewire<br>can be steered to facilitate<br>the selective placement of<br>diagnostic or therapeutic<br>catheters. This device is not<br>indicated for use in coronary<br>arteries. | Traxcess Guidewire is<br>indicated for general<br>intravascular use, including<br>the neuro and peripheral<br>vasculature. The guidewire<br>can be steered to facilitate<br>the selective placement of<br>diagnostic or therapeutic<br>catheters. This device is not<br>indicated for use in coronary<br>arteries. | Traxcess 7 Mini XSoft<br>Guidewire is indicated for<br>general intravascular use,<br>including the neuro and<br>peripheral vasculature. The<br>guidewire can be steered to<br>facilitate the selective<br>placement of diagnostic or<br>therapeutic catheters. This<br>device is not indicated for<br>use in coronary arteries. |  |\n| Performance                                                                       |                                                                                                                                                                                                                                                                                                                    |                                                                                                                                                                                                                                                                                                                    |                                                                                                                                                                                                                                                                                                                                 |  |\n| Function                                                                          | The steerable guidewire is<br>used<br>to<br>facilitate<br>the<br>selective<br>placement<br>of<br>diagnostic<br>or<br>therapeutic<br>catheters.                                                                                                                                                                     | Same                                                                                                                                                                                                                                                                                                               | Same                                                                                                                                                                                                                                                                                                                            |  |\n| Anatomical Location                                                               | General intravascular use,<br>including the neuro and<br>peripheral vasculature.                                                                                                                                                                                                                                   | Same                                                                                                                                                                                                                                                                                                               | Same                                                                                                                                                                                                                                                                                                                            |  |\n| Design                                                                            |                                                                                                                                                                                                                                                                                                                    |                                                                                                                                                                                                                                                                                                                    |                                                                                                                                                                                                                                                                                                                                 |  |\n| Overall Length                                                                    | 200 cm                                                                                                                                                                                                                                                                                                             | 210 cm                                                                                                                                                                                                                                                                                                             | 210 cm                                                                                                                                                                                                                                                                                                                          |  |\n| Diameter                                                                          | Proximal = 0.014\"<br>Distal = 0.012\"                                                                                                                                                                                                                                                                               | Proximal = 0.014\"<br>Distal = 0.007\"                                                                                                                                                                                                                                                                               | Proximal = 0.014\"<br>Distal = 0.007\"                                                                                                                                                                                                                                                                                            |  |\n| Corewire<br>Configuration                                                         | 60 cm Nitinol welded to<br>Stainless Steel                                                                                                                                                                                                                                                                         | Same                                                                                                                                                                                                                                                                                                               | Same                                                                                                                                                                                                                                                                                                                            |  |\n| Coil Length                                                                       | 40 cm                                                                                                                                                                                                                                                                                                              | 6 cm                                                                                                                                                                                                                                                                                                               | 6 cm                                                                                                                                                                                                                                                                                                                            |  |\n| Coil Configuration                                                                | 3 cm Platinum Nickel alloy<br>and 37 cm Stainless Steel                                                                                                                                                                                                                                                            | 6cm Platinum Nickel alloy                                                                                                                                                                                                                                                                                          | 6cm Platinum Nickel alloy                                                                                                                                                                                                                                                                                                       |  |\n| Distal Shaft Length<br>(Shapeable Length)                                         | 1.4 cm                                                                                                                                                                                                                                                                                                             | Same                                                                                                                                                                                                                                                                                                               | Same                                                                                                                                                                                                                                                                                                                            |  |\n| Distal Corewire<br>Taper (distal to<br>proximal)                                  | Diameter before flattening is<br>0.003\"                                                                                                                                                                                                                                                                            | Diameter before flattening is<br>0.0025\"                                                                                                                                                                                                                                                                           | Diameter before flattening is<br>0.0020\"                                                                                                                                                                                                                                                                                        |  |\n|                                                                                   | Length of distal 'paddle' and<br>taper: 17 ± 1.5 mm                                                                                                                                                                                                                                                                | Length of distal 'paddle' and<br>taper: 14 ± 1.5 mm                                                                                                                                                                                                                                                                | Length of distal 'paddle' and<br>taper: 14 ± 1.5 mm                                                                                                                                                                                                                                                                             |  |\n|                                                                                   | Thickness of distal 'paddle' is<br>0.037 ± 0.001 mm                                                                                                                                                                                                                                                                | Thickness of distal 'paddle' is<br>0.0356 ± 0.001 mm                                                                                                                                                                                                                                                               | Thickness of distal 'paddle' is<br>0.0254 ± 0.001 mm                                                                                                                                                                                                                                                                            |  |\n| Docking Wire<br>Compatibility                                                     | Yes                                                                                                                                                                                                                                                                                                                | No                                                                                                                                                                                                                                                                                                                 | No                                                                                                                                                                                                                                                                                                                              |  |\n| Table I: Reference Device vs Predicate Devices vs Subject Device Comparison Table |                                                                                                                                                 |                                                                                                                             |                                                                                                                                |  |\n|-----------------------------------------------------------------------------------|-------------------------------------------------------------------------------------------------------------------------------------------------|-----------------------------------------------------------------------------------------------------------------------------|--------------------------------------------------------------------------------------------------------------------------------|--|\n| Material                                                                          |                                                                                                                                                 |                                                                                                                             |                                                                                                                                |  |\n| Material                                                                          | Corewire (proximal):<br>Stainless Steel<br>Corewire (distal): Nitinol<br>Coil: Platinum Nickel alloy and<br>Stainless Steel                     | Corewire (proximal):<br>Stainless Steel<br>Corewire (distal): Nitinol<br>Coil: Platinum Nickel alloy. No<br>Stainless Steel | Corewire (proximal):<br>Stainless Steel<br>Corewire (distal):<br>Nitinol<br>Coil: Platinum Nickel<br>alloy. No Stainless Steel |  |\n| Coating Material                                                                  | Coil and distal stainless<br>steel section: Hydrophilic<br>Coating [SLIP-COAT by<br>Argon Medical]<br>Proximal Stainless Steel<br>section: PTFE | Coil and distal stainless<br>steel section: Hydrophilic<br>Coating [SLIP-COAT by<br>Argon Medical]<br>No PTFE Coating       | Coil and distal<br>stainless steel<br>section: Hydrophilic<br>Coating [SLIP<br>COAT by Argon<br>Medical]<br>No PTFE Coating    |  |\n| Hydrophilic Coating<br>Length                                                     | 98 cm                                                                                                                                           | 158 cm                                                                                                                      | 158 cm                                                                                                                         |  |\n| Other Attributes                                                                  |                                                                                                                                                 |                                                                                                                             |                                                                                                                                |  |\n| Method of supply                                                                  | Sterile and single use                                                                                                                          | Same                                                                                                                        | Same                                                                                                                           |  |\n|                                                                                   | Sterilization method Ethylene oxide gas                                                                                                         | Same                                                                                                                        | Same                                                                                                                           |  |\n| Accessories                                                                       | Shaping Mandrel,<br>Torque Device, and<br>Insertion Tool                                                                                        | Same                                                                                                                        | Same                                                                                                                           |  |\n| Package<br>configuration                                                          | Placed into a Dispenser<br>Hoop, Tyvek Pouch, and<br>Carton Box.                                                                                | Same                                                                                                                        | Same                                                                                                                           |  |",
    "indications": "Traxcess 7 Mini XSoft Guidewire is indicated for general intravascular use, including the neuro and peripheral vasculature. The guidewire can be steered to facilitate the selective placement of diagnostic or therapeutic catheters. This device is not indicated for use in coronary arteries.",
    "contraindications": null,
    "compatible_with": null,
    "use_notes": null,
    "also_known_as": "Traxcess Guidewire"
  },
  "confidence": {
    "what_it_is": 0.7,
    "sizing_specs": 0.7,
    "indications": 0.7,
    "also_known_as": 0.7
  }
}