{
  "source_pdf": "guidewire--asahi-intecc-co-ltd--asahi-chikai-guide-wire--510k.pdf",
  "clearance_number": "K993257",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "DESCRIPTION OF THE DEVICE SUBJECT TO PREMARKET NOTIFICATION:\nThe ASAHI CH-IKAI Neurovascular Guide Wire is a steerable guide wire with a maximum\ndiameter of 0.014 inches (0.36mm) and available in 200 cm and 300 cm lengths. The\nextension wire is connected to the end of the guide wire outside the body for 200 cm\nwire. The guide wire is constructed from a stainless steel core wire with platinum-nickel\nand stainless steel coils. The coil assembly consists of an inner coil and an outer coil,\nand the coil assembly is soldered to the core wire. The coil assembly construction is\nsimilar to the 510k cleared ASAHI SION PTCA guide wire with K(100578.\nThe distal end of the guide wire has a radiopaque tip to achieve visibility, and is available\nin a straight configuration and can be made to bend easily with the vessel curve. A\nhydrophilic coating is applied to the distal portion of the guide wire. The proximal section\nof the guide wire for 300 cm wire is coated with PTFE.\n\n510O(K) SUMMARY",
    "indications": "INDICATION FOR USE:\nASAHI Neurovascular Guide Wire is intended to be used in the neuro vasculature to\nfacilitate the placement and exchange of therapeutic devices such as cerebral catheters\nduring intravascular therapy. This guide wire is intended for use only in the neuro\nvasculature.\nTECHNICAL CHARACTERISTICS: __________________\nComparisons of the ASAHI CHIKAI Neurovascular Guide Wire and predicate devices\nshow that the technological characteristics such as product performance, design and\nintended use are substantially equivalent to the current marketed predicate devices.\nThe ASAHI CHIKAI Neurovascular Guide Wire is similar in design - device dimensional\nspecifications, and intended use, manufacturing process, operating principle, shelf life\nand sterilization process are the same and materials that have been used in other\npredicate devices in that its core wire, tip coils and solders remain the same.\nPERFORMANCE DATA:\nEnclosed within this submission is performance data that demnonstrates that the ASAHI\nCHIKAI Neurovascular Guide Wire meets all predetermined performance criteria.\nAll components that come in direct contact with the patient have a long history of use in\nmedical devices and are proven to be biocompatible for use in the vasculature.\nFurthermore, this submission contains reference to predicate ASAHI devices that use\nthe same materials as used in the subject device.\nIn vitro bench testing, including tensile strength, torque strength, torqueability, tip\nflexibility, coating adherence, catheter compatibility, particulate testing and shelf life\ntesting as listed below were conducted on the ASAHI CHIK<AI Neurovascular Guide Wire.\nThis 510(k) notice includes mechanical and functional bench testing that demonstrates\nthat the ASAHI CHIKAI Neurovascular Guide Wire performs as intended.\nThe biocompatibility has been established by the successful use of the same materials\nand manufacturing process in Currently 510(k) approved Asahi Guide Wire products.\nPerformance testlevalUation summary:\nDevice performance:\nTensile Strength\nTurns to Failure (Torque Strength)\nTorqueability (Torque Response)\nTip Flexibility\nCoating Adhesion\nSlipping Ability of Guide Wire with Microcatheter\nAdditional bench testing\nParticulate testing\nBiocom nati bility/evalIuati on:\nSystemic Toxicity Study\nIn Vitro Hemolysis Study\n\n510(K) SUMMARY\nIntracutaneous Study\nCytotoxicity Study\nSensitization Study\nPyrogeh Study\nPlasma Recalcification Time Coagulation Study\nIn Vivo Throm boresi stance Study\nC3a Complement Activation Study\nSC~b-9 Complement Activation Study\nSUMMARY/CONCLUSION:\n__________ ___________\nThe ASAHI CHIKAL Neurovascular Guide Wire characteristics are substantially\nequivalent to the specified predicate device and other Currently marketed devices for the\nsame indication for use.\n\n-4\nDEPARTMENT OF HEALTH & HUMAN SERVICES Public Health SService\nFood and Duge Administratio n\n10903 Newv Flampsh ic Avenue\nDocument Control Room -W066-6609\nSilver Spring. N1D 20993-0002\nAsahi Inteec UISA, Inc\nc/o Yoshi Terai, President CEO\n2500 Red Hill Avenue. Suite 210 ~2 S\nSanta Ania, CA 92705\nRe: K1 10584\nTrade/Device Name: Asahi Chikai Neurovascular Guide Wire\nRegulation Number: 21 CFR 870.1330\nRegulation Name: Neutrovascular catheter guide wire\nRegulatory Class: Class 11\nProduct Code: MOF\nDated: August 4, 2011\nReceived: August 5, 2011\nDear Mr. Terai:\nWe have reviewed your Section 510(k) premnarket notification of intent to market the device\nreferenced above and have determined the device is substantially equivalent (for the indications\nfor use stated in the enclosure) to legally marketed predicate devices marketed in interstate\ncommerce prior to May 28, 1976, the enactment date of the Medical Device Amendments, or to\ndevices that have been reclassified in accordance with the provisions of the Federal Food, Drug,\nand Cosmetic Act (Act) that (10 not require approval of a premnarket approval application (PMA).\nYou may, therefore, market the device, Subject to the general controls provisions of the Act, The\ngeneral controls provisions of the Act include requirements for annual registration, listing of\ndevices, good manufacturing practice, labeling, and prohibitions against m1isbranding and\nadulteration. Please note: CDRH does not evaluate information related to contract liability\nwarranties. We remind you, however, that device labeling miust be truthful and not misleading.\nif your device is classified (see above) into either class 11 (Special Controls) or class IIl (PMA), it\nmay be subject to additional controls. Existing major regulations affecting your device can be\nfound in the Code of edcral Regulations, Title 21, Parts 800 to 898. In addition, FDA may\npublish further announcements concerning Your device in the Federal Register.\nPlease be advised that FDA's issuance of a substantial equivalence determination does not nmean\nthat FDA has made a determination that your device complies with other requirements of the Act\nor any Federal Statutes and regulations administered by other Federal agencies. You must comply\n\\vlth all the Act's requirements, including, but riot limited to: registration and listing (2 1 CFR Part\n807); labelinig (2 1 CF R Part 801); medical device reportinig (reporting of medical device-related\nadverse events) (21 CER 803); good manufacturing practice requirements as set forth in the\n\nPage 2 - Yoshi Terai. President CEO\nquality systems (QS) reguLlation (21 CE-R Part 820); and if applicable, the electronic product\nradiation control provisions (Sections 53 1-542 of the Act); 2 1 CFR 1000-1050.\nIf You (lesire specific advice for your device on oar labeling regUlation (21 CFR Part 80 1), please\ngo to hutp://www\\ .I(fda. ov/AbottF-A/CeintersOHfices/CDR H/CDRI-l0ffices/uICmII 15809.1imr for\nthe Center for- Devices and Radiological Health's (CDRH's) Office of Comnpliance. Also, Iplease\nnote the regula! ion entitled, \"Misbranding by reference to premnarket not ificat ion\" (2 I CFR Part\n807.97). For qLuestions regarding the reporting of adverse events under the MDR reCIulationl (21\nCER Part 803), please go to\nfittp://www.I'cda.(,,ov/N/lecicatIDevices/SLf'ety/lRepoircaPr-obleiII/Cef\",ILt.[ltnm for the CDRH's Office\nof Surveillance and Biometrics/Division of Postrnarket Surveillance.\nYou may obtain Other general intfornmation on your responsibilities under the Act from the\nDivision of Small Manufacturers. International and ConIsumer Assistance at its toll-free nlumber\n(800) 638-204 1 or (301) 796-7 100 or at its Internet address\nhittp://www. Fdal.2cv/MedlicalDevices/ReSOL11CeStorYoul/Iln(duStry/def-ault.htm\nSincerely yours,\nMalvia B. Eydetr~an,M.\nDirector\nDivision of Ophthalmic, Neurological,\nand Ear, Nose and Throat Devices\nOffice of' Device Evaluation\nCenter for Devices and Radiological Health\n\nINDICATIONs FOR USE STATEMENT\nINDICATIONS FOR USE STATEMENT\nK t Q0\n51 0(k) Number (if known): i StLkt\nDevice Name: ASAHI CHIKAI Neurovascular Guide Wire\nIndications for Use:\nASAHI Neurovascular Guide Wire is intended to be used in the neuro vasculature to\nfacilitate the placement and exchange of therapeutic devices such as cerebral catheters\nduring intravascular therapy. This guide wire is intended for use only in the neuro\nvasculature.\nPrescription Use X AND/OR Over-The-Counter Use\n____\n(Part 21 CFR 801 Subpart D) (21 CFR 801 Subpart C)\n(PLEASE DO NOT WRITE BELOW THIS LINE-CONTINUE ON ANOTHER PAGE OF\nNEEDED)\nConcurrence of CDRH, Office of Device Evaluation (ODE)\nTJUE.F HQTrEK~\n(Division Sipn-Off)\nDivision of Ophthalmic, Neurological and Ear,\nNose and Throat Devices P'age j ofJ L\nrLtS\nt f\n51 0(k) Numiber",
    "contraindications": null,
    "sizing_specs": "DESCRIPTION OF THE DEVICE SUBJECT TO PREMARKET NOTIFICATION:\nThe ASAHI CH-IKAI Neurovascular Guide Wire is a steerable guide wire with a maximum\ndiameter of 0.014 inches (0.36mm) and available in 200 cm and 300 cm lengths. The\nextension wire is connected to the end of the guide wire outside the body for 200 cm\nwire. The guide wire is constructed from a stainless steel core wire with platinum-nickel\nand stainless steel coils. The coil assembly consists of an inner coil and an outer coil,\nand the coil assembly is soldered to the core wire. The coil assembly construction is\nsimilar to the 510k cleared ASAHI SION PTCA guide wire with K(100578.\nThe distal end of the guide wire has a radiopaque tip to achieve visibility, and is available\nin a straight configuration and can be made to bend easily with the vessel curve. A\nhydrophilic coating is applied to the distal portion of the guide wire. The proximal section\nof the guide wire for 300 cm wire is coated with PTFE.\n\n510O(K) SUMMARY",
    "also_known_as": [
      "K993257"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Substantial Equivalence": "PREDICATE DEVICE: 1. Micro Therapeutics, Inc. / EV3 - SilverSpeed Hydrophilic Guidewire -\n510(k) K993257\n2. Asahi - JoWire Nec's PTCA Guide Wire - 510(k) K(022762\n3. BSC/SciMed Life Systems, Inc. - Transend EX Platinum Guidewire -51 0(k)\nK(971254\nAdditional referenced 51 0(k) cleared device:\n4. Asahi - ASAHI SION PTCA Guide Wire - 510(k) K(100578",
    "Device Description": "DESCRIPTION OF THE DEVICE SUBJECT TO PREMARKET NOTIFICATION:\nThe ASAHI CH-IKAI Neurovascular Guide Wire is a steerable guide wire with a maximum\ndiameter of 0.014 inches (0.36mm) and available in 200 cm and 300 cm lengths. The\nextension wire is connected to the end of the guide wire outside the body for 200 cm\nwire. The guide wire is constructed from a stainless steel core wire with platinum-nickel\nand stainless steel coils. The coil assembly consists of an inner coil and an outer coil,\nand the coil assembly is soldered to the core wire. The coil assembly construction is\nsimilar to the 510k cleared ASAHI SION PTCA guide wire with K(100578.\nThe distal end of the guide wire has a radiopaque tip to achieve visibility, and is available\nin a straight configuration and can be made to bend easily with the vessel curve. A\nhydrophilic coating is applied to the distal portion of the guide wire. The proximal section\nof the guide wire for 300 cm wire is coated with PTFE.\n\n510O(K) SUMMARY",
    "Indications for Use": "INDICATION FOR USE:\nASAHI Neurovascular Guide Wire is intended to be used in the neuro vasculature to\nfacilitate the placement and exchange of therapeutic devices such as cerebral catheters\nduring intravascular therapy. This guide wire is intended for use only in the neuro\nvasculature.\nTECHNICAL CHARACTERISTICS: __________________\nComparisons of the ASAHI CHIKAI Neurovascular Guide Wire and predicate devices\nshow that the technological characteristics such as product performance, design and\nintended use are substantially equivalent to the current marketed predicate devices.\nThe ASAHI CHIKAI Neurovascular Guide Wire is similar in design - device dimensional\nspecifications, and intended use, manufacturing process, operating principle, shelf life\nand sterilization process are the same and materials that have been used in other\npredicate devices in that its core wire, tip coils and solders remain the same.\nPERFORMANCE DATA:\nEnclosed within this submission is performance data that demnonstrates that the ASAHI\nCHIKAI Neurovascular Guide Wire meets all predetermined performance criteria.\nAll components that come in direct contact with the patient have a long history of use in\nmedical devices and are proven to be biocompatible for use in the vasculature.\nFurthermore, this submission contains reference to predicate ASAHI devices that use\nthe same materials as used in the subject device.\nIn vitro bench testing, including tensile strength, torque strength, torqueability, tip\nflexibility, coating adherence, catheter compatibility, particulate testing and shelf life\ntesting as listed below were conducted on the ASAHI CHIK<AI Neurovascular Guide Wire.\nThis 510(k) notice includes mechanical and functional bench testing that demonstrates\nthat the ASAHI CHIKAI Neurovascular Guide Wire performs as intended.\nThe biocompatibility has been established by the successful use of the same materials\nand manufacturing process in Currently 510(k) approved Asahi Guide Wire products.\nPerformance testlevalUation summary:\nDevice performance:\nTensile Strength\nTurns to Failure (Torque Strength)\nTorqueability (Torque Response)\nTip Flexibility\nCoating Adhesion\nSlipping Ability of Guide Wire with Microcatheter\nAdditional bench testing\nParticulate testing\nBiocom nati bility/evalIuati on:\nSystemic Toxicity Study\nIn Vitro Hemolysis Study\n\n510(K) SUMMARY\nIntracutaneous Study\nCytotoxicity Study\nSensitization Study\nPyrogeh Study\nPlasma Recalcification Time Coagulation Study\nIn Vivo Throm boresi stance Study\nC3a Complement Activation Study\nSC~b-9 Complement Activation Study\nSUMMARY/CONCLUSION:\n__________ ___________\nThe ASAHI CHIKAL Neurovascular Guide Wire characteristics are substantially\nequivalent to the specified predicate device and other Currently marketed devices for the\nsame indication for use.\n\n-4\nDEPARTMENT OF HEALTH & HUMAN SERVICES Public Health SService\nFood and Duge Administratio n\n10903 Newv Flampsh ic Avenue\nDocument Control Room -W066-6609\nSilver Spring. N1D 20993-0002\nAsahi Inteec UISA, Inc\nc/o Yoshi Terai, President CEO\n2500 Red Hill Avenue. Suite 210 ~2 S\nSanta Ania, CA 92705\nRe: K1 10584\nTrade/Device Name: Asahi Chikai Neurovascular Guide Wire\nRegulation Number: 21 CFR 870.1330\nRegulation Name: Neutrovascular catheter guide wire\nRegulatory Class: Class 11\nProduct Code: MOF\nDated: August 4, 2011\nReceived: August 5, 2011\nDear Mr. Terai:\nWe have reviewed your Section 510(k) premnarket notification of intent to market the device\nreferenced above and have determined the device is substantially equivalent (for the indications\nfor use stated in the enclosure) to legally marketed predicate devices marketed in interstate\ncommerce prior to May 28, 1976, the enactment date of the Medical Device Amendments, or to\ndevices that have been reclassified in accordance with the provisions of the Federal Food, Drug,\nand Cosmetic Act (Act) that (10 not require approval of a premnarket approval application (PMA).\nYou may, therefore, market the device, Subject to the general controls provisions of the Act, The\ngeneral controls provisions of the Act include requirements for annual registration, listing of\ndevices, good manufacturing practice, labeling, and prohibitions against m1isbranding and\nadulteration. Please note: CDRH does not evaluate information related to contract liability\nwarranties. We remind you, however, that device labeling miust be truthful and not misleading.\nif your device is classified (see above) into either class 11 (Special Controls) or class IIl (PMA), it\nmay be subject to additional controls. Existing major regulations affecting your device can be\nfound in the Code of edcral Regulations, Title 21, Parts 800 to 898. In addition, FDA may\npublish further announcements concerning Your device in the Federal Register.\nPlease be advised that FDA's issuance of a substantial equivalence determination does not nmean\nthat FDA has made a determination that your device complies with other requirements of the Act\nor any Federal Statutes and regulations administered by other Federal agencies. You must comply\n\\vlth all the Act's requirements, including, but riot limited to: registration and listing (2 1 CFR Part\n807); labelinig (2 1 CF R Part 801); medical device reportinig (reporting of medical device-related\nadverse events) (21 CER 803); good manufacturing practice requirements as set forth in the\n\nPage 2 - Yoshi Terai. President CEO\nquality systems (QS) reguLlation (21 CE-R Part 820); and if applicable, the electronic product\nradiation control provisions (Sections 53 1-542 of the Act); 2 1 CFR 1000-1050.\nIf You (lesire specific advice for your device on oar labeling regUlation (21 CFR Part 80 1), please\ngo to hutp://www\\ .I(fda. ov/AbottF-A/CeintersOHfices/CDR H/CDRI-l0ffices/uICmII 15809.1imr for\nthe Center for- Devices and Radiological Health's (CDRH's) Office of Comnpliance. Also, Iplease\nnote the regula! ion entitled, \"Misbranding by reference to premnarket not ificat ion\" (2 I CFR Part\n807.97). For qLuestions regarding the reporting of adverse events under the MDR reCIulationl (21\nCER Part 803), please go to\nfittp://www.I'cda.(,,ov/N/lecicatIDevices/SLf'ety/lRepoircaPr-obleiII/Cef\",ILt.[ltnm for the CDRH's Office\nof Surveillance and Biometrics/Division of Postrnarket Surveillance.\nYou may obtain Other general intfornmation on your responsibilities under the Act from the\nDivision of Small Manufacturers. International and ConIsumer Assistance at its toll-free nlumber\n(800) 638-204 1 or (301) 796-7 100 or at its Internet address\nhittp://www. Fdal.2cv/MedlicalDevices/ReSOL11CeStorYoul/Iln(duStry/def-ault.htm\nSincerely yours,\nMalvia B. Eydetr~an,M.\nDirector\nDivision of Ophthalmic, Neurological,\nand Ear, Nose and Throat Devices\nOffice of' Device Evaluation\nCenter for Devices and Radiological Health\n\nINDICATIONs FOR USE STATEMENT\nINDICATIONS FOR USE STATEMENT\nK t Q0\n51 0(k) Number (if known): i StLkt\nDevice Name: ASAHI CHIKAI Neurovascular Guide Wire\nIndications for Use:\nASAHI Neurovascular Guide Wire is intended to be used in the neuro vasculature to\nfacilitate the placement and exchange of therapeutic devices such as cerebral catheters\nduring intravascular therapy. This guide wire is intended for use only in the neuro\nvasculature.\nPrescription Use X AND/OR Over-The-Counter Use\n____\n(Part 21 CFR 801 Subpart D) (21 CFR 801 Subpart C)\n(PLEASE DO NOT WRITE BELOW THIS LINE-CONTINUE ON ANOTHER PAGE OF\nNEEDED)\nConcurrence of CDRH, Office of Device Evaluation (ODE)\nTJUE.F HQTrEK~\n(Division Sipn-Off)\nDivision of Ophthalmic, Neurological and Ear,\nNose and Throat Devices P'age j ofJ L\nrLtS\nt f\n51 0(k) Numiber"
  }
}