{
  "source_pdf": "guidewire--asahi-intecc-co-ltd--asahi-neurovasulature-guide-wire-asahi--510k.pdf",
  "clearance_number": "K171613",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "DEVICE DESCRIPTION:\nThe ASAHI CHIKAI black 18 soft tip neurovascular guide wire is a steerable guide wire\nwith a maximum diameter of 0.018 inches (0.45mm) and length of 200cm. The guide wire\nis constructed from a stainless steel core wire with platinum-nickel and stainless steel\ncoils. The coil assembly consists of an inner coil and an outer coil, and the coil assembly\nis soldered to the core wire. The coil assembly construction is similar to that of the 510(k)\ncleared ASAHI CHIKAI black 18 neurovascular guide wire (K141751).\nASAHI INTECC CO., LTD. Page 1\n\n| DATE PREPARED: | June 22, 2017 |\n| --- | --- |\n| APPLICANT | ASAHI INTECC CO., LTD.\n1703 Wakita-cho, Moriyama-ku\nNagoya, Aichi 463-0024, Japan |\n| CONTACT | Yoshinori Terai, President and CEO\nASAHI Intecc USA, Inc.\n2500 Red Hill Avenue, Suite 210\nSanta Ana, CA 92705\nTel: (949) 756-8252, FAX: (949) 756-8165\ne-mail: ASAHI.ra-fda@ASAHI-intecc.com |\n| TRADE NAME: | ASAHI Neurovascular Guide Wire:\nASAHI CHIKAI black 18 soft tip |\n| DEVICE CLASSIFICATION: | Class 2 per 21 CFR §870.1330 |\n| CLASSIFICATION NAME: | Wire, Guide, Catheter, Neurovasculature |\n| PRODUCT CODE | MOF- Catheter Guide Wire |\n| PREDICATE DEVICES: | ASAHI Neurovascular Guide Wire:\nASAHI CHIKAI black 18 (K141751) |\n\nThe distal end of the guide wire has a radiopaque tip to achieve visibility. A hydrophilic\ncoating is applied to the distal portion of the guidewire. Like the predicates, the ASAHI\nCHIKAI black 18 soft tip is packaged with accessories: a torque device, shaping device,\nand inserter.\nThis change introduces a soft tip version of the round curve tip configuration.\nCOMPARISON WITH PREDICATE DEVICES:\nComparisons of the ASAHI CHIKAI black 18 soft tip to its predicate device show that the\ntechnological characteristics of the Subject device such as the product performance,\nintended use/indications, components, materials, sterilization method, shelf life,\nmanufacturing process, and operating principle are identical to the currently marketed\npredicate devices. There are only minor dimensional variations in the core wire taper and\ninner coil between the Subject and predicate device.\nName of Device ASAHI Neurovascular Guide ASAHI Neurovascular Guide\nWire (ASAHI CHIKAI black 18 Wire (ASAHI CHIKAI black 18)\nsoft tip)\n510(k) Current Application K141751\nIntended Use and This guide wire is intended to be used in the neuro vasculature to\nIndications facilitate the placement and exchange of therapeutic devices such\nas cerebral catheters during intravascular therapy. This guide wire\nis intended for use only in the neuro vasculature.\nSterilization Provided sterile via Ethylene Oxide to SAL10-6\nShelf Life 3 Years\nTarget Body Location Neuro Vascular\nOuter Coil Material Stainless Steel\nPlatinum-Nickel\nCore Wire Material Stainless Steel\nInner Coil Material Stainless Steel\nDistal Tip Shape Round Curve\nOverall length 200 cm\nOuter coil length 34cm\nOuter Coil Outer Diameter 0.45mm\nDistal Outer Coating Hydrophilic\nDistal Outer Coil Radiopaque Coil\nNON CLINICAL TESTING / PERFORMANCE DATA:\nThe substantial equivalence of the ASAHI CHIKAI black line extension was evaluated in\nperformance testing that followed the recommendations in the FDA guidance document:\nCoronary and Cerebrovascular Guidewire Guidance. Only those tests impacted by the\ndevice modifications were repeated. The table below provides a summary of the\nperformance test methods, results and conclusions. Acceptance criteria for each of the\ntests were determined by prior comparative testing with predicate devices, ASAHI’s\nestablished guide wire specifications, and clinical experience.\nASAHI INTECC CO., LTD. Page 2\n\n| Name of Device | ASAHI Neurovascular Guide\nWire (ASAHI CHIKAI black 18\nsoft tip) | ASAHI Neurovascular Guide\nWire (ASAHI CHIKAI black 18) |\n| --- | --- | --- |\n| 510(k) | Current Application | K141751 |\n| Intended Use and\nIndications | This guide wire is intended to be used in the neuro vasculature to\nfacilitate the placement and exchange of therapeutic devices such\nas cerebral catheters during intravascular therapy. This guide wire\nis intended for use only in the neuro vasculature. |  |\n| Sterilization | Provided sterile via Ethylene Oxide to SAL10-6 |  |\n| Shelf Life | 3 Years |  |\n| Target Body Location | Neuro Vascular |  |\n| Outer Coil Material | Stainless Steel\nPlatinum-Nickel |  |\n| Core Wire Material | Stainless Steel |  |\n| Inner Coil Material | Stainless Steel |  |\n| Distal Tip Shape | Round Curve |  |\n| Overall length | 200 cm |  |\n| Outer coil length | 34cm |  |\n| Outer Coil Outer Diameter | 0.45mm |  |\n| Distal Outer Coating | Hydrophilic |  |\n| Distal Outer Coil | Radiopaque Coil |  |\n\nTest Test Method Summary Results/Conclusions\nAll test articles met established\nTo determine maximum allowable\nacceptance criteria. Acceptance criteria\nTensile tensile load between connections, guide\ndetermined by evaluation of predicate\nStrength wire is fixed in the Tensile Testing\ndevices and ASAHI’s established tensile\nMachine and pulled until failure.\nstrength specifications.\nTo determine torque strength, distal end All test articles met established\nis inserted & advanced through acceptance criteria. Acceptance criteria\nTorque\nsimulated model. Distal tip is held determined by evaluation of predicate\nStrength\nstationary while proximal end is rotated devices and ASAHI’s established torque\nuntil failure. strength specifications.\nTo determine torque response, All test articles met the acceptance\nguidewire is inserted through catheter & criteria. Acceptance criteria determined\nTorqueability into Rotational Response model. by evaluation of predicate devices and\nProximal end is rotated and the torque ASAHI’s established torqueability\nresponse at distal end is measured. specifications.\nAll test articles met established Tip\nTo determine flexibility of the distal end, Flexibility acceptance criteria.\nthe force to deflect the guide wire is Acceptance criteria determined by\nTip Flexibility\nmeasured by a force analyzer attached evaluation of predicate devices and\nto a load cell. ASAHI’s established tip flexibility\nspecifications.\nSimulated To simulate clinical use, guidewire is Test results on all test articles confirmed\nUse Testing inserted through guide catheter placed guide wire performance. Guidewire\nin simulated model and advanced to reached target area and microcatheter\ntarget area. Microcatheter is inserted was successfully advanced over\nover guidewire & advanced to target guidewire to target site. Acceptance\ncerebral artery multiple times. criteria determined by evaluation of\npredicate devices and ASAHI’s\nestablished simulated use\nspecifications.\nThe in vitro performance tests demonstrated that the ASAHI CHIKAI black 18 soft tip\nmet all acceptance criteria and performed similarly to the predicate device. Performance\ndata demonstrate that the device functions as intended, and has a safety and\neffectiveness profile that is similar to the predicate device.\nCONCLUSION:\nThe ASAHI CHIKAI black 18 soft tip has identical intended use and indications, and the\nsame or similar technological characteristics such as components, design, materials,\nsterilization method, shelf life and operating principles as the predicate devices.\nPerformance data demonstrates that the device functions as intended. Therefore, the\nASAHI CHIKAI black 18 soft tip is substantially equivalent to the predicate device.\nASAHI INTECC CO., LTD. Page 3\n\n| Test | Test Method Summary | Results/Conclusions |\n| --- | --- | --- |\n| Tensile\nStrength | To determine maximum allowable\ntensile load between connections, guide\nwire is fixed in the Tensile Testing\nMachine and pulled until failure. | All test articles met established\nacceptance criteria. Acceptance criteria\ndetermined by evaluation of predicate\ndevices and ASAHI’s established tensile\nstrength specifications. |\n| Torque\nStrength | To determine torque strength, distal end\nis inserted & advanced through\nsimulated model. Distal tip is held\nstationary while proximal end is rotated\nuntil failure. | All test articles met established\nacceptance criteria. Acceptance criteria\ndetermined by evaluation of predicate\ndevices and ASAHI’s established torque\nstrength specifications. |\n| Torqueability | To determine torque response,\nguidewire is inserted through catheter &\ninto Rotational Response model.\nProximal end is rotated and the torque\nresponse at distal end is measured. | All test articles met the acceptance\ncriteria. Acceptance criteria determined\nby evaluation of predicate devices and\nASAHI’s established torqueability\nspecifications. |\n| Tip Flexibility | To determine flexibility of the distal end,\nthe force to deflect the guide wire is\nmeasured by a force analyzer attached\nto a load cell. | All test articles met established Tip\nFlexibility acceptance criteria.\nAcceptance criteria determined by\nevaluation of predicate devices and\nASAHI’s established tip flexibility\nspecifications. |\n| Simulated\nUse Testing | To simulate clinical use, guidewire is\ninserted through guide catheter placed\nin simulated model and advanced to\ntarget area. Microcatheter is inserted\nover guidewire & advanced to target\ncerebral artery multiple times. | Test results on all test articles confirmed\nguide wire performance. Guidewire\nreached target area and microcatheter\nwas successfully advanced over\nguidewire to target site. Acceptance\ncriteria determined by evaluation of\npredicate devices and ASAHI’s\nestablished simulated use\nspecifications. |",
    "indications": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\n(cid:44)(cid:18)(cid:24)(cid:18)(cid:23)(cid:18)(cid:20)\nDevice Name\nASAHI Neurovascular Guide Wire: ASAHI CHIKAI black 18 soft tip\nIndications for Use (Describe)\nThis guide wire is intended to be used in the neuro vasculature to facilitate the placement and exchange of therapeutic\ndevices such as cerebral catheters during intravascular therapy. This guide wire is intended for use only in the neuro\nvasculature.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/14) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\n510(k) Summary\n(as required by 21 CFR 807.92)\n1703 Wakita-cho, Moriyama-ku, Nagoya, Aichi 463-0024 Japan\nTel. +81-52-768-1211 Fax. +81-52-768-1221\nBranch offices: Tokyo, Nagoya, Osaka, Hong Kong, Amsterdam, Singapore, Beijing\nResearch Facilities and Factories: Osaka, Seto, Thailand, Hanoi\nASAHI Neurovascular Guide Wire: ASAHI CHIKAI black 18 soft tip\n510(k) K171613\nDATE PREPARED: June 22, 2017\nAPPLICANT ASAHI INTECC CO., LTD.\n1703 Wakita-cho, Moriyama-ku\nNagoya, Aichi 463-0024, Japan\nCONTACT Yoshinori Terai, President and CEO\nASAHI Intecc USA, Inc.\n2500 Red Hill Avenue, Suite 210\nSanta Ana, CA 92705\nTel: (949) 756-8252, FAX: (949) 756-8165\ne-mail: ASAHI.ra-fda@ASAHI-intecc.com\nTRADE NAME: ASAHI Neurovascular Guide Wire:\nASAHI CHIKAI black 18 soft tip\nDEVICE CLASSIFICATION: Class 2 per 21 CFR §870.1330\nCLASSIFICATION NAME: Wire, Guide, Catheter, Neurovasculature\nPRODUCT CODE MOF- Catheter Guide Wire",
    "contraindications": null,
    "sizing_specs": "DEVICE DESCRIPTION:\nThe ASAHI CHIKAI black 18 soft tip neurovascular guide wire is a steerable guide wire\nwith a maximum diameter of 0.018 inches (0.45mm) and length of 200cm. The guide wire\nis constructed from a stainless steel core wire with platinum-nickel and stainless steel\ncoils. The coil assembly consists of an inner coil and an outer coil, and the coil assembly\nis soldered to the core wire. The coil assembly construction is similar to that of the 510(k)\ncleared ASAHI CHIKAI black 18 neurovascular guide wire (K141751).\nASAHI INTECC CO., LTD. Page 1\n\n| DATE PREPARED: | June 22, 2017 |\n| --- | --- |\n| APPLICANT | ASAHI INTECC CO., LTD.\n1703 Wakita-cho, Moriyama-ku\nNagoya, Aichi 463-0024, Japan |\n| CONTACT | Yoshinori Terai, President and CEO\nASAHI Intecc USA, Inc.\n2500 Red Hill Avenue, Suite 210\nSanta Ana, CA 92705\nTel: (949) 756-8252, FAX: (949) 756-8165\ne-mail: ASAHI.ra-fda@ASAHI-intecc.com |\n| TRADE NAME: | ASAHI Neurovascular Guide Wire:\nASAHI CHIKAI black 18 soft tip |\n| DEVICE CLASSIFICATION: | Class 2 per 21 CFR §870.1330 |\n| CLASSIFICATION NAME: | Wire, Guide, Catheter, Neurovasculature |\n| PRODUCT CODE | MOF- Catheter Guide Wire |\n| PREDICATE DEVICES: | ASAHI Neurovascular Guide Wire:\nASAHI CHIKAI black 18 (K141751) |\n\nThe distal end of the guide wire has a radiopaque tip to achieve visibility. A hydrophilic\ncoating is applied to the distal portion of the guidewire. Like the predicates, the ASAHI\nCHIKAI black 18 soft tip is packaged with accessories: a torque device, shaping device,\nand inserter.\nThis change introduces a soft tip version of the round curve tip configuration.\nCOMPARISON WITH PREDICATE DEVICES:\nComparisons of the ASAHI CHIKAI black 18 soft tip to its predicate device show that the\ntechnological characteristics of the Subject device such as the product performance,\nintended use/indications, components, materials, sterilization method, shelf life,\nmanufacturing process, and operating principle are identical to the currently marketed\npredicate devices. There are only minor dimensional variations in the core wire taper and\ninner coil between the Subject and predicate device.\nName of Device ASAHI Neurovascular Guide ASAHI Neurovascular Guide\nWire (ASAHI CHIKAI black 18 Wire (ASAHI CHIKAI black 18)\nsoft tip)\n510(k) Current Application K141751\nIntended Use and This guide wire is intended to be used in the neuro vasculature to\nIndications facilitate the placement and exchange of therapeutic devices such\nas cerebral catheters during intravascular therapy. This guide wire\nis intended for use only in the neuro vasculature.\nSterilization Provided sterile via Ethylene Oxide to SAL10-6\nShelf Life 3 Years\nTarget Body Location Neuro Vascular\nOuter Coil Material Stainless Steel\nPlatinum-Nickel\nCore Wire Material Stainless Steel\nInner Coil Material Stainless Steel\nDistal Tip Shape Round Curve\nOverall length 200 cm\nOuter coil length 34cm\nOuter Coil Outer Diameter 0.45mm\nDistal Outer Coating Hydrophilic\nDistal Outer Coil Radiopaque Coil\nNON CLINICAL TESTING / PERFORMANCE DATA:\nThe substantial equivalence of the ASAHI CHIKAI black line extension was evaluated in\nperformance testing that followed the recommendations in the FDA guidance document:\nCoronary and Cerebrovascular Guidewire Guidance. Only those tests impacted by the\ndevice modifications were repeated. The table below provides a summary of the\nperformance test methods, results and conclusions. Acceptance criteria for each of the\ntests were determined by prior comparative testing with predicate devices, ASAHI’s\nestablished guide wire specifications, and clinical experience.\nASAHI INTECC CO., LTD. Page 2\n\n| Name of Device | ASAHI Neurovascular Guide\nWire (ASAHI CHIKAI black 18\nsoft tip) | ASAHI Neurovascular Guide\nWire (ASAHI CHIKAI black 18) |\n| --- | --- | --- |\n| 510(k) | Current Application | K141751 |\n| Intended Use and\nIndications | This guide wire is intended to be used in the neuro vasculature to\nfacilitate the placement and exchange of therapeutic devices such\nas cerebral catheters during intravascular therapy. This guide wire\nis intended for use only in the neuro vasculature. |  |\n| Sterilization | Provided sterile via Ethylene Oxide to SAL10-6 |  |\n| Shelf Life | 3 Years |  |\n| Target Body Location | Neuro Vascular |  |\n| Outer Coil Material | Stainless Steel\nPlatinum-Nickel |  |\n| Core Wire Material | Stainless Steel |  |\n| Inner Coil Material | Stainless Steel |  |\n| Distal Tip Shape | Round Curve |  |\n| Overall length | 200 cm |  |\n| Outer coil length | 34cm |  |\n| Outer Coil Outer Diameter | 0.45mm |  |\n| Distal Outer Coating | Hydrophilic |  |\n| Distal Outer Coil | Radiopaque Coil |  |\n\nTest Test Method Summary Results/Conclusions\nAll test articles met established\nTo determine maximum allowable\nacceptance criteria. Acceptance criteria\nTensile tensile load between connections, guide\ndetermined by evaluation of predicate\nStrength wire is fixed in the Tensile Testing\ndevices and ASAHI’s established tensile\nMachine and pulled until failure.\nstrength specifications.\nTo determine torque strength, distal end All test articles met established\nis inserted & advanced through acceptance criteria. Acceptance criteria\nTorque\nsimulated model. Distal tip is held determined by evaluation of predicate\nStrength\nstationary while proximal end is rotated devices and ASAHI’s established torque\nuntil failure. strength specifications.\nTo determine torque response, All test articles met the acceptance\nguidewire is inserted through catheter & criteria. Acceptance criteria determined\nTorqueability into Rotational Response model. by evaluation of predicate devices and\nProximal end is rotated and the torque ASAHI’s established torqueability\nresponse at distal end is measured. specifications.\nAll test articles met established Tip\nTo determine flexibility of the distal end, Flexibility acceptance criteria.\nthe force to deflect the guide wire is Acceptance criteria determined by\nTip Flexibility\nmeasured by a force analyzer attached evaluation of predicate devices and\nto a load cell. ASAHI’s established tip flexibility\nspecifications.\nSimulated To simulate clinical use, guidewire is Test results on all test articles confirmed\nUse Testing inserted through guide catheter placed guide wire performance. Guidewire\nin simulated model and advanced to reached target area and microcatheter\ntarget area. Microcatheter is inserted was successfully advanced over\nover guidewire & advanced to target guidewire to target site. Acceptance\ncerebral artery multiple times. criteria determined by evaluation of\npredicate devices and ASAHI’s\nestablished simulated use\nspecifications.\nThe in vitro performance tests demonstrated that the ASAHI CHIKAI black 18 soft tip\nmet all acceptance criteria and performed similarly to the predicate device. Performance\ndata demonstrate that the device functions as intended, and has a safety and\neffectiveness profile that is similar to the predicate device.\nCONCLUSION:\nThe ASAHI CHIKAI black 18 soft tip has identical intended use and indications, and the\nsame or similar technological characteristics such as components, design, materials,\nsterilization method, shelf life and operating principles as the predicate devices.\nPerformance data demonstrates that the device functions as intended. Therefore, the\nASAHI CHIKAI black 18 soft tip is substantially equivalent to the predicate device.\nASAHI INTECC CO., LTD. Page 3\n\n| Test | Test Method Summary | Results/Conclusions |\n| --- | --- | --- |\n| Tensile\nStrength | To determine maximum allowable\ntensile load between connections, guide\nwire is fixed in the Tensile Testing\nMachine and pulled until failure. | All test articles met established\nacceptance criteria. Acceptance criteria\ndetermined by evaluation of predicate\ndevices and ASAHI’s established tensile\nstrength specifications. |\n| Torque\nStrength | To determine torque strength, distal end\nis inserted & advanced through\nsimulated model. Distal tip is held\nstationary while proximal end is rotated\nuntil failure. | All test articles met established\nacceptance criteria. Acceptance criteria\ndetermined by evaluation of predicate\ndevices and ASAHI’s established torque\nstrength specifications. |\n| Torqueability | To determine torque response,\nguidewire is inserted through catheter &\ninto Rotational Response model.\nProximal end is rotated and the torque\nresponse at distal end is measured. | All test articles met the acceptance\ncriteria. Acceptance criteria determined\nby evaluation of predicate devices and\nASAHI’s established torqueability\nspecifications. |\n| Tip Flexibility | To determine flexibility of the distal end,\nthe force to deflect the guide wire is\nmeasured by a force analyzer attached\nto a load cell. | All test articles met established Tip\nFlexibility acceptance criteria.\nAcceptance criteria determined by\nevaluation of predicate devices and\nASAHI’s established tip flexibility\nspecifications. |\n| Simulated\nUse Testing | To simulate clinical use, guidewire is\ninserted through guide catheter placed\nin simulated model and advanced to\ntarget area. Microcatheter is inserted\nover guidewire & advanced to target\ncerebral artery multiple times. | Test results on all test articles confirmed\nguide wire performance. Guidewire\nreached target area and microcatheter\nwas successfully advanced over\nguidewire to target site. Acceptance\ncriteria determined by evaluation of\npredicate devices and ASAHI’s\nestablished simulated use\nspecifications. |",
    "also_known_as": [
      "K141751"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\n(cid:44)(cid:18)(cid:24)(cid:18)(cid:23)(cid:18)(cid:20)\nDevice Name\nASAHI Neurovascular Guide Wire: ASAHI CHIKAI black 18 soft tip\nIndications for Use (Describe)\nThis guide wire is intended to be used in the neuro vasculature to facilitate the placement and exchange of therapeutic\ndevices such as cerebral catheters during intravascular therapy. This guide wire is intended for use only in the neuro\nvasculature.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/14) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\n510(k) Summary\n(as required by 21 CFR 807.92)\n1703 Wakita-cho, Moriyama-ku, Nagoya, Aichi 463-0024 Japan\nTel. +81-52-768-1211 Fax. +81-52-768-1221\nBranch offices: Tokyo, Nagoya, Osaka, Hong Kong, Amsterdam, Singapore, Beijing\nResearch Facilities and Factories: Osaka, Seto, Thailand, Hanoi\nASAHI Neurovascular Guide Wire: ASAHI CHIKAI black 18 soft tip\n510(k) K171613\nDATE PREPARED: June 22, 2017\nAPPLICANT ASAHI INTECC CO., LTD.\n1703 Wakita-cho, Moriyama-ku\nNagoya, Aichi 463-0024, Japan\nCONTACT Yoshinori Terai, President and CEO\nASAHI Intecc USA, Inc.\n2500 Red Hill Avenue, Suite 210\nSanta Ana, CA 92705\nTel: (949) 756-8252, FAX: (949) 756-8165\ne-mail: ASAHI.ra-fda@ASAHI-intecc.com\nTRADE NAME: ASAHI Neurovascular Guide Wire:\nASAHI CHIKAI black 18 soft tip\nDEVICE CLASSIFICATION: Class 2 per 21 CFR §870.1330\nCLASSIFICATION NAME: Wire, Guide, Catheter, Neurovasculature\nPRODUCT CODE MOF- Catheter Guide Wire",
    "Substantial Equivalence": "PREDICATE DEVICES: ASAHI Neurovascular Guide Wire:\nASAHI CHIKAI black 18 (K141751)\nINDICATIONS FOR USE\nThis guide wire is intended to be used in the neuro vasculature to facilitate the placement\nand exchange of therapeutic devices such as cerebral catheters during intravascular\ntherapy. This guide wire is intended for use only in the neuro vasculature.",
    "Device Description": "DEVICE DESCRIPTION:\nThe ASAHI CHIKAI black 18 soft tip neurovascular guide wire is a steerable guide wire\nwith a maximum diameter of 0.018 inches (0.45mm) and length of 200cm. The guide wire\nis constructed from a stainless steel core wire with platinum-nickel and stainless steel\ncoils. The coil assembly consists of an inner coil and an outer coil, and the coil assembly\nis soldered to the core wire. The coil assembly construction is similar to that of the 510(k)\ncleared ASAHI CHIKAI black 18 neurovascular guide wire (K141751).\nASAHI INTECC CO., LTD. Page 1\n\n| DATE PREPARED: | June 22, 2017 |\n| --- | --- |\n| APPLICANT | ASAHI INTECC CO., LTD.\n1703 Wakita-cho, Moriyama-ku\nNagoya, Aichi 463-0024, Japan |\n| CONTACT | Yoshinori Terai, President and CEO\nASAHI Intecc USA, Inc.\n2500 Red Hill Avenue, Suite 210\nSanta Ana, CA 92705\nTel: (949) 756-8252, FAX: (949) 756-8165\ne-mail: ASAHI.ra-fda@ASAHI-intecc.com |\n| TRADE NAME: | ASAHI Neurovascular Guide Wire:\nASAHI CHIKAI black 18 soft tip |\n| DEVICE CLASSIFICATION: | Class 2 per 21 CFR §870.1330 |\n| CLASSIFICATION NAME: | Wire, Guide, Catheter, Neurovasculature |\n| PRODUCT CODE | MOF- Catheter Guide Wire |\n| PREDICATE DEVICES: | ASAHI Neurovascular Guide Wire:\nASAHI CHIKAI black 18 (K141751) |\n\nThe distal end of the guide wire has a radiopaque tip to achieve visibility. A hydrophilic\ncoating is applied to the distal portion of the guidewire. Like the predicates, the ASAHI\nCHIKAI black 18 soft tip is packaged with accessories: a torque device, shaping device,\nand inserter.\nThis change introduces a soft tip version of the round curve tip configuration.\nCOMPARISON WITH PREDICATE DEVICES:\nComparisons of the ASAHI CHIKAI black 18 soft tip to its predicate device show that the\ntechnological characteristics of the Subject device such as the product performance,\nintended use/indications, components, materials, sterilization method, shelf life,\nmanufacturing process, and operating principle are identical to the currently marketed\npredicate devices. There are only minor dimensional variations in the core wire taper and\ninner coil between the Subject and predicate device.\nName of Device ASAHI Neurovascular Guide ASAHI Neurovascular Guide\nWire (ASAHI CHIKAI black 18 Wire (ASAHI CHIKAI black 18)\nsoft tip)\n510(k) Current Application K141751\nIntended Use and This guide wire is intended to be used in the neuro vasculature to\nIndications facilitate the placement and exchange of therapeutic devices such\nas cerebral catheters during intravascular therapy. This guide wire\nis intended for use only in the neuro vasculature.\nSterilization Provided sterile via Ethylene Oxide to SAL10-6\nShelf Life 3 Years\nTarget Body Location Neuro Vascular\nOuter Coil Material Stainless Steel\nPlatinum-Nickel\nCore Wire Material Stainless Steel\nInner Coil Material Stainless Steel\nDistal Tip Shape Round Curve\nOverall length 200 cm\nOuter coil length 34cm\nOuter Coil Outer Diameter 0.45mm\nDistal Outer Coating Hydrophilic\nDistal Outer Coil Radiopaque Coil\nNON CLINICAL TESTING / PERFORMANCE DATA:\nThe substantial equivalence of the ASAHI CHIKAI black line extension was evaluated in\nperformance testing that followed the recommendations in the FDA guidance document:\nCoronary and Cerebrovascular Guidewire Guidance. Only those tests impacted by the\ndevice modifications were repeated. The table below provides a summary of the\nperformance test methods, results and conclusions. Acceptance criteria for each of the\ntests were determined by prior comparative testing with predicate devices, ASAHI’s\nestablished guide wire specifications, and clinical experience.\nASAHI INTECC CO., LTD. Page 2\n\n| Name of Device | ASAHI Neurovascular Guide\nWire (ASAHI CHIKAI black 18\nsoft tip) | ASAHI Neurovascular Guide\nWire (ASAHI CHIKAI black 18) |\n| --- | --- | --- |\n| 510(k) | Current Application | K141751 |\n| Intended Use and\nIndications | This guide wire is intended to be used in the neuro vasculature to\nfacilitate the placement and exchange of therapeutic devices such\nas cerebral catheters during intravascular therapy. This guide wire\nis intended for use only in the neuro vasculature. |  |\n| Sterilization | Provided sterile via Ethylene Oxide to SAL10-6 |  |\n| Shelf Life | 3 Years |  |\n| Target Body Location | Neuro Vascular |  |\n| Outer Coil Material | Stainless Steel\nPlatinum-Nickel |  |\n| Core Wire Material | Stainless Steel |  |\n| Inner Coil Material | Stainless Steel |  |\n| Distal Tip Shape | Round Curve |  |\n| Overall length | 200 cm |  |\n| Outer coil length | 34cm |  |\n| Outer Coil Outer Diameter | 0.45mm |  |\n| Distal Outer Coating | Hydrophilic |  |\n| Distal Outer Coil | Radiopaque Coil |  |\n\nTest Test Method Summary Results/Conclusions\nAll test articles met established\nTo determine maximum allowable\nacceptance criteria. Acceptance criteria\nTensile tensile load between connections, guide\ndetermined by evaluation of predicate\nStrength wire is fixed in the Tensile Testing\ndevices and ASAHI’s established tensile\nMachine and pulled until failure.\nstrength specifications.\nTo determine torque strength, distal end All test articles met established\nis inserted & advanced through acceptance criteria. Acceptance criteria\nTorque\nsimulated model. Distal tip is held determined by evaluation of predicate\nStrength\nstationary while proximal end is rotated devices and ASAHI’s established torque\nuntil failure. strength specifications.\nTo determine torque response, All test articles met the acceptance\nguidewire is inserted through catheter & criteria. Acceptance criteria determined\nTorqueability into Rotational Response model. by evaluation of predicate devices and\nProximal end is rotated and the torque ASAHI’s established torqueability\nresponse at distal end is measured. specifications.\nAll test articles met established Tip\nTo determine flexibility of the distal end, Flexibility acceptance criteria.\nthe force to deflect the guide wire is Acceptance criteria determined by\nTip Flexibility\nmeasured by a force analyzer attached evaluation of predicate devices and\nto a load cell. ASAHI’s established tip flexibility\nspecifications.\nSimulated To simulate clinical use, guidewire is Test results on all test articles confirmed\nUse Testing inserted through guide catheter placed guide wire performance. Guidewire\nin simulated model and advanced to reached target area and microcatheter\ntarget area. Microcatheter is inserted was successfully advanced over\nover guidewire & advanced to target guidewire to target site. Acceptance\ncerebral artery multiple times. criteria determined by evaluation of\npredicate devices and ASAHI’s\nestablished simulated use\nspecifications.\nThe in vitro performance tests demonstrated that the ASAHI CHIKAI black 18 soft tip\nmet all acceptance criteria and performed similarly to the predicate device. Performance\ndata demonstrate that the device functions as intended, and has a safety and\neffectiveness profile that is similar to the predicate device.\nCONCLUSION:\nThe ASAHI CHIKAI black 18 soft tip has identical intended use and indications, and the\nsame or similar technological characteristics such as components, design, materials,\nsterilization method, shelf life and operating principles as the predicate devices.\nPerformance data demonstrates that the device functions as intended. Therefore, the\nASAHI CHIKAI black 18 soft tip is substantially equivalent to the predicate device.\nASAHI INTECC CO., LTD. Page 3\n\n| Test | Test Method Summary | Results/Conclusions |\n| --- | --- | --- |\n| Tensile\nStrength | To determine maximum allowable\ntensile load between connections, guide\nwire is fixed in the Tensile Testing\nMachine and pulled until failure. | All test articles met established\nacceptance criteria. Acceptance criteria\ndetermined by evaluation of predicate\ndevices and ASAHI’s established tensile\nstrength specifications. |\n| Torque\nStrength | To determine torque strength, distal end\nis inserted & advanced through\nsimulated model. Distal tip is held\nstationary while proximal end is rotated\nuntil failure. | All test articles met established\nacceptance criteria. Acceptance criteria\ndetermined by evaluation of predicate\ndevices and ASAHI’s established torque\nstrength specifications. |\n| Torqueability | To determine torque response,\nguidewire is inserted through catheter &\ninto Rotational Response model.\nProximal end is rotated and the torque\nresponse at distal end is measured. | All test articles met the acceptance\ncriteria. Acceptance criteria determined\nby evaluation of predicate devices and\nASAHI’s established torqueability\nspecifications. |\n| Tip Flexibility | To determine flexibility of the distal end,\nthe force to deflect the guide wire is\nmeasured by a force analyzer attached\nto a load cell. | All test articles met established Tip\nFlexibility acceptance criteria.\nAcceptance criteria determined by\nevaluation of predicate devices and\nASAHI’s established tip flexibility\nspecifications. |\n| Simulated\nUse Testing | To simulate clinical use, guidewire is\ninserted through guide catheter placed\nin simulated model and advanced to\ntarget area. Microcatheter is inserted\nover guidewire & advanced to target\ncerebral artery multiple times. | Test results on all test articles confirmed\nguide wire performance. Guidewire\nreached target area and microcatheter\nwas successfully advanced over\nguidewire to target site. Acceptance\ncriteria determined by evaluation of\npredicate devices and ASAHI’s\nestablished simulated use\nspecifications. |"
  }
}