{
  "source_pdf": "guidewire--asahi-intecc-co-ltd--chikai-nexus-014--510k.pdf",
  "clearance_number": "K243383",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description\nThe CHIKAI Nexus 014 consists of a stainless-steel tapered core wire, with an inner coil and\nouter coil made of radiopaque Pt-Ni alloy and stainless-steel. Surrounding the inner coil and the\ndistal core wire is a radiopaque Pt-Ni alloy and stainless-steel outer coil. The radiopaque distal tip\nenables the user to view the position of the tip under X-ray fluoroscopy. Outer and inner coils are\nsoldered to the tapered core wire with Ag-Sn solder. A similar coil design is used with other\nASAHI guide wires, such as the predicate CHIKAI black (K141751).\nAdditionally, the CHIKAI Nexus 014 employs hydrophilic, polyurethane, PTFE, and silicone\ncoatings which are used in the predicate and reference devices.\nThe nominal outer diameter of the CHIKAI Nexus 014 is 0.36 mm (0.014 inch). The device is\navailable in two lengths: 215 cm and 300 cm.\nBoth sizes are available with straight, pre-shape, and angled designs.\nAccessories\nCHIKAI Nexus 014 is packaged with a shaping device, torque device, and inserter.\nThe shaping device can be used to facilitate shaping the distal end of the guide wire.\nThe torque device can be attached to the proximal end of the guide wire and used to facilitate the\nrotation of the guide wire during clinical use.\nThe inserter device can be used to assist the insertion of guide wire into the catheter.\nComparison with Predicate and Reference Devices\nThe subject, predicate, and reference devices:\n• Have the same or similar intended use and indications for use\n• Use the same operating principle\n• Incorporate the same basic design\n• Incorporate the same materials\nThe following technological differences exist between the subject and the predicate or the\nreference devices:\n• Different inner coil structure\n• Different lineup of usable length\n• Different coating length\nPage 2 of 8\n\nK243383 CHIKAI Nexus 014\nCHIKAI Nexus 014 CHIKAI black PTCA Guide Wire Soft CHIKAI Round Curve CHIKAI X 014 soft\nDevice name\nSubject Predicate Reference\n510(k) K022762\nK243383 K141751 K160659 K191714\nK163426\nManufacturer ASAHI INTECC\nRegulation\n21 CFR 870.1330\nNumber\nRegulation\nCatheter Guide Wire\nName\nRegulatory\nII\nClass\nProduct code MOF MOF DQX MOF MOF\nThis guide wire is This guide wire is ASAHI PTCA Guide ASAHI CHIKAI The guide wire is intended\nIndications\nintended to be used in the intended to be used in the Wires are intended to Neurovascular Guide to be used in the neuro\nfor Use neuro vasculature to neuro vasculature to facilitate the placement of Wire is intended to be vasculature to facilitate\nfacilitate the placement facilitate the placement balloon dilation catheters used in the neuro the placement and\nand exchange of and exchange of during percutaneous vasculature to facilitate exchange of therapeutic\ntherapeutic devices such therapeutic devices such transluminal coronary the placement and devices such as cerebral\nas cerebral catheters as cerebral catheters angioplasty (PTCA) and exchange of therapeutic catheters during\nduring intravascular during intravascular percutaneous devices such as intravascular therapy.\ntherapy. This guide wire is therapy. This guide wire is transluminal angioplasty cerebral catheters This guide wire is\nintended for use only in intended for use only in (PTA). The ASAHI PTCA during intravascular intended for use only in\nthe neuro vasculature. the neuro vasculature. Guide Wires are not to be therapy. This guide wire the neuro vasculature.\nused in the is intended for use only\nneurovasculature. in the neuro vasculature.\nPage 3 of 8\n\n| Device name | CHIKAI Nexus 014 | CHIKAI black | PTCA Guide Wire Soft | CHIKAI Round Curve | CHIKAI X 014 soft |\n| --- | --- | --- | --- | --- | --- |\n|  | Subject | Predicate | Reference |  |  |\n| 510(k) | K243383 | K141751 | K022762\nK163426 | K160659 | K191714 |\n| Manufacturer | ASAHI INTECC |  |  |  |  |\n| Regulation\nNumber | 21 CFR 870.1330 |  |  |  |  |\n| Regulation\nName | Catheter Guide Wire |  |  |  |  |\n| Regulatory\nClass | II |  |  |  |  |\n| Product code | MOF | MOF | DQX | MOF | MOF |\n| Indications\nfor Use | This guide wire is\nintended to be used in the\nneuro vasculature to\nfacilitate the placement\nand exchange of\ntherapeutic devices such\nas cerebral catheters\nduring intravascular\ntherapy. This guide wire is\nintended for use only in\nthe neuro vasculature. | This guide wire is\nintended to be used in the\nneuro vasculature to\nfacilitate the placement\nand exchange of\ntherapeutic devices such\nas cerebral catheters\nduring intravascular\ntherapy. This guide wire is\nintended for use only in\nthe neuro vasculature. | ASAHI PTCA Guide\nWires are intended to\nfacilitate the placement of\nballoon dilation catheters\nduring percutaneous\ntransluminal coronary\nangioplasty (PTCA) and\npercutaneous\ntransluminal angioplasty\n(PTA). The ASAHI PTCA\nGuide Wires are not to be\nused in the\nneurovasculature. | ASAHI CHIKAI\nNeurovascular Guide\nWire is intended to be\nused in the neuro\nvasculature to facilitate\nthe placement and\nexchange of therapeutic\ndevices such as\ncerebral catheters\nduring intravascular\ntherapy. This guide wire\nis intended for use only\nin the neuro vasculature. | The guide wire is intended\nto be used in the neuro\nvasculature to facilitate\nthe placement and\nexchange of therapeutic\ndevices such as cerebral\ncatheters during\nintravascular therapy.\nThis guide wire is\nintended for use only in\nthe neuro vasculature. |\n\nK243383 CHIKAI Nexus 014\nCHIKAI Nexus 014 CHIKAI black PTCA Guide Wire Soft CHIKAI Round Curve CHIKAI X 014 soft\nNominal Outer\n0.36 mm (0.014 inch) 0.36 mm (0.014 inch) 0.36 mm (0.014 inch) 0.36 mm (0.014 inch) 0.36 mm (0.014 inch)\nDiameter\nOverall Length 215 cm, 300 cm 200 cm, 300 cm 180 cm, 300 cm 200 cm, 300 cm 200 cm\nOuter Coil Austenitic stainless-steel Austenitic stainless-steel Austenitic stainless-steel Austenitic stainless-steel\nAustenitic stainless-steel\nPt-Ni alloy Pt-Ni alloy Pt-Ni alloy Pt-Ni alloy\nTapered Core\nAustenitic stainless-steel Austenitic stainless-steel Austenitic stainless-steel Austenitic stainless-steel Austenitic stainless-steel\nWire\nInner Coil Austenitic stainless-steel\nAustenitic stainless-steel N/A Austenitic stainless-steel Pt-Ni alloy\nPt-Ni alloy\nTip Shape Straight, Pre-shape,\nRound Curve, Angled Straight Round Curve, Straight\nAngled\nCoating Hydrophilic Hydrophilic Silicone Hydrophilic Hydrophilic\nSilicone Polyurethane PTFE PTFE* Silicone\nPolyurethane *applicable to 300 cm\nPTFE PTFE* model only\n*applicable to 300 cm\nmodel only\nSolder Ag-Sn Ag-Sn Ag-Sn Ag-Sn Ag-Sn\nEthylene oxide (EO) EO EO EO EO\nSterilization Sterility assurance level SAL 10-6 SAL 10-6 SAL 10-6 SAL 10-6\n(SAL) 10-6\nShelf Life 6 months 3 years 3 years 3 years 3 years\nPage 4 of 8\n\n|  | CHIKAI Nexus 014 | CHIKAI black | PTCA Guide Wire Soft | CHIKAI Round Curve | CHIKAI X 014 soft |\n| --- | --- | --- | --- | --- | --- |\n| Nominal Outer\nDiameter | 0.36 mm (0.014 inch) | 0.36 mm (0.014 inch) | 0.36 mm (0.014 inch) | 0.36 mm (0.014 inch) | 0.36 mm (0.014 inch) |\n| Overall Length | 215 cm, 300 cm | 200 cm, 300 cm | 180 cm, 300 cm | 200 cm, 300 cm | 200 cm |\n| Outer Coil | Austenitic stainless-steel\nPt-Ni alloy | Austenitic stainless-steel\nPt-Ni alloy | Austenitic stainless-steel\nPt-Ni alloy | Austenitic stainless-steel\nPt-Ni alloy | Austenitic stainless-steel |\n| Tapered Core\nWire | Austenitic stainless-steel | Austenitic stainless-steel | Austenitic stainless-steel | Austenitic stainless-steel | Austenitic stainless-steel |\n| Inner Coil | Austenitic stainless-steel\nPt-Ni alloy | Austenitic stainless-steel | N/A | Austenitic stainless-steel | Pt-Ni alloy |\n| Tip Shape | Straight, Pre-shape,\nAngled | Round Curve, Angled | Straight | Round Curve, | Straight |\n| Coating | Hydrophilic\nSilicone\nPolyurethane\nPTFE | Hydrophilic\nPolyurethane\nPTFE*\n*applicable to 300 cm\nmodel only | Silicone\nPTFE | Hydrophilic\nPTFE*\n*applicable to 300 cm\nmodel only | Hydrophilic\nSilicone |\n| Solder | Ag-Sn | Ag-Sn | Ag-Sn | Ag-Sn | Ag-Sn |\n| Sterilization | Ethylene oxide (EO)\nSterility assurance level\n(SAL) 10-6 | EO\nSAL 10-6 | EO\nSAL 10-6 | EO\nSAL 10-6 | EO\nSAL 10-6 |\n| Shelf Life | 6 months | 3 years | 3 years | 3 years | 3 years |\n\nK243383 CHIKAI Nexus 014\nSterility and Shelf Life\nThe following tests were conducted to validate the sterility and shelf life of the subject device.\nTest Test Method Summary Results\n100% EO is used to sterilize the device\nResults of evaluation by AAMI\nto achieve a SAL of at least 10-6. The\nTIR28 justified adoption of the\ndevice was adopted into an EO\nCHIKAI Nexus 014 into the\nsterilization processing group in\nSterilization EO sterilization processing\naccordance with AAMI TIR28:2016.\nValidation group.\nValidation of the EO sterilization cycle\nAdditional testing was\nwas performed using the half-cycle,\nconducted to validate and\noverkill approach described in ISO\nensure sterilization.\n11135:2014.\nThe residual traces of EO and\nECH remaining in the CHIKAI\nMeasured EO and ethylene chlorohydrin\nEO and ECH Nexus 014 after exposure to\n(ECH) residuals per AAMI/ANSI/ISO\nResiduals the EO sterilization process\n10993-7:2008.\nmet the appropriate criteria\nwith sufficient aeration time.\nLimulus amebocyte lysate (LAL) testing\nThe CHIKAI Nexus 014 met\nBacterial was conducted in accordance with\nthe acceptance criteria of\nEndotoxin ANSI/AAMI ST72:2011/(R) 2016, USP\n<2.15 endotoxin units (EU) /\nLevels <161>, and USP <85>, using the kinetic\ndevice.\nchromogenic method.\nAfter exposure to accelerated\nDevice performance attributes that can\naging conditions simulating\nbe affected by aging and storage\nreal-time storage under\nconditions were evaluated after exposure\nambient conditions for 6\nto accelerated aging conditions per\nmonths, all device\nASTM F1980.\nShelf-Life performance acceptance\nPackage integrity of the CHIKAI Nexus\ncriteria were met and\n014 was validated by leveraging the\nevaluation of packaging\nresults of previously cleared ASAHI\nintegrity satisfied the criteria,\nINTECC’s guide wires which were tested\njustifying labeling the devices,\naccording to ISO 11607-1.\nwith a 6-month shelf life.\nPage 5 of 8\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n| Sterilization\nValidation | 100% EO is used to sterilize the device\nto achieve a SAL of at least 10-6. The\ndevice was adopted into an EO\nsterilization processing group in\naccordance with AAMI TIR28:2016.\nValidation of the EO sterilization cycle\nwas performed using the half-cycle,\noverkill approach described in ISO\n11135:2014. | Results of evaluation by AAMI\nTIR28 justified adoption of the\nCHIKAI Nexus 014 into the\nEO sterilization processing\ngroup.\nAdditional testing was\nconducted to validate and\nensure sterilization. |\n| EO and ECH\nResiduals | Measured EO and ethylene chlorohydrin\n(ECH) residuals per AAMI/ANSI/ISO\n10993-7:2008. | The residual traces of EO and\nECH remaining in the CHIKAI\nNexus 014 after exposure to\nthe EO sterilization process\nmet the appropriate criteria\nwith sufficient aeration time. |\n| Bacterial\nEndotoxin\nLevels | Limulus amebocyte lysate (LAL) testing\nwas conducted in accordance with\nANSI/AAMI ST72:2011/(R) 2016, USP\n<161>, and USP <85>, using the kinetic\nchromogenic method. | The CHIKAI Nexus 014 met\nthe acceptance criteria of\n<2.15 endotoxin units (EU) /\ndevice. |\n| Shelf-Life | Device performance attributes that can\nbe affected by aging and storage\nconditions were evaluated after exposure\nto accelerated aging conditions per\nASTM F1980.\nPackage integrity of the CHIKAI Nexus\n014 was validated by leveraging the\nresults of previously cleared ASAHI\nINTECC’s guide wires which were tested\naccording to ISO 11607-1. | After exposure to accelerated\naging conditions simulating\nreal-time storage under\nambient conditions for 6\nmonths, all device\nperformance acceptance\ncriteria were met and\nevaluation of packaging\nintegrity satisfied the criteria,\njustifying labeling the devices,\nwith a 6-month shelf life. |\n\nK243383 CHIKAI Nexus 014\nNon-Clinical Testing / Performance Data\nThe substantial equivalence of the CHIKAI Nexus 014 was evaluated in bench testing that followed\nthe recommendations in the FDA guidance document, “Coronary, Peripheral, and Neurovascular\nGuidewires - Performance Tests and Recommended Labeling,” October 2019.\nTest Test Method Summary Results/Conclusion\nDimensional The overall length, outer diameters (coil All samples met the\nVerification and shaft), and coating lengths of the acceptance criteria.\nguidewire are measured.\nSimulated Use To simulate clinical use, the test is All samples met the\nperformed in a clinically relevant model in acceptance criteria.\naccordance with the procedure in the\nInstructions for Use. The guidewire is\nadvanced through the model to the target\nlocation, and its performance is evaluated\nduring navigation and removal.\nVisual Inspection Test samples are visually inspected for All samples met the\nforeign matter, damage, droplet like acceptance criteria.\nresidue of coating liquid.\nTensile Strength To determine the tensile strength of the All samples met the\nguidewire, the guidewire is fixed in the acceptance criteria.\ntensile testing machine and pulled until\nfailure.\nTorque Strength To determine the torque strength of the All samples met the\nguidewire, distal end is inserted and acceptance criteria.\nadvanced through simulated model. Distal\ntip is held stationary while proximal end is\nrotated until failure.\nTorqueability To determine torque response, guidewire All samples met the\nis inserted through catheter and into acceptance criteria.\nrotational response model. Proximal end\nis rotated and torque response at distal\nend is measured.\nCoating Integrity To evaluate the coating adhesion and All samples met the\ncoating integrity of the guidewire, the acceptance criteria.\nguidewire surface is visually inspected\nbefore and after winding the guidewire\naround a clinically relevant-sized test jig.\nCoating Integrity/ Coating integrity and particulate The results were\nParticulate generation during simulated use in a comparable to the\nEvaluation glass vascular model are evaluated. predicate device.\nTesting follows GLP conditions and\nrelevant FDA guidance.\nLubricity Lubricity and catheter compatibility is All samples met the\nevaluated by measuring slipping acceptance criteria.\nresistance of the guidewire against the\ncatheter.\nPage 6 of 8\n\n| Test | Test Method Summary | Results/Conclusion |\n| --- | --- | --- |\n| Dimensional\nVerification | The overall length, outer diameters (coil\nand shaft), and coating lengths of the\nguidewire are measured. | All samples met the\nacceptance criteria. |\n| Simulated Use | To simulate clinical use, the test is\nperformed in a clinically relevant model in\naccordance with the procedure in the\nInstructions for Use. The guidewire is\nadvanced through the model to the target\nlocation, and its performance is evaluated\nduring navigation and removal. | All samples met the\nacceptance criteria. |\n| Visual Inspection | Test samples are visually inspected for\nforeign matter, damage, droplet like\nresidue of coating liquid. | All samples met the\nacceptance criteria. |\n| Tensile Strength | To determine the tensile strength of the\nguidewire, the guidewire is fixed in the\ntensile testing machine and pulled until\nfailure. | All samples met the\nacceptance criteria. |\n| Torque Strength | To determine the torque strength of the\nguidewire, distal end is inserted and\nadvanced through simulated model. Distal\ntip is held stationary while proximal end is\nrotated until failure. | All samples met the\nacceptance criteria. |\n| Torqueability | To determine torque response, guidewire\nis inserted through catheter and into\nrotational response model. Proximal end\nis rotated and torque response at distal\nend is measured. | All samples met the\nacceptance criteria. |\n| Coating Integrity | To evaluate the coating adhesion and\ncoating integrity of the guidewire, the\nguidewire surface is visually inspected\nbefore and after winding the guidewire\naround a clinically relevant-sized test jig. | All samples met the\nacceptance criteria. |\n| Coating Integrity/\nParticulate\nEvaluation | Coating integrity and particulate\ngeneration during simulated use in a\nglass vascular model are evaluated.\nTesting follows GLP conditions and\nrelevant FDA guidance. | The results were\ncomparable to the\npredicate device. |\n| Lubricity | Lubricity and catheter compatibility is\nevaluated by measuring slipping\nresistance of the guidewire against the\ncatheter. | All samples met the\nacceptance criteria. |\n\nK243383 CHIKAI Nexus 014\nCorrosion The samples are visually inspected for All samples met the\nResistance any sign of corrosion after immersing into acceptance criteria.\naqueous solution of sodium chloride.\nKink Resistance The guidewire kink resistance is All samples met the\nevaluated by performing multiple bends of acceptance criteria.\nclinically relevant radii followed by\nmicroscopic inspection for any damage.\nTip Flexibility To determine the tip flexibility of the All samples met the\nguidewire, bending loads of the distal end acceptance criteria.\nat various points are measured by\napplying force at a controlled speed.\nRadiopacity The visibility of the distal end of the All samples met the\nguidewire is evaluated under fluoroscopy. acceptance criteria.\nThe in vitro bench tests demonstrated that the CHIKAI Nexus 014 met all acceptance criteria and\nperformed similarly to the predicate device. Performance data demonstrate that the device\nfunctions as intended and has a safety and effectiveness profile that is similar to the predicate\ndevice.\nBIOCOMPATIBILITY\nThe biocompatibility of CHIKAI Nexus 014 was evaluated in accordance with ISO 10993 series of\nstandards:\nTest Test Method Summary Results/Conclusion\nCytotoxicity Determine the potential\nISO 10993-5 cytotoxicity of a mammalian cell\nNon-cytotoxic\nMEM Elution Test culture (L929) in response to the\ntest article extract.\nSensitization Allergenic or sensitizing potential\nISO 10993-10 of the device was evaluated using\nNegative for sensitization\nKligman Maximization Test polar and non-polar extracts in a\nguinea pig maximization test.\nIrritation Potential irritation effect of the Non-irritating;\nISO 10993-23 extract of the device as a result of Sites injected with the extracts\nIntracutaneous Injection Test intracutaneous injection of polar of the subject device did not\nand non-polar extracts was show a significantly greater\ntested. biological reaction than the sites\ninjected with control article\n(predicate device).\nSystemic Toxicity Determine the potential toxic\nISO 10993-11 effects of the test article extract as\nAcute Systemic Injection Test a result of a single-dose systemic Non-toxic\ninjection of polar and non-polar\nextracts in mice.\nSystemic Toxicity Determine the potential presence\nISO 10993-11 of material-mediated pyrogen.\nUSP <151> Non-pyrogenic\nRabbit Pyrogen Test\n(Material Mediated)\nHemocompatibility Determine the potential hemolytic\nISO 10993-4 activity, via the induction of\nRabbit Blood Direct and Indirect increased levels of free plasma Non-hemolytic in both direct and\n(Extract) Hemolysis hemoglobin in rabbit blood, in indirect hemolysis tests\nresponse to the test article (direct)\nand its extract (indirect).\nPage 7 of 8\n\n| Corrosion\nResistance | The samples are visually inspected for\nany sign of corrosion after immersing into\naqueous solution of sodium chloride. | All samples met the\nacceptance criteria. |\n| --- | --- | --- |\n| Kink Resistance | The guidewire kink resistance is\nevaluated by performing multiple bends of\nclinically relevant radii followed by\nmicroscopic inspection for any damage. | All samples met the\nacceptance criteria. |\n| Tip Flexibility | To determine the tip flexibility of the\nguidewire, bending loads of the distal end\nat various points are measured by\napplying force at a controlled speed. | All samples met the\nacceptance criteria. |\n| Radiopacity | The visibility of the distal end of the\nguidewire is evaluated under fluoroscopy. | All samples met the\nacceptance criteria. |\n\n| Test | Test Method Summary | Results/Conclusion |\n| --- | --- | --- |\n| Cytotoxicity\nISO 10993-5\nMEM Elution Test | Determine the potential\ncytotoxicity of a mammalian cell\nculture (L929) in response to the\ntest article extract. | Non-cytotoxic |\n| Sensitization\nISO 10993-10\nKligman Maximization Test | Allergenic or sensitizing potential\nof the device was evaluated using\npolar and non-polar extracts in a\nguinea pig maximization test. | Negative for sensitization |\n| Irritation\nISO 10993-23\nIntracutaneous Injection Test | Potential irritation effect of the\nextract of the device as a result of\nintracutaneous injection of polar\nand non-polar extracts was\ntested. | Non-irritating;\nSites injected with the extracts\nof the subject device did not\nshow a significantly greater\nbiological reaction than the sites\ninjected with control article\n(predicate device). |\n| Systemic Toxicity\nISO 10993-11\nAcute Systemic Injection Test | Determine the potential toxic\neffects of the test article extract as\na result of a single-dose systemic\ninjection of polar and non-polar\nextracts in mice. | Non-toxic |\n| Systemic Toxicity\nISO 10993-11\nUSP <151>\nRabbit Pyrogen Test\n(Material Mediated) | Determine the potential presence\nof material-mediated pyrogen. | Non-pyrogenic |\n| Hemocompatibility\nISO 10993-4\nRabbit Blood Direct and Indirect\n(Extract) Hemolysis | Determine the potential hemolytic\nactivity, via the induction of\nincreased levels of free plasma\nhemoglobin in rabbit blood, in\nresponse to the test article (direct)\nand its extract (indirect). | Non-hemolytic in both direct and\nindirect hemolysis tests |\n\nK243383 CHIKAI Nexus 014\nHemocompatibility Human plasma was exposed to Non-activator;\nISO 10993-4 the device (direct contact) to The concentration of SC5b-9 in\nComplement Activation (SC5b-9) determine the potential activation the plasma exposed to the\nof the SC5b-9 complement device was not statistically\nsystem. different from those of negative\nand untreated control.\nHemocompatibility Compared and evaluated the\nISO 10993-4 thrombogenicity properties of Subject and predicate devices\nThrombogenicity direct blood contacting showed similar thrombogenic\ncomponents of the subject and potential.\npredicate devices in vivo.\nCONCLUSION:\nThe CHIKAI Nexus 014 has the same intended use and the same or similar technological\ncharacteristics, such as components, design, materials, sterilization method, and operating\nprinciples as the predicate device. The differences between the subject and predicate device do\nnot raise different or new questions of safety or effectiveness.\nPerformance data demonstrate that the device functions as intended. Therefore, the CHIKAI Nexus\n014 is substantially equivalent to the predicate device.\nPage 8 of 8\n\n| Hemocompatibility\nISO 10993-4\nComplement Activation (SC5b-9) | Human plasma was exposed to\nthe device (direct contact) to\ndetermine the potential activation\nof the SC5b-9 complement\nsystem. | Non-activator;\nThe concentration of SC5b-9 in\nthe plasma exposed to the\ndevice was not statistically\ndifferent from those of negative\nand untreated control. |\n| --- | --- | --- |\n| Hemocompatibility\nISO 10993-4\nThrombogenicity | Compared and evaluated the\nthrombogenicity properties of\ndirect blood contacting\ncomponents of the subject and\npredicate devices in vivo. | Subject and predicate devices\nshowed similar thrombogenic\npotential. |",
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK243383\nDevice Name\nCHIKAI Nexus 014\nIndications for Use (Describe)\nThis guide wire is intended to be used in the neuro vasculature to facilitate the placement and exchange of therapeutic\ndevices such as cerebral catheters during intravascular therapy. This guide wire is intended for use only in the neuro\nvasculature.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nK243383 CHIKAI Nexus 014\n510(k) Summary\n[As required by 21 CFR § 807.92(c)]\nGlobal Headquarters and R&D Center\n3-100 Akatsuki-cho, Seto-shi, Aichi 489-0071 Japan\nTEL: +81-561-48-5551 FAX: +81-561-48-5552\nhttp://www.asahi-intecc.co.jp/\nCHIKAI Nexus 014\n510(k) __K243383___\nDATE PREPARED: 14th April 2025\nAPPLICANT: ASAHI INTECC CO., LTD.\n3-100 Akatsuki-cho, Seto\nAichi 489-0071, Japan\nPRIMARY CONTACT: Mrs. Cynthia Valenzuela\nDirector, Regulatory Affairs\nASAHI INTECC USA, INC.\n3002 Dow Avenue, Suite 212\nTustin, California 92780\nPhone: (714) 442 0575\nEmail: cynthiav@asahi-intecc-us.com\nALTERNATE CONTACT: Mr. Katsuhiko Fujimura\nGroup Manager, Regulatory Affairs\nASAHI INTECC CO., LTD.\n3-100 Akatsuki-cho\nSeto, Aichi, Japan 489-0071\nEmail: katsuhiko.fujimura@asahi-intecc.com\nTRADE NAME: CHIKAI Nexus 014\nDEVICE CLASSIFICATION: Class II, 21 CFR § 870.1330\nCLASSIFICATION NAME: Neurovascular Catheter Guide Wire\nPRODUCT CODE: MOF",
    "contraindications": null,
    "sizing_specs": "Device Description\nThe CHIKAI Nexus 014 consists of a stainless-steel tapered core wire, with an inner coil and\nouter coil made of radiopaque Pt-Ni alloy and stainless-steel. Surrounding the inner coil and the\ndistal core wire is a radiopaque Pt-Ni alloy and stainless-steel outer coil. The radiopaque distal tip\nenables the user to view the position of the tip under X-ray fluoroscopy. Outer and inner coils are\nsoldered to the tapered core wire with Ag-Sn solder. A similar coil design is used with other\nASAHI guide wires, such as the predicate CHIKAI black (K141751).\nAdditionally, the CHIKAI Nexus 014 employs hydrophilic, polyurethane, PTFE, and silicone\ncoatings which are used in the predicate and reference devices.\nThe nominal outer diameter of the CHIKAI Nexus 014 is 0.36 mm (0.014 inch). The device is\navailable in two lengths: 215 cm and 300 cm.\nBoth sizes are available with straight, pre-shape, and angled designs.\nAccessories\nCHIKAI Nexus 014 is packaged with a shaping device, torque device, and inserter.\nThe shaping device can be used to facilitate shaping the distal end of the guide wire.\nThe torque device can be attached to the proximal end of the guide wire and used to facilitate the\nrotation of the guide wire during clinical use.\nThe inserter device can be used to assist the insertion of guide wire into the catheter.\nComparison with Predicate and Reference Devices\nThe subject, predicate, and reference devices:\n• Have the same or similar intended use and indications for use\n• Use the same operating principle\n• Incorporate the same basic design\n• Incorporate the same materials\nThe following technological differences exist between the subject and the predicate or the\nreference devices:\n• Different inner coil structure\n• Different lineup of usable length\n• Different coating length\nPage 2 of 8\n\nK243383 CHIKAI Nexus 014\nCHIKAI Nexus 014 CHIKAI black PTCA Guide Wire Soft CHIKAI Round Curve CHIKAI X 014 soft\nDevice name\nSubject Predicate Reference\n510(k) K022762\nK243383 K141751 K160659 K191714\nK163426\nManufacturer ASAHI INTECC\nRegulation\n21 CFR 870.1330\nNumber\nRegulation\nCatheter Guide Wire\nName\nRegulatory\nII\nClass\nProduct code MOF MOF DQX MOF MOF\nThis guide wire is This guide wire is ASAHI PTCA Guide ASAHI CHIKAI The guide wire is intended\nIndications\nintended to be used in the intended to be used in the Wires are intended to Neurovascular Guide to be used in the neuro\nfor Use neuro vasculature to neuro vasculature to facilitate the placement of Wire is intended to be vasculature to facilitate\nfacilitate the placement facilitate the placement balloon dilation catheters used in the neuro the placement and\nand exchange of and exchange of during percutaneous vasculature to facilitate exchange of therapeutic\ntherapeutic devices such therapeutic devices such transluminal coronary the placement and devices such as cerebral\nas cerebral catheters as cerebral catheters angioplasty (PTCA) and exchange of therapeutic catheters during\nduring intravascular during intravascular percutaneous devices such as intravascular therapy.\ntherapy. This guide wire is therapy. This guide wire is transluminal angioplasty cerebral catheters This guide wire is\nintended for use only in intended for use only in (PTA). The ASAHI PTCA during intravascular intended for use only in\nthe neuro vasculature. the neuro vasculature. Guide Wires are not to be therapy. This guide wire the neuro vasculature.\nused in the is intended for use only\nneurovasculature. in the neuro vasculature.\nPage 3 of 8\n\n| Device name | CHIKAI Nexus 014 | CHIKAI black | PTCA Guide Wire Soft | CHIKAI Round Curve | CHIKAI X 014 soft |\n| --- | --- | --- | --- | --- | --- |\n|  | Subject | Predicate | Reference |  |  |\n| 510(k) | K243383 | K141751 | K022762\nK163426 | K160659 | K191714 |\n| Manufacturer | ASAHI INTECC |  |  |  |  |\n| Regulation\nNumber | 21 CFR 870.1330 |  |  |  |  |\n| Regulation\nName | Catheter Guide Wire |  |  |  |  |\n| Regulatory\nClass | II |  |  |  |  |\n| Product code | MOF | MOF | DQX | MOF | MOF |\n| Indications\nfor Use | This guide wire is\nintended to be used in the\nneuro vasculature to\nfacilitate the placement\nand exchange of\ntherapeutic devices such\nas cerebral catheters\nduring intravascular\ntherapy. This guide wire is\nintended for use only in\nthe neuro vasculature. | This guide wire is\nintended to be used in the\nneuro vasculature to\nfacilitate the placement\nand exchange of\ntherapeutic devices such\nas cerebral catheters\nduring intravascular\ntherapy. This guide wire is\nintended for use only in\nthe neuro vasculature. | ASAHI PTCA Guide\nWires are intended to\nfacilitate the placement of\nballoon dilation catheters\nduring percutaneous\ntransluminal coronary\nangioplasty (PTCA) and\npercutaneous\ntransluminal angioplasty\n(PTA). The ASAHI PTCA\nGuide Wires are not to be\nused in the\nneurovasculature. | ASAHI CHIKAI\nNeurovascular Guide\nWire is intended to be\nused in the neuro\nvasculature to facilitate\nthe placement and\nexchange of therapeutic\ndevices such as\ncerebral catheters\nduring intravascular\ntherapy. This guide wire\nis intended for use only\nin the neuro vasculature. | The guide wire is intended\nto be used in the neuro\nvasculature to facilitate\nthe placement and\nexchange of therapeutic\ndevices such as cerebral\ncatheters during\nintravascular therapy.\nThis guide wire is\nintended for use only in\nthe neuro vasculature. |\n\nK243383 CHIKAI Nexus 014\nCHIKAI Nexus 014 CHIKAI black PTCA Guide Wire Soft CHIKAI Round Curve CHIKAI X 014 soft\nNominal Outer\n0.36 mm (0.014 inch) 0.36 mm (0.014 inch) 0.36 mm (0.014 inch) 0.36 mm (0.014 inch) 0.36 mm (0.014 inch)\nDiameter\nOverall Length 215 cm, 300 cm 200 cm, 300 cm 180 cm, 300 cm 200 cm, 300 cm 200 cm\nOuter Coil Austenitic stainless-steel Austenitic stainless-steel Austenitic stainless-steel Austenitic stainless-steel\nAustenitic stainless-steel\nPt-Ni alloy Pt-Ni alloy Pt-Ni alloy Pt-Ni alloy\nTapered Core\nAustenitic stainless-steel Austenitic stainless-steel Austenitic stainless-steel Austenitic stainless-steel Austenitic stainless-steel\nWire\nInner Coil Austenitic stainless-steel\nAustenitic stainless-steel N/A Austenitic stainless-steel Pt-Ni alloy\nPt-Ni alloy\nTip Shape Straight, Pre-shape,\nRound Curve, Angled Straight Round Curve, Straight\nAngled\nCoating Hydrophilic Hydrophilic Silicone Hydrophilic Hydrophilic\nSilicone Polyurethane PTFE PTFE* Silicone\nPolyurethane *applicable to 300 cm\nPTFE PTFE* model only\n*applicable to 300 cm\nmodel only\nSolder Ag-Sn Ag-Sn Ag-Sn Ag-Sn Ag-Sn\nEthylene oxide (EO) EO EO EO EO\nSterilization Sterility assurance level SAL 10-6 SAL 10-6 SAL 10-6 SAL 10-6\n(SAL) 10-6\nShelf Life 6 months 3 years 3 years 3 years 3 years\nPage 4 of 8\n\n|  | CHIKAI Nexus 014 | CHIKAI black | PTCA Guide Wire Soft | CHIKAI Round Curve | CHIKAI X 014 soft |\n| --- | --- | --- | --- | --- | --- |\n| Nominal Outer\nDiameter | 0.36 mm (0.014 inch) | 0.36 mm (0.014 inch) | 0.36 mm (0.014 inch) | 0.36 mm (0.014 inch) | 0.36 mm (0.014 inch) |\n| Overall Length | 215 cm, 300 cm | 200 cm, 300 cm | 180 cm, 300 cm | 200 cm, 300 cm | 200 cm |\n| Outer Coil | Austenitic stainless-steel\nPt-Ni alloy | Austenitic stainless-steel\nPt-Ni alloy | Austenitic stainless-steel\nPt-Ni alloy | Austenitic stainless-steel\nPt-Ni alloy | Austenitic stainless-steel |\n| Tapered Core\nWire | Austenitic stainless-steel | Austenitic stainless-steel | Austenitic stainless-steel | Austenitic stainless-steel | Austenitic stainless-steel |\n| Inner Coil | Austenitic stainless-steel\nPt-Ni alloy | Austenitic stainless-steel | N/A | Austenitic stainless-steel | Pt-Ni alloy |\n| Tip Shape | Straight, Pre-shape,\nAngled | Round Curve, Angled | Straight | Round Curve, | Straight |\n| Coating | Hydrophilic\nSilicone\nPolyurethane\nPTFE | Hydrophilic\nPolyurethane\nPTFE*\n*applicable to 300 cm\nmodel only | Silicone\nPTFE | Hydrophilic\nPTFE*\n*applicable to 300 cm\nmodel only | Hydrophilic\nSilicone |\n| Solder | Ag-Sn | Ag-Sn | Ag-Sn | Ag-Sn | Ag-Sn |\n| Sterilization | Ethylene oxide (EO)\nSterility assurance level\n(SAL) 10-6 | EO\nSAL 10-6 | EO\nSAL 10-6 | EO\nSAL 10-6 | EO\nSAL 10-6 |\n| Shelf Life | 6 months | 3 years | 3 years | 3 years | 3 years |\n\nK243383 CHIKAI Nexus 014\nSterility and Shelf Life\nThe following tests were conducted to validate the sterility and shelf life of the subject device.\nTest Test Method Summary Results\n100% EO is used to sterilize the device\nResults of evaluation by AAMI\nto achieve a SAL of at least 10-6. The\nTIR28 justified adoption of the\ndevice was adopted into an EO\nCHIKAI Nexus 014 into the\nsterilization processing group in\nSterilization EO sterilization processing\naccordance with AAMI TIR28:2016.\nValidation group.\nValidation of the EO sterilization cycle\nAdditional testing was\nwas performed using the half-cycle,\nconducted to validate and\noverkill approach described in ISO\nensure sterilization.\n11135:2014.\nThe residual traces of EO and\nECH remaining in the CHIKAI\nMeasured EO and ethylene chlorohydrin\nEO and ECH Nexus 014 after exposure to\n(ECH) residuals per AAMI/ANSI/ISO\nResiduals the EO sterilization process\n10993-7:2008.\nmet the appropriate criteria\nwith sufficient aeration time.\nLimulus amebocyte lysate (LAL) testing\nThe CHIKAI Nexus 014 met\nBacterial was conducted in accordance with\nthe acceptance criteria of\nEndotoxin ANSI/AAMI ST72:2011/(R) 2016, USP\n<2.15 endotoxin units (EU) /\nLevels <161>, and USP <85>, using the kinetic\ndevice.\nchromogenic method.\nAfter exposure to accelerated\nDevice performance attributes that can\naging conditions simulating\nbe affected by aging and storage\nreal-time storage under\nconditions were evaluated after exposure\nambient conditions for 6\nto accelerated aging conditions per\nmonths, all device\nASTM F1980.\nShelf-Life performance acceptance\nPackage integrity of the CHIKAI Nexus\ncriteria were met and\n014 was validated by leveraging the\nevaluation of packaging\nresults of previously cleared ASAHI\nintegrity satisfied the criteria,\nINTECC’s guide wires which were tested\njustifying labeling the devices,\naccording to ISO 11607-1.\nwith a 6-month shelf life.\nPage 5 of 8\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n| Sterilization\nValidation | 100% EO is used to sterilize the device\nto achieve a SAL of at least 10-6. The\ndevice was adopted into an EO\nsterilization processing group in\naccordance with AAMI TIR28:2016.\nValidation of the EO sterilization cycle\nwas performed using the half-cycle,\noverkill approach described in ISO\n11135:2014. | Results of evaluation by AAMI\nTIR28 justified adoption of the\nCHIKAI Nexus 014 into the\nEO sterilization processing\ngroup.\nAdditional testing was\nconducted to validate and\nensure sterilization. |\n| EO and ECH\nResiduals | Measured EO and ethylene chlorohydrin\n(ECH) residuals per AAMI/ANSI/ISO\n10993-7:2008. | The residual traces of EO and\nECH remaining in the CHIKAI\nNexus 014 after exposure to\nthe EO sterilization process\nmet the appropriate criteria\nwith sufficient aeration time. |\n| Bacterial\nEndotoxin\nLevels | Limulus amebocyte lysate (LAL) testing\nwas conducted in accordance with\nANSI/AAMI ST72:2011/(R) 2016, USP\n<161>, and USP <85>, using the kinetic\nchromogenic method. | The CHIKAI Nexus 014 met\nthe acceptance criteria of\n<2.15 endotoxin units (EU) /\ndevice. |\n| Shelf-Life | Device performance attributes that can\nbe affected by aging and storage\nconditions were evaluated after exposure\nto accelerated aging conditions per\nASTM F1980.\nPackage integrity of the CHIKAI Nexus\n014 was validated by leveraging the\nresults of previously cleared ASAHI\nINTECC’s guide wires which were tested\naccording to ISO 11607-1. | After exposure to accelerated\naging conditions simulating\nreal-time storage under\nambient conditions for 6\nmonths, all device\nperformance acceptance\ncriteria were met and\nevaluation of packaging\nintegrity satisfied the criteria,\njustifying labeling the devices,\nwith a 6-month shelf life. |\n\nK243383 CHIKAI Nexus 014\nNon-Clinical Testing / Performance Data\nThe substantial equivalence of the CHIKAI Nexus 014 was evaluated in bench testing that followed\nthe recommendations in the FDA guidance document, “Coronary, Peripheral, and Neurovascular\nGuidewires - Performance Tests and Recommended Labeling,” October 2019.\nTest Test Method Summary Results/Conclusion\nDimensional The overall length, outer diameters (coil All samples met the\nVerification and shaft), and coating lengths of the acceptance criteria.\nguidewire are measured.\nSimulated Use To simulate clinical use, the test is All samples met the\nperformed in a clinically relevant model in acceptance criteria.\naccordance with the procedure in the\nInstructions for Use. The guidewire is\nadvanced through the model to the target\nlocation, and its performance is evaluated\nduring navigation and removal.\nVisual Inspection Test samples are visually inspected for All samples met the\nforeign matter, damage, droplet like acceptance criteria.\nresidue of coating liquid.\nTensile Strength To determine the tensile strength of the All samples met the\nguidewire, the guidewire is fixed in the acceptance criteria.\ntensile testing machine and pulled until\nfailure.\nTorque Strength To determine the torque strength of the All samples met the\nguidewire, distal end is inserted and acceptance criteria.\nadvanced through simulated model. Distal\ntip is held stationary while proximal end is\nrotated until failure.\nTorqueability To determine torque response, guidewire All samples met the\nis inserted through catheter and into acceptance criteria.\nrotational response model. Proximal end\nis rotated and torque response at distal\nend is measured.\nCoating Integrity To evaluate the coating adhesion and All samples met the\ncoating integrity of the guidewire, the acceptance criteria.\nguidewire surface is visually inspected\nbefore and after winding the guidewire\naround a clinically relevant-sized test jig.\nCoating Integrity/ Coating integrity and particulate The results were\nParticulate generation during simulated use in a comparable to the\nEvaluation glass vascular model are evaluated. predicate device.\nTesting follows GLP conditions and\nrelevant FDA guidance.\nLubricity Lubricity and catheter compatibility is All samples met the\nevaluated by measuring slipping acceptance criteria.\nresistance of the guidewire against the\ncatheter.\nPage 6 of 8\n\n| Test | Test Method Summary | Results/Conclusion |\n| --- | --- | --- |\n| Dimensional\nVerification | The overall length, outer diameters (coil\nand shaft), and coating lengths of the\nguidewire are measured. | All samples met the\nacceptance criteria. |\n| Simulated Use | To simulate clinical use, the test is\nperformed in a clinically relevant model in\naccordance with the procedure in the\nInstructions for Use. The guidewire is\nadvanced through the model to the target\nlocation, and its performance is evaluated\nduring navigation and removal. | All samples met the\nacceptance criteria. |\n| Visual Inspection | Test samples are visually inspected for\nforeign matter, damage, droplet like\nresidue of coating liquid. | All samples met the\nacceptance criteria. |\n| Tensile Strength | To determine the tensile strength of the\nguidewire, the guidewire is fixed in the\ntensile testing machine and pulled until\nfailure. | All samples met the\nacceptance criteria. |\n| Torque Strength | To determine the torque strength of the\nguidewire, distal end is inserted and\nadvanced through simulated model. Distal\ntip is held stationary while proximal end is\nrotated until failure. | All samples met the\nacceptance criteria. |\n| Torqueability | To determine torque response, guidewire\nis inserted through catheter and into\nrotational response model. Proximal end\nis rotated and torque response at distal\nend is measured. | All samples met the\nacceptance criteria. |\n| Coating Integrity | To evaluate the coating adhesion and\ncoating integrity of the guidewire, the\nguidewire surface is visually inspected\nbefore and after winding the guidewire\naround a clinically relevant-sized test jig. | All samples met the\nacceptance criteria. |\n| Coating Integrity/\nParticulate\nEvaluation | Coating integrity and particulate\ngeneration during simulated use in a\nglass vascular model are evaluated.\nTesting follows GLP conditions and\nrelevant FDA guidance. | The results were\ncomparable to the\npredicate device. |\n| Lubricity | Lubricity and catheter compatibility is\nevaluated by measuring slipping\nresistance of the guidewire against the\ncatheter. | All samples met the\nacceptance criteria. |\n\nK243383 CHIKAI Nexus 014\nCorrosion The samples are visually inspected for All samples met the\nResistance any sign of corrosion after immersing into acceptance criteria.\naqueous solution of sodium chloride.\nKink Resistance The guidewire kink resistance is All samples met the\nevaluated by performing multiple bends of acceptance criteria.\nclinically relevant radii followed by\nmicroscopic inspection for any damage.\nTip Flexibility To determine the tip flexibility of the All samples met the\nguidewire, bending loads of the distal end acceptance criteria.\nat various points are measured by\napplying force at a controlled speed.\nRadiopacity The visibility of the distal end of the All samples met the\nguidewire is evaluated under fluoroscopy. acceptance criteria.\nThe in vitro bench tests demonstrated that the CHIKAI Nexus 014 met all acceptance criteria and\nperformed similarly to the predicate device. Performance data demonstrate that the device\nfunctions as intended and has a safety and effectiveness profile that is similar to the predicate\ndevice.\nBIOCOMPATIBILITY\nThe biocompatibility of CHIKAI Nexus 014 was evaluated in accordance with ISO 10993 series of\nstandards:\nTest Test Method Summary Results/Conclusion\nCytotoxicity Determine the potential\nISO 10993-5 cytotoxicity of a mammalian cell\nNon-cytotoxic\nMEM Elution Test culture (L929) in response to the\ntest article extract.\nSensitization Allergenic or sensitizing potential\nISO 10993-10 of the device was evaluated using\nNegative for sensitization\nKligman Maximization Test polar and non-polar extracts in a\nguinea pig maximization test.\nIrritation Potential irritation effect of the Non-irritating;\nISO 10993-23 extract of the device as a result of Sites injected with the extracts\nIntracutaneous Injection Test intracutaneous injection of polar of the subject device did not\nand non-polar extracts was show a significantly greater\ntested. biological reaction than the sites\ninjected with control article\n(predicate device).\nSystemic Toxicity Determine the potential toxic\nISO 10993-11 effects of the test article extract as\nAcute Systemic Injection Test a result of a single-dose systemic Non-toxic\ninjection of polar and non-polar\nextracts in mice.\nSystemic Toxicity Determine the potential presence\nISO 10993-11 of material-mediated pyrogen.\nUSP <151> Non-pyrogenic\nRabbit Pyrogen Test\n(Material Mediated)\nHemocompatibility Determine the potential hemolytic\nISO 10993-4 activity, via the induction of\nRabbit Blood Direct and Indirect increased levels of free plasma Non-hemolytic in both direct and\n(Extract) Hemolysis hemoglobin in rabbit blood, in indirect hemolysis tests\nresponse to the test article (direct)\nand its extract (indirect).\nPage 7 of 8\n\n| Corrosion\nResistance | The samples are visually inspected for\nany sign of corrosion after immersing into\naqueous solution of sodium chloride. | All samples met the\nacceptance criteria. |\n| --- | --- | --- |\n| Kink Resistance | The guidewire kink resistance is\nevaluated by performing multiple bends of\nclinically relevant radii followed by\nmicroscopic inspection for any damage. | All samples met the\nacceptance criteria. |\n| Tip Flexibility | To determine the tip flexibility of the\nguidewire, bending loads of the distal end\nat various points are measured by\napplying force at a controlled speed. | All samples met the\nacceptance criteria. |\n| Radiopacity | The visibility of the distal end of the\nguidewire is evaluated under fluoroscopy. | All samples met the\nacceptance criteria. |\n\n| Test | Test Method Summary | Results/Conclusion |\n| --- | --- | --- |\n| Cytotoxicity\nISO 10993-5\nMEM Elution Test | Determine the potential\ncytotoxicity of a mammalian cell\nculture (L929) in response to the\ntest article extract. | Non-cytotoxic |\n| Sensitization\nISO 10993-10\nKligman Maximization Test | Allergenic or sensitizing potential\nof the device was evaluated using\npolar and non-polar extracts in a\nguinea pig maximization test. | Negative for sensitization |\n| Irritation\nISO 10993-23\nIntracutaneous Injection Test | Potential irritation effect of the\nextract of the device as a result of\nintracutaneous injection of polar\nand non-polar extracts was\ntested. | Non-irritating;\nSites injected with the extracts\nof the subject device did not\nshow a significantly greater\nbiological reaction than the sites\ninjected with control article\n(predicate device). |\n| Systemic Toxicity\nISO 10993-11\nAcute Systemic Injection Test | Determine the potential toxic\neffects of the test article extract as\na result of a single-dose systemic\ninjection of polar and non-polar\nextracts in mice. | Non-toxic |\n| Systemic Toxicity\nISO 10993-11\nUSP <151>\nRabbit Pyrogen Test\n(Material Mediated) | Determine the potential presence\nof material-mediated pyrogen. | Non-pyrogenic |\n| Hemocompatibility\nISO 10993-4\nRabbit Blood Direct and Indirect\n(Extract) Hemolysis | Determine the potential hemolytic\nactivity, via the induction of\nincreased levels of free plasma\nhemoglobin in rabbit blood, in\nresponse to the test article (direct)\nand its extract (indirect). | Non-hemolytic in both direct and\nindirect hemolysis tests |\n\nK243383 CHIKAI Nexus 014\nHemocompatibility Human plasma was exposed to Non-activator;\nISO 10993-4 the device (direct contact) to The concentration of SC5b-9 in\nComplement Activation (SC5b-9) determine the potential activation the plasma exposed to the\nof the SC5b-9 complement device was not statistically\nsystem. different from those of negative\nand untreated control.\nHemocompatibility Compared and evaluated the\nISO 10993-4 thrombogenicity properties of Subject and predicate devices\nThrombogenicity direct blood contacting showed similar thrombogenic\ncomponents of the subject and potential.\npredicate devices in vivo.\nCONCLUSION:\nThe CHIKAI Nexus 014 has the same intended use and the same or similar technological\ncharacteristics, such as components, design, materials, sterilization method, and operating\nprinciples as the predicate device. The differences between the subject and predicate device do\nnot raise different or new questions of safety or effectiveness.\nPerformance data demonstrate that the device functions as intended. Therefore, the CHIKAI Nexus\n014 is substantially equivalent to the predicate device.\nPage 8 of 8\n\n| Hemocompatibility\nISO 10993-4\nComplement Activation (SC5b-9) | Human plasma was exposed to\nthe device (direct contact) to\ndetermine the potential activation\nof the SC5b-9 complement\nsystem. | Non-activator;\nThe concentration of SC5b-9 in\nthe plasma exposed to the\ndevice was not statistically\ndifferent from those of negative\nand untreated control. |\n| --- | --- | --- |\n| Hemocompatibility\nISO 10993-4\nThrombogenicity | Compared and evaluated the\nthrombogenicity properties of\ndirect blood contacting\ncomponents of the subject and\npredicate devices in vivo. | Subject and predicate devices\nshowed similar thrombogenic\npotential. |",
    "also_known_as": [
      "K141751",
      "K022762",
      "K163426",
      "K160659",
      "K191714",
      "K141751",
      "K022762",
      "K163426",
      "K160659",
      "K191714",
      "K243383"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK243383\nDevice Name\nCHIKAI Nexus 014\nIndications for Use (Describe)\nThis guide wire is intended to be used in the neuro vasculature to facilitate the placement and exchange of therapeutic\ndevices such as cerebral catheters during intravascular therapy. This guide wire is intended for use only in the neuro\nvasculature.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nK243383 CHIKAI Nexus 014\n510(k) Summary\n[As required by 21 CFR § 807.92(c)]\nGlobal Headquarters and R&D Center\n3-100 Akatsuki-cho, Seto-shi, Aichi 489-0071 Japan\nTEL: +81-561-48-5551 FAX: +81-561-48-5552\nhttp://www.asahi-intecc.co.jp/\nCHIKAI Nexus 014\n510(k) __K243383___\nDATE PREPARED: 14th April 2025\nAPPLICANT: ASAHI INTECC CO., LTD.\n3-100 Akatsuki-cho, Seto\nAichi 489-0071, Japan\nPRIMARY CONTACT: Mrs. Cynthia Valenzuela\nDirector, Regulatory Affairs\nASAHI INTECC USA, INC.\n3002 Dow Avenue, Suite 212\nTustin, California 92780\nPhone: (714) 442 0575\nEmail: cynthiav@asahi-intecc-us.com\nALTERNATE CONTACT: Mr. Katsuhiko Fujimura\nGroup Manager, Regulatory Affairs\nASAHI INTECC CO., LTD.\n3-100 Akatsuki-cho\nSeto, Aichi, Japan 489-0071\nEmail: katsuhiko.fujimura@asahi-intecc.com\nTRADE NAME: CHIKAI Nexus 014\nDEVICE CLASSIFICATION: Class II, 21 CFR § 870.1330\nCLASSIFICATION NAME: Neurovascular Catheter Guide Wire\nPRODUCT CODE: MOF",
    "Substantial Equivalence": "PREDICATE DEVICE(S): ASAHI Neurovascular Guide Wire CHIKAI black (K141751)\nREFERENCE DEVICE(S): ASAHI PTCA Guide Wire Soft (K022762, K163426)\nASAHI Neurovascular Guide Wire CHIKAI Round Curve (K160659)\nASAHI Neurovascular Guide Wire CHIKAI X 014 soft (K191714)\nIntended Use/Indications for Use\nThis guide wire is intended to be used in the neuro vasculature to facilitate the placement\nand exchange of therapeutic devices such as cerebral catheters during intravascular\ntherapy. This guide wire is intended for use only in the neuro vasculature.\nPage 1 of 8\n\n| DATE PREPARED: | 14th April 2025 |\n| --- | --- |\n| APPLICANT: | ASAHI INTECC CO., LTD.\n3-100 Akatsuki-cho, Seto\nAichi 489-0071, Japan |\n| PRIMARY CONTACT: | Mrs. Cynthia Valenzuela\nDirector, Regulatory Affairs\nASAHI INTECC USA, INC.\n3002 Dow Avenue, Suite 212\nTustin, California 92780\nPhone: (714) 442 0575\nEmail: cynthiav@asahi-intecc-us.com |\n| ALTERNATE CONTACT: | Mr. Katsuhiko Fujimura\nGroup Manager, Regulatory Affairs\nASAHI INTECC CO., LTD.\n3-100 Akatsuki-cho\nSeto, Aichi, Japan 489-0071\nEmail: katsuhiko.fujimura@asahi-intecc.com |\n| TRADE NAME: | CHIKAI Nexus 014 |\n| DEVICE CLASSIFICATION: | Class II, 21 CFR § 870.1330 |\n| CLASSIFICATION NAME: | Neurovascular Catheter Guide Wire |\n| PRODUCT CODE: | MOF |\n| PREDICATE DEVICE(S): | ASAHI Neurovascular Guide Wire CHIKAI black (K141751) |\n| REFERENCE DEVICE(S): | ASAHI PTCA Guide Wire Soft (K022762, K163426)\nASAHI Neurovascular Guide Wire CHIKAI Round Curve (K160659)\nASAHI Neurovascular Guide Wire CHIKAI X 014 soft (K191714) |\n\nK243383 CHIKAI Nexus 014",
    "Device Description": "Device Description\nThe CHIKAI Nexus 014 consists of a stainless-steel tapered core wire, with an inner coil and\nouter coil made of radiopaque Pt-Ni alloy and stainless-steel. Surrounding the inner coil and the\ndistal core wire is a radiopaque Pt-Ni alloy and stainless-steel outer coil. The radiopaque distal tip\nenables the user to view the position of the tip under X-ray fluoroscopy. Outer and inner coils are\nsoldered to the tapered core wire with Ag-Sn solder. A similar coil design is used with other\nASAHI guide wires, such as the predicate CHIKAI black (K141751).\nAdditionally, the CHIKAI Nexus 014 employs hydrophilic, polyurethane, PTFE, and silicone\ncoatings which are used in the predicate and reference devices.\nThe nominal outer diameter of the CHIKAI Nexus 014 is 0.36 mm (0.014 inch). The device is\navailable in two lengths: 215 cm and 300 cm.\nBoth sizes are available with straight, pre-shape, and angled designs.\nAccessories\nCHIKAI Nexus 014 is packaged with a shaping device, torque device, and inserter.\nThe shaping device can be used to facilitate shaping the distal end of the guide wire.\nThe torque device can be attached to the proximal end of the guide wire and used to facilitate the\nrotation of the guide wire during clinical use.\nThe inserter device can be used to assist the insertion of guide wire into the catheter.\nComparison with Predicate and Reference Devices\nThe subject, predicate, and reference devices:\n• Have the same or similar intended use and indications for use\n• Use the same operating principle\n• Incorporate the same basic design\n• Incorporate the same materials\nThe following technological differences exist between the subject and the predicate or the\nreference devices:\n• Different inner coil structure\n• Different lineup of usable length\n• Different coating length\nPage 2 of 8\n\nK243383 CHIKAI Nexus 014\nCHIKAI Nexus 014 CHIKAI black PTCA Guide Wire Soft CHIKAI Round Curve CHIKAI X 014 soft\nDevice name\nSubject Predicate Reference\n510(k) K022762\nK243383 K141751 K160659 K191714\nK163426\nManufacturer ASAHI INTECC\nRegulation\n21 CFR 870.1330\nNumber\nRegulation\nCatheter Guide Wire\nName\nRegulatory\nII\nClass\nProduct code MOF MOF DQX MOF MOF\nThis guide wire is This guide wire is ASAHI PTCA Guide ASAHI CHIKAI The guide wire is intended\nIndications\nintended to be used in the intended to be used in the Wires are intended to Neurovascular Guide to be used in the neuro\nfor Use neuro vasculature to neuro vasculature to facilitate the placement of Wire is intended to be vasculature to facilitate\nfacilitate the placement facilitate the placement balloon dilation catheters used in the neuro the placement and\nand exchange of and exchange of during percutaneous vasculature to facilitate exchange of therapeutic\ntherapeutic devices such therapeutic devices such transluminal coronary the placement and devices such as cerebral\nas cerebral catheters as cerebral catheters angioplasty (PTCA) and exchange of therapeutic catheters during\nduring intravascular during intravascular percutaneous devices such as intravascular therapy.\ntherapy. This guide wire is therapy. This guide wire is transluminal angioplasty cerebral catheters This guide wire is\nintended for use only in intended for use only in (PTA). The ASAHI PTCA during intravascular intended for use only in\nthe neuro vasculature. the neuro vasculature. Guide Wires are not to be therapy. This guide wire the neuro vasculature.\nused in the is intended for use only\nneurovasculature. in the neuro vasculature.\nPage 3 of 8\n\n| Device name | CHIKAI Nexus 014 | CHIKAI black | PTCA Guide Wire Soft | CHIKAI Round Curve | CHIKAI X 014 soft |\n| --- | --- | --- | --- | --- | --- |\n|  | Subject | Predicate | Reference |  |  |\n| 510(k) | K243383 | K141751 | K022762\nK163426 | K160659 | K191714 |\n| Manufacturer | ASAHI INTECC |  |  |  |  |\n| Regulation\nNumber | 21 CFR 870.1330 |  |  |  |  |\n| Regulation\nName | Catheter Guide Wire |  |  |  |  |\n| Regulatory\nClass | II |  |  |  |  |\n| Product code | MOF | MOF | DQX | MOF | MOF |\n| Indications\nfor Use | This guide wire is\nintended to be used in the\nneuro vasculature to\nfacilitate the placement\nand exchange of\ntherapeutic devices such\nas cerebral catheters\nduring intravascular\ntherapy. This guide wire is\nintended for use only in\nthe neuro vasculature. | This guide wire is\nintended to be used in the\nneuro vasculature to\nfacilitate the placement\nand exchange of\ntherapeutic devices such\nas cerebral catheters\nduring intravascular\ntherapy. This guide wire is\nintended for use only in\nthe neuro vasculature. | ASAHI PTCA Guide\nWires are intended to\nfacilitate the placement of\nballoon dilation catheters\nduring percutaneous\ntransluminal coronary\nangioplasty (PTCA) and\npercutaneous\ntransluminal angioplasty\n(PTA). The ASAHI PTCA\nGuide Wires are not to be\nused in the\nneurovasculature. | ASAHI CHIKAI\nNeurovascular Guide\nWire is intended to be\nused in the neuro\nvasculature to facilitate\nthe placement and\nexchange of therapeutic\ndevices such as\ncerebral catheters\nduring intravascular\ntherapy. This guide wire\nis intended for use only\nin the neuro vasculature. | The guide wire is intended\nto be used in the neuro\nvasculature to facilitate\nthe placement and\nexchange of therapeutic\ndevices such as cerebral\ncatheters during\nintravascular therapy.\nThis guide wire is\nintended for use only in\nthe neuro vasculature. |\n\nK243383 CHIKAI Nexus 014\nCHIKAI Nexus 014 CHIKAI black PTCA Guide Wire Soft CHIKAI Round Curve CHIKAI X 014 soft\nNominal Outer\n0.36 mm (0.014 inch) 0.36 mm (0.014 inch) 0.36 mm (0.014 inch) 0.36 mm (0.014 inch) 0.36 mm (0.014 inch)\nDiameter\nOverall Length 215 cm, 300 cm 200 cm, 300 cm 180 cm, 300 cm 200 cm, 300 cm 200 cm\nOuter Coil Austenitic stainless-steel Austenitic stainless-steel Austenitic stainless-steel Austenitic stainless-steel\nAustenitic stainless-steel\nPt-Ni alloy Pt-Ni alloy Pt-Ni alloy Pt-Ni alloy\nTapered Core\nAustenitic stainless-steel Austenitic stainless-steel Austenitic stainless-steel Austenitic stainless-steel Austenitic stainless-steel\nWire\nInner Coil Austenitic stainless-steel\nAustenitic stainless-steel N/A Austenitic stainless-steel Pt-Ni alloy\nPt-Ni alloy\nTip Shape Straight, Pre-shape,\nRound Curve, Angled Straight Round Curve, Straight\nAngled\nCoating Hydrophilic Hydrophilic Silicone Hydrophilic Hydrophilic\nSilicone Polyurethane PTFE PTFE* Silicone\nPolyurethane *applicable to 300 cm\nPTFE PTFE* model only\n*applicable to 300 cm\nmodel only\nSolder Ag-Sn Ag-Sn Ag-Sn Ag-Sn Ag-Sn\nEthylene oxide (EO) EO EO EO EO\nSterilization Sterility assurance level SAL 10-6 SAL 10-6 SAL 10-6 SAL 10-6\n(SAL) 10-6\nShelf Life 6 months 3 years 3 years 3 years 3 years\nPage 4 of 8\n\n|  | CHIKAI Nexus 014 | CHIKAI black | PTCA Guide Wire Soft | CHIKAI Round Curve | CHIKAI X 014 soft |\n| --- | --- | --- | --- | --- | --- |\n| Nominal Outer\nDiameter | 0.36 mm (0.014 inch) | 0.36 mm (0.014 inch) | 0.36 mm (0.014 inch) | 0.36 mm (0.014 inch) | 0.36 mm (0.014 inch) |\n| Overall Length | 215 cm, 300 cm | 200 cm, 300 cm | 180 cm, 300 cm | 200 cm, 300 cm | 200 cm |\n| Outer Coil | Austenitic stainless-steel\nPt-Ni alloy | Austenitic stainless-steel\nPt-Ni alloy | Austenitic stainless-steel\nPt-Ni alloy | Austenitic stainless-steel\nPt-Ni alloy | Austenitic stainless-steel |\n| Tapered Core\nWire | Austenitic stainless-steel | Austenitic stainless-steel | Austenitic stainless-steel | Austenitic stainless-steel | Austenitic stainless-steel |\n| Inner Coil | Austenitic stainless-steel\nPt-Ni alloy | Austenitic stainless-steel | N/A | Austenitic stainless-steel | Pt-Ni alloy |\n| Tip Shape | Straight, Pre-shape,\nAngled | Round Curve, Angled | Straight | Round Curve, | Straight |\n| Coating | Hydrophilic\nSilicone\nPolyurethane\nPTFE | Hydrophilic\nPolyurethane\nPTFE*\n*applicable to 300 cm\nmodel only | Silicone\nPTFE | Hydrophilic\nPTFE*\n*applicable to 300 cm\nmodel only | Hydrophilic\nSilicone |\n| Solder | Ag-Sn | Ag-Sn | Ag-Sn | Ag-Sn | Ag-Sn |\n| Sterilization | Ethylene oxide (EO)\nSterility assurance level\n(SAL) 10-6 | EO\nSAL 10-6 | EO\nSAL 10-6 | EO\nSAL 10-6 | EO\nSAL 10-6 |\n| Shelf Life | 6 months | 3 years | 3 years | 3 years | 3 years |\n\nK243383 CHIKAI Nexus 014\nSterility and Shelf Life\nThe following tests were conducted to validate the sterility and shelf life of the subject device.\nTest Test Method Summary Results\n100% EO is used to sterilize the device\nResults of evaluation by AAMI\nto achieve a SAL of at least 10-6. The\nTIR28 justified adoption of the\ndevice was adopted into an EO\nCHIKAI Nexus 014 into the\nsterilization processing group in\nSterilization EO sterilization processing\naccordance with AAMI TIR28:2016.\nValidation group.\nValidation of the EO sterilization cycle\nAdditional testing was\nwas performed using the half-cycle,\nconducted to validate and\noverkill approach described in ISO\nensure sterilization.\n11135:2014.\nThe residual traces of EO and\nECH remaining in the CHIKAI\nMeasured EO and ethylene chlorohydrin\nEO and ECH Nexus 014 after exposure to\n(ECH) residuals per AAMI/ANSI/ISO\nResiduals the EO sterilization process\n10993-7:2008.\nmet the appropriate criteria\nwith sufficient aeration time.\nLimulus amebocyte lysate (LAL) testing\nThe CHIKAI Nexus 014 met\nBacterial was conducted in accordance with\nthe acceptance criteria of\nEndotoxin ANSI/AAMI ST72:2011/(R) 2016, USP\n<2.15 endotoxin units (EU) /\nLevels <161>, and USP <85>, using the kinetic\ndevice.\nchromogenic method.\nAfter exposure to accelerated\nDevice performance attributes that can\naging conditions simulating\nbe affected by aging and storage\nreal-time storage under\nconditions were evaluated after exposure\nambient conditions for 6\nto accelerated aging conditions per\nmonths, all device\nASTM F1980.\nShelf-Life performance acceptance\nPackage integrity of the CHIKAI Nexus\ncriteria were met and\n014 was validated by leveraging the\nevaluation of packaging\nresults of previously cleared ASAHI\nintegrity satisfied the criteria,\nINTECC’s guide wires which were tested\njustifying labeling the devices,\naccording to ISO 11607-1.\nwith a 6-month shelf life.\nPage 5 of 8\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n| Sterilization\nValidation | 100% EO is used to sterilize the device\nto achieve a SAL of at least 10-6. The\ndevice was adopted into an EO\nsterilization processing group in\naccordance with AAMI TIR28:2016.\nValidation of the EO sterilization cycle\nwas performed using the half-cycle,\noverkill approach described in ISO\n11135:2014. | Results of evaluation by AAMI\nTIR28 justified adoption of the\nCHIKAI Nexus 014 into the\nEO sterilization processing\ngroup.\nAdditional testing was\nconducted to validate and\nensure sterilization. |\n| EO and ECH\nResiduals | Measured EO and ethylene chlorohydrin\n(ECH) residuals per AAMI/ANSI/ISO\n10993-7:2008. | The residual traces of EO and\nECH remaining in the CHIKAI\nNexus 014 after exposure to\nthe EO sterilization process\nmet the appropriate criteria\nwith sufficient aeration time. |\n| Bacterial\nEndotoxin\nLevels | Limulus amebocyte lysate (LAL) testing\nwas conducted in accordance with\nANSI/AAMI ST72:2011/(R) 2016, USP\n<161>, and USP <85>, using the kinetic\nchromogenic method. | The CHIKAI Nexus 014 met\nthe acceptance criteria of\n<2.15 endotoxin units (EU) /\ndevice. |\n| Shelf-Life | Device performance attributes that can\nbe affected by aging and storage\nconditions were evaluated after exposure\nto accelerated aging conditions per\nASTM F1980.\nPackage integrity of the CHIKAI Nexus\n014 was validated by leveraging the\nresults of previously cleared ASAHI\nINTECC’s guide wires which were tested\naccording to ISO 11607-1. | After exposure to accelerated\naging conditions simulating\nreal-time storage under\nambient conditions for 6\nmonths, all device\nperformance acceptance\ncriteria were met and\nevaluation of packaging\nintegrity satisfied the criteria,\njustifying labeling the devices,\nwith a 6-month shelf life. |\n\nK243383 CHIKAI Nexus 014\nNon-Clinical Testing / Performance Data\nThe substantial equivalence of the CHIKAI Nexus 014 was evaluated in bench testing that followed\nthe recommendations in the FDA guidance document, “Coronary, Peripheral, and Neurovascular\nGuidewires - Performance Tests and Recommended Labeling,” October 2019.\nTest Test Method Summary Results/Conclusion\nDimensional The overall length, outer diameters (coil All samples met the\nVerification and shaft), and coating lengths of the acceptance criteria.\nguidewire are measured.\nSimulated Use To simulate clinical use, the test is All samples met the\nperformed in a clinically relevant model in acceptance criteria.\naccordance with the procedure in the\nInstructions for Use. The guidewire is\nadvanced through the model to the target\nlocation, and its performance is evaluated\nduring navigation and removal.\nVisual Inspection Test samples are visually inspected for All samples met the\nforeign matter, damage, droplet like acceptance criteria.\nresidue of coating liquid.\nTensile Strength To determine the tensile strength of the All samples met the\nguidewire, the guidewire is fixed in the acceptance criteria.\ntensile testing machine and pulled until\nfailure.\nTorque Strength To determine the torque strength of the All samples met the\nguidewire, distal end is inserted and acceptance criteria.\nadvanced through simulated model. Distal\ntip is held stationary while proximal end is\nrotated until failure.\nTorqueability To determine torque response, guidewire All samples met the\nis inserted through catheter and into acceptance criteria.\nrotational response model. Proximal end\nis rotated and torque response at distal\nend is measured.\nCoating Integrity To evaluate the coating adhesion and All samples met the\ncoating integrity of the guidewire, the acceptance criteria.\nguidewire surface is visually inspected\nbefore and after winding the guidewire\naround a clinically relevant-sized test jig.\nCoating Integrity/ Coating integrity and particulate The results were\nParticulate generation during simulated use in a comparable to the\nEvaluation glass vascular model are evaluated. predicate device.\nTesting follows GLP conditions and\nrelevant FDA guidance.\nLubricity Lubricity and catheter compatibility is All samples met the\nevaluated by measuring slipping acceptance criteria.\nresistance of the guidewire against the\ncatheter.\nPage 6 of 8\n\n| Test | Test Method Summary | Results/Conclusion |\n| --- | --- | --- |\n| Dimensional\nVerification | The overall length, outer diameters (coil\nand shaft), and coating lengths of the\nguidewire are measured. | All samples met the\nacceptance criteria. |\n| Simulated Use | To simulate clinical use, the test is\nperformed in a clinically relevant model in\naccordance with the procedure in the\nInstructions for Use. The guidewire is\nadvanced through the model to the target\nlocation, and its performance is evaluated\nduring navigation and removal. | All samples met the\nacceptance criteria. |\n| Visual Inspection | Test samples are visually inspected for\nforeign matter, damage, droplet like\nresidue of coating liquid. | All samples met the\nacceptance criteria. |\n| Tensile Strength | To determine the tensile strength of the\nguidewire, the guidewire is fixed in the\ntensile testing machine and pulled until\nfailure. | All samples met the\nacceptance criteria. |\n| Torque Strength | To determine the torque strength of the\nguidewire, distal end is inserted and\nadvanced through simulated model. Distal\ntip is held stationary while proximal end is\nrotated until failure. | All samples met the\nacceptance criteria. |\n| Torqueability | To determine torque response, guidewire\nis inserted through catheter and into\nrotational response model. Proximal end\nis rotated and torque response at distal\nend is measured. | All samples met the\nacceptance criteria. |\n| Coating Integrity | To evaluate the coating adhesion and\ncoating integrity of the guidewire, the\nguidewire surface is visually inspected\nbefore and after winding the guidewire\naround a clinically relevant-sized test jig. | All samples met the\nacceptance criteria. |\n| Coating Integrity/\nParticulate\nEvaluation | Coating integrity and particulate\ngeneration during simulated use in a\nglass vascular model are evaluated.\nTesting follows GLP conditions and\nrelevant FDA guidance. | The results were\ncomparable to the\npredicate device. |\n| Lubricity | Lubricity and catheter compatibility is\nevaluated by measuring slipping\nresistance of the guidewire against the\ncatheter. | All samples met the\nacceptance criteria. |\n\nK243383 CHIKAI Nexus 014\nCorrosion The samples are visually inspected for All samples met the\nResistance any sign of corrosion after immersing into acceptance criteria.\naqueous solution of sodium chloride.\nKink Resistance The guidewire kink resistance is All samples met the\nevaluated by performing multiple bends of acceptance criteria.\nclinically relevant radii followed by\nmicroscopic inspection for any damage.\nTip Flexibility To determine the tip flexibility of the All samples met the\nguidewire, bending loads of the distal end acceptance criteria.\nat various points are measured by\napplying force at a controlled speed.\nRadiopacity The visibility of the distal end of the All samples met the\nguidewire is evaluated under fluoroscopy. acceptance criteria.\nThe in vitro bench tests demonstrated that the CHIKAI Nexus 014 met all acceptance criteria and\nperformed similarly to the predicate device. Performance data demonstrate that the device\nfunctions as intended and has a safety and effectiveness profile that is similar to the predicate\ndevice.\nBIOCOMPATIBILITY\nThe biocompatibility of CHIKAI Nexus 014 was evaluated in accordance with ISO 10993 series of\nstandards:\nTest Test Method Summary Results/Conclusion\nCytotoxicity Determine the potential\nISO 10993-5 cytotoxicity of a mammalian cell\nNon-cytotoxic\nMEM Elution Test culture (L929) in response to the\ntest article extract.\nSensitization Allergenic or sensitizing potential\nISO 10993-10 of the device was evaluated using\nNegative for sensitization\nKligman Maximization Test polar and non-polar extracts in a\nguinea pig maximization test.\nIrritation Potential irritation effect of the Non-irritating;\nISO 10993-23 extract of the device as a result of Sites injected with the extracts\nIntracutaneous Injection Test intracutaneous injection of polar of the subject device did not\nand non-polar extracts was show a significantly greater\ntested. biological reaction than the sites\ninjected with control article\n(predicate device).\nSystemic Toxicity Determine the potential toxic\nISO 10993-11 effects of the test article extract as\nAcute Systemic Injection Test a result of a single-dose systemic Non-toxic\ninjection of polar and non-polar\nextracts in mice.\nSystemic Toxicity Determine the potential presence\nISO 10993-11 of material-mediated pyrogen.\nUSP <151> Non-pyrogenic\nRabbit Pyrogen Test\n(Material Mediated)\nHemocompatibility Determine the potential hemolytic\nISO 10993-4 activity, via the induction of\nRabbit Blood Direct and Indirect increased levels of free plasma Non-hemolytic in both direct and\n(Extract) Hemolysis hemoglobin in rabbit blood, in indirect hemolysis tests\nresponse to the test article (direct)\nand its extract (indirect).\nPage 7 of 8\n\n| Corrosion\nResistance | The samples are visually inspected for\nany sign of corrosion after immersing into\naqueous solution of sodium chloride. | All samples met the\nacceptance criteria. |\n| --- | --- | --- |\n| Kink Resistance | The guidewire kink resistance is\nevaluated by performing multiple bends of\nclinically relevant radii followed by\nmicroscopic inspection for any damage. | All samples met the\nacceptance criteria. |\n| Tip Flexibility | To determine the tip flexibility of the\nguidewire, bending loads of the distal end\nat various points are measured by\napplying force at a controlled speed. | All samples met the\nacceptance criteria. |\n| Radiopacity | The visibility of the distal end of the\nguidewire is evaluated under fluoroscopy. | All samples met the\nacceptance criteria. |\n\n| Test | Test Method Summary | Results/Conclusion |\n| --- | --- | --- |\n| Cytotoxicity\nISO 10993-5\nMEM Elution Test | Determine the potential\ncytotoxicity of a mammalian cell\nculture (L929) in response to the\ntest article extract. | Non-cytotoxic |\n| Sensitization\nISO 10993-10\nKligman Maximization Test | Allergenic or sensitizing potential\nof the device was evaluated using\npolar and non-polar extracts in a\nguinea pig maximization test. | Negative for sensitization |\n| Irritation\nISO 10993-23\nIntracutaneous Injection Test | Potential irritation effect of the\nextract of the device as a result of\nintracutaneous injection of polar\nand non-polar extracts was\ntested. | Non-irritating;\nSites injected with the extracts\nof the subject device did not\nshow a significantly greater\nbiological reaction than the sites\ninjected with control article\n(predicate device). |\n| Systemic Toxicity\nISO 10993-11\nAcute Systemic Injection Test | Determine the potential toxic\neffects of the test article extract as\na result of a single-dose systemic\ninjection of polar and non-polar\nextracts in mice. | Non-toxic |\n| Systemic Toxicity\nISO 10993-11\nUSP <151>\nRabbit Pyrogen Test\n(Material Mediated) | Determine the potential presence\nof material-mediated pyrogen. | Non-pyrogenic |\n| Hemocompatibility\nISO 10993-4\nRabbit Blood Direct and Indirect\n(Extract) Hemolysis | Determine the potential hemolytic\nactivity, via the induction of\nincreased levels of free plasma\nhemoglobin in rabbit blood, in\nresponse to the test article (direct)\nand its extract (indirect). | Non-hemolytic in both direct and\nindirect hemolysis tests |\n\nK243383 CHIKAI Nexus 014\nHemocompatibility Human plasma was exposed to Non-activator;\nISO 10993-4 the device (direct contact) to The concentration of SC5b-9 in\nComplement Activation (SC5b-9) determine the potential activation the plasma exposed to the\nof the SC5b-9 complement device was not statistically\nsystem. different from those of negative\nand untreated control.\nHemocompatibility Compared and evaluated the\nISO 10993-4 thrombogenicity properties of Subject and predicate devices\nThrombogenicity direct blood contacting showed similar thrombogenic\ncomponents of the subject and potential.\npredicate devices in vivo.\nCONCLUSION:\nThe CHIKAI Nexus 014 has the same intended use and the same or similar technological\ncharacteristics, such as components, design, materials, sterilization method, and operating\nprinciples as the predicate device. The differences between the subject and predicate device do\nnot raise different or new questions of safety or effectiveness.\nPerformance data demonstrate that the device functions as intended. Therefore, the CHIKAI Nexus\n014 is substantially equivalent to the predicate device.\nPage 8 of 8\n\n| Hemocompatibility\nISO 10993-4\nComplement Activation (SC5b-9) | Human plasma was exposed to\nthe device (direct contact) to\ndetermine the potential activation\nof the SC5b-9 complement\nsystem. | Non-activator;\nThe concentration of SC5b-9 in\nthe plasma exposed to the\ndevice was not statistically\ndifferent from those of negative\nand untreated control. |\n| --- | --- | --- |\n| Hemocompatibility\nISO 10993-4\nThrombogenicity | Compared and evaluated the\nthrombogenicity properties of\ndirect blood contacting\ncomponents of the subject and\npredicate devices in vivo. | Subject and predicate devices\nshowed similar thrombogenic\npotential. |"
  }
}