{
  "source_pdf": "microcatheter--asahi-intecc-co-ltd--fubuki-xf-r-long-sheath--510k.pdf",
  "clearance_number": "K251560",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description\nThe FUBUKI XF-R Neurovascular Long Sheath (FUBUKI XF-R) consists of a long sheath\nand a dilator. The long sheath is a single lumen neurovascular catheter designed for\nintroduction of interventional devices, such as guidewires and other therapeutic devices.\nThe long sheath consists of three sections: (1) a shaft, (2) a protector and (3) a connector.\nThe distal portion of the shaft consists of a soft tip and a soft tube. The proximal part of\nPage 1 of 5\nASAHI INTECC CO., LTD.\n\n| Date Prepared: | 21 MAY, 2025 |\n| --- | --- |\n| Applicant: | ASAHI INTECC CO., LTD.\n3-100 Akatsuki-cho,\nSeto, Aichi 489-0071 Japan |\n| Contact: | Esther Kim\nQuality System and Regulatory Affairs Associate\nASAHI INTECC USA, Inc.\n3002 Dow Avenue, Suite 212\nTustin, CA 92780\nOffice: (949) 756-8901 ext. 508\ne-mail: aiu_ra@asahi-intecc-us.com |\n| Device Name: | FUBUKI XF-R Neurovascular Long Sheath |\n| Device Classification: | Class II, 21 CFR § 870.1250 |\n| Regulation Name: | Percutaneous Catheter |\n| Product Code: | QJP – Catheter, Percutaneous, Neurovasculature |\n| Predicate Device: | FUBUKI XF Neurovascular Long Sheath (K213589) |\n\nFUBUKI XF-R Neurovascular Long Sheath\nthe shaft is covered by the protector (strain relief) and the connector is bonded to the\nproximal end of the shaft.\nThe subject device is provided sterile, by ethylene oxide, and is intended for single use\nonly by physicians who have been adequately trained in neurointerventional procedures.\nThe outer surface of the long sheath is coated with a hydrophilic polymer and the inner\nlumen of the shaft (excluding the connector portion) is lined with a fluoropolymer layer to\nfacilitate movement of the guidewire and other devices.\nThe dilator consists of two parts: (1) a shaft and (2) a connector.\nThe FUBUKI XF-R is supplied with a dilator and rotating hemostasis valve (RHV) packed\nin a sterile package.\nComparison with Predicate Device\nThe subject FUBUKI XF-R and the predicate FUBUKI XF have the same intended use\nand the same or similar technological characteristics such as components, design,\nmaterials, sterilization method, shelf life and operating principle.\nThe following technological differences exist between the subject and predicate\ndevices:\n Hydrophilic coating length of the long sheath\n Addition of a 95cm model and exclusion of the 110cm model for the long sheath\n Exclusion of the Angled tip long sheath model\n Addition of a 117cm dilator\nThese differences do not raise new or different questions of safety and effectiveness.\nThe results of the non-clinical testing provide reasonable assurance of substantial\nequivalence to the predicate device.\nPage 2 of 5\nASAHI INTECC CO., LTD.\n\nFUBUKI XF-R Neurovascular Long Sheath\nComparison of Intended Use and Technological Characteristics to Predicate Device\nSubject Device Predicate Device\nDevice Name\nFUBUKI XF-R Neurovascular FUBUKI XF Neurovascular Long\nLong Sheath Sheath\n510(k) Number K251560 K213589\nManufacturer ASAHI INTECC CO., LTD.\nRegulation Number 21 CFR § 870.1250\nRegulation Name Catheter, Percutaneous, Neurovasculature\nRegulatory Class II\nProduct Code QJP\nThe FUBUKI XF-R Neurovascular This product is intended to be used to\nLong Sheath is intended to be used guide interventional devices for\nIntended Use and to guide interventional devices for neurovascular therapy to a lesion or a\nIndications for Use neurovascular therapy to a lesion or procedural site for a percutaneous\na procedural site for a percutaneous intravascular procedure in the\nintravascular procedure in the neurovasculature. This product is also\nintended to be used for injection of\nneurovasculature. The FUBUKI XF-R\ncontrast media.\nNeurovascular Long Sheath is also\nThis product is intended for use only in\nintended to be used for injection of\nthe neurovasculature.\ncontrast media.\nThe FUBUKI XF-R Neurovascular\nLong Sheath is intended for use only\nin the neurovasculature.\nLong Sheath\nOuter Diameter 2.70mm (0.106”, 8Fr)\nInner Diameter 2.28mm (0.090”, 6.8Fr)\nEffective Length 80cm, 90cm, 95cm, 100cm 80cm, 90cm, 100cm, 110cm\nTip Shape Straight Straight, Angled\nCoating Hydrophilic\nConstruction Soft tip, soft tube and shaft, protector, connector\nCoating Length 20cm 8cm\nInner Lumen PTFE\nDilator\nEffective Length 102cm, 112cm, 117cm, 122cm 102cm, 112cm, 122cm\nOuter Diameter 2.24mm (0.088”)\nInner Diameter 0.91mm (0.036”)\nOther Information\nPage 3 of 5\nASAHI INTECC CO., LTD.\n\n| Device Name | Subject Device | Predicate Device |\n| --- | --- | --- |\n|  | FUBUKI XF-R Neurovascular | FUBUKI XF Neurovascular Long |\n|  |  |  |\n|  | Long Sheath | Sheath |\n| 510(k) Number | K251560 | K213589 |\n| Manufacturer | ASAHI INTECC CO., LTD. |  |\n| Regulation Number | 21 CFR § 870.1250 |  |\n| Regulation Name | Catheter, Percutaneous, Neurovasculature |  |\n| Regulatory Class | II |  |\n| Product Code | QJP |  |\n| Intended Use and\nIndications for Use | The FUBUKI XF-R Neurovascular\nLong Sheath is intended to be used\nto guide interventional devices for\nneurovascular therapy to a lesion or\na procedural site for a percutaneous\nintravascular procedure in the\nneurovasculature. The FUBUKI XF-R\nNeurovascular Long Sheath is also\nintended to be used for injection of\ncontrast media.\nThe FUBUKI XF-R Neurovascular\nLong Sheath is intended for use only\nin the neurovasculature. | This product is intended to be used to\nguide interventional devices for\nneurovascular therapy to a lesion or a\nprocedural site for a percutaneous\nintravascular procedure in the\nneurovasculature. This product is also\nintended to be used for injection of\ncontrast media.\nThis product is intended for use only in\nthe neurovasculature. |\n| Long Sheath |  |  |\n| Outer Diameter | 2.70mm (0.106”, 8Fr) |  |\n| Inner Diameter | 2.28mm (0.090”, 6.8Fr) |  |\n| Effective Length | 80cm, 90cm, 95cm, 100cm | 80cm, 90cm, 100cm, 110cm |\n| Tip Shape | Straight | Straight, Angled |\n| Coating | Hydrophilic |  |\n| Construction | Soft tip, soft tube and shaft, protector, connector |  |\n| Coating Length | 20cm | 8cm |\n| Inner Lumen | PTFE |  |\n| Dilator |  |  |\n| Effective Length | 102cm, 112cm, 117cm, 122cm | 102cm, 112cm, 122cm |\n| Outer Diameter | 2.24mm (0.088”) |  |\n| Inner Diameter | 0.91mm (0.036”) |  |\n| Other Information |  |  |\n\nFUBUKI XF-R Neurovascular Long Sheath\nAccessory Hemostasis Valve (Rotating Hemostasis Valve)\nSterilization Method Ethylene Oxide Gas\nSterilization Level SAL 10-6\nShelf Life 3 years\nSingle Use Yes\nNon-Clinical Bench Testing / Performance Data\nThe following non-clinical bench testing was performed for the FUBUKI XF-R\nNeurovascular Long Sheath to support the substantial equivalence determination.\nThe FUBUKI XF-R met all acceptance criteria and performed similarly to the\npredicate FUBUKI XF. Testing was performed per FDA guidance “Peripheral\nPercutaneous Transluminal Angioplasty (PTA) and Specialty Catheters - Premarket\nNotification (510(k)) Submissions” and the recommendations in ISO 10555-1\n“Intravascular Catheters – Sterile and Single-Use Catheters – Part 1: General\nRequirements”.\n• Dimensional Verification\n• Simulated Use\n• Lubricity\n• Coating Integrity / Particulate Evaluation\n• Appearance\nBiocompatibility\nThe FUBUKI XF-R was tested per ISO 10993 series and FDA guidance, “Use of\nInternational Standard ISO 10993-1, “Biological evaluation of medical devices –\nPart 1: Evaluation and testing within a risk management process”.” All testing\nperformed met the requirements as specified within the applicable standard.\nTest Test Method Summary Conclusions\nCytotoxicity\nPer ISO 10993-5 Non-Cytotoxic\nMEM Elution Test\nSensitization\nPer ISO 10993-10 Non-Sensitizing\nKligman Maximization Test\nIntracutaneous Reactivity\nPer ISO 10993-23 Non-Irritant\nIntracutaneous Injection Test\nAcute Systemic Toxicity\nPer ISO 10993-11 Non-Toxic\nSystem Injection Test\nMaterial Mediated Pyrogenicity\nPer ISO 10993-11 Non-Pyrogenic\nRabbit Pyrogen Test\nHemocompatibility\nRabbit Blood Hemolysis\nPer ISO 10993-4 Non-Hemolytic\nTest\n(Direct and Indirect Contact)\nHemocompatibility\nComplement Activation Test\nPer ISO 10993-4 Non-Activator\n(SC5b-9)\n(Direct Contact)\nPage 4 of 5\nASAHI INTECC CO., LTD.\n\n| Accessory | Hemostasis Valve (Rotating Hemostasis Valve) |\n| --- | --- |\n| Sterilization Method | Ethylene Oxide Gas |\n| Sterilization Level | SAL 10-6 |\n| Shelf Life | 3 years |\n| Single Use | Yes |\n\n| Test | Test Method Summary | Conclusions |\n| --- | --- | --- |\n| Cytotoxicity\nMEM Elution Test | Per ISO 10993-5 | Non-Cytotoxic |\n| Sensitization\nKligman Maximization Test | Per ISO 10993-10 | Non-Sensitizing |\n| Intracutaneous Reactivity\nIntracutaneous Injection Test | Per ISO 10993-23 | Non-Irritant |\n| Acute Systemic Toxicity\nSystem Injection Test | Per ISO 10993-11 | Non-Toxic |\n| Material Mediated Pyrogenicity\nRabbit Pyrogen Test | Per ISO 10993-11 | Non-Pyrogenic |\n| Hemocompatibility\nRabbit Blood Hemolysis\nTest\n(Direct and Indirect Contact) | Per ISO 10993-4 | Non-Hemolytic |\n| Hemocompatibility\nComplement Activation Test\n(SC5b-9)\n(Direct Contact) | Per ISO 10993-4 | Non-Activator |\n\nFUBUKI XF-R Neurovascular Long Sheath\nHemocompatibility\nPartial Thromboplastin Time Test\nPer ISO 10993-4 Non-Activator\n(PTT)\n(Direct Contact)\nComparable\nThrombogenicity\nPer ISO 10993-4 thromboresistance to\nIn Vivo Thrombogenicity Study\nthe predicate device.\nSterilization and Shelf Life\nThe changes to the subject device do not impact sterilization and shelf life as compared\nto the predicate device. The shelf-life of the subject device was supported by device\nperformance testing following 3-year accelerated aging.\nConclusion\nThe FUBUKI XF-R Neurovascular Long Sheath has the same intended use and the\nsame or similar technological characteristics such as components, design, materials,\nsterilization method, and operating principles as the predicate device. The\ndifferences between the subject and predicate device do not raise different or new\nquestions of safety or effectiveness. The non-clinical tests demonstrate that the\nsubject device performs as intended and that the FUBUKI XF-R Neurovascular Long\nSheath is substantially equivalent to the predicate FUBUKI XF Neurovascular Long\nSheath (K213589).\nPage 5 of 5\nASAHI INTECC CO., LTD.\n\n| Hemocompatibility\nPartial Thromboplastin Time Test\n(PTT)\n(Direct Contact) | Per ISO 10993-4 | Non-Activator |\n| --- | --- | --- |\n| Thrombogenicity\nIn Vivo Thrombogenicity Study | Per ISO 10993-4 | Comparable\nthromboresistance to\nthe predicate device. |",
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK251560\nDevice Name\nFUBUKI XF-R Neurovascular Long Sheath\nIndications for Use (Describe)\nThe FUBUKI XF-R Neurovascular Long Sheath is intended to be used to guide interventional devices for neurovascular\ntherapy to a lesion or a procedural site for a percutaneous intravascular procedure in the neurovasculature. The FUBUKI\nXF-R Neurovascular Long Sheath is also intended to be used for injection of contrast media.\nThe FUBUKI XF-R Neurovascular Long Sheath is intended for use only in the neurovasculature.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nFUBUKI XF-R Neurovascular Long Sheath\n510(k) Summary\n(as required by 21 CFR § 807.92)\nGlobal Headquarters and R&D Center\n3-100 Akatsuki-cho, Seto-shi, Aichi 489-0071 Japan\nTEL : +81-561-48-5551 FAX : +81-561-48-5552\nhttp://www.asahi-intecc.co.jp/\nFUBUKI XF-R Neurovascular Long Sheath\n510(k) K251560\nDate Prepared: 21 MAY, 2025\nApplicant: ASAHI INTECC CO., LTD.\n3-100 Akatsuki-cho,\nSeto, Aichi 489-0071 Japan\nContact: Esther Kim\nQuality System and Regulatory Affairs Associate\nASAHI INTECC USA, Inc.\n3002 Dow Avenue, Suite 212\nTustin, CA 92780\nOffice: (949) 756-8901 ext. 508\ne-mail: aiu_ra@asahi-intecc-us.com\nDevice Name: FUBUKI XF-R Neurovascular Long Sheath\nDevice Classification: Class II, 21 CFR § 870.1250\nRegulation Name: Percutaneous Catheter\nProduct Code: QJP – Catheter, Percutaneous, Neurovasculature",
    "contraindications": null,
    "sizing_specs": "Device Description\nThe FUBUKI XF-R Neurovascular Long Sheath (FUBUKI XF-R) consists of a long sheath\nand a dilator. The long sheath is a single lumen neurovascular catheter designed for\nintroduction of interventional devices, such as guidewires and other therapeutic devices.\nThe long sheath consists of three sections: (1) a shaft, (2) a protector and (3) a connector.\nThe distal portion of the shaft consists of a soft tip and a soft tube. The proximal part of\nPage 1 of 5\nASAHI INTECC CO., LTD.\n\n| Date Prepared: | 21 MAY, 2025 |\n| --- | --- |\n| Applicant: | ASAHI INTECC CO., LTD.\n3-100 Akatsuki-cho,\nSeto, Aichi 489-0071 Japan |\n| Contact: | Esther Kim\nQuality System and Regulatory Affairs Associate\nASAHI INTECC USA, Inc.\n3002 Dow Avenue, Suite 212\nTustin, CA 92780\nOffice: (949) 756-8901 ext. 508\ne-mail: aiu_ra@asahi-intecc-us.com |\n| Device Name: | FUBUKI XF-R Neurovascular Long Sheath |\n| Device Classification: | Class II, 21 CFR § 870.1250 |\n| Regulation Name: | Percutaneous Catheter |\n| Product Code: | QJP – Catheter, Percutaneous, Neurovasculature |\n| Predicate Device: | FUBUKI XF Neurovascular Long Sheath (K213589) |\n\nFUBUKI XF-R Neurovascular Long Sheath\nthe shaft is covered by the protector (strain relief) and the connector is bonded to the\nproximal end of the shaft.\nThe subject device is provided sterile, by ethylene oxide, and is intended for single use\nonly by physicians who have been adequately trained in neurointerventional procedures.\nThe outer surface of the long sheath is coated with a hydrophilic polymer and the inner\nlumen of the shaft (excluding the connector portion) is lined with a fluoropolymer layer to\nfacilitate movement of the guidewire and other devices.\nThe dilator consists of two parts: (1) a shaft and (2) a connector.\nThe FUBUKI XF-R is supplied with a dilator and rotating hemostasis valve (RHV) packed\nin a sterile package.\nComparison with Predicate Device\nThe subject FUBUKI XF-R and the predicate FUBUKI XF have the same intended use\nand the same or similar technological characteristics such as components, design,\nmaterials, sterilization method, shelf life and operating principle.\nThe following technological differences exist between the subject and predicate\ndevices:\n Hydrophilic coating length of the long sheath\n Addition of a 95cm model and exclusion of the 110cm model for the long sheath\n Exclusion of the Angled tip long sheath model\n Addition of a 117cm dilator\nThese differences do not raise new or different questions of safety and effectiveness.\nThe results of the non-clinical testing provide reasonable assurance of substantial\nequivalence to the predicate device.\nPage 2 of 5\nASAHI INTECC CO., LTD.\n\nFUBUKI XF-R Neurovascular Long Sheath\nComparison of Intended Use and Technological Characteristics to Predicate Device\nSubject Device Predicate Device\nDevice Name\nFUBUKI XF-R Neurovascular FUBUKI XF Neurovascular Long\nLong Sheath Sheath\n510(k) Number K251560 K213589\nManufacturer ASAHI INTECC CO., LTD.\nRegulation Number 21 CFR § 870.1250\nRegulation Name Catheter, Percutaneous, Neurovasculature\nRegulatory Class II\nProduct Code QJP\nThe FUBUKI XF-R Neurovascular This product is intended to be used to\nLong Sheath is intended to be used guide interventional devices for\nIntended Use and to guide interventional devices for neurovascular therapy to a lesion or a\nIndications for Use neurovascular therapy to a lesion or procedural site for a percutaneous\na procedural site for a percutaneous intravascular procedure in the\nintravascular procedure in the neurovasculature. This product is also\nintended to be used for injection of\nneurovasculature. The FUBUKI XF-R\ncontrast media.\nNeurovascular Long Sheath is also\nThis product is intended for use only in\nintended to be used for injection of\nthe neurovasculature.\ncontrast media.\nThe FUBUKI XF-R Neurovascular\nLong Sheath is intended for use only\nin the neurovasculature.\nLong Sheath\nOuter Diameter 2.70mm (0.106”, 8Fr)\nInner Diameter 2.28mm (0.090”, 6.8Fr)\nEffective Length 80cm, 90cm, 95cm, 100cm 80cm, 90cm, 100cm, 110cm\nTip Shape Straight Straight, Angled\nCoating Hydrophilic\nConstruction Soft tip, soft tube and shaft, protector, connector\nCoating Length 20cm 8cm\nInner Lumen PTFE\nDilator\nEffective Length 102cm, 112cm, 117cm, 122cm 102cm, 112cm, 122cm\nOuter Diameter 2.24mm (0.088”)\nInner Diameter 0.91mm (0.036”)\nOther Information\nPage 3 of 5\nASAHI INTECC CO., LTD.\n\n| Device Name | Subject Device | Predicate Device |\n| --- | --- | --- |\n|  | FUBUKI XF-R Neurovascular | FUBUKI XF Neurovascular Long |\n|  |  |  |\n|  | Long Sheath | Sheath |\n| 510(k) Number | K251560 | K213589 |\n| Manufacturer | ASAHI INTECC CO., LTD. |  |\n| Regulation Number | 21 CFR § 870.1250 |  |\n| Regulation Name | Catheter, Percutaneous, Neurovasculature |  |\n| Regulatory Class | II |  |\n| Product Code | QJP |  |\n| Intended Use and\nIndications for Use | The FUBUKI XF-R Neurovascular\nLong Sheath is intended to be used\nto guide interventional devices for\nneurovascular therapy to a lesion or\na procedural site for a percutaneous\nintravascular procedure in the\nneurovasculature. The FUBUKI XF-R\nNeurovascular Long Sheath is also\nintended to be used for injection of\ncontrast media.\nThe FUBUKI XF-R Neurovascular\nLong Sheath is intended for use only\nin the neurovasculature. | This product is intended to be used to\nguide interventional devices for\nneurovascular therapy to a lesion or a\nprocedural site for a percutaneous\nintravascular procedure in the\nneurovasculature. This product is also\nintended to be used for injection of\ncontrast media.\nThis product is intended for use only in\nthe neurovasculature. |\n| Long Sheath |  |  |\n| Outer Diameter | 2.70mm (0.106”, 8Fr) |  |\n| Inner Diameter | 2.28mm (0.090”, 6.8Fr) |  |\n| Effective Length | 80cm, 90cm, 95cm, 100cm | 80cm, 90cm, 100cm, 110cm |\n| Tip Shape | Straight | Straight, Angled |\n| Coating | Hydrophilic |  |\n| Construction | Soft tip, soft tube and shaft, protector, connector |  |\n| Coating Length | 20cm | 8cm |\n| Inner Lumen | PTFE |  |\n| Dilator |  |  |\n| Effective Length | 102cm, 112cm, 117cm, 122cm | 102cm, 112cm, 122cm |\n| Outer Diameter | 2.24mm (0.088”) |  |\n| Inner Diameter | 0.91mm (0.036”) |  |\n| Other Information |  |  |\n\nFUBUKI XF-R Neurovascular Long Sheath\nAccessory Hemostasis Valve (Rotating Hemostasis Valve)\nSterilization Method Ethylene Oxide Gas\nSterilization Level SAL 10-6\nShelf Life 3 years\nSingle Use Yes\nNon-Clinical Bench Testing / Performance Data\nThe following non-clinical bench testing was performed for the FUBUKI XF-R\nNeurovascular Long Sheath to support the substantial equivalence determination.\nThe FUBUKI XF-R met all acceptance criteria and performed similarly to the\npredicate FUBUKI XF. Testing was performed per FDA guidance “Peripheral\nPercutaneous Transluminal Angioplasty (PTA) and Specialty Catheters - Premarket\nNotification (510(k)) Submissions” and the recommendations in ISO 10555-1\n“Intravascular Catheters – Sterile and Single-Use Catheters – Part 1: General\nRequirements”.\n• Dimensional Verification\n• Simulated Use\n• Lubricity\n• Coating Integrity / Particulate Evaluation\n• Appearance\nBiocompatibility\nThe FUBUKI XF-R was tested per ISO 10993 series and FDA guidance, “Use of\nInternational Standard ISO 10993-1, “Biological evaluation of medical devices –\nPart 1: Evaluation and testing within a risk management process”.” All testing\nperformed met the requirements as specified within the applicable standard.\nTest Test Method Summary Conclusions\nCytotoxicity\nPer ISO 10993-5 Non-Cytotoxic\nMEM Elution Test\nSensitization\nPer ISO 10993-10 Non-Sensitizing\nKligman Maximization Test\nIntracutaneous Reactivity\nPer ISO 10993-23 Non-Irritant\nIntracutaneous Injection Test\nAcute Systemic Toxicity\nPer ISO 10993-11 Non-Toxic\nSystem Injection Test\nMaterial Mediated Pyrogenicity\nPer ISO 10993-11 Non-Pyrogenic\nRabbit Pyrogen Test\nHemocompatibility\nRabbit Blood Hemolysis\nPer ISO 10993-4 Non-Hemolytic\nTest\n(Direct and Indirect Contact)\nHemocompatibility\nComplement Activation Test\nPer ISO 10993-4 Non-Activator\n(SC5b-9)\n(Direct Contact)\nPage 4 of 5\nASAHI INTECC CO., LTD.\n\n| Accessory | Hemostasis Valve (Rotating Hemostasis Valve) |\n| --- | --- |\n| Sterilization Method | Ethylene Oxide Gas |\n| Sterilization Level | SAL 10-6 |\n| Shelf Life | 3 years |\n| Single Use | Yes |\n\n| Test | Test Method Summary | Conclusions |\n| --- | --- | --- |\n| Cytotoxicity\nMEM Elution Test | Per ISO 10993-5 | Non-Cytotoxic |\n| Sensitization\nKligman Maximization Test | Per ISO 10993-10 | Non-Sensitizing |\n| Intracutaneous Reactivity\nIntracutaneous Injection Test | Per ISO 10993-23 | Non-Irritant |\n| Acute Systemic Toxicity\nSystem Injection Test | Per ISO 10993-11 | Non-Toxic |\n| Material Mediated Pyrogenicity\nRabbit Pyrogen Test | Per ISO 10993-11 | Non-Pyrogenic |\n| Hemocompatibility\nRabbit Blood Hemolysis\nTest\n(Direct and Indirect Contact) | Per ISO 10993-4 | Non-Hemolytic |\n| Hemocompatibility\nComplement Activation Test\n(SC5b-9)\n(Direct Contact) | Per ISO 10993-4 | Non-Activator |\n\nFUBUKI XF-R Neurovascular Long Sheath\nHemocompatibility\nPartial Thromboplastin Time Test\nPer ISO 10993-4 Non-Activator\n(PTT)\n(Direct Contact)\nComparable\nThrombogenicity\nPer ISO 10993-4 thromboresistance to\nIn Vivo Thrombogenicity Study\nthe predicate device.\nSterilization and Shelf Life\nThe changes to the subject device do not impact sterilization and shelf life as compared\nto the predicate device. The shelf-life of the subject device was supported by device\nperformance testing following 3-year accelerated aging.\nConclusion\nThe FUBUKI XF-R Neurovascular Long Sheath has the same intended use and the\nsame or similar technological characteristics such as components, design, materials,\nsterilization method, and operating principles as the predicate device. The\ndifferences between the subject and predicate device do not raise different or new\nquestions of safety or effectiveness. The non-clinical tests demonstrate that the\nsubject device performs as intended and that the FUBUKI XF-R Neurovascular Long\nSheath is substantially equivalent to the predicate FUBUKI XF Neurovascular Long\nSheath (K213589).\nPage 5 of 5\nASAHI INTECC CO., LTD.\n\n| Hemocompatibility\nPartial Thromboplastin Time Test\n(PTT)\n(Direct Contact) | Per ISO 10993-4 | Non-Activator |\n| --- | --- | --- |\n| Thrombogenicity\nIn Vivo Thrombogenicity Study | Per ISO 10993-4 | Comparable\nthromboresistance to\nthe predicate device. |",
    "also_known_as": [
      "K213589"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK251560\nDevice Name\nFUBUKI XF-R Neurovascular Long Sheath\nIndications for Use (Describe)\nThe FUBUKI XF-R Neurovascular Long Sheath is intended to be used to guide interventional devices for neurovascular\ntherapy to a lesion or a procedural site for a percutaneous intravascular procedure in the neurovasculature. The FUBUKI\nXF-R Neurovascular Long Sheath is also intended to be used for injection of contrast media.\nThe FUBUKI XF-R Neurovascular Long Sheath is intended for use only in the neurovasculature.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nFUBUKI XF-R Neurovascular Long Sheath\n510(k) Summary\n(as required by 21 CFR § 807.92)\nGlobal Headquarters and R&D Center\n3-100 Akatsuki-cho, Seto-shi, Aichi 489-0071 Japan\nTEL : +81-561-48-5551 FAX : +81-561-48-5552\nhttp://www.asahi-intecc.co.jp/\nFUBUKI XF-R Neurovascular Long Sheath\n510(k) K251560\nDate Prepared: 21 MAY, 2025\nApplicant: ASAHI INTECC CO., LTD.\n3-100 Akatsuki-cho,\nSeto, Aichi 489-0071 Japan\nContact: Esther Kim\nQuality System and Regulatory Affairs Associate\nASAHI INTECC USA, Inc.\n3002 Dow Avenue, Suite 212\nTustin, CA 92780\nOffice: (949) 756-8901 ext. 508\ne-mail: aiu_ra@asahi-intecc-us.com\nDevice Name: FUBUKI XF-R Neurovascular Long Sheath\nDevice Classification: Class II, 21 CFR § 870.1250\nRegulation Name: Percutaneous Catheter\nProduct Code: QJP – Catheter, Percutaneous, Neurovasculature",
    "Substantial Equivalence": "Predicate Device: FUBUKI XF Neurovascular Long Sheath (K213589)\nIntended Use/Indications For Use\nThe FUBUKI XF-R Neurovascular Long Sheath is intended to be used to guide\ninterventional devices for neurovascular therapy to a lesion or a procedural site\nfor a percutaneous intravascular procedure in the neurovasculature. The FUBUKI\nXF-R Neurovascular Long Sheath is also intended to be used for injection of\ncontrast media.\nThe FUBUKI XF-R Neurovascular Long Sheath is intended for use only in the\nneurovasculature.",
    "Device Description": "Device Description\nThe FUBUKI XF-R Neurovascular Long Sheath (FUBUKI XF-R) consists of a long sheath\nand a dilator. The long sheath is a single lumen neurovascular catheter designed for\nintroduction of interventional devices, such as guidewires and other therapeutic devices.\nThe long sheath consists of three sections: (1) a shaft, (2) a protector and (3) a connector.\nThe distal portion of the shaft consists of a soft tip and a soft tube. The proximal part of\nPage 1 of 5\nASAHI INTECC CO., LTD.\n\n| Date Prepared: | 21 MAY, 2025 |\n| --- | --- |\n| Applicant: | ASAHI INTECC CO., LTD.\n3-100 Akatsuki-cho,\nSeto, Aichi 489-0071 Japan |\n| Contact: | Esther Kim\nQuality System and Regulatory Affairs Associate\nASAHI INTECC USA, Inc.\n3002 Dow Avenue, Suite 212\nTustin, CA 92780\nOffice: (949) 756-8901 ext. 508\ne-mail: aiu_ra@asahi-intecc-us.com |\n| Device Name: | FUBUKI XF-R Neurovascular Long Sheath |\n| Device Classification: | Class II, 21 CFR § 870.1250 |\n| Regulation Name: | Percutaneous Catheter |\n| Product Code: | QJP – Catheter, Percutaneous, Neurovasculature |\n| Predicate Device: | FUBUKI XF Neurovascular Long Sheath (K213589) |\n\nFUBUKI XF-R Neurovascular Long Sheath\nthe shaft is covered by the protector (strain relief) and the connector is bonded to the\nproximal end of the shaft.\nThe subject device is provided sterile, by ethylene oxide, and is intended for single use\nonly by physicians who have been adequately trained in neurointerventional procedures.\nThe outer surface of the long sheath is coated with a hydrophilic polymer and the inner\nlumen of the shaft (excluding the connector portion) is lined with a fluoropolymer layer to\nfacilitate movement of the guidewire and other devices.\nThe dilator consists of two parts: (1) a shaft and (2) a connector.\nThe FUBUKI XF-R is supplied with a dilator and rotating hemostasis valve (RHV) packed\nin a sterile package.\nComparison with Predicate Device\nThe subject FUBUKI XF-R and the predicate FUBUKI XF have the same intended use\nand the same or similar technological characteristics such as components, design,\nmaterials, sterilization method, shelf life and operating principle.\nThe following technological differences exist between the subject and predicate\ndevices:\n Hydrophilic coating length of the long sheath\n Addition of a 95cm model and exclusion of the 110cm model for the long sheath\n Exclusion of the Angled tip long sheath model\n Addition of a 117cm dilator\nThese differences do not raise new or different questions of safety and effectiveness.\nThe results of the non-clinical testing provide reasonable assurance of substantial\nequivalence to the predicate device.\nPage 2 of 5\nASAHI INTECC CO., LTD.\n\nFUBUKI XF-R Neurovascular Long Sheath\nComparison of Intended Use and Technological Characteristics to Predicate Device\nSubject Device Predicate Device\nDevice Name\nFUBUKI XF-R Neurovascular FUBUKI XF Neurovascular Long\nLong Sheath Sheath\n510(k) Number K251560 K213589\nManufacturer ASAHI INTECC CO., LTD.\nRegulation Number 21 CFR § 870.1250\nRegulation Name Catheter, Percutaneous, Neurovasculature\nRegulatory Class II\nProduct Code QJP\nThe FUBUKI XF-R Neurovascular This product is intended to be used to\nLong Sheath is intended to be used guide interventional devices for\nIntended Use and to guide interventional devices for neurovascular therapy to a lesion or a\nIndications for Use neurovascular therapy to a lesion or procedural site for a percutaneous\na procedural site for a percutaneous intravascular procedure in the\nintravascular procedure in the neurovasculature. This product is also\nintended to be used for injection of\nneurovasculature. The FUBUKI XF-R\ncontrast media.\nNeurovascular Long Sheath is also\nThis product is intended for use only in\nintended to be used for injection of\nthe neurovasculature.\ncontrast media.\nThe FUBUKI XF-R Neurovascular\nLong Sheath is intended for use only\nin the neurovasculature.\nLong Sheath\nOuter Diameter 2.70mm (0.106”, 8Fr)\nInner Diameter 2.28mm (0.090”, 6.8Fr)\nEffective Length 80cm, 90cm, 95cm, 100cm 80cm, 90cm, 100cm, 110cm\nTip Shape Straight Straight, Angled\nCoating Hydrophilic\nConstruction Soft tip, soft tube and shaft, protector, connector\nCoating Length 20cm 8cm\nInner Lumen PTFE\nDilator\nEffective Length 102cm, 112cm, 117cm, 122cm 102cm, 112cm, 122cm\nOuter Diameter 2.24mm (0.088”)\nInner Diameter 0.91mm (0.036”)\nOther Information\nPage 3 of 5\nASAHI INTECC CO., LTD.\n\n| Device Name | Subject Device | Predicate Device |\n| --- | --- | --- |\n|  | FUBUKI XF-R Neurovascular | FUBUKI XF Neurovascular Long |\n|  |  |  |\n|  | Long Sheath | Sheath |\n| 510(k) Number | K251560 | K213589 |\n| Manufacturer | ASAHI INTECC CO., LTD. |  |\n| Regulation Number | 21 CFR § 870.1250 |  |\n| Regulation Name | Catheter, Percutaneous, Neurovasculature |  |\n| Regulatory Class | II |  |\n| Product Code | QJP |  |\n| Intended Use and\nIndications for Use | The FUBUKI XF-R Neurovascular\nLong Sheath is intended to be used\nto guide interventional devices for\nneurovascular therapy to a lesion or\na procedural site for a percutaneous\nintravascular procedure in the\nneurovasculature. The FUBUKI XF-R\nNeurovascular Long Sheath is also\nintended to be used for injection of\ncontrast media.\nThe FUBUKI XF-R Neurovascular\nLong Sheath is intended for use only\nin the neurovasculature. | This product is intended to be used to\nguide interventional devices for\nneurovascular therapy to a lesion or a\nprocedural site for a percutaneous\nintravascular procedure in the\nneurovasculature. This product is also\nintended to be used for injection of\ncontrast media.\nThis product is intended for use only in\nthe neurovasculature. |\n| Long Sheath |  |  |\n| Outer Diameter | 2.70mm (0.106”, 8Fr) |  |\n| Inner Diameter | 2.28mm (0.090”, 6.8Fr) |  |\n| Effective Length | 80cm, 90cm, 95cm, 100cm | 80cm, 90cm, 100cm, 110cm |\n| Tip Shape | Straight | Straight, Angled |\n| Coating | Hydrophilic |  |\n| Construction | Soft tip, soft tube and shaft, protector, connector |  |\n| Coating Length | 20cm | 8cm |\n| Inner Lumen | PTFE |  |\n| Dilator |  |  |\n| Effective Length | 102cm, 112cm, 117cm, 122cm | 102cm, 112cm, 122cm |\n| Outer Diameter | 2.24mm (0.088”) |  |\n| Inner Diameter | 0.91mm (0.036”) |  |\n| Other Information |  |  |\n\nFUBUKI XF-R Neurovascular Long Sheath\nAccessory Hemostasis Valve (Rotating Hemostasis Valve)\nSterilization Method Ethylene Oxide Gas\nSterilization Level SAL 10-6\nShelf Life 3 years\nSingle Use Yes\nNon-Clinical Bench Testing / Performance Data\nThe following non-clinical bench testing was performed for the FUBUKI XF-R\nNeurovascular Long Sheath to support the substantial equivalence determination.\nThe FUBUKI XF-R met all acceptance criteria and performed similarly to the\npredicate FUBUKI XF. Testing was performed per FDA guidance “Peripheral\nPercutaneous Transluminal Angioplasty (PTA) and Specialty Catheters - Premarket\nNotification (510(k)) Submissions” and the recommendations in ISO 10555-1\n“Intravascular Catheters – Sterile and Single-Use Catheters – Part 1: General\nRequirements”.\n• Dimensional Verification\n• Simulated Use\n• Lubricity\n• Coating Integrity / Particulate Evaluation\n• Appearance\nBiocompatibility\nThe FUBUKI XF-R was tested per ISO 10993 series and FDA guidance, “Use of\nInternational Standard ISO 10993-1, “Biological evaluation of medical devices –\nPart 1: Evaluation and testing within a risk management process”.” All testing\nperformed met the requirements as specified within the applicable standard.\nTest Test Method Summary Conclusions\nCytotoxicity\nPer ISO 10993-5 Non-Cytotoxic\nMEM Elution Test\nSensitization\nPer ISO 10993-10 Non-Sensitizing\nKligman Maximization Test\nIntracutaneous Reactivity\nPer ISO 10993-23 Non-Irritant\nIntracutaneous Injection Test\nAcute Systemic Toxicity\nPer ISO 10993-11 Non-Toxic\nSystem Injection Test\nMaterial Mediated Pyrogenicity\nPer ISO 10993-11 Non-Pyrogenic\nRabbit Pyrogen Test\nHemocompatibility\nRabbit Blood Hemolysis\nPer ISO 10993-4 Non-Hemolytic\nTest\n(Direct and Indirect Contact)\nHemocompatibility\nComplement Activation Test\nPer ISO 10993-4 Non-Activator\n(SC5b-9)\n(Direct Contact)\nPage 4 of 5\nASAHI INTECC CO., LTD.\n\n| Accessory | Hemostasis Valve (Rotating Hemostasis Valve) |\n| --- | --- |\n| Sterilization Method | Ethylene Oxide Gas |\n| Sterilization Level | SAL 10-6 |\n| Shelf Life | 3 years |\n| Single Use | Yes |\n\n| Test | Test Method Summary | Conclusions |\n| --- | --- | --- |\n| Cytotoxicity\nMEM Elution Test | Per ISO 10993-5 | Non-Cytotoxic |\n| Sensitization\nKligman Maximization Test | Per ISO 10993-10 | Non-Sensitizing |\n| Intracutaneous Reactivity\nIntracutaneous Injection Test | Per ISO 10993-23 | Non-Irritant |\n| Acute Systemic Toxicity\nSystem Injection Test | Per ISO 10993-11 | Non-Toxic |\n| Material Mediated Pyrogenicity\nRabbit Pyrogen Test | Per ISO 10993-11 | Non-Pyrogenic |\n| Hemocompatibility\nRabbit Blood Hemolysis\nTest\n(Direct and Indirect Contact) | Per ISO 10993-4 | Non-Hemolytic |\n| Hemocompatibility\nComplement Activation Test\n(SC5b-9)\n(Direct Contact) | Per ISO 10993-4 | Non-Activator |\n\nFUBUKI XF-R Neurovascular Long Sheath\nHemocompatibility\nPartial Thromboplastin Time Test\nPer ISO 10993-4 Non-Activator\n(PTT)\n(Direct Contact)\nComparable\nThrombogenicity\nPer ISO 10993-4 thromboresistance to\nIn Vivo Thrombogenicity Study\nthe predicate device.\nSterilization and Shelf Life\nThe changes to the subject device do not impact sterilization and shelf life as compared\nto the predicate device. The shelf-life of the subject device was supported by device\nperformance testing following 3-year accelerated aging.\nConclusion\nThe FUBUKI XF-R Neurovascular Long Sheath has the same intended use and the\nsame or similar technological characteristics such as components, design, materials,\nsterilization method, and operating principles as the predicate device. The\ndifferences between the subject and predicate device do not raise different or new\nquestions of safety or effectiveness. The non-clinical tests demonstrate that the\nsubject device performs as intended and that the FUBUKI XF-R Neurovascular Long\nSheath is substantially equivalent to the predicate FUBUKI XF Neurovascular Long\nSheath (K213589).\nPage 5 of 5\nASAHI INTECC CO., LTD.\n\n| Hemocompatibility\nPartial Thromboplastin Time Test\n(PTT)\n(Direct Contact) | Per ISO 10993-4 | Non-Activator |\n| --- | --- | --- |\n| Thrombogenicity\nIn Vivo Thrombogenicity Study | Per ISO 10993-4 | Comparable\nthromboresistance to\nthe predicate device. |"
  }
}