{
  "source_pdf": "microcatheter--balt--next-generation-access-platform--510k.pdf",
  "clearance_number": "K242376",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description:\nThe Next Generation Access Platform consists of the Next Generation Access Sheath, Dilator, Introducer\nSheath, Rotating Hemostasis Valve (RHV), and Hemostasis Valve Adapter (HVA). The Next Generation\nAccess Sheath is a single lumen, braid-reinforced, variable stiffness sheath with a radiopaque zone on the\ndistal end and a luer hub on the proximal end. The Next Generation Access Sheath is compatible with\nintroducer sheaths appropriately sized for the outer diameter of the Next Generation Access Sheath.\nThe Next Generation Access Platform is provided sterile, non-pyrogenic, and is intended for single use\nonly.\nThe Dilator facilitates the percutaneous entry of the Next Generation Access Sheath by forming an\natraumatic transition of the Next Generation Access Sheath through the skin and subcutaneous tissue to\nthe vessel. The distal 40 cm portion of the Next Generation Access Sheath is covered with a hydrophilic\ncoating to aid in reducing friction.\nIndications for Use:\nThe Next Generation Access Platform is indicated for the introduction of interventional devices into the\nperipheral, coronary, and neuro vasculature.\nPage 1 of 6\n\n| Applicant: | Balt USA, LLC\n29 Parker\nIrvine, CA 92618\nRegistration No.: 3014162263 |\n| --- | --- |\n|  |  |\n| Contact Person: | Alicia Smith\nSenior Specialist, Regulatory Affairs\nEmail: alicia.smith@baltgroup.com |\n|  |  |\n\n| Date Summary | November 27, 2024 |\n| --- | --- |\n| Prepared: |  |\n| Trade Name: | Next Generation Access Platform |\n| Common Name: | Catheter, Percutaneous |\n| Review Panel: | Neurology, Cardiovascular |\n| Product Codes: | QJP, DQY |\n| Regulation Number: | 21 CFR 870.1250 |\n| Device Classification: | Class II |\n| Predicate Devices: | Ballast 088 Long Sheath (K182918)\nBase Camp Sheath System (K191717) |\n|  |  |\n\nComparison of Subject and Predicate Devices:\nPredicate Devices Subject Device\nBallast 088 Long Base Camp Sheath\nSheath System Next Generation Access Platform (K242376)\n(K182918) (K191717)\nIndications for Use The Ballast 088 Long The Route 92 Medical The Next Generation Access Platform is indicated for the introduction of\nSheath is indicated for Sheath System is interventional devices into the peripheral, coronary, and neuro vasculature.\nthe introduction of indicated for the\ninterventional devices introduction of\ninto the peripheral, interventional devices\ncoronary, and neuro into the peripheral and\nvasculature. neuro vasculature.\nDevice Classification Class II Class II Class II\nProduct Code DQY (Percutaneous DQY (Percutaneous QJP (Percutaneous Catheter, Neurovasculature)\nCatheter) Catheter) DQY (Percutaneous Catheter)\nDimensional Specifications\nNext Generation 6F+ Access Sheath Next Generation 7F Access Sheath\nBallast 088 Long Base Camp Sheath\nSheath System\nSheath Dilator Sheath Dilator\nSheath Tip Shape Straight Straight Same as K182918 Same as K182918 Same as K191717 Same as K191717\nOverall Length 80 cm – 105 cm 90 cm 80 cm – 110 cm 95 cm – 120 cm 80 cm – 90 cm 95 cm -105 cm\nOuter Diameter 8F or 0.106” 0.122” 0.108” 0.088” 0.120” 0.094”\n(2.74 mm) (3.05 mm)\nInner 0.088” 0.106” 0.091” 0.042” 0.099” 0.042”\nDiameter (2.31 mm) (2.51 mm)\nLength from 0.025” 0.028” N/A 0.028” N/A\nRadiopaque marker (0.64 mm) (0.70 mm) (0.70 mm)\nband to distal tip\nDevice Attributes\nCatheter Materials Commonly used medical Commonly used Same as K182918 Same as K191717\ngrade plastics & stainless medical grade plastics &\nsteel stainless steel\nCoating Hydrophilic Hydrophilic Same as K182918 Same as K191717\nPackaging Materials Commonly used medical Commonly used medical Same as K182918 Same as K191717\ndevice packaging device packaging\nmaterials materials\nPage 2 of 6\n\n|  | Predicate Devices |  | Subject Device |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- |\n|  | Ballast 088 Long | Base Camp Sheath | Next Generation Access Platform (K242376) |  |  |  |\n|  | Sheath | System |  |  |  |  |\n|  | (K182918) | (K191717) |  |  |  |  |\n| Indications for Use | The Ballast 088 Long\nSheath is indicated for\nthe introduction of\ninterventional devices\ninto the peripheral,\ncoronary, and neuro\nvasculature. | The Route 92 Medical\nSheath System is\nindicated for the\nintroduction of\ninterventional devices\ninto the peripheral and\nneuro vasculature. | The Next Generation Access Platform is indicated for the introduction of\ninterventional devices into the peripheral, coronary, and neuro vasculature. |  |  |  |\n| Device Classification\nProduct Code | Class II\nDQY (Percutaneous\nCatheter) | Class II\nDQY (Percutaneous\nCatheter) | Class II\nQJP (Percutaneous Catheter, Neurovasculature)\nDQY (Percutaneous Catheter) |  |  |  |\n| Dimensional Specifications |  |  |  |  |  |  |\n|  | Ballast 088 Long | Base Camp Sheath | Next Generation 6F+ Access Sheath |  | Next Generation 7F Access Sheath |  |\n|  |  |  |  |  |  |  |\n|  | Sheath | System |  |  |  |  |\n|  |  |  | Sheath | Dilator | Sheath | Dilator |\n|  |  |  |  |  |  |  |\n| Sheath Tip Shape | Straight | Straight | Same as K182918 | Same as K182918 | Same as K191717 | Same as K191717 |\n| Overall Length | 80 cm – 105 cm | 90 cm | 80 cm – 110 cm | 95 cm – 120 cm | 80 cm – 90 cm | 95 cm -105 cm |\n| Outer Diameter | 8F or 0.106” | 0.122” | 0.108”\n(2.74 mm) | 0.088” | 0.120”\n(3.05 mm) | 0.094” |\n| Inner\nDiameter | 0.088” | 0.106” | 0.091”\n(2.31 mm) | 0.042” | 0.099”\n(2.51 mm) | 0.042” |\n| Length from\nRadiopaque marker\nband to distal tip | 0.025”\n(0.64 mm) |  | 0.028”\n(0.70 mm) | N/A | 0.028”\n(0.70 mm) | N/A |\n| Device Attributes |  |  |  |  |  |  |\n| Catheter Materials | Commonly used medical\ngrade plastics & stainless\nsteel | Commonly used\nmedical grade plastics &\nstainless steel | Same as K182918 |  | Same as K191717 |  |\n| Coating | Hydrophilic | Hydrophilic | Same as K182918 |  | Same as K191717 |  |\n| Packaging Materials | Commonly used medical\ndevice packaging\nmaterials | Commonly used medical\ndevice packaging\nmaterials | Same as K182918 |  | Same as K191717 |  |\n\nAccessories Dilator, Introducer Dilator, Rotating Same as K182918 Dilator, Introducer Sheath, Rotating\nSheath, Rotating Hemostasis Valve Hemostasis Valve, Hemostasis Valve\nHemostasis Valve, Adapter\nHemostasis Valve\nAdapter\nSterilization\nHow Supplied Sterile, Single Use Sterile, Single Use Same as K182918 Same as K191717\nMethod Ethylene Oxide Ethylene Oxide Same as K182918 Same as K191717\nPage 3 of 6\n\n| Accessories | Dilator, Introducer\nSheath, Rotating\nHemostasis Valve,\nHemostasis Valve\nAdapter | Dilator, Rotating\nHemostasis Valve | Same as K182918 | Dilator, Introducer Sheath, Rotating\nHemostasis Valve, Hemostasis Valve\nAdapter |\n| --- | --- | --- | --- | --- |\n| Sterilization |  |  |  |  |\n| How Supplied | Sterile, Single Use | Sterile, Single Use | Same as K182918 | Same as K191717 |\n| Method | Ethylene Oxide | Ethylene Oxide | Same as K182918 | Same as K191717 |\n\nBiocompatibility:\nThe following biocompatibility testing was conducted for the Next Generation Access Sheath and Dilator. The\nIntroducer Sheath, Rotating Hemostasis Valve, and Hemostasis Valve Adapter are identical in materials and\nmanufacturing to those previously cleared in K182918.\nTest Test Method Summary Results\nCytotoxicity – MEM Elution Tested in accordance with ISO The test article is considered non-\n10993-5. cytotoxic.\nHemocompatibility – Tested in accordance with ISO The test article is considered non-\nHemolysis (Direct Contact & 10993-4. hemolytic.\nExtract Method)\nHemocompatibility – Tested in accordance with ISO The test article performed\nComplement Activation 10993-4. similarly to the predicate\nSC5b-9 Assay comparator.\nHemocompatibility – The test article and predicate Requirements have been met by\nComparative Surface comparator were visually inspected the test article.\nAssessment at minimum 40x magnification.\nHemocompatibility – In Vitro Tested in accordance with ISO The test article performed\nBlood Loop Assay (Next 10993-4. similarly to the comparator.\nGeneration Access Sheath)\nHemocompatibility – In Vitro Tested in accordance with ISO Requirements have been met by\nBlood Loop Assay (Dilator) 10993-4. the test article.\nPyrogenicity – Material- Tested in accordance with <USP Requirements have been met by\nMediated Rabbit Pyrogen 151>. the test article.\nSensitization – Guinea Pig Tested in accordance with ISO The test article did not elicit a\nMaximization Test 10993-10. sensitization response.\nSystemic Toxicity – Acute Tested in accordance with ISO Requirements have been met by\nSystemic Injection 10993-11. the test article.\nIrritation – Intracutaneous Tested in accordance with ISO Requirements have been met by\nReactivity 10993-23. the test article.\nPage 4 of 6\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n| Cytotoxicity – MEM Elution | Tested in accordance with ISO\n10993-5. | The test article is considered non-\ncytotoxic. |\n| Hemocompatibility –\nHemolysis (Direct Contact &\nExtract Method) | Tested in accordance with ISO\n10993-4. | The test article is considered non-\nhemolytic. |\n| Hemocompatibility –\nComplement Activation\nSC5b-9 Assay | Tested in accordance with ISO\n10993-4. | The test article performed\nsimilarly to the predicate\ncomparator. |\n| Hemocompatibility –\nComparative Surface\nAssessment | The test article and predicate\ncomparator were visually inspected\nat minimum 40x magnification. | Requirements have been met by\nthe test article. |\n| Hemocompatibility – In Vitro\nBlood Loop Assay (Next\nGeneration Access Sheath) | Tested in accordance with ISO\n10993-4. | The test article performed\nsimilarly to the comparator. |\n| Hemocompatibility – In Vitro\nBlood Loop Assay (Dilator) | Tested in accordance with ISO\n10993-4. | Requirements have been met by\nthe test article. |\n| Pyrogenicity – Material-\nMediated Rabbit Pyrogen | Tested in accordance with <USP\n151>. | Requirements have been met by\nthe test article. |\n| Sensitization – Guinea Pig\nMaximization Test | Tested in accordance with ISO\n10993-10. | The test article did not elicit a\nsensitization response. |\n| Systemic Toxicity – Acute\nSystemic Injection | Tested in accordance with ISO\n10993-11. | Requirements have been met by\nthe test article. |\n| Irritation – Intracutaneous\nReactivity | Tested in accordance with ISO\n10993-23. | Requirements have been met by\nthe test article. |\n\nPerformance Data - Bench:\nThe following performance bench testing was conducted to assess the performance of the Next\nGeneration Access Platform:\nTest Test Method Summary Results\nDimensional The catheter outer diameter, inner diameter, usable Pass\nVerification length, tip length, and coating length were measured.\nSurface Visual inspection completed for surface defects. Pass\nContamination\nTensile Strength The peak tensile force was evaluated per ISO 10555-1 Pass\nafter preconditioning in a simulated use model.\nKink Resistance Kink resistance was evaluated after preconditioning in a Pass\nsimulated use model.\nLiquid Leakage The device was exposed to a liquid pressure for 30 Pass\nseconds. The device was inspected for leakage per ISO\n10555-1.\nAir Leakage The device was tested for air leakage into the hub per Pass\nISO 10555-1.\nDynamic Burst Tested to verify the device can withstand internal liquid Pass\npressure under dynamic flow conditions with the distal\nend open.\nTorque Strength The device was evaluated for torque strength by Pass\nmeasuring the number of catheter rotations until failure\nafter preconditioning in a simulated use model and\ncompared to the predicate.\nHub Validation The device shall meet the established acceptance criteria Pass\nTesting per ISO 80369-7.\nParticulate Matter The catheter underwent simulated use testing and Particulate generation was\nparticulate testing was conducted including a reference comparable to the predicate\ndevice for comparison. device.\nTip Buckling The maximum force to cause catheter tip buckling while The tip stiffness was\nconstrained at varying distances was measured. comparable to the predicate\nand other cleared catheters.\nCatheter Shaft Stiffness of catheter shaft measured along the length of Catheter shaft stiffness was\nStiffness the shaft. comparable to the predicate\ndevice.\nCorrosion Corrosion tested per ISO 10555-1. No evidence of corrosion\nand met requirements per\nISO 10555-1.\nStatic Burst The distal tip of the catheter was blocked, and fluid was Pass\ninjected into the lumen at increasing pressure until the\ncatheter burst per ISO 10555-1 and the static burst\npressure was compared with the maximum pressure\ngenerated with manual syringe injection.\nPage 5 of 6\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n| Dimensional\nVerification | The catheter outer diameter, inner diameter, usable\nlength, tip length, and coating length were measured. | Pass |\n| Surface\nContamination | Visual inspection completed for surface defects. | Pass |\n| Tensile Strength | The peak tensile force was evaluated per ISO 10555-1\nafter preconditioning in a simulated use model. | Pass |\n| Kink Resistance | Kink resistance was evaluated after preconditioning in a\nsimulated use model. | Pass |\n| Liquid Leakage | The device was exposed to a liquid pressure for 30\nseconds. The device was inspected for leakage per ISO\n10555-1. | Pass |\n| Air Leakage | The device was tested for air leakage into the hub per\nISO 10555-1. | Pass |\n| Dynamic Burst | Tested to verify the device can withstand internal liquid\npressure under dynamic flow conditions with the distal\nend open. | Pass |\n| Torque Strength | The device was evaluated for torque strength by\nmeasuring the number of catheter rotations until failure\nafter preconditioning in a simulated use model and\ncompared to the predicate. | Pass |\n| Hub Validation\nTesting | The device shall meet the established acceptance criteria\nper ISO 80369-7. | Pass |\n| Particulate Matter | The catheter underwent simulated use testing and\nparticulate testing was conducted including a reference\ndevice for comparison. | Particulate generation was\ncomparable to the predicate\ndevice. |\n| Tip Buckling | The maximum force to cause catheter tip buckling while\nconstrained at varying distances was measured. | The tip stiffness was\ncomparable to the predicate\nand other cleared catheters. |\n| Catheter Shaft\nStiffness | Stiffness of catheter shaft measured along the length of\nthe shaft. | Catheter shaft stiffness was\ncomparable to the predicate\ndevice. |\n| Corrosion | Corrosion tested per ISO 10555-1. | No evidence of corrosion\nand met requirements per\nISO 10555-1. |\n| Static Burst | The distal tip of the catheter was blocked, and fluid was\ninjected into the lumen at increasing pressure until the\ncatheter burst per ISO 10555-1 and the static burst\npressure was compared with the maximum pressure\ngenerated with manual syringe injection. | Pass |\n\nTest Test Method Summary Results\nCoating Integrity The coating integrity was inspected before and after No evidence of surface\npreconditioning through a simulated use model. damage or coating defects.\nSaline and After the device was used to deliver saline and contrast No visual evidence of\nContrast Exposure media, the device was inspected for damage, and damage or dimensional\ndimensional attributes were measured. changes.\nRadiopacity The device was tested to demonstrate acceptable Marker radiopacity is\n(Visibility) radiopacity. comparable to the predicate.\nDesign Validation The subject and predicate devices were prepared in Device preparation,\n/Usability accordance with their respective instructions for use and introduction, trackability,\ntested for device usability in a clinically relevant and retrieval were\nanatomical model. comparable to the\npredicate.\nSterilization and Shelf Life:\nThe Next Generation Access Platform is sterilized using an ethylene oxide sterilization cycle that was\nverified to a sterility assurance level of 1 x 10-6 in accordance with ISO 11135. Accelerated aging testing\nfor the Next Generation Access Platform based on ASTM F1980 has established that the subject device\nand packaging remain functional for the labeled expiration date. Aging studies for packaging integrity, seal\nstrength, and device functionality were performed and met the acceptance criteria.\nPerformance Data – Animal:\nNo animal study was conducted because bench performance testing was deemed sufficient for verification\nand validation and to support substantial equivalence.\nPerformance Data – Clinical:\nNo clinical study was conducted because bench performance testing was deemed sufficient for verification\nand validation and to support substantial equivalence.\nConclusion:\nThe evidence presented in this 510(k) submission demonstrates substantial equivalence between the subject\ndevice and the predicate devices. The subject and predicate devices have the same intended use and\nindications for use. The differences in technological characteristics do not raise new questions of safety or\neffectiveness. Nonclinical bench, biocompatibility, and shelf-life testing demonstrates the Next Generation\nAccess Platform meets the device specifications and performs as intended.\nPage 6 of 6\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n| Coating Integrity | The coating integrity was inspected before and after\npreconditioning through a simulated use model. | No evidence of surface\ndamage or coating defects. |\n| Saline and\nContrast Exposure | After the device was used to deliver saline and contrast\nmedia, the device was inspected for damage, and\ndimensional attributes were measured. | No visual evidence of\ndamage or dimensional\nchanges. |\n| Radiopacity\n(Visibility) | The device was tested to demonstrate acceptable\nradiopacity. | Marker radiopacity is\ncomparable to the predicate. |\n| Design Validation\n/Usability | The subject and predicate devices were prepared in\naccordance with their respective instructions for use and\ntested for device usability in a clinically relevant\nanatomical model. | Device preparation,\nintroduction, trackability,\nand retrieval were\ncomparable to the\npredicate. |",
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK242376\nDevice Name\nNext Generation Access Platform\nIndications for Use (Describe)\nThe Next Generation Access Platform is indicated for the introduction of interventional devices into the peripheral,\ncoronary, and neuro vasculature.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\n510(k) Summary: K242376\nApplicant: Balt USA, LLC\n29 Parker\nIrvine, CA 92618\nRegistration No.: 3014162263\nContact Person: Alicia Smith\nSenior Specialist, Regulatory Affairs\nEmail: alicia.smith@baltgroup.com\nDate Summary November 27, 2024\nPrepared:\nTrade Name: Next Generation Access Platform\nCommon Name: Catheter, Percutaneous\nReview Panel: Neurology, Cardiovascular\nProduct Codes: QJP, DQY\nRegulation Number: 21 CFR 870.1250\nDevice Classification: Class II",
    "contraindications": null,
    "sizing_specs": "Device Description:\nThe Next Generation Access Platform consists of the Next Generation Access Sheath, Dilator, Introducer\nSheath, Rotating Hemostasis Valve (RHV), and Hemostasis Valve Adapter (HVA). The Next Generation\nAccess Sheath is a single lumen, braid-reinforced, variable stiffness sheath with a radiopaque zone on the\ndistal end and a luer hub on the proximal end. The Next Generation Access Sheath is compatible with\nintroducer sheaths appropriately sized for the outer diameter of the Next Generation Access Sheath.\nThe Next Generation Access Platform is provided sterile, non-pyrogenic, and is intended for single use\nonly.\nThe Dilator facilitates the percutaneous entry of the Next Generation Access Sheath by forming an\natraumatic transition of the Next Generation Access Sheath through the skin and subcutaneous tissue to\nthe vessel. The distal 40 cm portion of the Next Generation Access Sheath is covered with a hydrophilic\ncoating to aid in reducing friction.\nIndications for Use:\nThe Next Generation Access Platform is indicated for the introduction of interventional devices into the\nperipheral, coronary, and neuro vasculature.\nPage 1 of 6\n\n| Applicant: | Balt USA, LLC\n29 Parker\nIrvine, CA 92618\nRegistration No.: 3014162263 |\n| --- | --- |\n|  |  |\n| Contact Person: | Alicia Smith\nSenior Specialist, Regulatory Affairs\nEmail: alicia.smith@baltgroup.com |\n|  |  |\n\n| Date Summary | November 27, 2024 |\n| --- | --- |\n| Prepared: |  |\n| Trade Name: | Next Generation Access Platform |\n| Common Name: | Catheter, Percutaneous |\n| Review Panel: | Neurology, Cardiovascular |\n| Product Codes: | QJP, DQY |\n| Regulation Number: | 21 CFR 870.1250 |\n| Device Classification: | Class II |\n| Predicate Devices: | Ballast 088 Long Sheath (K182918)\nBase Camp Sheath System (K191717) |\n|  |  |\n\nComparison of Subject and Predicate Devices:\nPredicate Devices Subject Device\nBallast 088 Long Base Camp Sheath\nSheath System Next Generation Access Platform (K242376)\n(K182918) (K191717)\nIndications for Use The Ballast 088 Long The Route 92 Medical The Next Generation Access Platform is indicated for the introduction of\nSheath is indicated for Sheath System is interventional devices into the peripheral, coronary, and neuro vasculature.\nthe introduction of indicated for the\ninterventional devices introduction of\ninto the peripheral, interventional devices\ncoronary, and neuro into the peripheral and\nvasculature. neuro vasculature.\nDevice Classification Class II Class II Class II\nProduct Code DQY (Percutaneous DQY (Percutaneous QJP (Percutaneous Catheter, Neurovasculature)\nCatheter) Catheter) DQY (Percutaneous Catheter)\nDimensional Specifications\nNext Generation 6F+ Access Sheath Next Generation 7F Access Sheath\nBallast 088 Long Base Camp Sheath\nSheath System\nSheath Dilator Sheath Dilator\nSheath Tip Shape Straight Straight Same as K182918 Same as K182918 Same as K191717 Same as K191717\nOverall Length 80 cm – 105 cm 90 cm 80 cm – 110 cm 95 cm – 120 cm 80 cm – 90 cm 95 cm -105 cm\nOuter Diameter 8F or 0.106” 0.122” 0.108” 0.088” 0.120” 0.094”\n(2.74 mm) (3.05 mm)\nInner 0.088” 0.106” 0.091” 0.042” 0.099” 0.042”\nDiameter (2.31 mm) (2.51 mm)\nLength from 0.025” 0.028” N/A 0.028” N/A\nRadiopaque marker (0.64 mm) (0.70 mm) (0.70 mm)\nband to distal tip\nDevice Attributes\nCatheter Materials Commonly used medical Commonly used Same as K182918 Same as K191717\ngrade plastics & stainless medical grade plastics &\nsteel stainless steel\nCoating Hydrophilic Hydrophilic Same as K182918 Same as K191717\nPackaging Materials Commonly used medical Commonly used medical Same as K182918 Same as K191717\ndevice packaging device packaging\nmaterials materials\nPage 2 of 6\n\n|  | Predicate Devices |  | Subject Device |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- |\n|  | Ballast 088 Long | Base Camp Sheath | Next Generation Access Platform (K242376) |  |  |  |\n|  | Sheath | System |  |  |  |  |\n|  | (K182918) | (K191717) |  |  |  |  |\n| Indications for Use | The Ballast 088 Long\nSheath is indicated for\nthe introduction of\ninterventional devices\ninto the peripheral,\ncoronary, and neuro\nvasculature. | The Route 92 Medical\nSheath System is\nindicated for the\nintroduction of\ninterventional devices\ninto the peripheral and\nneuro vasculature. | The Next Generation Access Platform is indicated for the introduction of\ninterventional devices into the peripheral, coronary, and neuro vasculature. |  |  |  |\n| Device Classification\nProduct Code | Class II\nDQY (Percutaneous\nCatheter) | Class II\nDQY (Percutaneous\nCatheter) | Class II\nQJP (Percutaneous Catheter, Neurovasculature)\nDQY (Percutaneous Catheter) |  |  |  |\n| Dimensional Specifications |  |  |  |  |  |  |\n|  | Ballast 088 Long | Base Camp Sheath | Next Generation 6F+ Access Sheath |  | Next Generation 7F Access Sheath |  |\n|  |  |  |  |  |  |  |\n|  | Sheath | System |  |  |  |  |\n|  |  |  | Sheath | Dilator | Sheath | Dilator |\n|  |  |  |  |  |  |  |\n| Sheath Tip Shape | Straight | Straight | Same as K182918 | Same as K182918 | Same as K191717 | Same as K191717 |\n| Overall Length | 80 cm – 105 cm | 90 cm | 80 cm – 110 cm | 95 cm – 120 cm | 80 cm – 90 cm | 95 cm -105 cm |\n| Outer Diameter | 8F or 0.106” | 0.122” | 0.108”\n(2.74 mm) | 0.088” | 0.120”\n(3.05 mm) | 0.094” |\n| Inner\nDiameter | 0.088” | 0.106” | 0.091”\n(2.31 mm) | 0.042” | 0.099”\n(2.51 mm) | 0.042” |\n| Length from\nRadiopaque marker\nband to distal tip | 0.025”\n(0.64 mm) |  | 0.028”\n(0.70 mm) | N/A | 0.028”\n(0.70 mm) | N/A |\n| Device Attributes |  |  |  |  |  |  |\n| Catheter Materials | Commonly used medical\ngrade plastics & stainless\nsteel | Commonly used\nmedical grade plastics &\nstainless steel | Same as K182918 |  | Same as K191717 |  |\n| Coating | Hydrophilic | Hydrophilic | Same as K182918 |  | Same as K191717 |  |\n| Packaging Materials | Commonly used medical\ndevice packaging\nmaterials | Commonly used medical\ndevice packaging\nmaterials | Same as K182918 |  | Same as K191717 |  |\n\nAccessories Dilator, Introducer Dilator, Rotating Same as K182918 Dilator, Introducer Sheath, Rotating\nSheath, Rotating Hemostasis Valve Hemostasis Valve, Hemostasis Valve\nHemostasis Valve, Adapter\nHemostasis Valve\nAdapter\nSterilization\nHow Supplied Sterile, Single Use Sterile, Single Use Same as K182918 Same as K191717\nMethod Ethylene Oxide Ethylene Oxide Same as K182918 Same as K191717\nPage 3 of 6\n\n| Accessories | Dilator, Introducer\nSheath, Rotating\nHemostasis Valve,\nHemostasis Valve\nAdapter | Dilator, Rotating\nHemostasis Valve | Same as K182918 | Dilator, Introducer Sheath, Rotating\nHemostasis Valve, Hemostasis Valve\nAdapter |\n| --- | --- | --- | --- | --- |\n| Sterilization |  |  |  |  |\n| How Supplied | Sterile, Single Use | Sterile, Single Use | Same as K182918 | Same as K191717 |\n| Method | Ethylene Oxide | Ethylene Oxide | Same as K182918 | Same as K191717 |\n\nBiocompatibility:\nThe following biocompatibility testing was conducted for the Next Generation Access Sheath and Dilator. The\nIntroducer Sheath, Rotating Hemostasis Valve, and Hemostasis Valve Adapter are identical in materials and\nmanufacturing to those previously cleared in K182918.\nTest Test Method Summary Results\nCytotoxicity – MEM Elution Tested in accordance with ISO The test article is considered non-\n10993-5. cytotoxic.\nHemocompatibility – Tested in accordance with ISO The test article is considered non-\nHemolysis (Direct Contact & 10993-4. hemolytic.\nExtract Method)\nHemocompatibility – Tested in accordance with ISO The test article performed\nComplement Activation 10993-4. similarly to the predicate\nSC5b-9 Assay comparator.\nHemocompatibility – The test article and predicate Requirements have been met by\nComparative Surface comparator were visually inspected the test article.\nAssessment at minimum 40x magnification.\nHemocompatibility – In Vitro Tested in accordance with ISO The test article performed\nBlood Loop Assay (Next 10993-4. similarly to the comparator.\nGeneration Access Sheath)\nHemocompatibility – In Vitro Tested in accordance with ISO Requirements have been met by\nBlood Loop Assay (Dilator) 10993-4. the test article.\nPyrogenicity – Material- Tested in accordance with <USP Requirements have been met by\nMediated Rabbit Pyrogen 151>. the test article.\nSensitization – Guinea Pig Tested in accordance with ISO The test article did not elicit a\nMaximization Test 10993-10. sensitization response.\nSystemic Toxicity – Acute Tested in accordance with ISO Requirements have been met by\nSystemic Injection 10993-11. the test article.\nIrritation – Intracutaneous Tested in accordance with ISO Requirements have been met by\nReactivity 10993-23. the test article.\nPage 4 of 6\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n| Cytotoxicity – MEM Elution | Tested in accordance with ISO\n10993-5. | The test article is considered non-\ncytotoxic. |\n| Hemocompatibility –\nHemolysis (Direct Contact &\nExtract Method) | Tested in accordance with ISO\n10993-4. | The test article is considered non-\nhemolytic. |\n| Hemocompatibility –\nComplement Activation\nSC5b-9 Assay | Tested in accordance with ISO\n10993-4. | The test article performed\nsimilarly to the predicate\ncomparator. |\n| Hemocompatibility –\nComparative Surface\nAssessment | The test article and predicate\ncomparator were visually inspected\nat minimum 40x magnification. | Requirements have been met by\nthe test article. |\n| Hemocompatibility – In Vitro\nBlood Loop Assay (Next\nGeneration Access Sheath) | Tested in accordance with ISO\n10993-4. | The test article performed\nsimilarly to the comparator. |\n| Hemocompatibility – In Vitro\nBlood Loop Assay (Dilator) | Tested in accordance with ISO\n10993-4. | Requirements have been met by\nthe test article. |\n| Pyrogenicity – Material-\nMediated Rabbit Pyrogen | Tested in accordance with <USP\n151>. | Requirements have been met by\nthe test article. |\n| Sensitization – Guinea Pig\nMaximization Test | Tested in accordance with ISO\n10993-10. | The test article did not elicit a\nsensitization response. |\n| Systemic Toxicity – Acute\nSystemic Injection | Tested in accordance with ISO\n10993-11. | Requirements have been met by\nthe test article. |\n| Irritation – Intracutaneous\nReactivity | Tested in accordance with ISO\n10993-23. | Requirements have been met by\nthe test article. |\n\nPerformance Data - Bench:\nThe following performance bench testing was conducted to assess the performance of the Next\nGeneration Access Platform:\nTest Test Method Summary Results\nDimensional The catheter outer diameter, inner diameter, usable Pass\nVerification length, tip length, and coating length were measured.\nSurface Visual inspection completed for surface defects. Pass\nContamination\nTensile Strength The peak tensile force was evaluated per ISO 10555-1 Pass\nafter preconditioning in a simulated use model.\nKink Resistance Kink resistance was evaluated after preconditioning in a Pass\nsimulated use model.\nLiquid Leakage The device was exposed to a liquid pressure for 30 Pass\nseconds. The device was inspected for leakage per ISO\n10555-1.\nAir Leakage The device was tested for air leakage into the hub per Pass\nISO 10555-1.\nDynamic Burst Tested to verify the device can withstand internal liquid Pass\npressure under dynamic flow conditions with the distal\nend open.\nTorque Strength The device was evaluated for torque strength by Pass\nmeasuring the number of catheter rotations until failure\nafter preconditioning in a simulated use model and\ncompared to the predicate.\nHub Validation The device shall meet the established acceptance criteria Pass\nTesting per ISO 80369-7.\nParticulate Matter The catheter underwent simulated use testing and Particulate generation was\nparticulate testing was conducted including a reference comparable to the predicate\ndevice for comparison. device.\nTip Buckling The maximum force to cause catheter tip buckling while The tip stiffness was\nconstrained at varying distances was measured. comparable to the predicate\nand other cleared catheters.\nCatheter Shaft Stiffness of catheter shaft measured along the length of Catheter shaft stiffness was\nStiffness the shaft. comparable to the predicate\ndevice.\nCorrosion Corrosion tested per ISO 10555-1. No evidence of corrosion\nand met requirements per\nISO 10555-1.\nStatic Burst The distal tip of the catheter was blocked, and fluid was Pass\ninjected into the lumen at increasing pressure until the\ncatheter burst per ISO 10555-1 and the static burst\npressure was compared with the maximum pressure\ngenerated with manual syringe injection.\nPage 5 of 6\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n| Dimensional\nVerification | The catheter outer diameter, inner diameter, usable\nlength, tip length, and coating length were measured. | Pass |\n| Surface\nContamination | Visual inspection completed for surface defects. | Pass |\n| Tensile Strength | The peak tensile force was evaluated per ISO 10555-1\nafter preconditioning in a simulated use model. | Pass |\n| Kink Resistance | Kink resistance was evaluated after preconditioning in a\nsimulated use model. | Pass |\n| Liquid Leakage | The device was exposed to a liquid pressure for 30\nseconds. The device was inspected for leakage per ISO\n10555-1. | Pass |\n| Air Leakage | The device was tested for air leakage into the hub per\nISO 10555-1. | Pass |\n| Dynamic Burst | Tested to verify the device can withstand internal liquid\npressure under dynamic flow conditions with the distal\nend open. | Pass |\n| Torque Strength | The device was evaluated for torque strength by\nmeasuring the number of catheter rotations until failure\nafter preconditioning in a simulated use model and\ncompared to the predicate. | Pass |\n| Hub Validation\nTesting | The device shall meet the established acceptance criteria\nper ISO 80369-7. | Pass |\n| Particulate Matter | The catheter underwent simulated use testing and\nparticulate testing was conducted including a reference\ndevice for comparison. | Particulate generation was\ncomparable to the predicate\ndevice. |\n| Tip Buckling | The maximum force to cause catheter tip buckling while\nconstrained at varying distances was measured. | The tip stiffness was\ncomparable to the predicate\nand other cleared catheters. |\n| Catheter Shaft\nStiffness | Stiffness of catheter shaft measured along the length of\nthe shaft. | Catheter shaft stiffness was\ncomparable to the predicate\ndevice. |\n| Corrosion | Corrosion tested per ISO 10555-1. | No evidence of corrosion\nand met requirements per\nISO 10555-1. |\n| Static Burst | The distal tip of the catheter was blocked, and fluid was\ninjected into the lumen at increasing pressure until the\ncatheter burst per ISO 10555-1 and the static burst\npressure was compared with the maximum pressure\ngenerated with manual syringe injection. | Pass |\n\nTest Test Method Summary Results\nCoating Integrity The coating integrity was inspected before and after No evidence of surface\npreconditioning through a simulated use model. damage or coating defects.\nSaline and After the device was used to deliver saline and contrast No visual evidence of\nContrast Exposure media, the device was inspected for damage, and damage or dimensional\ndimensional attributes were measured. changes.\nRadiopacity The device was tested to demonstrate acceptable Marker radiopacity is\n(Visibility) radiopacity. comparable to the predicate.\nDesign Validation The subject and predicate devices were prepared in Device preparation,\n/Usability accordance with their respective instructions for use and introduction, trackability,\ntested for device usability in a clinically relevant and retrieval were\nanatomical model. comparable to the\npredicate.\nSterilization and Shelf Life:\nThe Next Generation Access Platform is sterilized using an ethylene oxide sterilization cycle that was\nverified to a sterility assurance level of 1 x 10-6 in accordance with ISO 11135. Accelerated aging testing\nfor the Next Generation Access Platform based on ASTM F1980 has established that the subject device\nand packaging remain functional for the labeled expiration date. Aging studies for packaging integrity, seal\nstrength, and device functionality were performed and met the acceptance criteria.\nPerformance Data – Animal:\nNo animal study was conducted because bench performance testing was deemed sufficient for verification\nand validation and to support substantial equivalence.\nPerformance Data – Clinical:\nNo clinical study was conducted because bench performance testing was deemed sufficient for verification\nand validation and to support substantial equivalence.\nConclusion:\nThe evidence presented in this 510(k) submission demonstrates substantial equivalence between the subject\ndevice and the predicate devices. The subject and predicate devices have the same intended use and\nindications for use. The differences in technological characteristics do not raise new questions of safety or\neffectiveness. Nonclinical bench, biocompatibility, and shelf-life testing demonstrates the Next Generation\nAccess Platform meets the device specifications and performs as intended.\nPage 6 of 6\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n| Coating Integrity | The coating integrity was inspected before and after\npreconditioning through a simulated use model. | No evidence of surface\ndamage or coating defects. |\n| Saline and\nContrast Exposure | After the device was used to deliver saline and contrast\nmedia, the device was inspected for damage, and\ndimensional attributes were measured. | No visual evidence of\ndamage or dimensional\nchanges. |\n| Radiopacity\n(Visibility) | The device was tested to demonstrate acceptable\nradiopacity. | Marker radiopacity is\ncomparable to the predicate. |\n| Design Validation\n/Usability | The subject and predicate devices were prepared in\naccordance with their respective instructions for use and\ntested for device usability in a clinically relevant\nanatomical model. | Device preparation,\nintroduction, trackability,\nand retrieval were\ncomparable to the\npredicate. |",
    "also_known_as": [
      "K182918",
      "K191717"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK242376\nDevice Name\nNext Generation Access Platform\nIndications for Use (Describe)\nThe Next Generation Access Platform is indicated for the introduction of interventional devices into the peripheral,\ncoronary, and neuro vasculature.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\n510(k) Summary: K242376\nApplicant: Balt USA, LLC\n29 Parker\nIrvine, CA 92618\nRegistration No.: 3014162263\nContact Person: Alicia Smith\nSenior Specialist, Regulatory Affairs\nEmail: alicia.smith@baltgroup.com\nDate Summary November 27, 2024\nPrepared:\nTrade Name: Next Generation Access Platform\nCommon Name: Catheter, Percutaneous\nReview Panel: Neurology, Cardiovascular\nProduct Codes: QJP, DQY\nRegulation Number: 21 CFR 870.1250\nDevice Classification: Class II",
    "Substantial Equivalence": "Predicate Devices: Ballast 088 Long Sheath (K182918)\nBase Camp Sheath System (K191717)",
    "Device Description": "Device Description:\nThe Next Generation Access Platform consists of the Next Generation Access Sheath, Dilator, Introducer\nSheath, Rotating Hemostasis Valve (RHV), and Hemostasis Valve Adapter (HVA). The Next Generation\nAccess Sheath is a single lumen, braid-reinforced, variable stiffness sheath with a radiopaque zone on the\ndistal end and a luer hub on the proximal end. The Next Generation Access Sheath is compatible with\nintroducer sheaths appropriately sized for the outer diameter of the Next Generation Access Sheath.\nThe Next Generation Access Platform is provided sterile, non-pyrogenic, and is intended for single use\nonly.\nThe Dilator facilitates the percutaneous entry of the Next Generation Access Sheath by forming an\natraumatic transition of the Next Generation Access Sheath through the skin and subcutaneous tissue to\nthe vessel. The distal 40 cm portion of the Next Generation Access Sheath is covered with a hydrophilic\ncoating to aid in reducing friction.\nIndications for Use:\nThe Next Generation Access Platform is indicated for the introduction of interventional devices into the\nperipheral, coronary, and neuro vasculature.\nPage 1 of 6\n\n| Applicant: | Balt USA, LLC\n29 Parker\nIrvine, CA 92618\nRegistration No.: 3014162263 |\n| --- | --- |\n|  |  |\n| Contact Person: | Alicia Smith\nSenior Specialist, Regulatory Affairs\nEmail: alicia.smith@baltgroup.com |\n|  |  |\n\n| Date Summary | November 27, 2024 |\n| --- | --- |\n| Prepared: |  |\n| Trade Name: | Next Generation Access Platform |\n| Common Name: | Catheter, Percutaneous |\n| Review Panel: | Neurology, Cardiovascular |\n| Product Codes: | QJP, DQY |\n| Regulation Number: | 21 CFR 870.1250 |\n| Device Classification: | Class II |\n| Predicate Devices: | Ballast 088 Long Sheath (K182918)\nBase Camp Sheath System (K191717) |\n|  |  |\n\nComparison of Subject and Predicate Devices:\nPredicate Devices Subject Device\nBallast 088 Long Base Camp Sheath\nSheath System Next Generation Access Platform (K242376)\n(K182918) (K191717)\nIndications for Use The Ballast 088 Long The Route 92 Medical The Next Generation Access Platform is indicated for the introduction of\nSheath is indicated for Sheath System is interventional devices into the peripheral, coronary, and neuro vasculature.\nthe introduction of indicated for the\ninterventional devices introduction of\ninto the peripheral, interventional devices\ncoronary, and neuro into the peripheral and\nvasculature. neuro vasculature.\nDevice Classification Class II Class II Class II\nProduct Code DQY (Percutaneous DQY (Percutaneous QJP (Percutaneous Catheter, Neurovasculature)\nCatheter) Catheter) DQY (Percutaneous Catheter)\nDimensional Specifications\nNext Generation 6F+ Access Sheath Next Generation 7F Access Sheath\nBallast 088 Long Base Camp Sheath\nSheath System\nSheath Dilator Sheath Dilator\nSheath Tip Shape Straight Straight Same as K182918 Same as K182918 Same as K191717 Same as K191717\nOverall Length 80 cm – 105 cm 90 cm 80 cm – 110 cm 95 cm – 120 cm 80 cm – 90 cm 95 cm -105 cm\nOuter Diameter 8F or 0.106” 0.122” 0.108” 0.088” 0.120” 0.094”\n(2.74 mm) (3.05 mm)\nInner 0.088” 0.106” 0.091” 0.042” 0.099” 0.042”\nDiameter (2.31 mm) (2.51 mm)\nLength from 0.025” 0.028” N/A 0.028” N/A\nRadiopaque marker (0.64 mm) (0.70 mm) (0.70 mm)\nband to distal tip\nDevice Attributes\nCatheter Materials Commonly used medical Commonly used Same as K182918 Same as K191717\ngrade plastics & stainless medical grade plastics &\nsteel stainless steel\nCoating Hydrophilic Hydrophilic Same as K182918 Same as K191717\nPackaging Materials Commonly used medical Commonly used medical Same as K182918 Same as K191717\ndevice packaging device packaging\nmaterials materials\nPage 2 of 6\n\n|  | Predicate Devices |  | Subject Device |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- |\n|  | Ballast 088 Long | Base Camp Sheath | Next Generation Access Platform (K242376) |  |  |  |\n|  | Sheath | System |  |  |  |  |\n|  | (K182918) | (K191717) |  |  |  |  |\n| Indications for Use | The Ballast 088 Long\nSheath is indicated for\nthe introduction of\ninterventional devices\ninto the peripheral,\ncoronary, and neuro\nvasculature. | The Route 92 Medical\nSheath System is\nindicated for the\nintroduction of\ninterventional devices\ninto the peripheral and\nneuro vasculature. | The Next Generation Access Platform is indicated for the introduction of\ninterventional devices into the peripheral, coronary, and neuro vasculature. |  |  |  |\n| Device Classification\nProduct Code | Class II\nDQY (Percutaneous\nCatheter) | Class II\nDQY (Percutaneous\nCatheter) | Class II\nQJP (Percutaneous Catheter, Neurovasculature)\nDQY (Percutaneous Catheter) |  |  |  |\n| Dimensional Specifications |  |  |  |  |  |  |\n|  | Ballast 088 Long | Base Camp Sheath | Next Generation 6F+ Access Sheath |  | Next Generation 7F Access Sheath |  |\n|  |  |  |  |  |  |  |\n|  | Sheath | System |  |  |  |  |\n|  |  |  | Sheath | Dilator | Sheath | Dilator |\n|  |  |  |  |  |  |  |\n| Sheath Tip Shape | Straight | Straight | Same as K182918 | Same as K182918 | Same as K191717 | Same as K191717 |\n| Overall Length | 80 cm – 105 cm | 90 cm | 80 cm – 110 cm | 95 cm – 120 cm | 80 cm – 90 cm | 95 cm -105 cm |\n| Outer Diameter | 8F or 0.106” | 0.122” | 0.108”\n(2.74 mm) | 0.088” | 0.120”\n(3.05 mm) | 0.094” |\n| Inner\nDiameter | 0.088” | 0.106” | 0.091”\n(2.31 mm) | 0.042” | 0.099”\n(2.51 mm) | 0.042” |\n| Length from\nRadiopaque marker\nband to distal tip | 0.025”\n(0.64 mm) |  | 0.028”\n(0.70 mm) | N/A | 0.028”\n(0.70 mm) | N/A |\n| Device Attributes |  |  |  |  |  |  |\n| Catheter Materials | Commonly used medical\ngrade plastics & stainless\nsteel | Commonly used\nmedical grade plastics &\nstainless steel | Same as K182918 |  | Same as K191717 |  |\n| Coating | Hydrophilic | Hydrophilic | Same as K182918 |  | Same as K191717 |  |\n| Packaging Materials | Commonly used medical\ndevice packaging\nmaterials | Commonly used medical\ndevice packaging\nmaterials | Same as K182918 |  | Same as K191717 |  |\n\nAccessories Dilator, Introducer Dilator, Rotating Same as K182918 Dilator, Introducer Sheath, Rotating\nSheath, Rotating Hemostasis Valve Hemostasis Valve, Hemostasis Valve\nHemostasis Valve, Adapter\nHemostasis Valve\nAdapter\nSterilization\nHow Supplied Sterile, Single Use Sterile, Single Use Same as K182918 Same as K191717\nMethod Ethylene Oxide Ethylene Oxide Same as K182918 Same as K191717\nPage 3 of 6\n\n| Accessories | Dilator, Introducer\nSheath, Rotating\nHemostasis Valve,\nHemostasis Valve\nAdapter | Dilator, Rotating\nHemostasis Valve | Same as K182918 | Dilator, Introducer Sheath, Rotating\nHemostasis Valve, Hemostasis Valve\nAdapter |\n| --- | --- | --- | --- | --- |\n| Sterilization |  |  |  |  |\n| How Supplied | Sterile, Single Use | Sterile, Single Use | Same as K182918 | Same as K191717 |\n| Method | Ethylene Oxide | Ethylene Oxide | Same as K182918 | Same as K191717 |\n\nBiocompatibility:\nThe following biocompatibility testing was conducted for the Next Generation Access Sheath and Dilator. The\nIntroducer Sheath, Rotating Hemostasis Valve, and Hemostasis Valve Adapter are identical in materials and\nmanufacturing to those previously cleared in K182918.\nTest Test Method Summary Results\nCytotoxicity – MEM Elution Tested in accordance with ISO The test article is considered non-\n10993-5. cytotoxic.\nHemocompatibility – Tested in accordance with ISO The test article is considered non-\nHemolysis (Direct Contact & 10993-4. hemolytic.\nExtract Method)\nHemocompatibility – Tested in accordance with ISO The test article performed\nComplement Activation 10993-4. similarly to the predicate\nSC5b-9 Assay comparator.\nHemocompatibility – The test article and predicate Requirements have been met by\nComparative Surface comparator were visually inspected the test article.\nAssessment at minimum 40x magnification.\nHemocompatibility – In Vitro Tested in accordance with ISO The test article performed\nBlood Loop Assay (Next 10993-4. similarly to the comparator.\nGeneration Access Sheath)\nHemocompatibility – In Vitro Tested in accordance with ISO Requirements have been met by\nBlood Loop Assay (Dilator) 10993-4. the test article.\nPyrogenicity – Material- Tested in accordance with <USP Requirements have been met by\nMediated Rabbit Pyrogen 151>. the test article.\nSensitization – Guinea Pig Tested in accordance with ISO The test article did not elicit a\nMaximization Test 10993-10. sensitization response.\nSystemic Toxicity – Acute Tested in accordance with ISO Requirements have been met by\nSystemic Injection 10993-11. the test article.\nIrritation – Intracutaneous Tested in accordance with ISO Requirements have been met by\nReactivity 10993-23. the test article.\nPage 4 of 6\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n| Cytotoxicity – MEM Elution | Tested in accordance with ISO\n10993-5. | The test article is considered non-\ncytotoxic. |\n| Hemocompatibility –\nHemolysis (Direct Contact &\nExtract Method) | Tested in accordance with ISO\n10993-4. | The test article is considered non-\nhemolytic. |\n| Hemocompatibility –\nComplement Activation\nSC5b-9 Assay | Tested in accordance with ISO\n10993-4. | The test article performed\nsimilarly to the predicate\ncomparator. |\n| Hemocompatibility –\nComparative Surface\nAssessment | The test article and predicate\ncomparator were visually inspected\nat minimum 40x magnification. | Requirements have been met by\nthe test article. |\n| Hemocompatibility – In Vitro\nBlood Loop Assay (Next\nGeneration Access Sheath) | Tested in accordance with ISO\n10993-4. | The test article performed\nsimilarly to the comparator. |\n| Hemocompatibility – In Vitro\nBlood Loop Assay (Dilator) | Tested in accordance with ISO\n10993-4. | Requirements have been met by\nthe test article. |\n| Pyrogenicity – Material-\nMediated Rabbit Pyrogen | Tested in accordance with <USP\n151>. | Requirements have been met by\nthe test article. |\n| Sensitization – Guinea Pig\nMaximization Test | Tested in accordance with ISO\n10993-10. | The test article did not elicit a\nsensitization response. |\n| Systemic Toxicity – Acute\nSystemic Injection | Tested in accordance with ISO\n10993-11. | Requirements have been met by\nthe test article. |\n| Irritation – Intracutaneous\nReactivity | Tested in accordance with ISO\n10993-23. | Requirements have been met by\nthe test article. |\n\nPerformance Data - Bench:\nThe following performance bench testing was conducted to assess the performance of the Next\nGeneration Access Platform:\nTest Test Method Summary Results\nDimensional The catheter outer diameter, inner diameter, usable Pass\nVerification length, tip length, and coating length were measured.\nSurface Visual inspection completed for surface defects. Pass\nContamination\nTensile Strength The peak tensile force was evaluated per ISO 10555-1 Pass\nafter preconditioning in a simulated use model.\nKink Resistance Kink resistance was evaluated after preconditioning in a Pass\nsimulated use model.\nLiquid Leakage The device was exposed to a liquid pressure for 30 Pass\nseconds. The device was inspected for leakage per ISO\n10555-1.\nAir Leakage The device was tested for air leakage into the hub per Pass\nISO 10555-1.\nDynamic Burst Tested to verify the device can withstand internal liquid Pass\npressure under dynamic flow conditions with the distal\nend open.\nTorque Strength The device was evaluated for torque strength by Pass\nmeasuring the number of catheter rotations until failure\nafter preconditioning in a simulated use model and\ncompared to the predicate.\nHub Validation The device shall meet the established acceptance criteria Pass\nTesting per ISO 80369-7.\nParticulate Matter The catheter underwent simulated use testing and Particulate generation was\nparticulate testing was conducted including a reference comparable to the predicate\ndevice for comparison. device.\nTip Buckling The maximum force to cause catheter tip buckling while The tip stiffness was\nconstrained at varying distances was measured. comparable to the predicate\nand other cleared catheters.\nCatheter Shaft Stiffness of catheter shaft measured along the length of Catheter shaft stiffness was\nStiffness the shaft. comparable to the predicate\ndevice.\nCorrosion Corrosion tested per ISO 10555-1. No evidence of corrosion\nand met requirements per\nISO 10555-1.\nStatic Burst The distal tip of the catheter was blocked, and fluid was Pass\ninjected into the lumen at increasing pressure until the\ncatheter burst per ISO 10555-1 and the static burst\npressure was compared with the maximum pressure\ngenerated with manual syringe injection.\nPage 5 of 6\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n| Dimensional\nVerification | The catheter outer diameter, inner diameter, usable\nlength, tip length, and coating length were measured. | Pass |\n| Surface\nContamination | Visual inspection completed for surface defects. | Pass |\n| Tensile Strength | The peak tensile force was evaluated per ISO 10555-1\nafter preconditioning in a simulated use model. | Pass |\n| Kink Resistance | Kink resistance was evaluated after preconditioning in a\nsimulated use model. | Pass |\n| Liquid Leakage | The device was exposed to a liquid pressure for 30\nseconds. The device was inspected for leakage per ISO\n10555-1. | Pass |\n| Air Leakage | The device was tested for air leakage into the hub per\nISO 10555-1. | Pass |\n| Dynamic Burst | Tested to verify the device can withstand internal liquid\npressure under dynamic flow conditions with the distal\nend open. | Pass |\n| Torque Strength | The device was evaluated for torque strength by\nmeasuring the number of catheter rotations until failure\nafter preconditioning in a simulated use model and\ncompared to the predicate. | Pass |\n| Hub Validation\nTesting | The device shall meet the established acceptance criteria\nper ISO 80369-7. | Pass |\n| Particulate Matter | The catheter underwent simulated use testing and\nparticulate testing was conducted including a reference\ndevice for comparison. | Particulate generation was\ncomparable to the predicate\ndevice. |\n| Tip Buckling | The maximum force to cause catheter tip buckling while\nconstrained at varying distances was measured. | The tip stiffness was\ncomparable to the predicate\nand other cleared catheters. |\n| Catheter Shaft\nStiffness | Stiffness of catheter shaft measured along the length of\nthe shaft. | Catheter shaft stiffness was\ncomparable to the predicate\ndevice. |\n| Corrosion | Corrosion tested per ISO 10555-1. | No evidence of corrosion\nand met requirements per\nISO 10555-1. |\n| Static Burst | The distal tip of the catheter was blocked, and fluid was\ninjected into the lumen at increasing pressure until the\ncatheter burst per ISO 10555-1 and the static burst\npressure was compared with the maximum pressure\ngenerated with manual syringe injection. | Pass |\n\nTest Test Method Summary Results\nCoating Integrity The coating integrity was inspected before and after No evidence of surface\npreconditioning through a simulated use model. damage or coating defects.\nSaline and After the device was used to deliver saline and contrast No visual evidence of\nContrast Exposure media, the device was inspected for damage, and damage or dimensional\ndimensional attributes were measured. changes.\nRadiopacity The device was tested to demonstrate acceptable Marker radiopacity is\n(Visibility) radiopacity. comparable to the predicate.\nDesign Validation The subject and predicate devices were prepared in Device preparation,\n/Usability accordance with their respective instructions for use and introduction, trackability,\ntested for device usability in a clinically relevant and retrieval were\nanatomical model. comparable to the\npredicate.\nSterilization and Shelf Life:\nThe Next Generation Access Platform is sterilized using an ethylene oxide sterilization cycle that was\nverified to a sterility assurance level of 1 x 10-6 in accordance with ISO 11135. Accelerated aging testing\nfor the Next Generation Access Platform based on ASTM F1980 has established that the subject device\nand packaging remain functional for the labeled expiration date. Aging studies for packaging integrity, seal\nstrength, and device functionality were performed and met the acceptance criteria.\nPerformance Data – Animal:\nNo animal study was conducted because bench performance testing was deemed sufficient for verification\nand validation and to support substantial equivalence.\nPerformance Data – Clinical:\nNo clinical study was conducted because bench performance testing was deemed sufficient for verification\nand validation and to support substantial equivalence.\nConclusion:\nThe evidence presented in this 510(k) submission demonstrates substantial equivalence between the subject\ndevice and the predicate devices. The subject and predicate devices have the same intended use and\nindications for use. The differences in technological characteristics do not raise new questions of safety or\neffectiveness. Nonclinical bench, biocompatibility, and shelf-life testing demonstrates the Next Generation\nAccess Platform meets the device specifications and performs as intended.\nPage 6 of 6\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n| Coating Integrity | The coating integrity was inspected before and after\npreconditioning through a simulated use model. | No evidence of surface\ndamage or coating defects. |\n| Saline and\nContrast Exposure | After the device was used to deliver saline and contrast\nmedia, the device was inspected for damage, and\ndimensional attributes were measured. | No visual evidence of\ndamage or dimensional\nchanges. |\n| Radiopacity\n(Visibility) | The device was tested to demonstrate acceptable\nradiopacity. | Marker radiopacity is\ncomparable to the predicate. |\n| Design Validation\n/Usability | The subject and predicate devices were prepared in\naccordance with their respective instructions for use and\ntested for device usability in a clinically relevant\nanatomical model. | Device preparation,\nintroduction, trackability,\nand retrieval were\ncomparable to the\npredicate. |"
  }
}