{
  "source_pdf": "microcatheter--bend-it-technologies-ltd--bendit17-microcatheter--510k.pdf",
  "clearance_number": "K252213",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": null,
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK252213\nDevice Name\nBendit17 Microcatheter\nIndications for Use (Describe)\nThe Bendit17 Microcatheter is intended for use in accessing target locations in the peripheral, coronary, and neuro\nvasculature and can be used to deliver both diagnostic agents, such as contrast media, and therapeutic devices.\nUse only contrast media and therapeutic devices that have been cleared or approved for use in the intended target area.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\n510(k) Summary\n510(k) Summary K252213\nThis summary of 510(k) safety and effectiveness information is being submitted per the\nrequirements of 21 CFR 807.92.\nA. Submitter: Bend It Technologies Ltd.\n25 Basel Street\nPetach Tikva 4951038, Israel\nContact: Simona Beilin-Nissan\nTitle: Vice President Clinical and Regulatory Affairs\nTel #: +972 3 6747377\nEmail: simonabn@bendittech.com\nB. Date Prepared: December 2, 2025\nC. Device Name and Classification Information:\nTrade Name: Bendit®17 Microcatheter\nCommon/Usual Name: Steerable microcatheter\nClassification Name: Catheter, percutaneous, neurovasculature\nRegulation: 21 CFR 870.1250\nProduct Code: QJP\nSecondary Product Code: DQY\nReview Panel: Neurology\nRegulatory Class: Class II\nD. Predicate Device: Bendit®21 Microcatheter, K203842\nReference Devices: VIA 17 Microcatheter, K192135\nHeadway 17 Advanced Microcatheter, K101542\nE. Device Description:\nThe Bendit®17 Microcatheter is a steerable microcatheter with a steerable distal tip. The tip’s\ndeflection is controlled using the Steering Slider on the proximal Steering Handle. The tip can be\nrotated bi-directionally while deflected by turning the Torque Knob on the Steering Handle.\nThe total working length of the Bendit®17 Microcatheter is 151 cm. It is comprised of two Nitinol\nhypo tubes that are connected at their distal ends, with proprietary laser-cut patterns along the 38\ncm distal section. The laser cuts give the Bendit®17 Microcatheter its flexibility while maintaining\nthe Nitinol torsional rigidity for a high torque response. The distal 10 mm section is steerable and\nincludes two radiopaque markers, one at the tip and a radiopaque band located 30 mm proximally\nfrom the tip. The distal portion of the catheter shaft (100 cm) is covered with a hydrophilic coating.\nSliding the Steering Slider forward moves the hypo tubes so that the distal tip deflects. When the\nSteering Slider is released, the tip shape is locked. The Bendit®17 lumen can accommodate\nB endit®17 Microcatheter Special 510(k) Page 1 of 12\n\n510(k) Summary\ncompatible guidewires (≤ 0.014 ''). A standard Luer lock port for attachment of accessories is\nlocated at the proximal end of the Steering Handle.\nThe Bendit®17 is compatible with the following types of therapeutic devices:\n• Embolization particles with maximum particle size of 400 µm\n• Coils with maximum coil wire size of 0.014’’\n• Stents/stent retrievers/intrasaccular flow disruption devices compatible with\nmicrocatheters with inner diameter of 0.017’’\nF. Indications for Use Statement:\nThe Bendit®17 Microcatheter is intended for use in accessing target locations in the peripheral,\ncoronary, and neuro vasculature and can be used to deliver both diagnostic agents, such as\ncontrast media, and therapeutic devices.\nUse only contrast media and therapeutic devices that have been cleared or approved for use in\nthe intended target area.\nG. Technical Comparison Table\nThe table below provides a technological comparison between the Bendit®17 Microcatheter, the",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": [
      "K192135",
      "K252213",
      "K203842",
      "K101542",
      "K192135",
      "K252213",
      "K203842",
      "K101542",
      "K192135",
      "K252213",
      "K203842",
      "K101542",
      "K192135",
      "K252213",
      "K203842",
      "K101542",
      "K192135",
      "K252213",
      "K203842",
      "K101542",
      "K192135",
      "K252213",
      "K203842",
      "K101542",
      "K192135",
      "K252213",
      "K203842",
      "K101542",
      "K192135",
      "K252213",
      "K203842",
      "K101542",
      "K203842"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK252213\nDevice Name\nBendit17 Microcatheter\nIndications for Use (Describe)\nThe Bendit17 Microcatheter is intended for use in accessing target locations in the peripheral, coronary, and neuro\nvasculature and can be used to deliver both diagnostic agents, such as contrast media, and therapeutic devices.\nUse only contrast media and therapeutic devices that have been cleared or approved for use in the intended target area.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\n510(k) Summary\n510(k) Summary K252213\nThis summary of 510(k) safety and effectiveness information is being submitted per the\nrequirements of 21 CFR 807.92.\nA. Submitter: Bend It Technologies Ltd.\n25 Basel Street\nPetach Tikva 4951038, Israel\nContact: Simona Beilin-Nissan\nTitle: Vice President Clinical and Regulatory Affairs\nTel #: +972 3 6747377\nEmail: simonabn@bendittech.com\nB. Date Prepared: December 2, 2025\nC. Device Name and Classification Information:\nTrade Name: Bendit®17 Microcatheter\nCommon/Usual Name: Steerable microcatheter\nClassification Name: Catheter, percutaneous, neurovasculature\nRegulation: 21 CFR 870.1250\nProduct Code: QJP\nSecondary Product Code: DQY\nReview Panel: Neurology\nRegulatory Class: Class II\nD. Predicate Device: Bendit®21 Microcatheter, K203842\nReference Devices: VIA 17 Microcatheter, K192135\nHeadway 17 Advanced Microcatheter, K101542\nE. Device Description:\nThe Bendit®17 Microcatheter is a steerable microcatheter with a steerable distal tip. The tip’s\ndeflection is controlled using the Steering Slider on the proximal Steering Handle. The tip can be\nrotated bi-directionally while deflected by turning the Torque Knob on the Steering Handle.\nThe total working length of the Bendit®17 Microcatheter is 151 cm. It is comprised of two Nitinol\nhypo tubes that are connected at their distal ends, with proprietary laser-cut patterns along the 38\ncm distal section. The laser cuts give the Bendit®17 Microcatheter its flexibility while maintaining\nthe Nitinol torsional rigidity for a high torque response. The distal 10 mm section is steerable and\nincludes two radiopaque markers, one at the tip and a radiopaque band located 30 mm proximally\nfrom the tip. The distal portion of the catheter shaft (100 cm) is covered with a hydrophilic coating.\nSliding the Steering Slider forward moves the hypo tubes so that the distal tip deflects. When the\nSteering Slider is released, the tip shape is locked. The Bendit®17 lumen can accommodate\nB endit®17 Microcatheter Special 510(k) Page 1 of 12\n\n510(k) Summary\ncompatible guidewires (≤ 0.014 ''). A standard Luer lock port for attachment of accessories is\nlocated at the proximal end of the Steering Handle.\nThe Bendit®17 is compatible with the following types of therapeutic devices:\n• Embolization particles with maximum particle size of 400 µm\n• Coils with maximum coil wire size of 0.014’’\n• Stents/stent retrievers/intrasaccular flow disruption devices compatible with\nmicrocatheters with inner diameter of 0.017’’\nF. Indications for Use Statement:\nThe Bendit®17 Microcatheter is intended for use in accessing target locations in the peripheral,\ncoronary, and neuro vasculature and can be used to deliver both diagnostic agents, such as\ncontrast media, and therapeutic devices.\nUse only contrast media and therapeutic devices that have been cleared or approved for use in\nthe intended target area.\nG. Technical Comparison Table\nThe table below provides a technological comparison between the Bendit®17 Microcatheter, the",
    "Substantial Equivalence": "predicate device, and the reference devices. The differences between the Bendit®17\nMicrocatheter, the predicate device, and reference devices and why these differences do not\nimpact substantial equivalence are discussed following the table.\nB endit®17 Microcatheter Special 510(k) Page 2 of 12\n\n510(k) Summary\nTable 1. Substantial Equivalence Comparison Table\nSubject Device Predicate Device Reference Device Reference Device Comparison\nBendit®17 Bendit®21 VIA 17 Microcatheter Headway®17 Advanced\nMicrocatheter Microcatheter (K192135) Microcatheter\n(K252213) (K203842) (K101542)\nManufacturer Bend It Technologies Ltd. Bend It Technologies Ltd. MicroVention, Inc. MicroVention, Inc. Same as predicate.\nRegulation 21 CFR 870.1250 21 CFR 870.1250 21 CFR 870.1250 21 CFR 870.1250 Same\nClass Class II Class II Class II Class II Same\nProduct QJP, DQY QJP, DQY DQY, KRA DQY Same as predicate.\nCode\nIndications The Bendit17 The Bendit21 The VIA Microcatheter is The Headway 17 Same as predicate.\nfor Use Microcatheter is intended Microcatheter is intended intended for the Microcatheter is intended\nfor use in accessing for use in accessing introduction of for general intravascular\ntarget locations in the target locations in the interventional devices use, including the\nperipheral, coronary, and peripheral, coronary, and (such as coils/stents) and peripheral, coronary and\nneuro vasculature and neuro vasculature and infusion of diagnostic neuro vasculature for the\ncan be used to deliver can be used to deliver agents (such as contrast infusion of diagnostic\nboth diagnostic agents, both diagnostic agents, media) into the neuro, agents, such as contrast\nsuch as contrast media, such as contrast media, peripheral, and coronary media, and therapeutic\nand therapeutic devices. and therapeutic devices. vasculature. agents, such as occlusion\ncoils.\nUse only contrast media Use only contrast media\nand therapeutic devices and therapeutic devices\nthat have been cleared or that have been cleared or\napproved for use in the approved for use in the\nintended target area. intended target area.\nBendit®17 Microcatheter Special 510(k) Page 3 of 12\n\n|  | Subject Device | Predicate Device | Reference Device | Reference Device | Comparison |\n| --- | --- | --- | --- | --- | --- |\n|  |  |  |  |  |  |\n|  | Bendit®17 | Bendit®21 | VIA 17 Microcatheter | Headway®17 Advanced |  |\n|  | Microcatheter | Microcatheter | (K192135) | Microcatheter |  |\n|  | (K252213) | (K203842) |  | (K101542) |  |\n|  |  |  |  |  |  |\n| Manufacturer | Bend It Technologies Ltd. | Bend It Technologies Ltd. | MicroVention, Inc. | MicroVention, Inc. | Same as predicate. |\n| Regulation | 21 CFR 870.1250 | 21 CFR 870.1250 | 21 CFR 870.1250 | 21 CFR 870.1250 | Same |\n| Class | Class II | Class II | Class II | Class II | Same |\n| Product\nCode | QJP, DQY | QJP, DQY | DQY, KRA | DQY | Same as predicate. |\n| Indications\nfor Use | The Bendit17\nMicrocatheter is intended\nfor use in accessing\ntarget locations in the\nperipheral, coronary, and\nneuro vasculature and\ncan be used to deliver\nboth diagnostic agents,\nsuch as contrast media,\nand therapeutic devices.\nUse only contrast media\nand therapeutic devices\nthat have been cleared or\napproved for use in the\nintended target area. | The Bendit21\nMicrocatheter is intended\nfor use in accessing\ntarget locations in the\nperipheral, coronary, and\nneuro vasculature and\ncan be used to deliver\nboth diagnostic agents,\nsuch as contrast media,\nand therapeutic devices.\nUse only contrast media\nand therapeutic devices\nthat have been cleared or\napproved for use in the\nintended target area. | The VIA Microcatheter is\nintended for the\nintroduction of\ninterventional devices\n(such as coils/stents) and\ninfusion of diagnostic\nagents (such as contrast\nmedia) into the neuro,\nperipheral, and coronary\nvasculature. | The Headway 17\nMicrocatheter is intended\nfor general intravascular\nuse, including the\nperipheral, coronary and\nneuro vasculature for the\ninfusion of diagnostic\nagents, such as contrast\nmedia, and therapeutic\nagents, such as occlusion\ncoils. | Same as predicate. |\n\n510(k) Summary\nSubject Device Predicate Device Reference Device Reference Device Comparison\nBendit®17 Bendit®21 VIA 17 Microcatheter Headway®17 Advanced\nMicrocatheter Microcatheter (K192135) Microcatheter\n(K252213) (K203842) (K101542)\nDescription A single lumen catheter A single lumen catheter A single lumen catheter A single lumen catheter Same as predicate.\ndesigned to be introduced designed to be introduced designed to be introduced designed to be introduced\neither with or without a either with or without a over a steerable over a steerable\nsteerable guidewire to steerable guidewire to guidewire into the guidewire into the\naccess small, torturous access small, torturous vasculature. The tip vasculature. The semi-\nvasculature. The vasculature. The configuration is straight or rigid proximal section\nbendable proximal section bendable proximal section preshaped to 45° or 90°. transitions to a flexible\ntransitions to a flexible, transitions to a flexible, Dual radiopaque marker distal tip, which is steam\nsteerable distal tip to steerable distal tip to bands at the distal end shapeable by the\nfacilitate advancement facilitate advancement facilitate visualization of physician prior to use.\nthrough vessels. Dual through vessels. Dual the tip using fluoroscopic Dual radiopaque markers\nradiopaque markers at radiopaque markers at techniques. The outer at the distal end facilitate\nthe distal end facilitate the distal end facilitate surface of the fluoroscopic visualization.\nfluoroscopic visualization. fluoroscopic visualization. microcatheter is coated The outer surface of the\nThe outer surface of the The outer surface of the with a hydrophilic polymer microcatheter is coated\nmicrocatheter is coated microcatheter is coated to increase lubricity. A with a hydrophilic polymer\nwith a hydrophilic polymer with a hydrophilic polymer luer fitting on the to increase lubricity. A\nto increase lubricity. A to increase lubricity. A microcatheter hub is used luer fitting on the\nluer fitting on the luer fitting on the for the attachment of microcatheter hub is used\nmicrocatheter hub is used microcatheter hub is used accessories. for the attachment of\nfor the attachment of for the attachment of accessories.\naccessories. accessories.\nHandle Steering slider which Steering slider which Standard fixed Luer hub Standard fixed Luer hub Same as predicate.\nenables control of enables control of (non-steerable) (non-steerable)\ndeflection. deflection.\nTorque knob which Torque knob which\nenables micro-torquing. enables micro-torquing.\nBendit®17 Microcatheter Special 510(k) Page 4 of 12\n\n|  | Subject Device | Predicate Device | Reference Device | Reference Device | Comparison |\n| --- | --- | --- | --- | --- | --- |\n|  |  |  |  |  |  |\n|  | Bendit®17 | Bendit®21 | VIA 17 Microcatheter | Headway®17 Advanced |  |\n|  | Microcatheter | Microcatheter | (K192135) | Microcatheter |  |\n|  | (K252213) | (K203842) |  | (K101542) |  |\n|  |  |  |  |  |  |\n| Description | A single lumen catheter\ndesigned to be introduced\neither with or without a\nsteerable guidewire to\naccess small, torturous\nvasculature. The\nbendable proximal section\ntransitions to a flexible,\nsteerable distal tip to\nfacilitate advancement\nthrough vessels. Dual\nradiopaque markers at\nthe distal end facilitate\nfluoroscopic visualization.\nThe outer surface of the\nmicrocatheter is coated\nwith a hydrophilic polymer\nto increase lubricity. A\nluer fitting on the\nmicrocatheter hub is used\nfor the attachment of\naccessories. | A single lumen catheter\ndesigned to be introduced\neither with or without a\nsteerable guidewire to\naccess small, torturous\nvasculature. The\nbendable proximal section\ntransitions to a flexible,\nsteerable distal tip to\nfacilitate advancement\nthrough vessels. Dual\nradiopaque markers at\nthe distal end facilitate\nfluoroscopic visualization.\nThe outer surface of the\nmicrocatheter is coated\nwith a hydrophilic polymer\nto increase lubricity. A\nluer fitting on the\nmicrocatheter hub is used\nfor the attachment of\naccessories. | A single lumen catheter\ndesigned to be introduced\nover a steerable\nguidewire into the\nvasculature. The tip\nconfiguration is straight or\npreshaped to 45° or 90°.\nDual radiopaque marker\nbands at the distal end\nfacilitate visualization of\nthe tip using fluoroscopic\ntechniques. The outer\nsurface of the\nmicrocatheter is coated\nwith a hydrophilic polymer\nto increase lubricity. A\nluer fitting on the\nmicrocatheter hub is used\nfor the attachment of\naccessories. | A single lumen catheter\ndesigned to be introduced\nover a steerable\nguidewire into the\nvasculature. The semi-\nrigid proximal section\ntransitions to a flexible\ndistal tip, which is steam\nshapeable by the\nphysician prior to use.\nDual radiopaque markers\nat the distal end facilitate\nfluoroscopic visualization.\nThe outer surface of the\nmicrocatheter is coated\nwith a hydrophilic polymer\nto increase lubricity. A\nluer fitting on the\nmicrocatheter hub is used\nfor the attachment of\naccessories. | Same as predicate. |\n| Handle | Steering slider which\nenables control of\ndeflection.\nTorque knob which\nenables micro-torquing. | Steering slider which\nenables control of\ndeflection.\nTorque knob which\nenables micro-torquing. | Standard fixed Luer hub\n(non-steerable) | Standard fixed Luer hub\n(non-steerable) | Same as predicate. |\n\n510(k) Summary\nSubject Device Predicate Device Reference Device Reference Device Comparison\nBendit®17 Bendit®21 VIA 17 Microcatheter Headway®17 Advanced\nMicrocatheter Microcatheter (K192135) Microcatheter\n(K252213) (K203842) (K101542)\nCatheter Outer layer: Pebax with Outer layer: Pebax with Outer layer of Pebax and Outer layer of Pebax and Same as predicate\nBody hydrophilic coating on hydrophilic coating on Vestamid with hydrophilic Grilamid with hydrophilic except the length of\ndistal 100cm. distal 75cm. coating on distal 100cm. coating on distal 100cm. hydrophilic coating is\n25cm longer which\nInner layer: PTFE. Inner layer: PTFE. Inner layer: PTFE. Inner layer: PTFE.\nis the same as on\nBetween outer and inner Between outer and inner Between outer and inner Between outer and inner\nlayer is a coaxial tube layer is a coaxial tube layer is stainless steel layer is stainless steel reference devices.\nconfiguration comprised configuration comprised braid and coil. braid and coil.\nof two Nitinol tubes. of two Nitinol tubes.\nDeflecting Bending distal section Bending distal section Option of preshaped or Steam shapeable by Same as predicate\nSection 10mm. 12mm. steam shapeable physician prior to use except slightly\nTip deflection inner radius Tip deflection inner radius smaller dimensions.\n2mm. 3mm.\nFlexible Shaft Tapered flexibility from Tapered flexibility from Flexible catheter shaft Flexible catheter shaft Same as predicate.\nproximal to distal. proximal to distal.\nCatheter OD 2.7 Fr 3.1 Fr 2.2 Fr 1.7-2.4 Fr Between predicate\nand reference\n0.9mm 1.03mm 0.74mm 0.56 – 0.79mm\ndevices.\n0.035’’ 0.041” 0.029” 0.022 - 0.031’’\nCatheter ID 0.017'' 0.021'' 0.0175” 0.017” Smaller than\npredicate.\n0.43mm 0.53mm 0.44mm 0.43mm\nSame as reference\ndevices.\nEffective 151cm 157cm 154cm 150cm Between predicate\nLength and reference\ndevices.\nBendit®17 Microcatheter Special 510(k) Page 5 of 12\n\n|  | Subject Device | Predicate Device | Reference Device | Reference Device | Comparison |\n| --- | --- | --- | --- | --- | --- |\n|  |  |  |  |  |  |\n|  | Bendit®17 | Bendit®21 | VIA 17 Microcatheter | Headway®17 Advanced |  |\n|  | Microcatheter | Microcatheter | (K192135) | Microcatheter |  |\n|  | (K252213) | (K203842) |  | (K101542) |  |\n|  |  |  |  |  |  |\n| Catheter\nBody | Outer layer: Pebax with\nhydrophilic coating on\ndistal 100cm.\nInner layer: PTFE.\nBetween outer and inner\nlayer is a coaxial tube\nconfiguration comprised\nof two Nitinol tubes. | Outer layer: Pebax with\nhydrophilic coating on\ndistal 75cm.\nInner layer: PTFE.\nBetween outer and inner\nlayer is a coaxial tube\nconfiguration comprised\nof two Nitinol tubes. | Outer layer of Pebax and\nVestamid with hydrophilic\ncoating on distal 100cm.\nInner layer: PTFE.\nBetween outer and inner\nlayer is stainless steel\nbraid and coil. | Outer layer of Pebax and\nGrilamid with hydrophilic\ncoating on distal 100cm.\nInner layer: PTFE.\nBetween outer and inner\nlayer is stainless steel\nbraid and coil. | Same as predicate\nexcept the length of\nhydrophilic coating is\n25cm longer which\nis the same as on\nreference devices. |\n| Deflecting\nSection | Bending distal section\n10mm.\nTip deflection inner radius\n2mm. | Bending distal section\n12mm.\nTip deflection inner radius\n3mm. | Option of preshaped or\nsteam shapeable | Steam shapeable by\nphysician prior to use | Same as predicate\nexcept slightly\nsmaller dimensions. |\n| Flexible Shaft | Tapered flexibility from\nproximal to distal. | Tapered flexibility from\nproximal to distal. | Flexible catheter shaft | Flexible catheter shaft | Same as predicate. |\n| Catheter OD | 2.7 Fr\n0.9mm\n0.035’’ | 3.1 Fr\n1.03mm\n0.041” | 2.2 Fr\n0.74mm\n0.029” | 1.7-2.4 Fr\n0.56 – 0.79mm\n0.022 - 0.031’’ | Between predicate\nand reference\ndevices. |\n| Catheter ID | 0.017''\n0.43mm | 0.021''\n0.53mm | 0.0175”\n0.44mm | 0.017”\n0.43mm | Smaller than\npredicate.\nSame as reference\ndevices. |\n| Effective\nLength | 151cm | 157cm | 154cm | 150cm | Between predicate\nand reference\ndevices. |\n\n510(k) Summary\nSubject Device Predicate Device Reference Device Reference Device Comparison\nBendit®17 Bendit®21 VIA 17 Microcatheter Headway®17 Advanced\nMicrocatheter Microcatheter (K192135) Microcatheter\n(K252213) (K203842) (K101542)\nRadiopaque Platinum/Iridium Platinum/Iridium Platinum/Iridium Platinum/Iridium Same\nMarker\nRadiopaque Tungsten Tungsten Platinum/Iridium Platinum/Iridium Same as predicate.\nTip\nMethod of Sterile, single-use, Sterile, single-use, Sterile, single-use, Sterile, single-use, Same\nSupply disposable disposable disposable disposable\nBendit®17 Microcatheter Special 510(k) Page 6 of 12\n\n|  | Subject Device | Predicate Device | Reference Device | Reference Device | Comparison |\n| --- | --- | --- | --- | --- | --- |\n|  |  |  |  |  |  |\n|  | Bendit®17 | Bendit®21 | VIA 17 Microcatheter | Headway®17 Advanced |  |\n|  | Microcatheter | Microcatheter | (K192135) | Microcatheter |  |\n|  | (K252213) | (K203842) |  | (K101542) |  |\n|  |  |  |  |  |  |\n| Radiopaque\nMarker | Platinum/Iridium | Platinum/Iridium | Platinum/Iridium | Platinum/Iridium | Same |\n| Radiopaque\nTip | Tungsten | Tungsten | Platinum/Iridium | Platinum/Iridium | Same as predicate. |\n| Method of\nSupply | Sterile, single-use,\ndisposable | Sterile, single-use,\ndisposable | Sterile, single-use,\ndisposable | Sterile, single-use,\ndisposable | Same |\n\n510(k) Summary\nH. Discussion of Differences\nThe predicate device is the Bendit®21 Microcatheter (K203842). The main differences between\nthe Bendit®17 Microcatheter and the predicate Bendit®21 Microcatheter device are the\ndimensions, with the Bendit®17 Microcatheter having reduced ID, OD, and effective length in\norder to be consistent with these specifications for the same sized microcatheters offered by\ncompetitors (the reference devices VIA 17 and the Headway 17 Advanced Microcatheters). The\nreduced catheter size does not raise any new questions of safety or effectiveness. The\nBendit®17 Microcatheter is indicated for the same use and is operated in the same way as the\npredicate Bendit®21 Microcatheter.\nThe increased length of hydrophilic coating on the Bendit®17 compared to the Bendit®21 also\ndoes not present any new risks or increased risk level and has no impact on the device safety\nand effectiveness as this specification is now consistent with that of the same sized reference\nmicrocatheters. Testing presented in this 510(k) Summary confirms that this change has not\nincreased the amount of recovered particulate matter (see below).\nOther minor changes are intended to facilitate the user experience with no new risks or risk level\nchanges that affect device safety or effectiveness.\nI. Testing to Support Substantial Equivalence\nIn Vitro Bench Testing\nBench performance testing of the Bendit®17 Microcatheter was conducted in accordance with ISO\n10555-1:2023 “Intravascular catheters - Sterile and single-use catheters - Part 1: General\nrequirements”, where applicable, and internal test methods as summarized below in Table 2. In\naddition, testing of the device Luer was conducted in accordance with ISO 80369-7:2021, “Small-\nbore connectors for liquids and gases in healthcare applications - Part 7: Connectors for\nintravascular or hypodermic applications,” and ISO 80369-20:2015, “Small-bore connectors for\nliquids and gases in healthcare applications - Part 20: Common test methods.” All tests were\nconducted on both as manufactured (t=0) and accelerated aged (equivalent to t=18 months)\ndevices except where noted (see asterisks). Sample sizes for all tests were established to\ndemonstrate 95%/90% confidence/reliability in the test results.\nBendit®17 Microcatheter Special 510(k) Page 7 of 12\n\n510(k) Summary\nTable 2. Summary of Performance Testing\nTest Name Test Method Summary Results\nVisual and Visual inspections for extraneous matter, Pass. No visual evidence of\nDimensional surface defects, sharp edges. Measurements of foreign matter, surface defects or\nInspections device dimensions, such as angles, lengths, sharp edges. All measurements met\ndiameters. the pre- defined acceptance criteria.\nKink Resistance Microcatheter samples are advanced and bent Pass. The microcatheter\naround a challenging radius curve jig, without demonstrated kink resistance in\nevidence of kink. accordance with the test acceptance\ncriteria.\nSimulated Use, Microcatheter samples are navigated to anatomical Pass. All samples were successfully\nincluding: locations within a neurovascular tortuous model navigated through the tortuous model\n• Deflection and evaluated for deflection, pushability, without damage and met the pre-\nretractability, torqueability and damage post defined acceptance criteria for forces.\n• Pushability\ntesting. Measurements of forces at the proximal\n• Retractability\nend that are required to cause movement at the\n• Torqueability distal end.\nPeak Tensile Strength Measurement of the forces at each microcatheter Pass. Tensile force to break for all\njunction needed to separate the microcatheter into samples for all junctions met the pre-\ntwo or more pieces.\ndefined acceptance criteria.\nAir Leakage Included generating a reduced pressure to the Pass. No evidence of air\nmicrocatheter, and verifying the device is air leak leakage.\nproof.\nLiquid Leakage Applying liquid pressure to the microcatheter and Pass. No evidence of liquid\nverifying the device is liquid leak proof. leakage.\nPriming Volume* Measurement of the microcatheter priming Pass. Priming volume for all\nvolume and verification that it does not exceed a samples met the pre-defined\npredefined volume. acceptance criteria.\nFatigue (Tip Testing for tip deflection and tip rotation both in a Pass. All samples exceeded the pre-\nDeflection and Tip tortuous simulated pathway. defined number of tip deflection and\nRotation Cycles) tip rotation cycles without damage.\nTorque to Failure Measurement of the number of rotation cycles Pass. All samples exceeded the\nrequired to cause microcatheter breakage/kink minimum number of cycles set by the\nwhen the tip is restrained, in a tortuous test acceptance criterion before\nsimulated pathway. failure.\nTorque Strength Measurement of torque strength required to Pass. All samples met the predefined\n(Handle to Shaft) cause microcatheter breakage/kink between acceptance criteria.\nhandle to shaft.\nTorque Transmission Measurement of proximal-to-distal torque Pass. All measurements met the\nresponse and rotational ratio, in tortuous pre-defined acceptance criteria.\nanatomy.\nFlow Rate* Measurement of the microcatheter flow rate Pass. All measurements met the\nthrough a constant level tank based on amount of pre-defined acceptance criteria.\nwater collected during a pre-defined time period.\nBendit®17 Microcatheter Special 510(k) Page 8 of 12\n\n| Test Name | Test Method Summary | Results |\n| --- | --- | --- |\n| Visual and\nDimensional\nInspections | Visual inspections for extraneous matter,\nsurface defects, sharp edges. Measurements of\ndevice dimensions, such as angles, lengths,\ndiameters. | Pass. No visual evidence of\nforeign matter, surface defects or\nsharp edges. All measurements met\nthe pre- defined acceptance criteria. |\n| Kink Resistance | Microcatheter samples are advanced and bent\naround a challenging radius curve jig, without\nevidence of kink. | Pass. The microcatheter\ndemonstrated kink resistance in\naccordance with the test acceptance\ncriteria. |\n| Simulated Use,\nincluding:\n• Deflection\n• Pushability\n• Retractability\n• Torqueability | Microcatheter samples are navigated to anatomical\nlocations within a neurovascular tortuous model\nand evaluated for deflection, pushability,\nretractability, torqueability and damage post\ntesting. Measurements of forces at the proximal\nend that are required to cause movement at the\ndistal end. | Pass. All samples were successfully\nnavigated through the tortuous model\nwithout damage and met the pre-\ndefined acceptance criteria for forces. |\n| Peak Tensile Strength | Measurement of the forces at each microcatheter\njunction needed to separate the microcatheter into\ntwo or more pieces. | Pass. Tensile force to break for all\nsamples for all junctions met the pre-\ndefined acceptance criteria. |\n| Air Leakage | Included generating a reduced pressure to the\nmicrocatheter, and verifying the device is air leak\nproof. | Pass. No evidence of air\nleakage. |\n| Liquid Leakage | Applying liquid pressure to the microcatheter and\nverifying the device is liquid leak proof. | Pass. No evidence of liquid\nleakage. |\n| Priming Volume* | Measurement of the microcatheter priming\nvolume and verification that it does not exceed a\npredefined volume. | Pass. Priming volume for all\nsamples met the pre-defined\nacceptance criteria. |\n| Fatigue (Tip\nDeflection and Tip\nRotation Cycles) | Testing for tip deflection and tip rotation both in a\ntortuous simulated pathway. | Pass. All samples exceeded the pre-\ndefined number of tip deflection and\ntip rotation cycles without damage. |\n| Torque to Failure | Measurement of the number of rotation cycles\nrequired to cause microcatheter breakage/kink\nwhen the tip is restrained, in a tortuous\nsimulated pathway. | Pass. All samples exceeded the\nminimum number of cycles set by the\ntest acceptance criterion before\nfailure. |\n| Torque Strength\n(Handle to Shaft) | Measurement of torque strength required to\ncause microcatheter breakage/kink between\nhandle to shaft. | Pass. All samples met the predefined\nacceptance criteria. |\n| Torque Transmission | Measurement of proximal-to-distal torque\nresponse and rotational ratio, in tortuous\nanatomy. | Pass. All measurements met the\npre-defined acceptance criteria. |\n| Flow Rate* | Measurement of the microcatheter flow rate\nthrough a constant level tank based on amount of\nwater collected during a pre-defined time period. | Pass. All measurements met the\npre-defined acceptance criteria. |\n\n510(k) Summary\nTest Name Test Method Summary Results\nPressure Injection Evaluation of the ability of the microcatheter to Pass. All samples withstood the\nFlow Rate withstand high dynamic pressures and applied injection pressures under the\ncharacterization of flow rate. conditions of the testing without\ndamage.\nBurst Pressure Applying gradually elevated static pressure and Pass. All samples withstood the\nverifying the device can withstand the highest applied static pressure under the\npredefined pressure. conditions of the testing without\ndamage.\nInterventional Device Assessment of the compatibility of the Pass. All samples were able to deliver\nDelivery Force microcatheter to deliver representative therapeutic all therapeutic devices used in the\ndevice in an anatomical tortuous model, in terms of testing using acceptable delivery force\ndelivery forces and visible damage. and without any visible damage to the\nmicrocatheter.\nTip Deflection Force Measurement of the tip deflection force while in Pass. All measurements met the\ntortuous anatomical model. predefined acceptance criteria.\nTip Buckling Forces Characterization of the forces that induce Pass. Tip flexibility was\nbuckling deformation at different distances from comparable to the predicate and\nthe distal tip. reference device.\nParticulate The light obscuration particle counting method of Pass. Particulate generation was\nCharacterization USP <788> and in accordance with the acceptable and comparable to the\nrecommendations of AAMI TIR42:2021 was used to predicate device.\nmeasure the total number of particulates generated\nduring simulated use in a tortuous model after\npassage of a representative worst-case therapeutic\ndevice within the inner lumen.\nCoating Integrity Visual inspection of microcatheter surface to identify Pass. All samples demonstrated\nthe location and size of any coating voids before and acceptable coating integrity before\nafter simulated use. and after simulated use.\nCoating Length Measurement of microcatheter coating length. Pass. The coating length for all\nsamples met the pre-defined\nacceptance criteria.\nLuer testing Testing according to ISO 80369-7:2021 and Pass. All samples met the pre-\nAccording to ISO 80369-20:2015. defined acceptance criteria.\nStandard\nCompatibility with Compatibility with interventional devices in a tortuous Pass. All samples met the pre-\nInterventional simulated model (e.g., neurovascular stents, stent defined acceptance criteria.\nDevices (Usability)** retrievers, coils, and intrasaccular flow disruption\ndevices).\nRadiopacity*** Assessment of fluoroscopic visibility of the Pass. All samples met the pre-\nmicrocatheter shaft, proximal marker and tip. defined acceptance criteria.\n*Tests conducted only on “as manufactured” (t=0) devices because the attributes measured by\nthese tests were determined to not be affected by aging (only priming volume and flow rate).\nBendit®17 Microcatheter Special 510(k) Page 9 of 12\n\n| Test Name | Test Method Summary | Results |\n| --- | --- | --- |\n| Pressure Injection\nFlow Rate | Evaluation of the ability of the microcatheter to\nwithstand high dynamic pressures and\ncharacterization of flow rate. | Pass. All samples withstood the\napplied injection pressures under the\nconditions of the testing without\ndamage. |\n| Burst Pressure | Applying gradually elevated static pressure and\nverifying the device can withstand the highest\npredefined pressure. | Pass. All samples withstood the\napplied static pressure under the\nconditions of the testing without\ndamage. |\n| Interventional Device\nDelivery Force | Assessment of the compatibility of the\nmicrocatheter to deliver representative therapeutic\ndevice in an anatomical tortuous model, in terms of\ndelivery forces and visible damage. | Pass. All samples were able to deliver\nall therapeutic devices used in the\ntesting using acceptable delivery force\nand without any visible damage to the\nmicrocatheter. |\n| Tip Deflection Force | Measurement of the tip deflection force while in\ntortuous anatomical model. | Pass. All measurements met the\npredefined acceptance criteria. |\n| Tip Buckling Forces | Characterization of the forces that induce\nbuckling deformation at different distances from\nthe distal tip. | Pass. Tip flexibility was\ncomparable to the predicate and\nreference device. |\n| Particulate\nCharacterization | The light obscuration particle counting method of\nUSP <788> and in accordance with the\nrecommendations of AAMI TIR42:2021 was used to\nmeasure the total number of particulates generated\nduring simulated use in a tortuous model after\npassage of a representative worst-case therapeutic\ndevice within the inner lumen. | Pass. Particulate generation was\nacceptable and comparable to the\npredicate device. |\n| Coating Integrity | Visual inspection of microcatheter surface to identify\nthe location and size of any coating voids before and\nafter simulated use. | Pass. All samples demonstrated\nacceptable coating integrity before\nand after simulated use. |\n| Coating Length | Measurement of microcatheter coating length. | Pass. The coating length for all\nsamples met the pre-defined\nacceptance criteria. |\n| Luer testing\nAccording to\nStandard | Testing according to ISO 80369-7:2021 and\nISO 80369-20:2015. | Pass. All samples met the pre-\ndefined acceptance criteria. |\n| Compatibility with\nInterventional\nDevices (Usability)** | Compatibility with interventional devices in a tortuous\nsimulated model (e.g., neurovascular stents, stent\nretrievers, coils, and intrasaccular flow disruption\ndevices). | Pass. All samples met the pre-\ndefined acceptance criteria. |\n| Radiopacity*** | Assessment of fluoroscopic visibility of the\nmicrocatheter shaft, proximal marker and tip. | Pass. All samples met the pre-\ndefined acceptance criteria. |\n\n510(k) Summary\n**Test conducted as part of the usability study.\n***Test conducted as part of the usability study and animal study.\nAnimal Testing\nThe safety and performance of the Bendit®17 Microcatheter were evaluated in comparison to a\nreference device VIA 17 Microcatheter using a porcine vascular model. The animal study was\nconducted in compliance with Good Laboratory Practice (GLP) regulations (21 CFR Part 58). The\nBendit®17 features an articulating tip adjustable from neutral to 180 degrees at the operator’s\ndiscretion, whereas the VIA 17 used in the study incorporated a fixed 90-degree pre-shaped tip.\nBoth devices were tested in the same animal (n=4), with the Bendit®17 Microcatheter and VIA 17\npre-shaped 90° Microcatheter used on opposite sides to access target locations within the renal\narteries and extracranial vessels, selected to mimic the anatomical challenges encountered in distal\nintracranial neurovascular procedures.\nTo simulate worst-case clinical conditions, multiple passes (three per vessel) were performed with\neach device through the same vascular pathway to the same target location. For the Bendit®17\nMicrocatheter, tip articulation and torque were maximally exercised within the target vessel.\nAnimals were terminated at 2 or 29 days post-procedure to assess both acute and subacute tissue\nresponse. Device safety was evaluated based on each animal’s clinical condition, vessel patency\nand both macroscopic and histopathological assessments of the target vessels and downstream\norgans. Usability was assessed using pre-defined criteria, including visibility, trackability,\npushability, torqueability, retraction, and ease of use.\nTest results demonstrate the substantial equivalence of the Bendit®17 Microcatheter to the\npredicate VIA 17 pre-shaped 90° Microcatheter.\nBiocompatibility\nThe Bendit®17 Microcatheter is an externally communicating device with limited duration (≤24\nhours) of contact with circulating blood. The tests for devices in this patient contact category,\nshown in Table 3, were conducted in compliance with ISO 10993-1, “Biological evaluation of\nmedical devices - Part 1: Evaluation and testing within a risk management process,” and the FDA\nguidance, “Use of International Standard ISO 10993-1, \"Biological evaluation of medical devices -\nPart 1: Evaluation and testing within a risk management process”.”\nTable 3. Summary of Biocompatibility Testing\nTest Standard and Study Name Test Method Summary Results\nISO 10993-5 Cell viability was evaluated. If Non-cytotoxic\nCytotoxicity Study Using the ISO viability is reduced to <50%, the\nElution Method device has a cytotoxic potential.\nBendit®17 Microcatheter Special 510(k) Page 10 of 12\n\n| Test Standard and Study Name | Test Method Summary | Results |\n| --- | --- | --- |\n|  |  |  |\n| ISO 10993-5\nCytotoxicity Study Using the ISO\nElution Method | Cell viability was evaluated. If\nviability is reduced to <50%, the\ndevice has a cytotoxic potential. | Non-cytotoxic |\n\n510(k) Summary\nTest Standard and Study Name Test Method Summary Results\nISO 10993-10 Animals tested with the test Non-sensitizer\nISO Guinea Pig Maximization extract should show no evidence\nSensitization Test of delayed dermal contact\nsensitization.\nISO 10993-23 Animals injected with the test Non-irritant\nISO Intracutaneous Study in Rabbits extract should have a final test\nsample score of 1.0 or less.\nISO 10993-11 No animals injected with test No acute systemic toxicity\nISO Acute Systemic Toxicity Study in article show a significantly\nMice greater biological reaction than\nthe animals treated with the\ncontrol article.\nISO 10993-11 No single animal tested with test Non-pyrogenic\nUSP <151>, Pyrogen Test extract should exhibit increase of\nbody temperature by more than\nUSP Rabbit Pyrogen Study\n0.5°C.\nISO 10993-4, ASTM F756 Mean hemolytic index for the Non-hemolytic\nASTM Hemolysis Study direct contact and indirect\ncontact should be < 2%.\nISO 10993-4 The SC5b-9 concentration of the Non-activator of the\nSC5b-9 Complement test sample shall not be complement system\nActivation Assay statistically higher than both the\nactivated normal human serum\nand negative controls or be\ncomparable to predicate control.\nISO 10993-4 Minimal thrombus formation on Non-thrombogenic\nThrombogenicity the subject device test article and\nresults are comparable between\nGLP Non-Anticoagulated Venous the subject and control devices.\nImplant (NAVI) Study of Thrombosis\nin Canine Model\nSterilization Validation\nEthylene oxide (EO) sterilization was validated to a Sterility Assurance Level (SAL) of 10-6 using\nthe half-cycle, overkill method per ISO 11135:2014/Amd 1:2018, “Sterilization of health-care\nproducts - Ethylene oxide - Requirements for the development, validation and routine control of a\nsterilization process for medical devices.”\nBacterial endotoxin testing conducted using the LAL Test per USP 40-NF35:2017 <85> “Bacterial\nEndotoxins Test” confirmed endotoxin levels below 2.15 endotoxin units (EU)/device. EO and\nEthylene Chlorohydrin residuals were evaluated according to ISO 10993-7:2008/Amd 1:2019\nBendit®17 Microcatheter Special 510(k) Page 11 of 12\n\n| Test Standard and Study Name | Test Method Summary | Results |\n| --- | --- | --- |\n|  |  |  |\n| ISO 10993-10\nISO Guinea Pig Maximization\nSensitization Test | Animals tested with the test\nextract should show no evidence\nof delayed dermal contact\nsensitization. | Non-sensitizer |\n| ISO 10993-23\nISO Intracutaneous Study in Rabbits | Animals injected with the test\nextract should have a final test\nsample score of 1.0 or less. | Non-irritant |\n| ISO 10993-11\nISO Acute Systemic Toxicity Study in\nMice | No animals injected with test\narticle show a significantly\ngreater biological reaction than\nthe animals treated with the\ncontrol article. | No acute systemic toxicity |\n| ISO 10993-11\nUSP <151>, Pyrogen Test\nUSP Rabbit Pyrogen Study | No single animal tested with test\nextract should exhibit increase of\nbody temperature by more than\n0.5°C. | Non-pyrogenic |\n| ISO 10993-4, ASTM F756\nASTM Hemolysis Study | Mean hemolytic index for the\ndirect contact and indirect\ncontact should be < 2%. | Non-hemolytic |\n| ISO 10993-4\nSC5b-9 Complement\nActivation Assay | The SC5b-9 concentration of the\ntest sample shall not be\nstatistically higher than both the\nactivated normal human serum\nand negative controls or be\ncomparable to predicate control. | Non-activator of the\ncomplement system |\n| ISO 10993-4\nThrombogenicity\nGLP Non-Anticoagulated Venous\nImplant (NAVI) Study of Thrombosis\nin Canine Model | Minimal thrombus formation on\nthe subject device test article and\nresults are comparable between\nthe subject and control devices. | Non-thrombogenic |\n\n510(k) Summary\n“Biological evaluation of medical devices - Part 7: Ethylene oxide sterilization residuals” and were\nbelow the limits specified in the standard.\nPackage and Shelf-Life Validation Testing\nThe packaging for the Bendit®17 Microcatheter is the same as for the predicate Bendit®21\nMicrocatheter. Device integrity testing following 18 months equivalent accelerated aging was\ncompleted to confirm the 18-month shelf life as presented in Table 2.\nJ. Conclusion\nThe Bendit®17 Microcatheter has the same indication for use and similar technological\ncharacteristics as the predicate device. The information and performance data presented in this\n510(k) submission demonstrate that the subject device functions as intended and support a\nfinding of substantial equivalence of the Bendit®17 Microcatheter to the predicate for use in the\nperipheral, coronary, and neuro vasculature.\nBendit®17 Microcatheter Special 510(k) Page 12 of 12"
  }
}