{
  "source_pdf": "microcatheter--imperative-care-inc--imperative-care-radial-088-access--510k.pdf",
  "clearance_number": "K220807",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": null,
    "indications": "Indications for Use introduction of interventional devices introduction of interventional\ninto the peripheral, coronary, and devices into the peripheral, coronary,\nneuro vasculature. and neuro vasculature.\nCondition Supplied Provided sterile, for single use only. Same\nSterilization Method Ethylene Oxide (EtO) gas Same\n80 cm\n95 cm\nCatheter Effective 90 cm\n105 cm\nWorking Length 95 cm\n110 cm\n105 cm\nCatheter Inner\nDiameter (Distal and 0.088” Same\nProximal)\nCatheter Outer\n0.107” Same\nDiameter (Distal)\nCatheter Outer\n0.110” Same\nDiameter (Proximal)\nCatheter Tip\nAtraumatic, angled tip Same\nConfiguration\nSingle-lumen, braid and coil\nShaft Lumen Same\nreinforced shaft, variable stiffness\nPage 3 of 8\n\n|  |  |  |\n| --- | --- | --- |\n| Device Attribute | Subject Device | Predicate Device |\n|  |  |  |\n| Product Name | Imperative Care Radial 088 Access\nSystem | TracStar LDP Large Distal Platform |\n| 510(k) Number | K220807 | K212224 |\n| Device Classification | Class II | Same |\n| Regulation Number\nand Name | 21 CFR §870.1250\nPercutaneous Catheter | Same |\n| Product Code | DQY, QJP | Same |\n| Indications for Use | The Imperative Care Radial 088\nAccess System is indicated for the\nintroduction of interventional devices\ninto the peripheral, coronary, and\nneuro vasculature. | The TracStar LDP Large Distal\nPlatform is indicated for the\nintroduction of interventional\ndevices into the peripheral, coronary,\nand neuro vasculature. |\n| Condition Supplied | Provided sterile, for single use only. | Same |\n| Sterilization Method | Ethylene Oxide (EtO) gas | Same |\n| Catheter Effective\nWorking Length | 95 cm\n105 cm\n110 cm | 80 cm\n90 cm\n95 cm\n105 cm |\n| Catheter Inner\nDiameter (Distal and\nProximal) | 0.088” | Same |\n| Catheter Outer\nDiameter (Distal) | 0.107” | Same |\n| Catheter Outer\nDiameter (Proximal) | 0.110” | Same |\n| Catheter Tip\nConfiguration | Atraumatic, angled tip | Same |\n| Shaft Lumen | Single-lumen, braid and coil\nreinforced shaft, variable stiffness | Same |\n\nK220807\nDevice Attribute Subject Device Predicate Device\nDistal portion of the catheter\nHydrophilic Coating contains a hydrophilic coating to Same\nreduce friction during use.\nAccessories Provided\n6F Dilator Rotating Hemostasis Valve (RHV)\nin Product Package\nDilator Effective Length 130 cm ± 2 cm N/A\nDilator ID 0.039” minimum N/A\nDilator OD 0.083”-0.086” N/A\nDilator Tip Configuration Atraumatic, taper N/A\nThe catheters are placed in a\nThe catheters are placed in a\nprotective polyethylene tube (which\nprotective polyethylene tube and\nis attached to the packaging card),\nthen mounted, along with the RHV,\nthen the 6F Dilator is mounted onto a\nonto a polyethylene packaging card.\npolyethylene packaging card\nPackaging\nThe packaging card is inserted into\nConfiguration The packaging card is inserted into a\na Tyvek® pouch which is then\nTyvek® pouch which is then sealed.\nsealed.\nThe sealed pouch and Instructions\nThe sealed pouch and IFU are placed\nfor Use (IFU) are placed in a shelf\nin a shelf carton.\ncarton.\nH. Performance Data Supporting Substantial Equivalence:\nBench and Laboratory (in-vitro) testing was completed to evaluate the differences between\nthe subject device, Radial 088 Access System, and the predicate. Performance\nspecifications and test methods were based primarily on catheter performance standard ISO\n10555-1. A summary of the evaluated performance tests and specifications is presented in\nTable 2 and Table 3.\nThe test results were reviewed and found to demonstrate that the differences between the\nsubject Radial 088 Access Catheter and predicate TracStar LDP catheters do not\nsignificantly impact any performance parameters that would adversely affect the safety or\neffectiveness of the subject Radial 088 Access System.\nTable 2: Catheter Tests and Performance Specifications\nTest Attribute Specification Results\nAll defined catheter dimensions are within the\nDimensional Inspection Pass\nspecified tolerances.\nPage 4 of 8\n\n| Device Attribute | Subject Device | Predicate Device |\n| --- | --- | --- |\n|  |  |  |\n| Hydrophilic Coating | Distal portion of the catheter\ncontains a hydrophilic coating to\nreduce friction during use. | Same |\n| Accessories Provided\nin Product Package | 6F Dilator | Rotating Hemostasis Valve (RHV) |\n| Dilator Effective Length | 130 cm ± 2 cm | N/A |\n| Dilator ID | 0.039” minimum | N/A |\n| Dilator OD | 0.083”-0.086” | N/A |\n| Dilator Tip Configuration | Atraumatic, taper | N/A |\n| Packaging\nConfiguration | The catheters are placed in a\nprotective polyethylene tube (which\nis attached to the packaging card),\nthen the 6F Dilator is mounted onto a\npolyethylene packaging card\nThe packaging card is inserted into a\nTyvek® pouch which is then sealed.\nThe sealed pouch and Instructions\nfor Use (IFU) are placed in a shelf\ncarton. | The catheters are placed in a\nprotective polyethylene tube and\nthen mounted, along with the RHV,\nonto a polyethylene packaging card.\nThe packaging card is inserted into\na Tyvek® pouch which is then\nsealed.\nThe sealed pouch and IFU are placed\nin a shelf carton. |\n\n| Test Attribute | Specification | Results |\n| --- | --- | --- |\n| Dimensional Inspection | All defined catheter dimensions are within the\nspecified tolerances. | Pass |\n\nK220807\nTest Attribute Specification Results\nThe catheter shall be able to be delivered and\nDelivery, Compatibility,\nretracted per the IFU using radial access in a\nand Retraction Pass\nsimulated neurological model without\n(Trackability)\nincurring any damage to the catheter.\nThere shall be no kinking of shaft (permanent\nFlexibility and Kink\ndeformation) after simulated use. Catheter Pass\nResistance\nremains patent after removal of the dilator.\nNo separation of any portion of the catheter\nwhen rotated at least two (2) full rotations (720\nCatheter Torque Strength degrees). Pass\nNo damage to the catheter when hand rotated\nduring insertion.\nDevices shall be compatible with standard\nLuer Compatibility Pass\nsyringe luer fittings per ISO 80369-7.\nThe catheters shall be able to be delivered over\nGuidewire Compatibility the maximum size guidewire indicated in the Pass\nproduct labeling.\nThe catheter should remain patent after\nDilator Compatibility removal of the dilator to allow for the Pass\nintroduction of interventional devices.\nThe catheters shall be able to accommodate\nother interventional devices (e.g., support\nInterventional Device\ncatheter, diagnostic catheter) up to the Pass\nCompatibility\nmaximum size indicated in the product\nlabeling.\nThe catheter with dilator can be inserted\nDirect Puncture without incurring any damage to the catheter Pass\nor causing catheter tip roll back.\nAccessory Compatibility Devices shall be compatible with an RHV. Pass\nThe catheter provides enough support to\nStability maintain its position when interventional Pass\ndevice is advanced to target location.\nThe proximal shaft of the catheters shall have\nsufficient stiffness that the user can easily push\nPushability Pass\nthe catheter to the target anatomy without\nbuckling.\nCatheters shall not require excessive force to\nAccess Force Pass\nsafely navigate and track to the target anatomy.\nThe amount of particulate matter that comes\noff the hydrophilic coated shaft during\nCoating\nsimulated use testing shall be determined and Pass\nIntegrity/Particulate\ncompared to competitive products and\ntechniques.\nPage 5 of 8\n\n| Test Attribute | Specification | Results |\n| --- | --- | --- |\n| Delivery, Compatibility,\nand Retraction\n(Trackability) | The catheter shall be able to be delivered and\nretracted per the IFU using radial access in a\nsimulated neurological model without\nincurring any damage to the catheter. | Pass |\n| Flexibility and Kink\nResistance | There shall be no kinking of shaft (permanent\ndeformation) after simulated use. Catheter\nremains patent after removal of the dilator. | Pass |\n| Catheter Torque Strength | No separation of any portion of the catheter\nwhen rotated at least two (2) full rotations (720\ndegrees). | Pass |\n|  | No damage to the catheter when hand rotated\nduring insertion. |  |\n| Luer Compatibility | Devices shall be compatible with standard\nsyringe luer fittings per ISO 80369-7. | Pass |\n| Guidewire Compatibility | The catheters shall be able to be delivered over\nthe maximum size guidewire indicated in the\nproduct labeling. | Pass |\n| Dilator Compatibility | The catheter should remain patent after\nremoval of the dilator to allow for the\nintroduction of interventional devices. | Pass |\n| Interventional Device\nCompatibility | The catheters shall be able to accommodate\nother interventional devices (e.g., support\ncatheter, diagnostic catheter) up to the\nmaximum size indicated in the product\nlabeling. | Pass |\n| Direct Puncture | The catheter with dilator can be inserted\nwithout incurring any damage to the catheter\nor causing catheter tip roll back. | Pass |\n| Accessory Compatibility | Devices shall be compatible with an RHV. | Pass |\n| Stability | The catheter provides enough support to\nmaintain its position when interventional\ndevice is advanced to target location. | Pass |\n| Pushability | The proximal shaft of the catheters shall have\nsufficient stiffness that the user can easily push\nthe catheter to the target anatomy without\nbuckling. | Pass |\n| Access Force | Catheters shall not require excessive force to\nsafely navigate and track to the target anatomy. | Pass |\n| Coating\nIntegrity/Particulate | The amount of particulate matter that comes\noff the hydrophilic coated shaft during\nsimulated use testing shall be determined and\ncompared to competitive products and\ntechniques. | Pass |\n\nK220807\nTable 3: Dilator Tests and Performance Specifications\nTest Attribute Specification Results\nAll defined dilator dimensions are within the\nDimensional Inspection Pass\nspecified tolerances.\nThe distal tip of dilator can be seen under\nRadiopacity Pass\nfluoroscopy during use.\nThe dilator shall have sufficient bond strength to\nDilator Bond Strength Pass\nremain intact throughout a procedure.\nThe dilator shall be compatible with\nLuer Compatibility standard luer lock fittings per ISO 80369- Pass\n7.\nThe dilator shall be able to be delivered over\nGuidewire Compatibility the maximum size guidewire indicated in the Pass\nproduct labeling.\nThe dilator can be inserted without incurring any\nDirect Puncture Pass\ndamage.\nI. Biocompatibility Testing:\nThere are no changes to patient contacting materials of the catheter component of the\nRadial 088 Access System, compared to the predicate device. Therefore, the original\ntesting on the predicate devices applies to the Radial 088 Access Catheter and additional\nbiocompatibility testing was not required. Biocompatibility testing was successfully\ncompleted to support the biological safety of the 6F Dilator component of the Radial 088\nAccess System.\nTable 4: Biocompatibility Testing – 6F Dilator\nTest Results Conclusion\nCytotoxicity\nThe test article had no reactivity. Non-cytotoxic\n(ISO MEM* Elution)\nSensitization The extracts of the test article elicited no\n(Magnusson-Klingman reaction at the challenge following the Non-sensitizer\nMethod) induction phase.\nThe test article sites did not show any\nIrritation/Intracutaneous significantly greater biological reaction than\nReactivity the sites injected with the control article.\nNon-irritant\n(ISO Intracutaneous The differences in the mean test and control\nIrritation Test) scores of the dermal observations were less\nthan 1.0.\nNone of the animals treated with sample\nAcute Systemic Toxicity extracts of the test article showed a\n(ISO Acute Systemic significantly greater biological reaction than Non-toxic\nInjection Test) animals treated with sample extracts of the\ncontrol article.\nPage 6 of 8\n\n| Test Attribute | Specification | Results |\n| --- | --- | --- |\n| Dimensional Inspection | All defined dilator dimensions are within the\nspecified tolerances. | Pass |\n| Radiopacity | The distal tip of dilator can be seen under\nfluoroscopy during use. | Pass |\n| Dilator Bond Strength | The dilator shall have sufficient bond strength to\nremain intact throughout a procedure. | Pass |\n| Luer Compatibility | The dilator shall be compatible with\nstandard luer lock fittings per ISO 80369-\n7. | Pass |\n| Guidewire Compatibility | The dilator shall be able to be delivered over\nthe maximum size guidewire indicated in the\nproduct labeling. | Pass |\n| Direct Puncture | The dilator can be inserted without incurring any\ndamage. | Pass |\n\n|  |  |  |\n| --- | --- | --- |\n| Test | Results | Conclusion |\n|  |  |  |\n| Cytotoxicity\n(ISO MEM* Elution) | The test article had no reactivity. | Non-cytotoxic |\n| Sensitization\n(Magnusson-Klingman\nMethod) | The extracts of the test article elicited no\nreaction at the challenge following the\ninduction phase. | Non-sensitizer |\n| Irritation/Intracutaneous\nReactivity\n(ISO Intracutaneous\nIrritation Test) | The test article sites did not show any\nsignificantly greater biological reaction than\nthe sites injected with the control article.\nThe differences in the mean test and control\nscores of the dermal observations were less\nthan 1.0. | Non-irritant |\n| Acute Systemic Toxicity\n(ISO Acute Systemic\nInjection Test) | None of the animals treated with sample\nextracts of the test article showed a\nsignificantly greater biological reaction than\nanimals treated with sample extracts of the\ncontrol article. | Non-toxic |\n\nK220807\nTest Results Conclusion\nThe test device had statistically similar\nHemocompatibility\nSC5b-9 concentrations when compared to Pass\n(Complement Activation)\nthe predicate device and negative controls.\nHemocompatibility The difference between the hemolytic\n(ASTM Hemolysis, Direct indexes of the test sample and the negative Non-hemolytic\nContact Method) control equals 0 percent.\nHemocompatibility The difference between the hemolytic\n(ASTM Hemolysis, Extract indexes of the test sample and the negative Non-hemolytic\nMethod) control equals 0.15 percent.\nHemocompatibility\nThe test device received acceptable\n(in-vitro Blood Loop Thromboresistant\nthrombus formation scores.\nAssay)\nMaterial Mediated\nPyrogenicity No individual temperature rise of ≥ 0.5°C at\nNon-pyrogenic\n(ISO Material Mediated the observed time points.\nRabbit Pyrogen)\n*MEM=Minimal Essential Media\nJ. Sterilization:\nThe Radial 088 Access System is sterilized using a validated EtO process with a sterility\nassurance level (SAL) of 10-6 validated per the overkill method in accordance with ISO\n11135, “Sterilization of Health-Care Products - Ethylene Oxide - Requirements for The\nDevelopment, Validation And Routine Control Of A Sterilization Process For Medical\nDevices”.\nK. Shelf Life and Packaging:\nAccelerated aging testing based on ASTM F1980-16 was conducted to verify packaged\ndevice performance. The devices were exposed to accelerated aging conditions equivalent to\n13 months real time aging to support a 1-year shelf life. Device performance was verified by\nfunctional and performance testing. A summary of the completed packaging tests is\npresented below in Table 5.\nTable 5. Packaging Validation Summary\nTest Test Method T=0 Results T=1 year Results\nPackaging Visual\nASTM F1886 Pass Pass\nInspection\nPouch Integrity Test –\nASTM F2096 Pass Pass\nGross Leak Detection\nPouch Seal Strength –\nASTM F88 Pass Pass\nPeel Strength\nImperative\nLabel Integrity Pass Pass\nCare Internal\nPage 7 of 8\n\n|  |  |  |\n| --- | --- | --- |\n| Test | Results | Conclusion |\n|  |  |  |\n| Hemocompatibility\n(Complement Activation) | The test device had statistically similar\nSC5b-9 concentrations when compared to\nthe predicate device and negative controls. | Pass |\n| Hemocompatibility\n(ASTM Hemolysis, Direct\nContact Method) | The difference between the hemolytic\nindexes of the test sample and the negative\ncontrol equals 0 percent. | Non-hemolytic |\n| Hemocompatibility\n(ASTM Hemolysis, Extract\nMethod) | The difference between the hemolytic\nindexes of the test sample and the negative\ncontrol equals 0.15 percent. | Non-hemolytic |\n| Hemocompatibility\n(in-vitro Blood Loop\nAssay) | The test device received acceptable\nthrombus formation scores. | Thromboresistant |\n| Material Mediated\nPyrogenicity\n(ISO Material Mediated\nRabbit Pyrogen) | No individual temperature rise of ≥ 0.5°C at\nthe observed time points. | Non-pyrogenic |\n\n|  | Test |  |  | Test Method |  |  | T=0 Results |  |  | T=1 year Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Packaging Visual\nInspection |  |  | ASTM F1886 |  |  | Pass |  |  | Pass |  |  |\n| Pouch Integrity Test –\nGross Leak Detection |  |  | ASTM F2096 |  |  | Pass |  |  | Pass |  |  |\n| Pouch Seal Strength –\nPeel Strength |  |  | ASTM F88 |  |  | Pass |  |  | Pass |  |  |\n| Label Integrity |  |  | Imperative\nCare Internal |  |  | Pass |  |  | Pass |  |  |\n\nK220807\nL. Conclusions:\nThe differences between the subject device and the predicate devices do not raise new\nquestions of safety and effectiveness.\nImperative Care has completed comprehensive design verification and validation testing to\nevaluate the differences and to ensure that the Radial 088 Access System is biocompatible,\nperforms as intended, meets all necessary performance attributes, and performs\nconsistently throughout the device shelf life.\nBased on the results of the risk assessments and associated bench and laboratory testing,\nthe subject device described in this submission is substantially equivalent to the predicate\ndevice.\nPage 8 of 8",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": null
  },
  "confidence": {
    "indications": 0.95
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use introduction of interventional devices introduction of interventional\ninto the peripheral, coronary, and devices into the peripheral, coronary,\nneuro vasculature. and neuro vasculature.\nCondition Supplied Provided sterile, for single use only. Same\nSterilization Method Ethylene Oxide (EtO) gas Same\n80 cm\n95 cm\nCatheter Effective 90 cm\n105 cm\nWorking Length 95 cm\n110 cm\n105 cm\nCatheter Inner\nDiameter (Distal and 0.088” Same\nProximal)\nCatheter Outer\n0.107” Same\nDiameter (Distal)\nCatheter Outer\n0.110” Same\nDiameter (Proximal)\nCatheter Tip\nAtraumatic, angled tip Same\nConfiguration\nSingle-lumen, braid and coil\nShaft Lumen Same\nreinforced shaft, variable stiffness\nPage 3 of 8\n\n|  |  |  |\n| --- | --- | --- |\n| Device Attribute | Subject Device | Predicate Device |\n|  |  |  |\n| Product Name | Imperative Care Radial 088 Access\nSystem | TracStar LDP Large Distal Platform |\n| 510(k) Number | K220807 | K212224 |\n| Device Classification | Class II | Same |\n| Regulation Number\nand Name | 21 CFR §870.1250\nPercutaneous Catheter | Same |\n| Product Code | DQY, QJP | Same |\n| Indications for Use | The Imperative Care Radial 088\nAccess System is indicated for the\nintroduction of interventional devices\ninto the peripheral, coronary, and\nneuro vasculature. | The TracStar LDP Large Distal\nPlatform is indicated for the\nintroduction of interventional\ndevices into the peripheral, coronary,\nand neuro vasculature. |\n| Condition Supplied | Provided sterile, for single use only. | Same |\n| Sterilization Method | Ethylene Oxide (EtO) gas | Same |\n| Catheter Effective\nWorking Length | 95 cm\n105 cm\n110 cm | 80 cm\n90 cm\n95 cm\n105 cm |\n| Catheter Inner\nDiameter (Distal and\nProximal) | 0.088” | Same |\n| Catheter Outer\nDiameter (Distal) | 0.107” | Same |\n| Catheter Outer\nDiameter (Proximal) | 0.110” | Same |\n| Catheter Tip\nConfiguration | Atraumatic, angled tip | Same |\n| Shaft Lumen | Single-lumen, braid and coil\nreinforced shaft, variable stiffness | Same |\n\nK220807\nDevice Attribute Subject Device Predicate Device\nDistal portion of the catheter\nHydrophilic Coating contains a hydrophilic coating to Same\nreduce friction during use.\nAccessories Provided\n6F Dilator Rotating Hemostasis Valve (RHV)\nin Product Package\nDilator Effective Length 130 cm ± 2 cm N/A\nDilator ID 0.039” minimum N/A\nDilator OD 0.083”-0.086” N/A\nDilator Tip Configuration Atraumatic, taper N/A\nThe catheters are placed in a\nThe catheters are placed in a\nprotective polyethylene tube (which\nprotective polyethylene tube and\nis attached to the packaging card),\nthen mounted, along with the RHV,\nthen the 6F Dilator is mounted onto a\nonto a polyethylene packaging card.\npolyethylene packaging card\nPackaging\nThe packaging card is inserted into\nConfiguration The packaging card is inserted into a\na Tyvek® pouch which is then\nTyvek® pouch which is then sealed.\nsealed.\nThe sealed pouch and Instructions\nThe sealed pouch and IFU are placed\nfor Use (IFU) are placed in a shelf\nin a shelf carton.\ncarton.\nH. Performance Data Supporting Substantial Equivalence:\nBench and Laboratory (in-vitro) testing was completed to evaluate the differences between\nthe subject device, Radial 088 Access System, and the predicate. Performance\nspecifications and test methods were based primarily on catheter performance standard ISO\n10555-1. A summary of the evaluated performance tests and specifications is presented in\nTable 2 and Table 3.\nThe test results were reviewed and found to demonstrate that the differences between the\nsubject Radial 088 Access Catheter and predicate TracStar LDP catheters do not\nsignificantly impact any performance parameters that would adversely affect the safety or\neffectiveness of the subject Radial 088 Access System.\nTable 2: Catheter Tests and Performance Specifications\nTest Attribute Specification Results\nAll defined catheter dimensions are within the\nDimensional Inspection Pass\nspecified tolerances.\nPage 4 of 8\n\n| Device Attribute | Subject Device | Predicate Device |\n| --- | --- | --- |\n|  |  |  |\n| Hydrophilic Coating | Distal portion of the catheter\ncontains a hydrophilic coating to\nreduce friction during use. | Same |\n| Accessories Provided\nin Product Package | 6F Dilator | Rotating Hemostasis Valve (RHV) |\n| Dilator Effective Length | 130 cm ± 2 cm | N/A |\n| Dilator ID | 0.039” minimum | N/A |\n| Dilator OD | 0.083”-0.086” | N/A |\n| Dilator Tip Configuration | Atraumatic, taper | N/A |\n| Packaging\nConfiguration | The catheters are placed in a\nprotective polyethylene tube (which\nis attached to the packaging card),\nthen the 6F Dilator is mounted onto a\npolyethylene packaging card\nThe packaging card is inserted into a\nTyvek® pouch which is then sealed.\nThe sealed pouch and Instructions\nfor Use (IFU) are placed in a shelf\ncarton. | The catheters are placed in a\nprotective polyethylene tube and\nthen mounted, along with the RHV,\nonto a polyethylene packaging card.\nThe packaging card is inserted into\na Tyvek® pouch which is then\nsealed.\nThe sealed pouch and IFU are placed\nin a shelf carton. |\n\n| Test Attribute | Specification | Results |\n| --- | --- | --- |\n| Dimensional Inspection | All defined catheter dimensions are within the\nspecified tolerances. | Pass |\n\nK220807\nTest Attribute Specification Results\nThe catheter shall be able to be delivered and\nDelivery, Compatibility,\nretracted per the IFU using radial access in a\nand Retraction Pass\nsimulated neurological model without\n(Trackability)\nincurring any damage to the catheter.\nThere shall be no kinking of shaft (permanent\nFlexibility and Kink\ndeformation) after simulated use. Catheter Pass\nResistance\nremains patent after removal of the dilator.\nNo separation of any portion of the catheter\nwhen rotated at least two (2) full rotations (720\nCatheter Torque Strength degrees). Pass\nNo damage to the catheter when hand rotated\nduring insertion.\nDevices shall be compatible with standard\nLuer Compatibility Pass\nsyringe luer fittings per ISO 80369-7.\nThe catheters shall be able to be delivered over\nGuidewire Compatibility the maximum size guidewire indicated in the Pass\nproduct labeling.\nThe catheter should remain patent after\nDilator Compatibility removal of the dilator to allow for the Pass\nintroduction of interventional devices.\nThe catheters shall be able to accommodate\nother interventional devices (e.g., support\nInterventional Device\ncatheter, diagnostic catheter) up to the Pass\nCompatibility\nmaximum size indicated in the product\nlabeling.\nThe catheter with dilator can be inserted\nDirect Puncture without incurring any damage to the catheter Pass\nor causing catheter tip roll back.\nAccessory Compatibility Devices shall be compatible with an RHV. Pass\nThe catheter provides enough support to\nStability maintain its position when interventional Pass\ndevice is advanced to target location.\nThe proximal shaft of the catheters shall have\nsufficient stiffness that the user can easily push\nPushability Pass\nthe catheter to the target anatomy without\nbuckling.\nCatheters shall not require excessive force to\nAccess Force Pass\nsafely navigate and track to the target anatomy.\nThe amount of particulate matter that comes\noff the hydrophilic coated shaft during\nCoating\nsimulated use testing shall be determined and Pass\nIntegrity/Particulate\ncompared to competitive products and\ntechniques.\nPage 5 of 8\n\n| Test Attribute | Specification | Results |\n| --- | --- | --- |\n| Delivery, Compatibility,\nand Retraction\n(Trackability) | The catheter shall be able to be delivered and\nretracted per the IFU using radial access in a\nsimulated neurological model without\nincurring any damage to the catheter. | Pass |\n| Flexibility and Kink\nResistance | There shall be no kinking of shaft (permanent\ndeformation) after simulated use. Catheter\nremains patent after removal of the dilator. | Pass |\n| Catheter Torque Strength | No separation of any portion of the catheter\nwhen rotated at least two (2) full rotations (720\ndegrees). | Pass |\n|  | No damage to the catheter when hand rotated\nduring insertion. |  |\n| Luer Compatibility | Devices shall be compatible with standard\nsyringe luer fittings per ISO 80369-7. | Pass |\n| Guidewire Compatibility | The catheters shall be able to be delivered over\nthe maximum size guidewire indicated in the\nproduct labeling. | Pass |\n| Dilator Compatibility | The catheter should remain patent after\nremoval of the dilator to allow for the\nintroduction of interventional devices. | Pass |\n| Interventional Device\nCompatibility | The catheters shall be able to accommodate\nother interventional devices (e.g., support\ncatheter, diagnostic catheter) up to the\nmaximum size indicated in the product\nlabeling. | Pass |\n| Direct Puncture | The catheter with dilator can be inserted\nwithout incurring any damage to the catheter\nor causing catheter tip roll back. | Pass |\n| Accessory Compatibility | Devices shall be compatible with an RHV. | Pass |\n| Stability | The catheter provides enough support to\nmaintain its position when interventional\ndevice is advanced to target location. | Pass |\n| Pushability | The proximal shaft of the catheters shall have\nsufficient stiffness that the user can easily push\nthe catheter to the target anatomy without\nbuckling. | Pass |\n| Access Force | Catheters shall not require excessive force to\nsafely navigate and track to the target anatomy. | Pass |\n| Coating\nIntegrity/Particulate | The amount of particulate matter that comes\noff the hydrophilic coated shaft during\nsimulated use testing shall be determined and\ncompared to competitive products and\ntechniques. | Pass |\n\nK220807\nTable 3: Dilator Tests and Performance Specifications\nTest Attribute Specification Results\nAll defined dilator dimensions are within the\nDimensional Inspection Pass\nspecified tolerances.\nThe distal tip of dilator can be seen under\nRadiopacity Pass\nfluoroscopy during use.\nThe dilator shall have sufficient bond strength to\nDilator Bond Strength Pass\nremain intact throughout a procedure.\nThe dilator shall be compatible with\nLuer Compatibility standard luer lock fittings per ISO 80369- Pass\n7.\nThe dilator shall be able to be delivered over\nGuidewire Compatibility the maximum size guidewire indicated in the Pass\nproduct labeling.\nThe dilator can be inserted without incurring any\nDirect Puncture Pass\ndamage.\nI. Biocompatibility Testing:\nThere are no changes to patient contacting materials of the catheter component of the\nRadial 088 Access System, compared to the predicate device. Therefore, the original\ntesting on the predicate devices applies to the Radial 088 Access Catheter and additional\nbiocompatibility testing was not required. Biocompatibility testing was successfully\ncompleted to support the biological safety of the 6F Dilator component of the Radial 088\nAccess System.\nTable 4: Biocompatibility Testing – 6F Dilator\nTest Results Conclusion\nCytotoxicity\nThe test article had no reactivity. Non-cytotoxic\n(ISO MEM* Elution)\nSensitization The extracts of the test article elicited no\n(Magnusson-Klingman reaction at the challenge following the Non-sensitizer\nMethod) induction phase.\nThe test article sites did not show any\nIrritation/Intracutaneous significantly greater biological reaction than\nReactivity the sites injected with the control article.\nNon-irritant\n(ISO Intracutaneous The differences in the mean test and control\nIrritation Test) scores of the dermal observations were less\nthan 1.0.\nNone of the animals treated with sample\nAcute Systemic Toxicity extracts of the test article showed a\n(ISO Acute Systemic significantly greater biological reaction than Non-toxic\nInjection Test) animals treated with sample extracts of the\ncontrol article.\nPage 6 of 8\n\n| Test Attribute | Specification | Results |\n| --- | --- | --- |\n| Dimensional Inspection | All defined dilator dimensions are within the\nspecified tolerances. | Pass |\n| Radiopacity | The distal tip of dilator can be seen under\nfluoroscopy during use. | Pass |\n| Dilator Bond Strength | The dilator shall have sufficient bond strength to\nremain intact throughout a procedure. | Pass |\n| Luer Compatibility | The dilator shall be compatible with\nstandard luer lock fittings per ISO 80369-\n7. | Pass |\n| Guidewire Compatibility | The dilator shall be able to be delivered over\nthe maximum size guidewire indicated in the\nproduct labeling. | Pass |\n| Direct Puncture | The dilator can be inserted without incurring any\ndamage. | Pass |\n\n|  |  |  |\n| --- | --- | --- |\n| Test | Results | Conclusion |\n|  |  |  |\n| Cytotoxicity\n(ISO MEM* Elution) | The test article had no reactivity. | Non-cytotoxic |\n| Sensitization\n(Magnusson-Klingman\nMethod) | The extracts of the test article elicited no\nreaction at the challenge following the\ninduction phase. | Non-sensitizer |\n| Irritation/Intracutaneous\nReactivity\n(ISO Intracutaneous\nIrritation Test) | The test article sites did not show any\nsignificantly greater biological reaction than\nthe sites injected with the control article.\nThe differences in the mean test and control\nscores of the dermal observations were less\nthan 1.0. | Non-irritant |\n| Acute Systemic Toxicity\n(ISO Acute Systemic\nInjection Test) | None of the animals treated with sample\nextracts of the test article showed a\nsignificantly greater biological reaction than\nanimals treated with sample extracts of the\ncontrol article. | Non-toxic |\n\nK220807\nTest Results Conclusion\nThe test device had statistically similar\nHemocompatibility\nSC5b-9 concentrations when compared to Pass\n(Complement Activation)\nthe predicate device and negative controls.\nHemocompatibility The difference between the hemolytic\n(ASTM Hemolysis, Direct indexes of the test sample and the negative Non-hemolytic\nContact Method) control equals 0 percent.\nHemocompatibility The difference between the hemolytic\n(ASTM Hemolysis, Extract indexes of the test sample and the negative Non-hemolytic\nMethod) control equals 0.15 percent.\nHemocompatibility\nThe test device received acceptable\n(in-vitro Blood Loop Thromboresistant\nthrombus formation scores.\nAssay)\nMaterial Mediated\nPyrogenicity No individual temperature rise of ≥ 0.5°C at\nNon-pyrogenic\n(ISO Material Mediated the observed time points.\nRabbit Pyrogen)\n*MEM=Minimal Essential Media\nJ. Sterilization:\nThe Radial 088 Access System is sterilized using a validated EtO process with a sterility\nassurance level (SAL) of 10-6 validated per the overkill method in accordance with ISO\n11135, “Sterilization of Health-Care Products - Ethylene Oxide - Requirements for The\nDevelopment, Validation And Routine Control Of A Sterilization Process For Medical\nDevices”.\nK. Shelf Life and Packaging:\nAccelerated aging testing based on ASTM F1980-16 was conducted to verify packaged\ndevice performance. The devices were exposed to accelerated aging conditions equivalent to\n13 months real time aging to support a 1-year shelf life. Device performance was verified by\nfunctional and performance testing. A summary of the completed packaging tests is\npresented below in Table 5.\nTable 5. Packaging Validation Summary\nTest Test Method T=0 Results T=1 year Results\nPackaging Visual\nASTM F1886 Pass Pass\nInspection\nPouch Integrity Test –\nASTM F2096 Pass Pass\nGross Leak Detection\nPouch Seal Strength –\nASTM F88 Pass Pass\nPeel Strength\nImperative\nLabel Integrity Pass Pass\nCare Internal\nPage 7 of 8\n\n|  |  |  |\n| --- | --- | --- |\n| Test | Results | Conclusion |\n|  |  |  |\n| Hemocompatibility\n(Complement Activation) | The test device had statistically similar\nSC5b-9 concentrations when compared to\nthe predicate device and negative controls. | Pass |\n| Hemocompatibility\n(ASTM Hemolysis, Direct\nContact Method) | The difference between the hemolytic\nindexes of the test sample and the negative\ncontrol equals 0 percent. | Non-hemolytic |\n| Hemocompatibility\n(ASTM Hemolysis, Extract\nMethod) | The difference between the hemolytic\nindexes of the test sample and the negative\ncontrol equals 0.15 percent. | Non-hemolytic |\n| Hemocompatibility\n(in-vitro Blood Loop\nAssay) | The test device received acceptable\nthrombus formation scores. | Thromboresistant |\n| Material Mediated\nPyrogenicity\n(ISO Material Mediated\nRabbit Pyrogen) | No individual temperature rise of ≥ 0.5°C at\nthe observed time points. | Non-pyrogenic |\n\n|  | Test |  |  | Test Method |  |  | T=0 Results |  |  | T=1 year Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Packaging Visual\nInspection |  |  | ASTM F1886 |  |  | Pass |  |  | Pass |  |  |\n| Pouch Integrity Test –\nGross Leak Detection |  |  | ASTM F2096 |  |  | Pass |  |  | Pass |  |  |\n| Pouch Seal Strength –\nPeel Strength |  |  | ASTM F88 |  |  | Pass |  |  | Pass |  |  |\n| Label Integrity |  |  | Imperative\nCare Internal |  |  | Pass |  |  | Pass |  |  |\n\nK220807\nL. Conclusions:\nThe differences between the subject device and the predicate devices do not raise new\nquestions of safety and effectiveness.\nImperative Care has completed comprehensive design verification and validation testing to\nevaluate the differences and to ensure that the Radial 088 Access System is biocompatible,\nperforms as intended, meets all necessary performance attributes, and performs\nconsistently throughout the device shelf life.\nBased on the results of the risk assessments and associated bench and laboratory testing,\nthe subject device described in this submission is substantially equivalent to the predicate\ndevice.\nPage 8 of 8"
  }
}