{
  "source_pdf": "microcatheter--maduro-medical-inc--radical-the-dude-8f-guide--510k.pdf",
  "clearance_number": "K243577",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description\nThe Radical the Dude 8F Guide Catheter (Dude 8F Catheter) is an 8 French (Fr) guide catheter\ndesigned to aid the physician in accessing the target vasculature during interventional procedures. The\nDude 8F Catheter has a usable length between 80 cm and 110 cm, and an outer diameter (OD) size\ndesignation of 8 Fr. The Dude 8F Catheter has variable stiffness along its length, incorporating hybrid\nribbon technologies to maintain stability and vary stiffness along the device length. The distal portion of\nthe Dude 8F Catheter has a hydrophilic coating. The Dude 8F Catheter is packaged with a rotating\nhemostasis valve (RHV) and a peel-away sheath.\nPrinciples of Operation\nThe Radical the Dude 8F Guide Catheter may be used with support catheters to assist in accessing\ntarget vasculature. During use, the male luer of the RHV is attached to the proximal luer of the Dude 8F\nCatheter to create a continuous lumen through the catheter and to the RHV ports. The female luer of the\nRHV is typically connected to a saline drip line while the Dude 8F Catheter is advanced through the\nvasculature. Use of the Dude 8F Catheter relies on standard percutaneous interventional techniques,\n1\n\nincluding access site preparation, introducing the catheter portion of the device, advancing the catheter\nunder fluoroscopy, withdrawing the catheter, and closing the access site. Intended users for the Radical\nthe Dude 8F Guide Catheter are physicians who have received appropriate training in interventional\ntechniques. The devices are provided sterile, non-pyrogenic, and are intended for single use only.\nComparison of Technological Characteristics with the Predicate Device\nThe predicate device is the Radical the Dude 7F Guide Catheter, K231393. The subject and predicate\ndevices have similar technological characteristics and the same intended use as shown in Table 1. The\nonly differences being the larger inner and outer diameters and shorter length of the subject device. A\ncomparison of the technological characteristics of the subject, predicate, and reference devices is\nshown in Table 1.\n2\n\nTable 1: Comparison of Subject, Predicate, and Reference Devices\nDevice Attribute Subject Device Predicate Device Reference Device Reference Device Reference Device\nProduct Name Radical the DudeÒ 8F Guide Radical the DudeÒ 7F TracStar LDP Large CEREBASE DA Guide Neuron MAX System\nCatheter Guide Catheter Distal Platform Sheath\n510(k) Number K243577 K231393 K240948 K192804 K111380\nIndications for Use The Radical the Dude 8F Guide The Radical the Dude 7F The TracStar LDP Large The CEREBASE DA Guide The Neuron MAX System\nCatheter is indicated for the Guide Catheter is indicated Distal Platform is Sheath is indicated for the is indicated for the\nintroduction of intravascular for the introduction of indicated for the introduction of interventional introduction of\ncatheters into the peripheral, intravascular catheters into introduction of devices into the neuro interventional devices into\ncoronary and neuro vasculature. the peripheral, interventional devices vasculature. the peripheral, coronary,\ncoronary, and neuro into the peripheral, and neuro vasculature.\nvasculature. coronary, and neuro\nvasculature.\nProduct Code QJP, DQY QJP, DQY QJP, DQY QJP DQY\nRegulation No. 21 CFR 870.1250 21 CFR 870.1250 21 CFR 870.1250 21 CFR 870.1250 21 CFR 870.1250\nClassification Class II Class II Class II Class II Class II\nComponents Catheter, Peel-away Sheath, Same RHV RHV and Dilator Hemostasis Valve Adapter\nSupplied Rotating Hemostasis Valve (HVA), RHV, Dilator\n(RHV)\nMaterials\nCatheter Shaft Urethane (Tecoflex), Pebax, Same Commonly used medical Nylon, Pebax (nylon Commonly used\nMaterial Nylon grade polymers and blend), and Polyurethane medical grade\nmetals with hydrophilic Segment(s) polymers and metals\ncoating with hydrophilic\ncoating\nInner Liner PTFE Same Commonly used medical PTFE Commonly used medical\ngrade polymers grade polymers\nHub Material Nylon (Grilamid) Same Unknown Polycarbonate (yellow) Nylon, Polyurethane\nStrain Relief Polyolefin Same Unknown Unknown Unknown\nCatheter Shaft Braid: 304V Stainless Steel Same Reinforced with metals 304 Stainless Steel braid Stainless Steel Braid\nReinforcement Coil: 304V Stainless Steel and polymers\nLubricious Coating Hydrophilic Coating Same Same Same Same\nRadiopaque Marker Platinum/Iridium Same Unknown Metal Marker Band Same\nBand\n3\n\n| Device Attribute | Subject Device | Predicate Device | Reference Device | Reference Device | Reference Device |\n| --- | --- | --- | --- | --- | --- |\n| Product Name | Radical the DudeÒ 8F Guide\nCatheter | Radical the DudeÒ 7F\nGuide Catheter | TracStar LDP Large\nDistal Platform | CEREBASE DA Guide\nSheath | Neuron MAX System |\n| 510(k) Number | K243577 | K231393 | K240948 | K192804 | K111380 |\n| Indications for Use | The Radical the Dude 8F Guide\nCatheter is indicated for the\nintroduction of intravascular\ncatheters into the peripheral,\ncoronary and neuro vasculature. | The Radical the Dude 7F\nGuide Catheter is indicated\nfor the introduction of\nintravascular catheters into\nthe peripheral,\ncoronary, and neuro\nvasculature. | The TracStar LDP Large\nDistal Platform is\nindicated for the\nintroduction of\ninterventional devices\ninto the peripheral,\ncoronary, and neuro\nvasculature. | The CEREBASE DA Guide\nSheath is indicated for the\nintroduction of interventional\ndevices into the neuro\nvasculature. | The Neuron MAX System\nis indicated for the\nintroduction of\ninterventional devices into\nthe peripheral, coronary,\nand neuro vasculature. |\n| Product Code | QJP, DQY | QJP, DQY | QJP, DQY | QJP | DQY |\n| Regulation No. | 21 CFR 870.1250 | 21 CFR 870.1250 | 21 CFR 870.1250 | 21 CFR 870.1250 | 21 CFR 870.1250 |\n| Classification | Class II | Class II | Class II | Class II | Class II |\n| Components\nSupplied | Catheter, Peel-away Sheath,\nRotating Hemostasis Valve\n(RHV) | Same | RHV | RHV and Dilator | Hemostasis Valve Adapter\n(HVA), RHV, Dilator |\n| Materials |  |  |  |  |  |\n| Catheter Shaft\nMaterial | Urethane (Tecoflex), Pebax,\nNylon | Same | Commonly used medical\ngrade polymers and\nmetals with hydrophilic\ncoating | Nylon, Pebax (nylon\nblend), and Polyurethane\nSegment(s) | Commonly used\nmedical grade\npolymers and metals\nwith hydrophilic\ncoating |\n| Inner Liner | PTFE | Same | Commonly used medical\ngrade polymers | PTFE | Commonly used medical\ngrade polymers |\n| Hub Material | Nylon (Grilamid) | Same | Unknown | Polycarbonate (yellow) | Nylon, Polyurethane |\n| Strain Relief | Polyolefin | Same | Unknown | Unknown | Unknown |\n| Catheter Shaft\nReinforcement | Braid: 304V Stainless Steel\nCoil: 304V Stainless Steel | Same | Reinforced with metals\nand polymers | 304 Stainless Steel braid | Stainless Steel Braid |\n| Lubricious Coating | Hydrophilic Coating | Same | Same | Same | Same |\n| Radiopaque Marker\nBand | Platinum/Iridium | Same | Unknown | Metal Marker Band | Same |\n\nPeel-away Sheath PTFE Same N/A N/A N/A\nRHV Polycarbonate, Silicone Same Unknown Unknown Unknown\nDimensions\nWorking Length 80, 90, 95, 100, 105, 110 cm 95, 105, 115 cm 80-105 cm 70, 80, 90, and 95 cm 80 and 90 cm\nInner Diameter 0.094 inches 0.082 inches 0.088 inches 0.090 inches 0.088 inches\nOuter Diameter Distal shaft: 0.105 inches. Distal shaft: 0.094 Distal: 0.106 inches 8F (0.105 inches) 8F (0.112 inches max)\ninches. Proximal: 0.110 inches\nDistal tip OD, at marker\nDistal tip OD, at marker\nband: 0.110 inches max.\nband: 0.098 inches max.\nProximal OD: 0.110 inches\nProximal OD: 0.098 inches\nmax.\nmax.\nPackaging Tyvek/Nylon/Polyethylene Same PE tube, PE packaging PET/ LDPE Tyvek pouch Tyvek/Nylon pouch, PE\n(PE) pouch, PE tube, packaging card, pouch, shelf carton Polypropylene tubing, SBS support tube, packaging\ncard, SBS carton box mounting card, SBS carton card, SBS carton\nSterilization Ethylene Oxide (EO) Same Same Same Same\nPyrogenicity Nonpyrogenic Same Same Same Same\nNumber of Uses Single Use Same Same Same Same\n4\n\n| Peel-away Sheath | PTFE | Same | N/A | N/A | N/A |\n| --- | --- | --- | --- | --- | --- |\n| RHV | Polycarbonate, Silicone | Same | Unknown | Unknown | Unknown |\n| Dimensions |  |  |  |  |  |\n| Working Length | 80, 90, 95, 100, 105, 110 cm | 95, 105, 115 cm | 80-105 cm | 70, 80, 90, and 95 cm | 80 and 90 cm |\n| Inner Diameter | 0.094 inches | 0.082 inches | 0.088 inches | 0.090 inches | 0.088 inches |\n| Outer Diameter | Distal shaft: 0.105 inches.\nDistal tip OD, at marker\nband: 0.110 inches max.\nProximal OD: 0.110 inches\nmax. | Distal shaft: 0.094\ninches.\nDistal tip OD, at marker\nband: 0.098 inches max.\nProximal OD: 0.098 inches\nmax. | Distal: 0.106 inches\nProximal: 0.110 inches | 8F (0.105 inches) | 8F (0.112 inches max) |\n| Packaging | Tyvek/Nylon/Polyethylene\n(PE) pouch, PE tube, packaging\ncard, SBS carton | Same | PE tube, PE packaging\ncard, pouch, shelf carton\nbox | PET/ LDPE Tyvek pouch\nPolypropylene tubing, SBS\nmounting card, SBS carton | Tyvek/Nylon pouch, PE\nsupport tube, packaging\ncard, SBS carton |\n| Sterilization | Ethylene Oxide (EO) | Same | Same | Same | Same |\n| Pyrogenicity | Nonpyrogenic | Same | Same | Same | Same |\n| Number of Uses | Single Use | Same | Same | Same | Same |\n\nNonclinical Performance Testing\nThe following nonclinical performance testing was conducted to demonstrate substantial equivalence.\nBench Testing\nTable 2 lists the bench testing performed to demonstrate substantial equivalence.\nTable 2: Bench Testing Summary\nTest Test Method/Applicable Standard Result\nVisual Inspection Visual inspection completed for surface defects. Pass\nDimensional Inspection Critical dimensions were verified. Pass\nSimulated Use Test Simulated use in a bench anatomical model with femoral artery Pass\naccess.\nPTFE Delamination Assessed for PTFE delamination at distal tip Pass\nfollowing simulated use testing.\nTensile Testing Tensile strength measured along entire catheter length. Pass\nTorque Strength The distal end of the catheter was constrained from movement Pass\nwhile the proximal end was turned until failure in a simulated\nanatomy model.\nKink Resistance Resistance to kink was tested at various locations along the catheter Pass\nshaft using successively smaller radii to challenge the catheter.\nCatheter Burst Catheter burst tested per ISO 10555-1. Pass\nLiquid Leak Test Liquid leak tested per ISO 10555-1. Pass\nAir Leak Test Air leak tested per ISO 10555-1. Pass\nHydrophilic Coating The integrity of the hydrophilic coating was inspected before and Pass\nIntegrity after simulated use testing in an in vitro model.\nParticulate Testing During simulated use testing in an in vitro model the particle size and Pass\ncount were analyzed using light obscuration method and compared\nto the reference device.\nTip Stiffness Compared the tip stiffness of the Dude 8F Catheter with the Pass\nreference device.\nBiocompatibility\nThe subject Radical the Dude 8F Guide Catheter is categorized as a limited exposure (≤ 24 hours),\nexternally communicating device with circulating blood contact in accordance with ISO 10993-1 and\nFDA guidance, “Use of International Standard ISO 10993-1, “Biological evaluation of medical\ndevices – Part 1: Evaluation and testing within a risk management process”.” The subject device is\nconstructed using materials that are commonly used in the medical device industry. The subject device\nuses the same materials and manufacturing processes as the predicate device. Therefore, based on risk\nanalysis, the following tests were performed to confirm biocompatibility of the subject device (Table\n3).\n5\n\n| Test | Test Method/Applicable Standard | Result |\n| --- | --- | --- |\n| Visual Inspection | Visual inspection completed for surface defects. | Pass |\n| Dimensional Inspection | Critical dimensions were verified. | Pass |\n| Simulated Use Test | Simulated use in a bench anatomical model with femoral artery\naccess. | Pass |\n| PTFE Delamination | Assessed for PTFE delamination at distal tip\nfollowing simulated use testing. | Pass |\n| Tensile Testing | Tensile strength measured along entire catheter length. | Pass |\n| Torque Strength | The distal end of the catheter was constrained from movement\nwhile the proximal end was turned until failure in a simulated\nanatomy model. | Pass |\n| Kink Resistance | Resistance to kink was tested at various locations along the catheter\nshaft using successively smaller radii to challenge the catheter. | Pass |\n| Catheter Burst | Catheter burst tested per ISO 10555-1. | Pass |\n| Liquid Leak Test | Liquid leak tested per ISO 10555-1. | Pass |\n| Air Leak Test | Air leak tested per ISO 10555-1. | Pass |\n| Hydrophilic Coating\nIntegrity | The integrity of the hydrophilic coating was inspected before and\nafter simulated use testing in an in vitro model. | Pass |\n| Particulate Testing | During simulated use testing in an in vitro model the particle size and\ncount were analyzed using light obscuration method and compared\nto the reference device. | Pass |\n| Tip Stiffness | Compared the tip stiffness of the Dude 8F Catheter with the\nreference device. | Pass |\n\nTable 3: Biocompatibility Tests and Results\nTests Output Result Conclusion\nHemocompatibility: The test article average clotting time PTT similar to the\nPartial Thromboplastin Time (PTT) was higher and was not statistically reference device.\nsignificant when compared to the\nnegative control.\nPass\nThe test article average clotting time\nwas lower and was not statistically\nsignificant when compared to the\nvehicle control.\nAn in vivo canine test to evaluate Thrombogenicity\nThrombogenicity in Canine Model the thrombogenic potential of the similar to reference\nPass\nsubject device compared to a device.\ncomparator device.\nAnimal Study\nAn animal study was not deemed necessary to support the substantial equivalence of the subject device to the\npredicate device. Bench testing was determined sufficient to support substantial equivalence.\nSterilization and Shelf Life\nThe Radical the Dude 8F Guide Catheter is sterilized using a validated ethylene oxide (EO) process with a\nsterility assurance level of 1x10-6. The sterilization method is identical for the subject and predicate devices.\nThe subject device’s shelf life and packaging configuration remain identical to that of the predicate device.\nTherefore, no shelf life testing or packaging validation was deemed necessary to support the device and\npackaging shelf life.\nClinical Study\nThe non-clinical performance and biocompatibility testing were determined to be sufficient to support the\nsubstantial equivalence of the subject device.\nConclusion\nThe subject Radical the Dude 8F Guide Catheter has similar intended use, indications for use, principles\nof operation, and technological characteristics as the predicate device. The technological differences\nidentified do not raise new questions of safety or effectiveness between the subject and predicate\ndevices. Performance and biocompatibility testing demonstrates that the Radical the Dude 8F Guide\nCatheter is substantially equivalent to the predicate device.\n6\n\n| Tests | Output | Result | Conclusion |\n| --- | --- | --- | --- |\n| Hemocompatibility:\nPartial Thromboplastin Time (PTT) | The test article average clotting time\nwas higher and was not statistically\nsignificant when compared to the\nnegative control.\nThe test article average clotting time\nwas lower and was not statistically\nsignificant when compared to the\nvehicle control. | Pass | PTT similar to the\nreference device. |\n| Thrombogenicity in Canine Model | An in vivo canine test to evaluate\nthe thrombogenic potential of the\nsubject device compared to a\ncomparator device. | Pass | Thrombogenicity\nsimilar to reference\ndevice. |",
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK243577\nDevice Name\nRadical the Dude® 8F Guide Catheter\nIndications for Use (Describe)\nThe Radical the Dude 8F Guide Catheter is indicated for the introduction of intravascular catheters into the peripheral,\ncoronary, and neuro vasculature.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\n510(k) SUMMARY\nK243577\nManufacturer/Sponsor: Maduro Medical, Inc.\n1731 Dell Avenue\nCampbell, California 95008\nPhone: (408) 600-2235\nContact: Janice Kemp\nQA/RA Director\n(408) 600-2235\njanice@maduromed.com\nDate Prepared: January 13, 2025\nDevice Trade Name: Radical the Dude® 8F Guide Catheter\nCommon/Usual Name: Catheter, Percutaneous, Neurovasculature\nClassification: 21 CFR 870.1250, Percutaneous Catheter\nClass: II\nProduct Code: QJP, DQY",
    "contraindications": null,
    "sizing_specs": "Device Description\nThe Radical the Dude 8F Guide Catheter (Dude 8F Catheter) is an 8 French (Fr) guide catheter\ndesigned to aid the physician in accessing the target vasculature during interventional procedures. The\nDude 8F Catheter has a usable length between 80 cm and 110 cm, and an outer diameter (OD) size\ndesignation of 8 Fr. The Dude 8F Catheter has variable stiffness along its length, incorporating hybrid\nribbon technologies to maintain stability and vary stiffness along the device length. The distal portion of\nthe Dude 8F Catheter has a hydrophilic coating. The Dude 8F Catheter is packaged with a rotating\nhemostasis valve (RHV) and a peel-away sheath.\nPrinciples of Operation\nThe Radical the Dude 8F Guide Catheter may be used with support catheters to assist in accessing\ntarget vasculature. During use, the male luer of the RHV is attached to the proximal luer of the Dude 8F\nCatheter to create a continuous lumen through the catheter and to the RHV ports. The female luer of the\nRHV is typically connected to a saline drip line while the Dude 8F Catheter is advanced through the\nvasculature. Use of the Dude 8F Catheter relies on standard percutaneous interventional techniques,\n1\n\nincluding access site preparation, introducing the catheter portion of the device, advancing the catheter\nunder fluoroscopy, withdrawing the catheter, and closing the access site. Intended users for the Radical\nthe Dude 8F Guide Catheter are physicians who have received appropriate training in interventional\ntechniques. The devices are provided sterile, non-pyrogenic, and are intended for single use only.\nComparison of Technological Characteristics with the Predicate Device\nThe predicate device is the Radical the Dude 7F Guide Catheter, K231393. The subject and predicate\ndevices have similar technological characteristics and the same intended use as shown in Table 1. The\nonly differences being the larger inner and outer diameters and shorter length of the subject device. A\ncomparison of the technological characteristics of the subject, predicate, and reference devices is\nshown in Table 1.\n2\n\nTable 1: Comparison of Subject, Predicate, and Reference Devices\nDevice Attribute Subject Device Predicate Device Reference Device Reference Device Reference Device\nProduct Name Radical the DudeÒ 8F Guide Radical the DudeÒ 7F TracStar LDP Large CEREBASE DA Guide Neuron MAX System\nCatheter Guide Catheter Distal Platform Sheath\n510(k) Number K243577 K231393 K240948 K192804 K111380\nIndications for Use The Radical the Dude 8F Guide The Radical the Dude 7F The TracStar LDP Large The CEREBASE DA Guide The Neuron MAX System\nCatheter is indicated for the Guide Catheter is indicated Distal Platform is Sheath is indicated for the is indicated for the\nintroduction of intravascular for the introduction of indicated for the introduction of interventional introduction of\ncatheters into the peripheral, intravascular catheters into introduction of devices into the neuro interventional devices into\ncoronary and neuro vasculature. the peripheral, interventional devices vasculature. the peripheral, coronary,\ncoronary, and neuro into the peripheral, and neuro vasculature.\nvasculature. coronary, and neuro\nvasculature.\nProduct Code QJP, DQY QJP, DQY QJP, DQY QJP DQY\nRegulation No. 21 CFR 870.1250 21 CFR 870.1250 21 CFR 870.1250 21 CFR 870.1250 21 CFR 870.1250\nClassification Class II Class II Class II Class II Class II\nComponents Catheter, Peel-away Sheath, Same RHV RHV and Dilator Hemostasis Valve Adapter\nSupplied Rotating Hemostasis Valve (HVA), RHV, Dilator\n(RHV)\nMaterials\nCatheter Shaft Urethane (Tecoflex), Pebax, Same Commonly used medical Nylon, Pebax (nylon Commonly used\nMaterial Nylon grade polymers and blend), and Polyurethane medical grade\nmetals with hydrophilic Segment(s) polymers and metals\ncoating with hydrophilic\ncoating\nInner Liner PTFE Same Commonly used medical PTFE Commonly used medical\ngrade polymers grade polymers\nHub Material Nylon (Grilamid) Same Unknown Polycarbonate (yellow) Nylon, Polyurethane\nStrain Relief Polyolefin Same Unknown Unknown Unknown\nCatheter Shaft Braid: 304V Stainless Steel Same Reinforced with metals 304 Stainless Steel braid Stainless Steel Braid\nReinforcement Coil: 304V Stainless Steel and polymers\nLubricious Coating Hydrophilic Coating Same Same Same Same\nRadiopaque Marker Platinum/Iridium Same Unknown Metal Marker Band Same\nBand\n3\n\n| Device Attribute | Subject Device | Predicate Device | Reference Device | Reference Device | Reference Device |\n| --- | --- | --- | --- | --- | --- |\n| Product Name | Radical the DudeÒ 8F Guide\nCatheter | Radical the DudeÒ 7F\nGuide Catheter | TracStar LDP Large\nDistal Platform | CEREBASE DA Guide\nSheath | Neuron MAX System |\n| 510(k) Number | K243577 | K231393 | K240948 | K192804 | K111380 |\n| Indications for Use | The Radical the Dude 8F Guide\nCatheter is indicated for the\nintroduction of intravascular\ncatheters into the peripheral,\ncoronary and neuro vasculature. | The Radical the Dude 7F\nGuide Catheter is indicated\nfor the introduction of\nintravascular catheters into\nthe peripheral,\ncoronary, and neuro\nvasculature. | The TracStar LDP Large\nDistal Platform is\nindicated for the\nintroduction of\ninterventional devices\ninto the peripheral,\ncoronary, and neuro\nvasculature. | The CEREBASE DA Guide\nSheath is indicated for the\nintroduction of interventional\ndevices into the neuro\nvasculature. | The Neuron MAX System\nis indicated for the\nintroduction of\ninterventional devices into\nthe peripheral, coronary,\nand neuro vasculature. |\n| Product Code | QJP, DQY | QJP, DQY | QJP, DQY | QJP | DQY |\n| Regulation No. | 21 CFR 870.1250 | 21 CFR 870.1250 | 21 CFR 870.1250 | 21 CFR 870.1250 | 21 CFR 870.1250 |\n| Classification | Class II | Class II | Class II | Class II | Class II |\n| Components\nSupplied | Catheter, Peel-away Sheath,\nRotating Hemostasis Valve\n(RHV) | Same | RHV | RHV and Dilator | Hemostasis Valve Adapter\n(HVA), RHV, Dilator |\n| Materials |  |  |  |  |  |\n| Catheter Shaft\nMaterial | Urethane (Tecoflex), Pebax,\nNylon | Same | Commonly used medical\ngrade polymers and\nmetals with hydrophilic\ncoating | Nylon, Pebax (nylon\nblend), and Polyurethane\nSegment(s) | Commonly used\nmedical grade\npolymers and metals\nwith hydrophilic\ncoating |\n| Inner Liner | PTFE | Same | Commonly used medical\ngrade polymers | PTFE | Commonly used medical\ngrade polymers |\n| Hub Material | Nylon (Grilamid) | Same | Unknown | Polycarbonate (yellow) | Nylon, Polyurethane |\n| Strain Relief | Polyolefin | Same | Unknown | Unknown | Unknown |\n| Catheter Shaft\nReinforcement | Braid: 304V Stainless Steel\nCoil: 304V Stainless Steel | Same | Reinforced with metals\nand polymers | 304 Stainless Steel braid | Stainless Steel Braid |\n| Lubricious Coating | Hydrophilic Coating | Same | Same | Same | Same |\n| Radiopaque Marker\nBand | Platinum/Iridium | Same | Unknown | Metal Marker Band | Same |\n\nPeel-away Sheath PTFE Same N/A N/A N/A\nRHV Polycarbonate, Silicone Same Unknown Unknown Unknown\nDimensions\nWorking Length 80, 90, 95, 100, 105, 110 cm 95, 105, 115 cm 80-105 cm 70, 80, 90, and 95 cm 80 and 90 cm\nInner Diameter 0.094 inches 0.082 inches 0.088 inches 0.090 inches 0.088 inches\nOuter Diameter Distal shaft: 0.105 inches. Distal shaft: 0.094 Distal: 0.106 inches 8F (0.105 inches) 8F (0.112 inches max)\ninches. Proximal: 0.110 inches\nDistal tip OD, at marker\nDistal tip OD, at marker\nband: 0.110 inches max.\nband: 0.098 inches max.\nProximal OD: 0.110 inches\nProximal OD: 0.098 inches\nmax.\nmax.\nPackaging Tyvek/Nylon/Polyethylene Same PE tube, PE packaging PET/ LDPE Tyvek pouch Tyvek/Nylon pouch, PE\n(PE) pouch, PE tube, packaging card, pouch, shelf carton Polypropylene tubing, SBS support tube, packaging\ncard, SBS carton box mounting card, SBS carton card, SBS carton\nSterilization Ethylene Oxide (EO) Same Same Same Same\nPyrogenicity Nonpyrogenic Same Same Same Same\nNumber of Uses Single Use Same Same Same Same\n4\n\n| Peel-away Sheath | PTFE | Same | N/A | N/A | N/A |\n| --- | --- | --- | --- | --- | --- |\n| RHV | Polycarbonate, Silicone | Same | Unknown | Unknown | Unknown |\n| Dimensions |  |  |  |  |  |\n| Working Length | 80, 90, 95, 100, 105, 110 cm | 95, 105, 115 cm | 80-105 cm | 70, 80, 90, and 95 cm | 80 and 90 cm |\n| Inner Diameter | 0.094 inches | 0.082 inches | 0.088 inches | 0.090 inches | 0.088 inches |\n| Outer Diameter | Distal shaft: 0.105 inches.\nDistal tip OD, at marker\nband: 0.110 inches max.\nProximal OD: 0.110 inches\nmax. | Distal shaft: 0.094\ninches.\nDistal tip OD, at marker\nband: 0.098 inches max.\nProximal OD: 0.098 inches\nmax. | Distal: 0.106 inches\nProximal: 0.110 inches | 8F (0.105 inches) | 8F (0.112 inches max) |\n| Packaging | Tyvek/Nylon/Polyethylene\n(PE) pouch, PE tube, packaging\ncard, SBS carton | Same | PE tube, PE packaging\ncard, pouch, shelf carton\nbox | PET/ LDPE Tyvek pouch\nPolypropylene tubing, SBS\nmounting card, SBS carton | Tyvek/Nylon pouch, PE\nsupport tube, packaging\ncard, SBS carton |\n| Sterilization | Ethylene Oxide (EO) | Same | Same | Same | Same |\n| Pyrogenicity | Nonpyrogenic | Same | Same | Same | Same |\n| Number of Uses | Single Use | Same | Same | Same | Same |\n\nNonclinical Performance Testing\nThe following nonclinical performance testing was conducted to demonstrate substantial equivalence.\nBench Testing\nTable 2 lists the bench testing performed to demonstrate substantial equivalence.\nTable 2: Bench Testing Summary\nTest Test Method/Applicable Standard Result\nVisual Inspection Visual inspection completed for surface defects. Pass\nDimensional Inspection Critical dimensions were verified. Pass\nSimulated Use Test Simulated use in a bench anatomical model with femoral artery Pass\naccess.\nPTFE Delamination Assessed for PTFE delamination at distal tip Pass\nfollowing simulated use testing.\nTensile Testing Tensile strength measured along entire catheter length. Pass\nTorque Strength The distal end of the catheter was constrained from movement Pass\nwhile the proximal end was turned until failure in a simulated\nanatomy model.\nKink Resistance Resistance to kink was tested at various locations along the catheter Pass\nshaft using successively smaller radii to challenge the catheter.\nCatheter Burst Catheter burst tested per ISO 10555-1. Pass\nLiquid Leak Test Liquid leak tested per ISO 10555-1. Pass\nAir Leak Test Air leak tested per ISO 10555-1. Pass\nHydrophilic Coating The integrity of the hydrophilic coating was inspected before and Pass\nIntegrity after simulated use testing in an in vitro model.\nParticulate Testing During simulated use testing in an in vitro model the particle size and Pass\ncount were analyzed using light obscuration method and compared\nto the reference device.\nTip Stiffness Compared the tip stiffness of the Dude 8F Catheter with the Pass\nreference device.\nBiocompatibility\nThe subject Radical the Dude 8F Guide Catheter is categorized as a limited exposure (≤ 24 hours),\nexternally communicating device with circulating blood contact in accordance with ISO 10993-1 and\nFDA guidance, “Use of International Standard ISO 10993-1, “Biological evaluation of medical\ndevices – Part 1: Evaluation and testing within a risk management process”.” The subject device is\nconstructed using materials that are commonly used in the medical device industry. The subject device\nuses the same materials and manufacturing processes as the predicate device. Therefore, based on risk\nanalysis, the following tests were performed to confirm biocompatibility of the subject device (Table\n3).\n5\n\n| Test | Test Method/Applicable Standard | Result |\n| --- | --- | --- |\n| Visual Inspection | Visual inspection completed for surface defects. | Pass |\n| Dimensional Inspection | Critical dimensions were verified. | Pass |\n| Simulated Use Test | Simulated use in a bench anatomical model with femoral artery\naccess. | Pass |\n| PTFE Delamination | Assessed for PTFE delamination at distal tip\nfollowing simulated use testing. | Pass |\n| Tensile Testing | Tensile strength measured along entire catheter length. | Pass |\n| Torque Strength | The distal end of the catheter was constrained from movement\nwhile the proximal end was turned until failure in a simulated\nanatomy model. | Pass |\n| Kink Resistance | Resistance to kink was tested at various locations along the catheter\nshaft using successively smaller radii to challenge the catheter. | Pass |\n| Catheter Burst | Catheter burst tested per ISO 10555-1. | Pass |\n| Liquid Leak Test | Liquid leak tested per ISO 10555-1. | Pass |\n| Air Leak Test | Air leak tested per ISO 10555-1. | Pass |\n| Hydrophilic Coating\nIntegrity | The integrity of the hydrophilic coating was inspected before and\nafter simulated use testing in an in vitro model. | Pass |\n| Particulate Testing | During simulated use testing in an in vitro model the particle size and\ncount were analyzed using light obscuration method and compared\nto the reference device. | Pass |\n| Tip Stiffness | Compared the tip stiffness of the Dude 8F Catheter with the\nreference device. | Pass |\n\nTable 3: Biocompatibility Tests and Results\nTests Output Result Conclusion\nHemocompatibility: The test article average clotting time PTT similar to the\nPartial Thromboplastin Time (PTT) was higher and was not statistically reference device.\nsignificant when compared to the\nnegative control.\nPass\nThe test article average clotting time\nwas lower and was not statistically\nsignificant when compared to the\nvehicle control.\nAn in vivo canine test to evaluate Thrombogenicity\nThrombogenicity in Canine Model the thrombogenic potential of the similar to reference\nPass\nsubject device compared to a device.\ncomparator device.\nAnimal Study\nAn animal study was not deemed necessary to support the substantial equivalence of the subject device to the\npredicate device. Bench testing was determined sufficient to support substantial equivalence.\nSterilization and Shelf Life\nThe Radical the Dude 8F Guide Catheter is sterilized using a validated ethylene oxide (EO) process with a\nsterility assurance level of 1x10-6. The sterilization method is identical for the subject and predicate devices.\nThe subject device’s shelf life and packaging configuration remain identical to that of the predicate device.\nTherefore, no shelf life testing or packaging validation was deemed necessary to support the device and\npackaging shelf life.\nClinical Study\nThe non-clinical performance and biocompatibility testing were determined to be sufficient to support the\nsubstantial equivalence of the subject device.\nConclusion\nThe subject Radical the Dude 8F Guide Catheter has similar intended use, indications for use, principles\nof operation, and technological characteristics as the predicate device. The technological differences\nidentified do not raise new questions of safety or effectiveness between the subject and predicate\ndevices. Performance and biocompatibility testing demonstrates that the Radical the Dude 8F Guide\nCatheter is substantially equivalent to the predicate device.\n6\n\n| Tests | Output | Result | Conclusion |\n| --- | --- | --- | --- |\n| Hemocompatibility:\nPartial Thromboplastin Time (PTT) | The test article average clotting time\nwas higher and was not statistically\nsignificant when compared to the\nnegative control.\nThe test article average clotting time\nwas lower and was not statistically\nsignificant when compared to the\nvehicle control. | Pass | PTT similar to the\nreference device. |\n| Thrombogenicity in Canine Model | An in vivo canine test to evaluate\nthe thrombogenic potential of the\nsubject device compared to a\ncomparator device. | Pass | Thrombogenicity\nsimilar to reference\ndevice. |",
    "also_known_as": [
      "K231393"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK243577\nDevice Name\nRadical the Dude® 8F Guide Catheter\nIndications for Use (Describe)\nThe Radical the Dude 8F Guide Catheter is indicated for the introduction of intravascular catheters into the peripheral,\ncoronary, and neuro vasculature.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\n510(k) SUMMARY\nK243577\nManufacturer/Sponsor: Maduro Medical, Inc.\n1731 Dell Avenue\nCampbell, California 95008\nPhone: (408) 600-2235\nContact: Janice Kemp\nQA/RA Director\n(408) 600-2235\njanice@maduromed.com\nDate Prepared: January 13, 2025\nDevice Trade Name: Radical the Dude® 8F Guide Catheter\nCommon/Usual Name: Catheter, Percutaneous, Neurovasculature\nClassification: 21 CFR 870.1250, Percutaneous Catheter\nClass: II\nProduct Code: QJP, DQY",
    "Substantial Equivalence": "Predicate Device: Radical the Dude® 7F Guide Catheter (K231393)\nIndications for Use\nThe Radical the Dude 8F Guide Catheter is indicated for the introduction of intravascular catheters into\nthe peripheral, coronary, and neuro vasculature.",
    "Device Description": "Device Description\nThe Radical the Dude 8F Guide Catheter (Dude 8F Catheter) is an 8 French (Fr) guide catheter\ndesigned to aid the physician in accessing the target vasculature during interventional procedures. The\nDude 8F Catheter has a usable length between 80 cm and 110 cm, and an outer diameter (OD) size\ndesignation of 8 Fr. The Dude 8F Catheter has variable stiffness along its length, incorporating hybrid\nribbon technologies to maintain stability and vary stiffness along the device length. The distal portion of\nthe Dude 8F Catheter has a hydrophilic coating. The Dude 8F Catheter is packaged with a rotating\nhemostasis valve (RHV) and a peel-away sheath.\nPrinciples of Operation\nThe Radical the Dude 8F Guide Catheter may be used with support catheters to assist in accessing\ntarget vasculature. During use, the male luer of the RHV is attached to the proximal luer of the Dude 8F\nCatheter to create a continuous lumen through the catheter and to the RHV ports. The female luer of the\nRHV is typically connected to a saline drip line while the Dude 8F Catheter is advanced through the\nvasculature. Use of the Dude 8F Catheter relies on standard percutaneous interventional techniques,\n1\n\nincluding access site preparation, introducing the catheter portion of the device, advancing the catheter\nunder fluoroscopy, withdrawing the catheter, and closing the access site. Intended users for the Radical\nthe Dude 8F Guide Catheter are physicians who have received appropriate training in interventional\ntechniques. The devices are provided sterile, non-pyrogenic, and are intended for single use only.\nComparison of Technological Characteristics with the Predicate Device\nThe predicate device is the Radical the Dude 7F Guide Catheter, K231393. The subject and predicate\ndevices have similar technological characteristics and the same intended use as shown in Table 1. The\nonly differences being the larger inner and outer diameters and shorter length of the subject device. A\ncomparison of the technological characteristics of the subject, predicate, and reference devices is\nshown in Table 1.\n2\n\nTable 1: Comparison of Subject, Predicate, and Reference Devices\nDevice Attribute Subject Device Predicate Device Reference Device Reference Device Reference Device\nProduct Name Radical the DudeÒ 8F Guide Radical the DudeÒ 7F TracStar LDP Large CEREBASE DA Guide Neuron MAX System\nCatheter Guide Catheter Distal Platform Sheath\n510(k) Number K243577 K231393 K240948 K192804 K111380\nIndications for Use The Radical the Dude 8F Guide The Radical the Dude 7F The TracStar LDP Large The CEREBASE DA Guide The Neuron MAX System\nCatheter is indicated for the Guide Catheter is indicated Distal Platform is Sheath is indicated for the is indicated for the\nintroduction of intravascular for the introduction of indicated for the introduction of interventional introduction of\ncatheters into the peripheral, intravascular catheters into introduction of devices into the neuro interventional devices into\ncoronary and neuro vasculature. the peripheral, interventional devices vasculature. the peripheral, coronary,\ncoronary, and neuro into the peripheral, and neuro vasculature.\nvasculature. coronary, and neuro\nvasculature.\nProduct Code QJP, DQY QJP, DQY QJP, DQY QJP DQY\nRegulation No. 21 CFR 870.1250 21 CFR 870.1250 21 CFR 870.1250 21 CFR 870.1250 21 CFR 870.1250\nClassification Class II Class II Class II Class II Class II\nComponents Catheter, Peel-away Sheath, Same RHV RHV and Dilator Hemostasis Valve Adapter\nSupplied Rotating Hemostasis Valve (HVA), RHV, Dilator\n(RHV)\nMaterials\nCatheter Shaft Urethane (Tecoflex), Pebax, Same Commonly used medical Nylon, Pebax (nylon Commonly used\nMaterial Nylon grade polymers and blend), and Polyurethane medical grade\nmetals with hydrophilic Segment(s) polymers and metals\ncoating with hydrophilic\ncoating\nInner Liner PTFE Same Commonly used medical PTFE Commonly used medical\ngrade polymers grade polymers\nHub Material Nylon (Grilamid) Same Unknown Polycarbonate (yellow) Nylon, Polyurethane\nStrain Relief Polyolefin Same Unknown Unknown Unknown\nCatheter Shaft Braid: 304V Stainless Steel Same Reinforced with metals 304 Stainless Steel braid Stainless Steel Braid\nReinforcement Coil: 304V Stainless Steel and polymers\nLubricious Coating Hydrophilic Coating Same Same Same Same\nRadiopaque Marker Platinum/Iridium Same Unknown Metal Marker Band Same\nBand\n3\n\n| Device Attribute | Subject Device | Predicate Device | Reference Device | Reference Device | Reference Device |\n| --- | --- | --- | --- | --- | --- |\n| Product Name | Radical the DudeÒ 8F Guide\nCatheter | Radical the DudeÒ 7F\nGuide Catheter | TracStar LDP Large\nDistal Platform | CEREBASE DA Guide\nSheath | Neuron MAX System |\n| 510(k) Number | K243577 | K231393 | K240948 | K192804 | K111380 |\n| Indications for Use | The Radical the Dude 8F Guide\nCatheter is indicated for the\nintroduction of intravascular\ncatheters into the peripheral,\ncoronary and neuro vasculature. | The Radical the Dude 7F\nGuide Catheter is indicated\nfor the introduction of\nintravascular catheters into\nthe peripheral,\ncoronary, and neuro\nvasculature. | The TracStar LDP Large\nDistal Platform is\nindicated for the\nintroduction of\ninterventional devices\ninto the peripheral,\ncoronary, and neuro\nvasculature. | The CEREBASE DA Guide\nSheath is indicated for the\nintroduction of interventional\ndevices into the neuro\nvasculature. | The Neuron MAX System\nis indicated for the\nintroduction of\ninterventional devices into\nthe peripheral, coronary,\nand neuro vasculature. |\n| Product Code | QJP, DQY | QJP, DQY | QJP, DQY | QJP | DQY |\n| Regulation No. | 21 CFR 870.1250 | 21 CFR 870.1250 | 21 CFR 870.1250 | 21 CFR 870.1250 | 21 CFR 870.1250 |\n| Classification | Class II | Class II | Class II | Class II | Class II |\n| Components\nSupplied | Catheter, Peel-away Sheath,\nRotating Hemostasis Valve\n(RHV) | Same | RHV | RHV and Dilator | Hemostasis Valve Adapter\n(HVA), RHV, Dilator |\n| Materials |  |  |  |  |  |\n| Catheter Shaft\nMaterial | Urethane (Tecoflex), Pebax,\nNylon | Same | Commonly used medical\ngrade polymers and\nmetals with hydrophilic\ncoating | Nylon, Pebax (nylon\nblend), and Polyurethane\nSegment(s) | Commonly used\nmedical grade\npolymers and metals\nwith hydrophilic\ncoating |\n| Inner Liner | PTFE | Same | Commonly used medical\ngrade polymers | PTFE | Commonly used medical\ngrade polymers |\n| Hub Material | Nylon (Grilamid) | Same | Unknown | Polycarbonate (yellow) | Nylon, Polyurethane |\n| Strain Relief | Polyolefin | Same | Unknown | Unknown | Unknown |\n| Catheter Shaft\nReinforcement | Braid: 304V Stainless Steel\nCoil: 304V Stainless Steel | Same | Reinforced with metals\nand polymers | 304 Stainless Steel braid | Stainless Steel Braid |\n| Lubricious Coating | Hydrophilic Coating | Same | Same | Same | Same |\n| Radiopaque Marker\nBand | Platinum/Iridium | Same | Unknown | Metal Marker Band | Same |\n\nPeel-away Sheath PTFE Same N/A N/A N/A\nRHV Polycarbonate, Silicone Same Unknown Unknown Unknown\nDimensions\nWorking Length 80, 90, 95, 100, 105, 110 cm 95, 105, 115 cm 80-105 cm 70, 80, 90, and 95 cm 80 and 90 cm\nInner Diameter 0.094 inches 0.082 inches 0.088 inches 0.090 inches 0.088 inches\nOuter Diameter Distal shaft: 0.105 inches. Distal shaft: 0.094 Distal: 0.106 inches 8F (0.105 inches) 8F (0.112 inches max)\ninches. Proximal: 0.110 inches\nDistal tip OD, at marker\nDistal tip OD, at marker\nband: 0.110 inches max.\nband: 0.098 inches max.\nProximal OD: 0.110 inches\nProximal OD: 0.098 inches\nmax.\nmax.\nPackaging Tyvek/Nylon/Polyethylene Same PE tube, PE packaging PET/ LDPE Tyvek pouch Tyvek/Nylon pouch, PE\n(PE) pouch, PE tube, packaging card, pouch, shelf carton Polypropylene tubing, SBS support tube, packaging\ncard, SBS carton box mounting card, SBS carton card, SBS carton\nSterilization Ethylene Oxide (EO) Same Same Same Same\nPyrogenicity Nonpyrogenic Same Same Same Same\nNumber of Uses Single Use Same Same Same Same\n4\n\n| Peel-away Sheath | PTFE | Same | N/A | N/A | N/A |\n| --- | --- | --- | --- | --- | --- |\n| RHV | Polycarbonate, Silicone | Same | Unknown | Unknown | Unknown |\n| Dimensions |  |  |  |  |  |\n| Working Length | 80, 90, 95, 100, 105, 110 cm | 95, 105, 115 cm | 80-105 cm | 70, 80, 90, and 95 cm | 80 and 90 cm |\n| Inner Diameter | 0.094 inches | 0.082 inches | 0.088 inches | 0.090 inches | 0.088 inches |\n| Outer Diameter | Distal shaft: 0.105 inches.\nDistal tip OD, at marker\nband: 0.110 inches max.\nProximal OD: 0.110 inches\nmax. | Distal shaft: 0.094\ninches.\nDistal tip OD, at marker\nband: 0.098 inches max.\nProximal OD: 0.098 inches\nmax. | Distal: 0.106 inches\nProximal: 0.110 inches | 8F (0.105 inches) | 8F (0.112 inches max) |\n| Packaging | Tyvek/Nylon/Polyethylene\n(PE) pouch, PE tube, packaging\ncard, SBS carton | Same | PE tube, PE packaging\ncard, pouch, shelf carton\nbox | PET/ LDPE Tyvek pouch\nPolypropylene tubing, SBS\nmounting card, SBS carton | Tyvek/Nylon pouch, PE\nsupport tube, packaging\ncard, SBS carton |\n| Sterilization | Ethylene Oxide (EO) | Same | Same | Same | Same |\n| Pyrogenicity | Nonpyrogenic | Same | Same | Same | Same |\n| Number of Uses | Single Use | Same | Same | Same | Same |\n\nNonclinical Performance Testing\nThe following nonclinical performance testing was conducted to demonstrate substantial equivalence.\nBench Testing\nTable 2 lists the bench testing performed to demonstrate substantial equivalence.\nTable 2: Bench Testing Summary\nTest Test Method/Applicable Standard Result\nVisual Inspection Visual inspection completed for surface defects. Pass\nDimensional Inspection Critical dimensions were verified. Pass\nSimulated Use Test Simulated use in a bench anatomical model with femoral artery Pass\naccess.\nPTFE Delamination Assessed for PTFE delamination at distal tip Pass\nfollowing simulated use testing.\nTensile Testing Tensile strength measured along entire catheter length. Pass\nTorque Strength The distal end of the catheter was constrained from movement Pass\nwhile the proximal end was turned until failure in a simulated\nanatomy model.\nKink Resistance Resistance to kink was tested at various locations along the catheter Pass\nshaft using successively smaller radii to challenge the catheter.\nCatheter Burst Catheter burst tested per ISO 10555-1. Pass\nLiquid Leak Test Liquid leak tested per ISO 10555-1. Pass\nAir Leak Test Air leak tested per ISO 10555-1. Pass\nHydrophilic Coating The integrity of the hydrophilic coating was inspected before and Pass\nIntegrity after simulated use testing in an in vitro model.\nParticulate Testing During simulated use testing in an in vitro model the particle size and Pass\ncount were analyzed using light obscuration method and compared\nto the reference device.\nTip Stiffness Compared the tip stiffness of the Dude 8F Catheter with the Pass\nreference device.\nBiocompatibility\nThe subject Radical the Dude 8F Guide Catheter is categorized as a limited exposure (≤ 24 hours),\nexternally communicating device with circulating blood contact in accordance with ISO 10993-1 and\nFDA guidance, “Use of International Standard ISO 10993-1, “Biological evaluation of medical\ndevices – Part 1: Evaluation and testing within a risk management process”.” The subject device is\nconstructed using materials that are commonly used in the medical device industry. The subject device\nuses the same materials and manufacturing processes as the predicate device. Therefore, based on risk\nanalysis, the following tests were performed to confirm biocompatibility of the subject device (Table\n3).\n5\n\n| Test | Test Method/Applicable Standard | Result |\n| --- | --- | --- |\n| Visual Inspection | Visual inspection completed for surface defects. | Pass |\n| Dimensional Inspection | Critical dimensions were verified. | Pass |\n| Simulated Use Test | Simulated use in a bench anatomical model with femoral artery\naccess. | Pass |\n| PTFE Delamination | Assessed for PTFE delamination at distal tip\nfollowing simulated use testing. | Pass |\n| Tensile Testing | Tensile strength measured along entire catheter length. | Pass |\n| Torque Strength | The distal end of the catheter was constrained from movement\nwhile the proximal end was turned until failure in a simulated\nanatomy model. | Pass |\n| Kink Resistance | Resistance to kink was tested at various locations along the catheter\nshaft using successively smaller radii to challenge the catheter. | Pass |\n| Catheter Burst | Catheter burst tested per ISO 10555-1. | Pass |\n| Liquid Leak Test | Liquid leak tested per ISO 10555-1. | Pass |\n| Air Leak Test | Air leak tested per ISO 10555-1. | Pass |\n| Hydrophilic Coating\nIntegrity | The integrity of the hydrophilic coating was inspected before and\nafter simulated use testing in an in vitro model. | Pass |\n| Particulate Testing | During simulated use testing in an in vitro model the particle size and\ncount were analyzed using light obscuration method and compared\nto the reference device. | Pass |\n| Tip Stiffness | Compared the tip stiffness of the Dude 8F Catheter with the\nreference device. | Pass |\n\nTable 3: Biocompatibility Tests and Results\nTests Output Result Conclusion\nHemocompatibility: The test article average clotting time PTT similar to the\nPartial Thromboplastin Time (PTT) was higher and was not statistically reference device.\nsignificant when compared to the\nnegative control.\nPass\nThe test article average clotting time\nwas lower and was not statistically\nsignificant when compared to the\nvehicle control.\nAn in vivo canine test to evaluate Thrombogenicity\nThrombogenicity in Canine Model the thrombogenic potential of the similar to reference\nPass\nsubject device compared to a device.\ncomparator device.\nAnimal Study\nAn animal study was not deemed necessary to support the substantial equivalence of the subject device to the\npredicate device. Bench testing was determined sufficient to support substantial equivalence.\nSterilization and Shelf Life\nThe Radical the Dude 8F Guide Catheter is sterilized using a validated ethylene oxide (EO) process with a\nsterility assurance level of 1x10-6. The sterilization method is identical for the subject and predicate devices.\nThe subject device’s shelf life and packaging configuration remain identical to that of the predicate device.\nTherefore, no shelf life testing or packaging validation was deemed necessary to support the device and\npackaging shelf life.\nClinical Study\nThe non-clinical performance and biocompatibility testing were determined to be sufficient to support the\nsubstantial equivalence of the subject device.\nConclusion\nThe subject Radical the Dude 8F Guide Catheter has similar intended use, indications for use, principles\nof operation, and technological characteristics as the predicate device. The technological differences\nidentified do not raise new questions of safety or effectiveness between the subject and predicate\ndevices. Performance and biocompatibility testing demonstrates that the Radical the Dude 8F Guide\nCatheter is substantially equivalent to the predicate device.\n6\n\n| Tests | Output | Result | Conclusion |\n| --- | --- | --- | --- |\n| Hemocompatibility:\nPartial Thromboplastin Time (PTT) | The test article average clotting time\nwas higher and was not statistically\nsignificant when compared to the\nnegative control.\nThe test article average clotting time\nwas lower and was not statistically\nsignificant when compared to the\nvehicle control. | Pass | PTT similar to the\nreference device. |\n| Thrombogenicity in Canine Model | An in vivo canine test to evaluate\nthe thrombogenic potential of the\nsubject device compared to a\ncomparator device. | Pass | Thrombogenicity\nsimilar to reference\ndevice. |"
  }
}