{
  "source_pdf": "microcatheter--route-92-medical-inc--route-92-medical-full-length--510k.pdf",
  "clearance_number": "K210635",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description\nThe Route 92 Medical Full Length 088 Access System is comprised of a Support Catheter and a Delivery\nCatheter. The Support Catheter is a single-lumen, variable stiffness catheter. The Delivery Catheter is a\nhubbed, single-lumen variable stiffness catheter. Both catheters are hydrophilically coated. The Route 92\nMedical Full Length 088 Access System is intended for use with compatible guide catheters in facilitating\nthe insertion and guidance of microcatheters into a selected blood vessel in the neurovascular system. The\ndevices are provided sterile and non-pyrogenic and are intended for single use only.\nIndications for Use\nThe Route 92 Medical Full Length 088 Access System is indicated for use with compatible guide\ncatheters in facilitating the insertion and guidance of microcatheters into a selected blood vessel in the\nneurovascular system.\nComparison to the Predicate Device\nThe method of action, design, and materials of the Route 92 Medical Full Length 088 Access System are\nequivalent to the Predicate Device as shown in the following table.\nPredicate Device Subject Device\nAttribute\nRoute 92 Medical 088 Access System Route 92 Medical Full Length 088\n(K201518) Access System (K210635)\nIndications The Route 92 Medical 088 Access The Route 92 Medical Full Length\nfor Use System, 143 cm, is indicated for use 088 Access System is indicated for\n1\n\n| Attribute | Predicate Device\nRoute 92 Medical 088 Access System\n(K201518) |  | Subject Device |  |\n| --- | --- | --- | --- | --- |\n|  |  |  | Route 92 Medical Full Length 088 |  |\n|  |  |  | Access System (K210635) |  |\n|  |  |  |  |  |\n| Indications\nfor Use | The Route 92 Medical 088 Access\nSystem, 143 cm, is indicated for use | The Route 92 Medical Full Length\n088 Access System is indicated for |  |  |\n\n| Predicate Device |\n| --- |\n| Route 92 Medical 088 Access System |\n| (K201518) |\n\nPredicate Device Subject Device\nAttribute\nRoute 92 Medical 088 Access System Route 92 Medical Full Length 088\n(K201518) Access System (K210635)\nwith compatible guide catheters in use with compatible guide catheters in\nfacilitating the insertion and guidance facilitating the insertion and guidance\nof microcatheters into a selected of microcatheters into a selected\nblood vessel in the neurovascular blood vessel in the neurovascular\nsystem. system.\nDevice Sterile, single-use, variable stiffness, Sterile, single-use, variable stiffness,\nDescription coil-reinforced catheter with proximal coil-reinforced catheter\ncontrol wire\nTargeted Patients requiring use of a Same\npopulation microcatheter in the neurovascular\nsystem\nUser Physicians trained in neurovascular Same\ninterventional techniques\nAnatomical Neurovasculature only Same\nSites\nMaterials Polymers and metals commonly used Same\nin the manufacture of medical devices\nSterilization 100% ethylene oxide Same\nShelf Life 8 months Same\nSupport Catheter\nInner 0.088” Same\nDiameter\nOuter Distal: 0.101” 0.101”\nDiameter\nProximal: 0.105”\nLength 143 cm 132 cm and 125 cm\nDelivery Catheter\nInner 0.019” Same\nDiameter\nOuter Distal: 0.080” Same\nDiameter\nProximal: 0.062”\nLength 151 cm Same\nNon-Clinical Testing\nBiocompatibility Testing\nThe Route 92 Medical Full Length 088 Access System is constructed using the same materials as the\npredicate device. All patient contacting components have been evaluated for biocompatibility in\n2\n\n| Attribute | Predicate Device\nRoute 92 Medical 088 Access System\n(K201518) |  | Subject Device |  |\n| --- | --- | --- | --- | --- |\n|  |  |  | Route 92 Medical Full Length 088 |  |\n|  |  |  | Access System (K210635) |  |\n|  |  |  |  |  |\n|  | with compatible guide catheters in\nfacilitating the insertion and guidance\nof microcatheters into a selected\nblood vessel in the neurovascular\nsystem. | use with compatible guide catheters in\nfacilitating the insertion and guidance\nof microcatheters into a selected\nblood vessel in the neurovascular\nsystem. |  |  |\n| Device\nDescription | Sterile, single-use, variable stiffness,\ncoil-reinforced catheter with proximal\ncontrol wire | Sterile, single-use, variable stiffness,\ncoil-reinforced catheter |  |  |\n| Targeted\npopulation | Patients requiring use of a\nmicrocatheter in the neurovascular\nsystem | Same |  |  |\n| User | Physicians trained in neurovascular\ninterventional techniques | Same |  |  |\n| Anatomical\nSites | Neurovasculature only | Same |  |  |\n| Materials | Polymers and metals commonly used\nin the manufacture of medical devices | Same |  |  |\n| Sterilization | 100% ethylene oxide | Same |  |  |\n| Shelf Life | 8 months | Same |  |  |\n| Support Catheter |  |  |  |  |\n| Inner\nDiameter | 0.088” | Same |  |  |\n| Outer\nDiameter | Distal: 0.101”\nProximal: 0.105” | 0.101” |  |  |\n| Length | 143 cm | 132 cm and 125 cm |  |  |\n| Delivery Catheter |  |  |  |  |\n| Inner\nDiameter | 0.019” | Same |  |  |\n| Outer\nDiameter | Distal: 0.080”\nProximal: 0.062” | Same |  |  |\n| Length | 151 cm | Same |  |  |\n\n| Predicate Device |\n| --- |\n| Route 92 Medical 088 Access System |\n| (K201518) |\n\naccordance with ISO 10993-1 Biological Evaluation of Medical Devices Part 1: Evaluation and Testing.\nThe Route 92 Medical Full Length 088 Access System is classified per ISO 10993-1 as externally\ncommunicating with limited circulating blood contact (<24 hours). A summary of the biocompatibility\ntesting is provided below.\nTest Results Conclusions\nCytotoxicity – ISO The test article extract showed no evidence of The test article is non-\nMEM Elution causing cell lysis or toxicity. The test article cytotoxic.\nextract met the requirements of the test as grade\nwas less than 2.\nSensitization – ISO The test article extracts showed no evidence of The test article did not\nGuinea Pig causing delayed dermal contact sensitization in elicit a sensitization\nMaximization the guinea pig. The test article was not considered response.\nSensitization Test a sensitizer in the test.\n(Normal Saline and\nSesame Oil)\nIrritation – ISO The test article met the requirements of the test Requirements of the\nIntracutaneous since the difference between each test article ISO intracutaneous\nReactivity (Normal extract overall mean score and corresponding reactivity test have\nSaline and Sesame Oil) control extract overall mean score was 1.0 or less been met for the test\nfor both sodium chloride and sesame oil test article.\narticle extracts.\nAcute Systemic There was no mortality or evidence of systemic Requirements of the\nToxicity – ISO Acute toxicity from the extracts injected into mice. ISO acute systemic\nSystemic Injection injection test have been\n(Normal Saline and met for the test article.\nSesame Oil)\nPyrogen – Material No single animal showed a temperature rise of The test article is non-\nMediated Pyrogen 0.5°C or more above its baseline temperature. pyrogenic.\n(Normal Saline)\nHemocompatibility- The concentration of SC5b-9 in the test sample The test article would\nComplement was lower than the concentration in the control not be expected to\nActivation (SC5b-9) sample. result in adverse effects\nin vivo .\nHemocompatibility – The test article clotting time was not statistically The test article is\nPartial Thromboplastin different as compared to the control article. considered to be a non-\nTime activator of the intrinsic\ncoagulation pathway.\nHemocompatibility – Both the test article in direct contact with blood The test article is\nASTM Hemolysis and the test article extract were non-hemolytic. considered non-\nhemolytic.\nPerformance Testing\n3\n\n|  | Test |  |  | Results |  |  | Conclusions |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Cytotoxicity – ISO\nMEM Elution |  |  | The test article extract showed no evidence of\ncausing cell lysis or toxicity. The test article\nextract met the requirements of the test as grade\nwas less than 2. |  |  | The test article is non-\ncytotoxic. |  |  |\n| Sensitization – ISO\nGuinea Pig\nMaximization\nSensitization Test\n(Normal Saline and\nSesame Oil) |  |  | The test article extracts showed no evidence of\ncausing delayed dermal contact sensitization in\nthe guinea pig. The test article was not considered\na sensitizer in the test. |  |  | The test article did not\nelicit a sensitization\nresponse. |  |  |\n| Irritation – ISO\nIntracutaneous\nReactivity (Normal\nSaline and Sesame Oil) |  |  | The test article met the requirements of the test\nsince the difference between each test article\nextract overall mean score and corresponding\ncontrol extract overall mean score was 1.0 or less\nfor both sodium chloride and sesame oil test\narticle extracts. |  |  | Requirements of the\nISO intracutaneous\nreactivity test have\nbeen met for the test\narticle. |  |  |\n| Acute Systemic\nToxicity – ISO Acute\nSystemic Injection\n(Normal Saline and\nSesame Oil) |  |  | There was no mortality or evidence of systemic\ntoxicity from the extracts injected into mice. |  |  | Requirements of the\nISO acute systemic\ninjection test have been\nmet for the test article. |  |  |\n| Pyrogen – Material\nMediated Pyrogen\n(Normal Saline) |  |  | No single animal showed a temperature rise of\n0.5°C or more above its baseline temperature. |  |  | The test article is non-\npyrogenic. |  |  |\n| Hemocompatibility-\nComplement\nActivation (SC5b-9) |  |  | The concentration of SC5b-9 in the test sample\nwas lower than the concentration in the control\nsample. |  |  | The test article would\nnot be expected to\nresult in adverse effects\nin vivo . |  |  |\n| Hemocompatibility –\nPartial Thromboplastin\nTime |  |  | The test article clotting time was not statistically\ndifferent as compared to the control article. |  |  | The test article is\nconsidered to be a non-\nactivator of the intrinsic\ncoagulation pathway. |  |  |\n| Hemocompatibility –\nASTM Hemolysis |  |  | Both the test article in direct contact with blood\nand the test article extract were non-hemolytic. |  |  | The test article is\nconsidered non-\nhemolytic. |  |  |\n\nThe successful completion of the performance testing listed in the following table demonstrates that the\nRoute 92 Medical Full Length 088 Access System is suitable for its intended use.\nTest Test Method Results\nDimensional Device dimensions were measured PASS\nVerification to confirm conformance to the All samples met the pre-determined\nspecifications acceptance criteria\nLuer Integrity Tested per ISO 80369-7:2016 PASS\nAll samples met the pre-determined\nacceptance criteria\nTensile Strength The tensile strength of the catheter PASS\nsections and bonds was tested All samples met the pre-determined\nacceptance criteria\nKink Resistance Test specimen segments were PASS\nformed into a defined bend\nAll samples met the pre-determined\ndiameter to evaluate kink\nacceptance criteria\nresistance\nTorsion The test specimens were rotated to PASS\nResistance evaluate integrity after rotation\nAll samples met the pre-determined\nacceptance criteria\nTip Flexibility Test specimens were tested for tip PASS\nflexibility All samples met the pre-determined\nacceptance criteria\nAir Leakage Tested per ISO 10555-1:2013 PASS\nAnnex D. All samples met the pre-determined\nacceptance criteria\nLiquid Leakage Tested per ISO 10555-1:2013 PASS\nAnnex C. All samples met the pre-determined\nacceptance criteria\nStatic Burst Tested per ISO 10555-1:2013 PASS\nAnnex F. All samples met the pre-determined\nacceptance criteria\nDynamic Burst Mechanical integrity was PASS\nmaintained up to the specified All samples met the pre-determined\npressures acceptance criteria\nHydrophilic The integrity of the hydrophilic PASS\nCoating Integrity coating was evaluated after All samples met the pre-determined\nmultiple insertion and withdrawal\nacceptance criteria\ncycles.\n4\n\n|  |  |  |\n| --- | --- | --- |\n| Test | Test Method | Results |\n|  |  |  |\n| Dimensional\nVerification | Device dimensions were measured\nto confirm conformance to the\nspecifications | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Luer Integrity | Tested per ISO 80369-7:2016 | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Tensile Strength | The tensile strength of the catheter\nsections and bonds was tested | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Kink Resistance | Test specimen segments were\nformed into a defined bend\ndiameter to evaluate kink\nresistance | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Torsion\nResistance | The test specimens were rotated to\nevaluate integrity after rotation | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Tip Flexibility | Test specimens were tested for tip\nflexibility | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Air Leakage | Tested per ISO 10555-1:2013\nAnnex D. | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Liquid Leakage | Tested per ISO 10555-1:2013\nAnnex C. | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Static Burst | Tested per ISO 10555-1:2013\nAnnex F. | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Dynamic Burst | Mechanical integrity was\nmaintained up to the specified\npressures | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Hydrophilic\nCoating Integrity | The integrity of the hydrophilic\ncoating was evaluated after\nmultiple insertion and withdrawal\ncycles. | PASS\nAll samples met the pre-determined\nacceptance criteria |\n\nTest Test Method Results\nParticulate After multiple insertion and PASS\nRecovery withdrawal cycles, the effluent All samples met the pre-determined\nwater rinsed and flushed from the\nacceptance criteria\ndevices and model was tested per\nUSP <788>. Particulates were\ncharacterized for size ranges ≥10\nµm, ≥25 µm, ≥50 µm, ≥100 µm,\n≥200 µm, ≥500 µm and ≥1000 µm\nSimulated Use Deliverability and compatibility PASS\nTesting with accessory devices were All samples met the pre-determined\nevaluated in a neurovascular model\nacceptance criteria\nPackaging ISO 11607-1 Part 1 PASS\nIntegrity\nISO 11607-2 Part 2 All samples met the pre-determined\nacceptance criteria\nConclusions\nThe Route 92 Medical Full Length 088 Access System has the same intended use, the same technological\ncharacteristics and same method of action as the predicate device. Differences between the subject and\npredicate devices do not raise new concerns of safety and effectiveness of the device. The successful\ncompletion of biocompatibility testing and performance testing demonstrates that the Route 92 Medical\nFull Length 088 Access System is substantially equivalent to the predicate device.\n5\n\n|  |  |  |\n| --- | --- | --- |\n| Test | Test Method | Results |\n|  |  |  |\n| Particulate\nRecovery | After multiple insertion and\nwithdrawal cycles, the effluent\nwater rinsed and flushed from the\ndevices and model was tested per\nUSP <788>. Particulates were\ncharacterized for size ranges ≥10\nµm, ≥25 µm, ≥50 µm, ≥100 µm,\n≥200 µm, ≥500 µm and ≥1000 µm | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Simulated Use\nTesting | Deliverability and compatibility\nwith accessory devices were\nevaluated in a neurovascular model | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Packaging\nIntegrity | ISO 11607-1 Part 1\nISO 11607-2 Part 2 | PASS\nAll samples met the pre-determined\nacceptance criteria |",
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK210635\nDevice Name\nRoute 92 Medical Full Length 088 Access System\nIndications for Use (Describe)\nThe Route 92 Medical Full Length 088 Access System is indicated for use with compatible guide catheters in facilitating\nthe insertion and guidance of microcatheters into a selected blood vessel in the neurovascular system.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (6/20) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nK210635 510(k) Summary\nSponsor: Route 92 Medical\n155 Bovet Road, Suite 100\nSan Mateo, CA 94402\nPhone: 650-581-1179\nContact: Kirsten Valley\nDate Prepared: July 20, 2021\nDevice Name: Route 92 Medical Full Length 088 Access System\nCommon Name: Percutaneous Catheter\nClassification Name: Catheter, Percutaneous, Neurovasculature (Product Code\nQJP, 21 CFR 870.1250)\nDevice Classification: Class II",
    "contraindications": null,
    "sizing_specs": "Device Description\nThe Route 92 Medical Full Length 088 Access System is comprised of a Support Catheter and a Delivery\nCatheter. The Support Catheter is a single-lumen, variable stiffness catheter. The Delivery Catheter is a\nhubbed, single-lumen variable stiffness catheter. Both catheters are hydrophilically coated. The Route 92\nMedical Full Length 088 Access System is intended for use with compatible guide catheters in facilitating\nthe insertion and guidance of microcatheters into a selected blood vessel in the neurovascular system. The\ndevices are provided sterile and non-pyrogenic and are intended for single use only.\nIndications for Use\nThe Route 92 Medical Full Length 088 Access System is indicated for use with compatible guide\ncatheters in facilitating the insertion and guidance of microcatheters into a selected blood vessel in the\nneurovascular system.\nComparison to the Predicate Device\nThe method of action, design, and materials of the Route 92 Medical Full Length 088 Access System are\nequivalent to the Predicate Device as shown in the following table.\nPredicate Device Subject Device\nAttribute\nRoute 92 Medical 088 Access System Route 92 Medical Full Length 088\n(K201518) Access System (K210635)\nIndications The Route 92 Medical 088 Access The Route 92 Medical Full Length\nfor Use System, 143 cm, is indicated for use 088 Access System is indicated for\n1\n\n| Attribute | Predicate Device\nRoute 92 Medical 088 Access System\n(K201518) |  | Subject Device |  |\n| --- | --- | --- | --- | --- |\n|  |  |  | Route 92 Medical Full Length 088 |  |\n|  |  |  | Access System (K210635) |  |\n|  |  |  |  |  |\n| Indications\nfor Use | The Route 92 Medical 088 Access\nSystem, 143 cm, is indicated for use | The Route 92 Medical Full Length\n088 Access System is indicated for |  |  |\n\n| Predicate Device |\n| --- |\n| Route 92 Medical 088 Access System |\n| (K201518) |\n\nPredicate Device Subject Device\nAttribute\nRoute 92 Medical 088 Access System Route 92 Medical Full Length 088\n(K201518) Access System (K210635)\nwith compatible guide catheters in use with compatible guide catheters in\nfacilitating the insertion and guidance facilitating the insertion and guidance\nof microcatheters into a selected of microcatheters into a selected\nblood vessel in the neurovascular blood vessel in the neurovascular\nsystem. system.\nDevice Sterile, single-use, variable stiffness, Sterile, single-use, variable stiffness,\nDescription coil-reinforced catheter with proximal coil-reinforced catheter\ncontrol wire\nTargeted Patients requiring use of a Same\npopulation microcatheter in the neurovascular\nsystem\nUser Physicians trained in neurovascular Same\ninterventional techniques\nAnatomical Neurovasculature only Same\nSites\nMaterials Polymers and metals commonly used Same\nin the manufacture of medical devices\nSterilization 100% ethylene oxide Same\nShelf Life 8 months Same\nSupport Catheter\nInner 0.088” Same\nDiameter\nOuter Distal: 0.101” 0.101”\nDiameter\nProximal: 0.105”\nLength 143 cm 132 cm and 125 cm\nDelivery Catheter\nInner 0.019” Same\nDiameter\nOuter Distal: 0.080” Same\nDiameter\nProximal: 0.062”\nLength 151 cm Same\nNon-Clinical Testing\nBiocompatibility Testing\nThe Route 92 Medical Full Length 088 Access System is constructed using the same materials as the\npredicate device. All patient contacting components have been evaluated for biocompatibility in\n2\n\n| Attribute | Predicate Device\nRoute 92 Medical 088 Access System\n(K201518) |  | Subject Device |  |\n| --- | --- | --- | --- | --- |\n|  |  |  | Route 92 Medical Full Length 088 |  |\n|  |  |  | Access System (K210635) |  |\n|  |  |  |  |  |\n|  | with compatible guide catheters in\nfacilitating the insertion and guidance\nof microcatheters into a selected\nblood vessel in the neurovascular\nsystem. | use with compatible guide catheters in\nfacilitating the insertion and guidance\nof microcatheters into a selected\nblood vessel in the neurovascular\nsystem. |  |  |\n| Device\nDescription | Sterile, single-use, variable stiffness,\ncoil-reinforced catheter with proximal\ncontrol wire | Sterile, single-use, variable stiffness,\ncoil-reinforced catheter |  |  |\n| Targeted\npopulation | Patients requiring use of a\nmicrocatheter in the neurovascular\nsystem | Same |  |  |\n| User | Physicians trained in neurovascular\ninterventional techniques | Same |  |  |\n| Anatomical\nSites | Neurovasculature only | Same |  |  |\n| Materials | Polymers and metals commonly used\nin the manufacture of medical devices | Same |  |  |\n| Sterilization | 100% ethylene oxide | Same |  |  |\n| Shelf Life | 8 months | Same |  |  |\n| Support Catheter |  |  |  |  |\n| Inner\nDiameter | 0.088” | Same |  |  |\n| Outer\nDiameter | Distal: 0.101”\nProximal: 0.105” | 0.101” |  |  |\n| Length | 143 cm | 132 cm and 125 cm |  |  |\n| Delivery Catheter |  |  |  |  |\n| Inner\nDiameter | 0.019” | Same |  |  |\n| Outer\nDiameter | Distal: 0.080”\nProximal: 0.062” | Same |  |  |\n| Length | 151 cm | Same |  |  |\n\n| Predicate Device |\n| --- |\n| Route 92 Medical 088 Access System |\n| (K201518) |\n\naccordance with ISO 10993-1 Biological Evaluation of Medical Devices Part 1: Evaluation and Testing.\nThe Route 92 Medical Full Length 088 Access System is classified per ISO 10993-1 as externally\ncommunicating with limited circulating blood contact (<24 hours). A summary of the biocompatibility\ntesting is provided below.\nTest Results Conclusions\nCytotoxicity – ISO The test article extract showed no evidence of The test article is non-\nMEM Elution causing cell lysis or toxicity. The test article cytotoxic.\nextract met the requirements of the test as grade\nwas less than 2.\nSensitization – ISO The test article extracts showed no evidence of The test article did not\nGuinea Pig causing delayed dermal contact sensitization in elicit a sensitization\nMaximization the guinea pig. The test article was not considered response.\nSensitization Test a sensitizer in the test.\n(Normal Saline and\nSesame Oil)\nIrritation – ISO The test article met the requirements of the test Requirements of the\nIntracutaneous since the difference between each test article ISO intracutaneous\nReactivity (Normal extract overall mean score and corresponding reactivity test have\nSaline and Sesame Oil) control extract overall mean score was 1.0 or less been met for the test\nfor both sodium chloride and sesame oil test article.\narticle extracts.\nAcute Systemic There was no mortality or evidence of systemic Requirements of the\nToxicity – ISO Acute toxicity from the extracts injected into mice. ISO acute systemic\nSystemic Injection injection test have been\n(Normal Saline and met for the test article.\nSesame Oil)\nPyrogen – Material No single animal showed a temperature rise of The test article is non-\nMediated Pyrogen 0.5°C or more above its baseline temperature. pyrogenic.\n(Normal Saline)\nHemocompatibility- The concentration of SC5b-9 in the test sample The test article would\nComplement was lower than the concentration in the control not be expected to\nActivation (SC5b-9) sample. result in adverse effects\nin vivo .\nHemocompatibility – The test article clotting time was not statistically The test article is\nPartial Thromboplastin different as compared to the control article. considered to be a non-\nTime activator of the intrinsic\ncoagulation pathway.\nHemocompatibility – Both the test article in direct contact with blood The test article is\nASTM Hemolysis and the test article extract were non-hemolytic. considered non-\nhemolytic.\nPerformance Testing\n3\n\n|  | Test |  |  | Results |  |  | Conclusions |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Cytotoxicity – ISO\nMEM Elution |  |  | The test article extract showed no evidence of\ncausing cell lysis or toxicity. The test article\nextract met the requirements of the test as grade\nwas less than 2. |  |  | The test article is non-\ncytotoxic. |  |  |\n| Sensitization – ISO\nGuinea Pig\nMaximization\nSensitization Test\n(Normal Saline and\nSesame Oil) |  |  | The test article extracts showed no evidence of\ncausing delayed dermal contact sensitization in\nthe guinea pig. The test article was not considered\na sensitizer in the test. |  |  | The test article did not\nelicit a sensitization\nresponse. |  |  |\n| Irritation – ISO\nIntracutaneous\nReactivity (Normal\nSaline and Sesame Oil) |  |  | The test article met the requirements of the test\nsince the difference between each test article\nextract overall mean score and corresponding\ncontrol extract overall mean score was 1.0 or less\nfor both sodium chloride and sesame oil test\narticle extracts. |  |  | Requirements of the\nISO intracutaneous\nreactivity test have\nbeen met for the test\narticle. |  |  |\n| Acute Systemic\nToxicity – ISO Acute\nSystemic Injection\n(Normal Saline and\nSesame Oil) |  |  | There was no mortality or evidence of systemic\ntoxicity from the extracts injected into mice. |  |  | Requirements of the\nISO acute systemic\ninjection test have been\nmet for the test article. |  |  |\n| Pyrogen – Material\nMediated Pyrogen\n(Normal Saline) |  |  | No single animal showed a temperature rise of\n0.5°C or more above its baseline temperature. |  |  | The test article is non-\npyrogenic. |  |  |\n| Hemocompatibility-\nComplement\nActivation (SC5b-9) |  |  | The concentration of SC5b-9 in the test sample\nwas lower than the concentration in the control\nsample. |  |  | The test article would\nnot be expected to\nresult in adverse effects\nin vivo . |  |  |\n| Hemocompatibility –\nPartial Thromboplastin\nTime |  |  | The test article clotting time was not statistically\ndifferent as compared to the control article. |  |  | The test article is\nconsidered to be a non-\nactivator of the intrinsic\ncoagulation pathway. |  |  |\n| Hemocompatibility –\nASTM Hemolysis |  |  | Both the test article in direct contact with blood\nand the test article extract were non-hemolytic. |  |  | The test article is\nconsidered non-\nhemolytic. |  |  |\n\nThe successful completion of the performance testing listed in the following table demonstrates that the\nRoute 92 Medical Full Length 088 Access System is suitable for its intended use.\nTest Test Method Results\nDimensional Device dimensions were measured PASS\nVerification to confirm conformance to the All samples met the pre-determined\nspecifications acceptance criteria\nLuer Integrity Tested per ISO 80369-7:2016 PASS\nAll samples met the pre-determined\nacceptance criteria\nTensile Strength The tensile strength of the catheter PASS\nsections and bonds was tested All samples met the pre-determined\nacceptance criteria\nKink Resistance Test specimen segments were PASS\nformed into a defined bend\nAll samples met the pre-determined\ndiameter to evaluate kink\nacceptance criteria\nresistance\nTorsion The test specimens were rotated to PASS\nResistance evaluate integrity after rotation\nAll samples met the pre-determined\nacceptance criteria\nTip Flexibility Test specimens were tested for tip PASS\nflexibility All samples met the pre-determined\nacceptance criteria\nAir Leakage Tested per ISO 10555-1:2013 PASS\nAnnex D. All samples met the pre-determined\nacceptance criteria\nLiquid Leakage Tested per ISO 10555-1:2013 PASS\nAnnex C. All samples met the pre-determined\nacceptance criteria\nStatic Burst Tested per ISO 10555-1:2013 PASS\nAnnex F. All samples met the pre-determined\nacceptance criteria\nDynamic Burst Mechanical integrity was PASS\nmaintained up to the specified All samples met the pre-determined\npressures acceptance criteria\nHydrophilic The integrity of the hydrophilic PASS\nCoating Integrity coating was evaluated after All samples met the pre-determined\nmultiple insertion and withdrawal\nacceptance criteria\ncycles.\n4\n\n|  |  |  |\n| --- | --- | --- |\n| Test | Test Method | Results |\n|  |  |  |\n| Dimensional\nVerification | Device dimensions were measured\nto confirm conformance to the\nspecifications | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Luer Integrity | Tested per ISO 80369-7:2016 | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Tensile Strength | The tensile strength of the catheter\nsections and bonds was tested | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Kink Resistance | Test specimen segments were\nformed into a defined bend\ndiameter to evaluate kink\nresistance | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Torsion\nResistance | The test specimens were rotated to\nevaluate integrity after rotation | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Tip Flexibility | Test specimens were tested for tip\nflexibility | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Air Leakage | Tested per ISO 10555-1:2013\nAnnex D. | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Liquid Leakage | Tested per ISO 10555-1:2013\nAnnex C. | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Static Burst | Tested per ISO 10555-1:2013\nAnnex F. | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Dynamic Burst | Mechanical integrity was\nmaintained up to the specified\npressures | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Hydrophilic\nCoating Integrity | The integrity of the hydrophilic\ncoating was evaluated after\nmultiple insertion and withdrawal\ncycles. | PASS\nAll samples met the pre-determined\nacceptance criteria |\n\nTest Test Method Results\nParticulate After multiple insertion and PASS\nRecovery withdrawal cycles, the effluent All samples met the pre-determined\nwater rinsed and flushed from the\nacceptance criteria\ndevices and model was tested per\nUSP <788>. Particulates were\ncharacterized for size ranges ≥10\nµm, ≥25 µm, ≥50 µm, ≥100 µm,\n≥200 µm, ≥500 µm and ≥1000 µm\nSimulated Use Deliverability and compatibility PASS\nTesting with accessory devices were All samples met the pre-determined\nevaluated in a neurovascular model\nacceptance criteria\nPackaging ISO 11607-1 Part 1 PASS\nIntegrity\nISO 11607-2 Part 2 All samples met the pre-determined\nacceptance criteria\nConclusions\nThe Route 92 Medical Full Length 088 Access System has the same intended use, the same technological\ncharacteristics and same method of action as the predicate device. Differences between the subject and\npredicate devices do not raise new concerns of safety and effectiveness of the device. The successful\ncompletion of biocompatibility testing and performance testing demonstrates that the Route 92 Medical\nFull Length 088 Access System is substantially equivalent to the predicate device.\n5\n\n|  |  |  |\n| --- | --- | --- |\n| Test | Test Method | Results |\n|  |  |  |\n| Particulate\nRecovery | After multiple insertion and\nwithdrawal cycles, the effluent\nwater rinsed and flushed from the\ndevices and model was tested per\nUSP <788>. Particulates were\ncharacterized for size ranges ≥10\nµm, ≥25 µm, ≥50 µm, ≥100 µm,\n≥200 µm, ≥500 µm and ≥1000 µm | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Simulated Use\nTesting | Deliverability and compatibility\nwith accessory devices were\nevaluated in a neurovascular model | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Packaging\nIntegrity | ISO 11607-1 Part 1\nISO 11607-2 Part 2 | PASS\nAll samples met the pre-determined\nacceptance criteria |",
    "also_known_as": [
      "K201518"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK210635\nDevice Name\nRoute 92 Medical Full Length 088 Access System\nIndications for Use (Describe)\nThe Route 92 Medical Full Length 088 Access System is indicated for use with compatible guide catheters in facilitating\nthe insertion and guidance of microcatheters into a selected blood vessel in the neurovascular system.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (6/20) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nK210635 510(k) Summary\nSponsor: Route 92 Medical\n155 Bovet Road, Suite 100\nSan Mateo, CA 94402\nPhone: 650-581-1179\nContact: Kirsten Valley\nDate Prepared: July 20, 2021\nDevice Name: Route 92 Medical Full Length 088 Access System\nCommon Name: Percutaneous Catheter\nClassification Name: Catheter, Percutaneous, Neurovasculature (Product Code\nQJP, 21 CFR 870.1250)\nDevice Classification: Class II",
    "Substantial Equivalence": "Predicate Device: Route 92 Medical 088 Access System, K201518",
    "Device Description": "Device Description\nThe Route 92 Medical Full Length 088 Access System is comprised of a Support Catheter and a Delivery\nCatheter. The Support Catheter is a single-lumen, variable stiffness catheter. The Delivery Catheter is a\nhubbed, single-lumen variable stiffness catheter. Both catheters are hydrophilically coated. The Route 92\nMedical Full Length 088 Access System is intended for use with compatible guide catheters in facilitating\nthe insertion and guidance of microcatheters into a selected blood vessel in the neurovascular system. The\ndevices are provided sterile and non-pyrogenic and are intended for single use only.\nIndications for Use\nThe Route 92 Medical Full Length 088 Access System is indicated for use with compatible guide\ncatheters in facilitating the insertion and guidance of microcatheters into a selected blood vessel in the\nneurovascular system.\nComparison to the Predicate Device\nThe method of action, design, and materials of the Route 92 Medical Full Length 088 Access System are\nequivalent to the Predicate Device as shown in the following table.\nPredicate Device Subject Device\nAttribute\nRoute 92 Medical 088 Access System Route 92 Medical Full Length 088\n(K201518) Access System (K210635)\nIndications The Route 92 Medical 088 Access The Route 92 Medical Full Length\nfor Use System, 143 cm, is indicated for use 088 Access System is indicated for\n1\n\n| Attribute | Predicate Device\nRoute 92 Medical 088 Access System\n(K201518) |  | Subject Device |  |\n| --- | --- | --- | --- | --- |\n|  |  |  | Route 92 Medical Full Length 088 |  |\n|  |  |  | Access System (K210635) |  |\n|  |  |  |  |  |\n| Indications\nfor Use | The Route 92 Medical 088 Access\nSystem, 143 cm, is indicated for use | The Route 92 Medical Full Length\n088 Access System is indicated for |  |  |\n\n| Predicate Device |\n| --- |\n| Route 92 Medical 088 Access System |\n| (K201518) |\n\nPredicate Device Subject Device\nAttribute\nRoute 92 Medical 088 Access System Route 92 Medical Full Length 088\n(K201518) Access System (K210635)\nwith compatible guide catheters in use with compatible guide catheters in\nfacilitating the insertion and guidance facilitating the insertion and guidance\nof microcatheters into a selected of microcatheters into a selected\nblood vessel in the neurovascular blood vessel in the neurovascular\nsystem. system.\nDevice Sterile, single-use, variable stiffness, Sterile, single-use, variable stiffness,\nDescription coil-reinforced catheter with proximal coil-reinforced catheter\ncontrol wire\nTargeted Patients requiring use of a Same\npopulation microcatheter in the neurovascular\nsystem\nUser Physicians trained in neurovascular Same\ninterventional techniques\nAnatomical Neurovasculature only Same\nSites\nMaterials Polymers and metals commonly used Same\nin the manufacture of medical devices\nSterilization 100% ethylene oxide Same\nShelf Life 8 months Same\nSupport Catheter\nInner 0.088” Same\nDiameter\nOuter Distal: 0.101” 0.101”\nDiameter\nProximal: 0.105”\nLength 143 cm 132 cm and 125 cm\nDelivery Catheter\nInner 0.019” Same\nDiameter\nOuter Distal: 0.080” Same\nDiameter\nProximal: 0.062”\nLength 151 cm Same\nNon-Clinical Testing\nBiocompatibility Testing\nThe Route 92 Medical Full Length 088 Access System is constructed using the same materials as the\npredicate device. All patient contacting components have been evaluated for biocompatibility in\n2\n\n| Attribute | Predicate Device\nRoute 92 Medical 088 Access System\n(K201518) |  | Subject Device |  |\n| --- | --- | --- | --- | --- |\n|  |  |  | Route 92 Medical Full Length 088 |  |\n|  |  |  | Access System (K210635) |  |\n|  |  |  |  |  |\n|  | with compatible guide catheters in\nfacilitating the insertion and guidance\nof microcatheters into a selected\nblood vessel in the neurovascular\nsystem. | use with compatible guide catheters in\nfacilitating the insertion and guidance\nof microcatheters into a selected\nblood vessel in the neurovascular\nsystem. |  |  |\n| Device\nDescription | Sterile, single-use, variable stiffness,\ncoil-reinforced catheter with proximal\ncontrol wire | Sterile, single-use, variable stiffness,\ncoil-reinforced catheter |  |  |\n| Targeted\npopulation | Patients requiring use of a\nmicrocatheter in the neurovascular\nsystem | Same |  |  |\n| User | Physicians trained in neurovascular\ninterventional techniques | Same |  |  |\n| Anatomical\nSites | Neurovasculature only | Same |  |  |\n| Materials | Polymers and metals commonly used\nin the manufacture of medical devices | Same |  |  |\n| Sterilization | 100% ethylene oxide | Same |  |  |\n| Shelf Life | 8 months | Same |  |  |\n| Support Catheter |  |  |  |  |\n| Inner\nDiameter | 0.088” | Same |  |  |\n| Outer\nDiameter | Distal: 0.101”\nProximal: 0.105” | 0.101” |  |  |\n| Length | 143 cm | 132 cm and 125 cm |  |  |\n| Delivery Catheter |  |  |  |  |\n| Inner\nDiameter | 0.019” | Same |  |  |\n| Outer\nDiameter | Distal: 0.080”\nProximal: 0.062” | Same |  |  |\n| Length | 151 cm | Same |  |  |\n\n| Predicate Device |\n| --- |\n| Route 92 Medical 088 Access System |\n| (K201518) |\n\naccordance with ISO 10993-1 Biological Evaluation of Medical Devices Part 1: Evaluation and Testing.\nThe Route 92 Medical Full Length 088 Access System is classified per ISO 10993-1 as externally\ncommunicating with limited circulating blood contact (<24 hours). A summary of the biocompatibility\ntesting is provided below.\nTest Results Conclusions\nCytotoxicity – ISO The test article extract showed no evidence of The test article is non-\nMEM Elution causing cell lysis or toxicity. The test article cytotoxic.\nextract met the requirements of the test as grade\nwas less than 2.\nSensitization – ISO The test article extracts showed no evidence of The test article did not\nGuinea Pig causing delayed dermal contact sensitization in elicit a sensitization\nMaximization the guinea pig. The test article was not considered response.\nSensitization Test a sensitizer in the test.\n(Normal Saline and\nSesame Oil)\nIrritation – ISO The test article met the requirements of the test Requirements of the\nIntracutaneous since the difference between each test article ISO intracutaneous\nReactivity (Normal extract overall mean score and corresponding reactivity test have\nSaline and Sesame Oil) control extract overall mean score was 1.0 or less been met for the test\nfor both sodium chloride and sesame oil test article.\narticle extracts.\nAcute Systemic There was no mortality or evidence of systemic Requirements of the\nToxicity – ISO Acute toxicity from the extracts injected into mice. ISO acute systemic\nSystemic Injection injection test have been\n(Normal Saline and met for the test article.\nSesame Oil)\nPyrogen – Material No single animal showed a temperature rise of The test article is non-\nMediated Pyrogen 0.5°C or more above its baseline temperature. pyrogenic.\n(Normal Saline)\nHemocompatibility- The concentration of SC5b-9 in the test sample The test article would\nComplement was lower than the concentration in the control not be expected to\nActivation (SC5b-9) sample. result in adverse effects\nin vivo .\nHemocompatibility – The test article clotting time was not statistically The test article is\nPartial Thromboplastin different as compared to the control article. considered to be a non-\nTime activator of the intrinsic\ncoagulation pathway.\nHemocompatibility – Both the test article in direct contact with blood The test article is\nASTM Hemolysis and the test article extract were non-hemolytic. considered non-\nhemolytic.\nPerformance Testing\n3\n\n|  | Test |  |  | Results |  |  | Conclusions |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Cytotoxicity – ISO\nMEM Elution |  |  | The test article extract showed no evidence of\ncausing cell lysis or toxicity. The test article\nextract met the requirements of the test as grade\nwas less than 2. |  |  | The test article is non-\ncytotoxic. |  |  |\n| Sensitization – ISO\nGuinea Pig\nMaximization\nSensitization Test\n(Normal Saline and\nSesame Oil) |  |  | The test article extracts showed no evidence of\ncausing delayed dermal contact sensitization in\nthe guinea pig. The test article was not considered\na sensitizer in the test. |  |  | The test article did not\nelicit a sensitization\nresponse. |  |  |\n| Irritation – ISO\nIntracutaneous\nReactivity (Normal\nSaline and Sesame Oil) |  |  | The test article met the requirements of the test\nsince the difference between each test article\nextract overall mean score and corresponding\ncontrol extract overall mean score was 1.0 or less\nfor both sodium chloride and sesame oil test\narticle extracts. |  |  | Requirements of the\nISO intracutaneous\nreactivity test have\nbeen met for the test\narticle. |  |  |\n| Acute Systemic\nToxicity – ISO Acute\nSystemic Injection\n(Normal Saline and\nSesame Oil) |  |  | There was no mortality or evidence of systemic\ntoxicity from the extracts injected into mice. |  |  | Requirements of the\nISO acute systemic\ninjection test have been\nmet for the test article. |  |  |\n| Pyrogen – Material\nMediated Pyrogen\n(Normal Saline) |  |  | No single animal showed a temperature rise of\n0.5°C or more above its baseline temperature. |  |  | The test article is non-\npyrogenic. |  |  |\n| Hemocompatibility-\nComplement\nActivation (SC5b-9) |  |  | The concentration of SC5b-9 in the test sample\nwas lower than the concentration in the control\nsample. |  |  | The test article would\nnot be expected to\nresult in adverse effects\nin vivo . |  |  |\n| Hemocompatibility –\nPartial Thromboplastin\nTime |  |  | The test article clotting time was not statistically\ndifferent as compared to the control article. |  |  | The test article is\nconsidered to be a non-\nactivator of the intrinsic\ncoagulation pathway. |  |  |\n| Hemocompatibility –\nASTM Hemolysis |  |  | Both the test article in direct contact with blood\nand the test article extract were non-hemolytic. |  |  | The test article is\nconsidered non-\nhemolytic. |  |  |\n\nThe successful completion of the performance testing listed in the following table demonstrates that the\nRoute 92 Medical Full Length 088 Access System is suitable for its intended use.\nTest Test Method Results\nDimensional Device dimensions were measured PASS\nVerification to confirm conformance to the All samples met the pre-determined\nspecifications acceptance criteria\nLuer Integrity Tested per ISO 80369-7:2016 PASS\nAll samples met the pre-determined\nacceptance criteria\nTensile Strength The tensile strength of the catheter PASS\nsections and bonds was tested All samples met the pre-determined\nacceptance criteria\nKink Resistance Test specimen segments were PASS\nformed into a defined bend\nAll samples met the pre-determined\ndiameter to evaluate kink\nacceptance criteria\nresistance\nTorsion The test specimens were rotated to PASS\nResistance evaluate integrity after rotation\nAll samples met the pre-determined\nacceptance criteria\nTip Flexibility Test specimens were tested for tip PASS\nflexibility All samples met the pre-determined\nacceptance criteria\nAir Leakage Tested per ISO 10555-1:2013 PASS\nAnnex D. All samples met the pre-determined\nacceptance criteria\nLiquid Leakage Tested per ISO 10555-1:2013 PASS\nAnnex C. All samples met the pre-determined\nacceptance criteria\nStatic Burst Tested per ISO 10555-1:2013 PASS\nAnnex F. All samples met the pre-determined\nacceptance criteria\nDynamic Burst Mechanical integrity was PASS\nmaintained up to the specified All samples met the pre-determined\npressures acceptance criteria\nHydrophilic The integrity of the hydrophilic PASS\nCoating Integrity coating was evaluated after All samples met the pre-determined\nmultiple insertion and withdrawal\nacceptance criteria\ncycles.\n4\n\n|  |  |  |\n| --- | --- | --- |\n| Test | Test Method | Results |\n|  |  |  |\n| Dimensional\nVerification | Device dimensions were measured\nto confirm conformance to the\nspecifications | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Luer Integrity | Tested per ISO 80369-7:2016 | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Tensile Strength | The tensile strength of the catheter\nsections and bonds was tested | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Kink Resistance | Test specimen segments were\nformed into a defined bend\ndiameter to evaluate kink\nresistance | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Torsion\nResistance | The test specimens were rotated to\nevaluate integrity after rotation | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Tip Flexibility | Test specimens were tested for tip\nflexibility | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Air Leakage | Tested per ISO 10555-1:2013\nAnnex D. | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Liquid Leakage | Tested per ISO 10555-1:2013\nAnnex C. | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Static Burst | Tested per ISO 10555-1:2013\nAnnex F. | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Dynamic Burst | Mechanical integrity was\nmaintained up to the specified\npressures | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Hydrophilic\nCoating Integrity | The integrity of the hydrophilic\ncoating was evaluated after\nmultiple insertion and withdrawal\ncycles. | PASS\nAll samples met the pre-determined\nacceptance criteria |\n\nTest Test Method Results\nParticulate After multiple insertion and PASS\nRecovery withdrawal cycles, the effluent All samples met the pre-determined\nwater rinsed and flushed from the\nacceptance criteria\ndevices and model was tested per\nUSP <788>. Particulates were\ncharacterized for size ranges ≥10\nµm, ≥25 µm, ≥50 µm, ≥100 µm,\n≥200 µm, ≥500 µm and ≥1000 µm\nSimulated Use Deliverability and compatibility PASS\nTesting with accessory devices were All samples met the pre-determined\nevaluated in a neurovascular model\nacceptance criteria\nPackaging ISO 11607-1 Part 1 PASS\nIntegrity\nISO 11607-2 Part 2 All samples met the pre-determined\nacceptance criteria\nConclusions\nThe Route 92 Medical Full Length 088 Access System has the same intended use, the same technological\ncharacteristics and same method of action as the predicate device. Differences between the subject and\npredicate devices do not raise new concerns of safety and effectiveness of the device. The successful\ncompletion of biocompatibility testing and performance testing demonstrates that the Route 92 Medical\nFull Length 088 Access System is substantially equivalent to the predicate device.\n5\n\n|  |  |  |\n| --- | --- | --- |\n| Test | Test Method | Results |\n|  |  |  |\n| Particulate\nRecovery | After multiple insertion and\nwithdrawal cycles, the effluent\nwater rinsed and flushed from the\ndevices and model was tested per\nUSP <788>. Particulates were\ncharacterized for size ranges ≥10\nµm, ≥25 µm, ≥50 µm, ≥100 µm,\n≥200 µm, ≥500 µm and ≥1000 µm | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Simulated Use\nTesting | Deliverability and compatibility\nwith accessory devices were\nevaluated in a neurovascular model | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Packaging\nIntegrity | ISO 11607-1 Part 1\nISO 11607-2 Part 2 | PASS\nAll samples met the pre-determined\nacceptance criteria |"
  }
}