{
  "source_pdf": "thrombectomy--cerenovus--embotrap-ll-revascularization--510k.pdf",
  "clearance_number": "K173452",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": null,
    "indications": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\nK173452\nDevice Name\nEmboTrap® II Revascularization Device\nIndications for Use (Describe)\nThe EmboTrap® II Revascularization Device is intended to restore blood flow in the neurovasculature by removing\nthrombus in patients experiencing ischemic stroke within 8 hours of symptom onset. Patients who are ineligible for\nintravenous tissue plasminogen activator (IV t-PA) or who fail IV t-PA therapy are candidates for treatment.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (7/17) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\n510(k) Summary - K173452\nI. SUBMITTER:\n510(k) Owner: Neuravi Ltd.\nBlock 3, Ballybrit Business Park, Galway H91 K5YD, Ireland\nContact Person: Mairsíl Claffey\nVP Clinical, Quality and Regulatory Affairs\nTel.: +353-91-394121\nFax: +353-91-394025\nE-mail: mclaffey@neuravi.com\nDate Prepared: May 09, 2018\nII. DEVICE\nTrade Name of Device: EmboTrap® II Revascularization Device\nCommon Name of Device: Catheter, Thrombus Retriever\nClassification Name: 21 CFR 870.1250 – Class II\nProduct Code: NRY\nIII. PREDICATE DEVICE(S)\nTrevo ProVue Retriever (K122478)\nSolitaire™ FR Revascularization Device (K113455)\nIV. DEVICE DESCRIPTION\nThe EmboTrap® II Revascularization Device is composed of a retrievable, self-expanding, Nitinol\nshaped section at the distal end of a tapered Nitinol shaft. It is designed to restore blood flow in\nthe neurovasculature by removing thrombus in patients experiencing ischemic stroke. The\nEmboTrap® II Revascularization Device is supplied sterile, and is intended for single-use only by\nphysicians trained in neuro-interventional catheterization and the treatment of ischemic stroke.\nIt is indicated for patients who are ineligible for intravenous tissue plasminogen activator (IV t-\nPA) or who fail IV t-PA therapy.\nPage 1 of 12\n\nV. INDICATIONS FOR USE\nThe EmboTrap® II Revascularization Device is intended to restore blood flow in the\nneurovasculature by removing thrombus in patients experiencing ischemic stroke within 8 hours\nof symptom onset. Patients who are ineligible for intravenous tissue plasminogen activator (IV t-\nPA) or who fail IV t-PA therapy are candidates for treatment.\nVI. COMPARISON OF TECHNOLOGICAL CHARACTERISTICS WITH THE PREDICATE DEVICE\nA summary of the technological characteristics of the EmboTrap® II Revascularization Device in\ncomparison to those of the predicate device is presented below.",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": [
      "K122478",
      "K113455",
      "K173452",
      "K122478",
      "K113455",
      "K173452"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\nK173452\nDevice Name\nEmboTrap® II Revascularization Device\nIndications for Use (Describe)\nThe EmboTrap® II Revascularization Device is intended to restore blood flow in the neurovasculature by removing\nthrombus in patients experiencing ischemic stroke within 8 hours of symptom onset. Patients who are ineligible for\nintravenous tissue plasminogen activator (IV t-PA) or who fail IV t-PA therapy are candidates for treatment.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (7/17) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\n510(k) Summary - K173452\nI. SUBMITTER:\n510(k) Owner: Neuravi Ltd.\nBlock 3, Ballybrit Business Park, Galway H91 K5YD, Ireland\nContact Person: Mairsíl Claffey\nVP Clinical, Quality and Regulatory Affairs\nTel.: +353-91-394121\nFax: +353-91-394025\nE-mail: mclaffey@neuravi.com\nDate Prepared: May 09, 2018\nII. DEVICE\nTrade Name of Device: EmboTrap® II Revascularization Device\nCommon Name of Device: Catheter, Thrombus Retriever\nClassification Name: 21 CFR 870.1250 – Class II\nProduct Code: NRY\nIII. PREDICATE DEVICE(S)\nTrevo ProVue Retriever (K122478)\nSolitaire™ FR Revascularization Device (K113455)\nIV. DEVICE DESCRIPTION\nThe EmboTrap® II Revascularization Device is composed of a retrievable, self-expanding, Nitinol\nshaped section at the distal end of a tapered Nitinol shaft. It is designed to restore blood flow in\nthe neurovasculature by removing thrombus in patients experiencing ischemic stroke. The\nEmboTrap® II Revascularization Device is supplied sterile, and is intended for single-use only by\nphysicians trained in neuro-interventional catheterization and the treatment of ischemic stroke.\nIt is indicated for patients who are ineligible for intravenous tissue plasminogen activator (IV t-\nPA) or who fail IV t-PA therapy.\nPage 1 of 12\n\nV. INDICATIONS FOR USE\nThe EmboTrap® II Revascularization Device is intended to restore blood flow in the\nneurovasculature by removing thrombus in patients experiencing ischemic stroke within 8 hours\nof symptom onset. Patients who are ineligible for intravenous tissue plasminogen activator (IV t-\nPA) or who fail IV t-PA therapy are candidates for treatment.\nVI. COMPARISON OF TECHNOLOGICAL CHARACTERISTICS WITH THE PREDICATE DEVICE\nA summary of the technological characteristics of the EmboTrap® II Revascularization Device in\ncomparison to those of the predicate device is presented below.",
    "Substantial Equivalence": "Predicate Devices Referenced in this Submission Subject Device\nCharacteristics\nTrevo ProVue Solitaire™ FR EmboTrap® II Device\nManufacturer Stryker Covidien/Medtronic Neuravi\n510(k) Number K122478 K113455 K173452\nClassification Class II (21CFR 870.1250) Same\nDevice Classification Catheter, Thrombus Retriever Same\nName\nClassification NRY Same\nProduct Code\nIntended Use Restoration of blood flow by removal of thrombus from the Same\nneurovasculature (large intracranial vessel) in patients\nexperiencing ischemic stroke within 8 hours of symptom\nonset\nTarget Population Patients with symptoms of an ischemic strokewithin 8 hours Same\nof symptom onset, who are ineligible for intravenous tissue\nplasminogen activator (IV t-PA) or who fail IV t-PA therapy\nare candidates for treatment\nDesign/Technological Self-expanding Nitinol shaped section Same\nPrinciples Nitinol guide-wire like shaft\nPrincipal Device Materials\nDistal Shaped Nitinol Nitinol Same\nSection\nCore Wire (Shaft) Nitinol Nitinol Same\nDistal Marker/Coil Platinum/Tungsten Platinum/Iridium Platinum/Tungsten\nProximal 304 Stainless Steel Platinum/Iridium Platinum/Tungsten\nMarker/Coil\nDesign Characteristics & Technology\nSize(s) Offered 4×20 mm 4×15 mm, 4×20 mm, 5×21 mm, 5×33 mm\n(Retriever Diameter 6×20 mm, 6×30 mm\n× Length)\nMinimum 0.021” 0.021” (4 mm diameter size) 0.021”\nMicrocatheter ID 0.027” (6 mm diameter size)\nAdditional Characteristics\nHow Supplied Sterile/Single Use Sterile/Single Use Same\nSterilization Method Ethylene Oxide Ethylene Oxide Same\nPage 2 of 12\n\n|  | Predicate Devices Referenced in this Submission |  | Subject Device |\n| --- | --- | --- | --- |\n| Characteristics |  |  |  |\n|  | Trevo ProVue | Solitaire™ FR | EmboTrap® II Device |\n|  |  |  |  |\n| Manufacturer | Stryker | Covidien/Medtronic | Neuravi |\n| 510(k) Number | K122478 | K113455 | K173452 |\n| Classification | Class II (21CFR 870.1250) |  | Same |\n| Device Classification | Catheter, Thrombus Retriever |  | Same |\n| Name |  |  |  |\n| Classification | NRY |  | Same |\n| Product Code |  |  |  |\n| Intended Use | Restoration of blood flow by removal of thrombus from the\nneurovasculature (large intracranial vessel) in patients\nexperiencing ischemic stroke within 8 hours of symptom\nonset |  | Same |\n|  |  |  |  |\n| Target Population | Patients with symptoms of an ischemic strokewithin 8 hours\nof symptom onset, who are ineligible for intravenous tissue\nplasminogen activator (IV t-PA) or who fail IV t-PA therapy\nare candidates for treatment |  | Same |\n|  |  |  |  |\n| Design/Technological | Self-expanding Nitinol shaped section\nNitinol guide-wire like shaft |  | Same |\n| Principles |  |  |  |\n| Principal Device Materials |  |  |  |\n| Distal Shaped | Nitinol | Nitinol | Same |\n| Section |  |  |  |\n| Core Wire (Shaft) | Nitinol | Nitinol | Same |\n| Distal Marker/Coil | Platinum/Tungsten | Platinum/Iridium | Platinum/Tungsten |\n| Proximal | 304 Stainless Steel | Platinum/Iridium | Platinum/Tungsten |\n| Marker/Coil |  |  |  |\n| Design Characteristics & Technology |  |  |  |\n| Size(s) Offered | 4×20 mm | 4×15 mm, 4×20 mm,\n6×20 mm, 6×30 mm | 5×21 mm, 5×33 mm |\n| (Retriever Diameter |  |  |  |\n| × Length) |  |  |  |\n| Minimum | 0.021” | 0.021” (4 mm diameter size)\n0.027” (6 mm diameter size) | 0.021” |\n| Microcatheter ID |  |  |  |\n| Additional Characteristics |  |  |  |\n| How Supplied | Sterile/Single Use | Sterile/Single Use | Same |\n| Sterilization Method | Ethylene Oxide | Ethylene Oxide | Same |\n\nVII. PERFORMANCE DATA\nBiocompatibility Testing:\nThe biocompatibility evaluation for the EmboTrap® II Revascularization Device was conducted in\naccordance with International Standard ISO 10993-1 “Biological Evaluation of Medical Devices –\nPart 1: Evaluation and Testing Within a Risk Management Process” as recognized by FDA\n(Recognition Number 2-156) and FDA Biocompatibility Guidance (Use of International Standard\nISO 10993-1, \"Biological evaluation of medical devices - Part 1: Evaluation and testing within a\nrisk management process\", June 16, 2016).\nPer ISO 10993-1, the EmboTrap® II device is categorized as an external communicating device\nwith limited exposure, i.e. whose contact with circulating blood is less than 24 hours.\nThe biocompatibility evaluation included the following tests:\nTest Results Conclusions\nMTT Cytotoxicity Study Based on the percentage viability Device is non-cytotoxic per the\nvalues for the test article extract MTT Cytotoxicity Study\ndilutions, the device is non-\ncytotoxic.\nISO Guinea Pig Maximization Test article extracts showed no Device is not considered a\nSensitization Test evidence of causing delayed sensitizer per the Guinea Pig\ndermal contact sensitization in the Maximization Test\nguinea pig.\nISO Intracutaneous Study in The difference between the test Device is not an irritant when\nRabbits extract overall mean score and the injected intracutaneously per the\ncorresponding control overall ISO Intracutaneous Study in\nmean score was 1.0 or less. Rabbits\nISO Systemic Toxicity Study in There was no mortality or evidence Device is non-toxic per the ISO\nMice of systemic toxicity from the Systemic Toxicity Study in Mice\nextracts injected into mice.\nUSP Rabbit Pyrogen Study, No individual rabbit showed a rise Device is non-pyrogenic per the\nMaterial Mediated in temperature of ≥0.5°C above its Material Mediated Rabbit Pyrogen\nbaseline temperature and the total Study\nmaximum temperature rise of all\nthree animals was within\nacceptable USP limits.\nASTM Hemolysis Both the test article in direct Device is non-hemolytic per the\ncontact with blood and the test ASTM Hemolysis Test\narticle extract were non-hemolytic.\nComplement Activation Assay The C3a and SC5b-9 Levels of C3a and SC5b-9 were\nStudies concentrations of the test article acceptable.\nsamples were acceptable.\nSC5b-9 Complement Activation\nAssay Study\nAll biocompatibility tests completed met the pre-assigned acceptance criteria as specified in the\ntest protocol and in accordance with the requirements of the applicable standards.\nPage 3 of 12\n\n|  | Test |  |  | Results |  |  | Conclusions |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| MTT Cytotoxicity Study | MTT Cytotoxicity Study |  | Based on the percentage viability\nvalues for the test article extract\ndilutions, the device is non-\ncytotoxic. |  |  | Device is non-cytotoxic per the\nMTT Cytotoxicity Study |  |  |\n| ISO Guinea Pig Maximization\nSensitization Test |  |  | Test article extracts showed no\nevidence of causing delayed\ndermal contact sensitization in the\nguinea pig. |  |  | Device is not considered a\nsensitizer per the Guinea Pig\nMaximization Test |  |  |\n| ISO Intracutaneous Study in\nRabbits |  |  | The difference between the test\nextract overall mean score and the\ncorresponding control overall\nmean score was 1.0 or less. |  |  | Device is not an irritant when\ninjected intracutaneously per the\nISO Intracutaneous Study in\nRabbits |  |  |\n| ISO Systemic Toxicity Study in\nMice |  |  | There was no mortality or evidence\nof systemic toxicity from the\nextracts injected into mice. |  |  | Device is non-toxic per the ISO\nSystemic Toxicity Study in Mice |  |  |\n| USP Rabbit Pyrogen Study,\nMaterial Mediated |  |  | No individual rabbit showed a rise\nin temperature of ≥0.5°C above its\nbaseline temperature and the total\nmaximum temperature rise of all\nthree animals was within\nacceptable USP limits. |  |  | Device is non-pyrogenic per the\nMaterial Mediated Rabbit Pyrogen\nStudy |  |  |\n| ASTM Hemolysis |  |  | Both the test article in direct\ncontact with blood and the test\narticle extract were non-hemolytic. |  |  | Device is non-hemolytic per the\nASTM Hemolysis Test |  |  |\n|  | Complement Activation Assay |  | The C3a and SC5b-9\nconcentrations of the test article\nsamples were acceptable. |  |  | Levels of C3a and SC5b-9 were\nacceptable. |  |  |\n|  | Studies |  |  |  |  |  |  |  |\n|  | SC5b-9 Complement Activation |  |  |  |  |  |  |  |\n|  | Assay Study |  |  |  |  |  |  |  |\n\n| ISO Guinea Pig Maximization |\n| --- |\n| Sensitization Test |\n\n| ISO Intracutaneous Study in |\n| --- |\n| Rabbits |\n\n| ISO Systemic Toxicity Study in |\n| --- |\n| Mice |\n\n| USP Rabbit Pyrogen Study, |\n| --- |\n| Material Mediated |\n\nSterilization and Shelf Life:\nThe EmboTrap® II Revascularization Device is labeled as a single-use, sterile device, with a shelf\nlife of 3 years. The sterilization process for the EmboTrap® II device has been successfully\nvalidated and process monitoring controls are in place to assure that the device is EO-sterilized\nto achieve a minimum SAL of 10–6.\nShelf life studies have been conducted for the EmboTrap® II device and establish that the\nproduct and packaging remain functional and sterile for the shelf life period of 3 years.\nIn Vitro (Bench) Testing:\nThe bench testing performed to evaluate the EmboTrap® II device included the following tests:\n- Dimensional Testing\n- Radial Force Testing\n- Outer Cage Recovery Testing\n- Device Durability/Integrity Testing\n- Joint Strength Testing\n- Flexibility & Kink Resistance Testing\n- Torque Durability Testing\n- Corrosion Resistance Testing\n- Radiopacity Testing\n- Tip Flexibility Testing\n- Re-sheathing Force Testing\n- Simulated Use/Performance Testing\n- Coating Integrity Testing\n- Particulate Evaluation Testing\nThe results of design verification testing demonstrate that the device fulfils all pre-determined\nproduct performance specification requirements. In addition, the results of the side-by-side\nbench testing completed show that the EmboTrap® II device is comparable to its predicate\ndevices in terms of performance and functionality. A summary of testing performed to evaluate\nkey descriptive characteristics between the proposed and predicate devices is presented in the\ntable below.\nPage 4 of 12\n\nCharacteristic/Test Method Conclusions\nSystem Dimensions Device attributes (overall device The subject device dimensions are\nlength, length and OD of the within the range of existing\nshaped section, and predicate dimensions for this\nforeshortening) were measured device type. The longer overall\ncompared with one or more length of the subject device does\npredicate devices. not affect performance, safety or\neffectiveness.\nTip Flexibility Tip flexibility was evaluated The subject device demonstrated\ncompared with a predicate device. greater flexibility than the\npredicate device tested at a 90°\napproach angle, and equivalent tip\nflexibility at a 70° approach angle.\nRe-sheathing force The force required to re-sheath The force required to re-sheath\nthe device was evaluated the subject device is within the\ncompared with one or more same range as that measured for\npredicate devices. the predicate devices.\nDelivery and re-sheathing force The delivery and re-sheathing The delivery and re-sheathing\nduring simulated use forces measured during simulated forces of the subject device are\nuse of the subject device were comparable to that of the\ncompared with the forces predicate device tested during\nmeasured for one or more simulated use.\npredicate devices.\nDurability Testing Damage was evaluated after Devices tested demonstrated no\ndelivery and withdrawal of the damage after delivery and\ndevice beyond the recommended withdrawal testing. Durability of\nnumber of passes and re- the subject device is equivalent to\nsheathings recommended in the that of the predicate device\ninstructions for use compared with tested.\none or more predicate devices.\nSystem Kink Resistance Kink resistance of the entire device Kink resistance of the shaped\n(shaft and shaped section) was section was comparable to that of\nevaluated when wrapped around a the predicate device tested.\nseries of mandrels of decreasing\nradii until permanent deformation\nwas observed or until the smallest\nradius was used.\nKink Resistance – Deployed Kink resistance of the deployed Kink resistance of the deployed\nShaped Section shaped section was evaluated in a shaped section was equivalent to\nseries of bend radii within a range or superior than that of the\nof vessel lumen diameters. predicate device tested.\nDistal Coil (Markercoil) Tensile The tensile strength of the distal The tensile strength of the distal\nTesting coil bond was evaluated and marker coil met acceptance\ncompared with one or more criteria and comparable to that of\npredicate devices. the predicate device.\nSystem Tensile Testing The peak tensile strength to failure The system tensile strength of the\nof the fully assembled device was subject device is equivalent to that\nevaluated post-simulated use and of the predicate device tested.\ncompared with that measured for\none or more predicate devices.\nPage 5 of 12\n\n|  | Characteristic/Test |  |  | Method |  |  | Conclusions |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| System Dimensions | System Dimensions |  | Device attributes (overall device\nlength, length and OD of the\nshaped section, and\nforeshortening) were measured\ncompared with one or more\npredicate devices. |  |  | The subject device dimensions are\nwithin the range of existing\npredicate dimensions for this\ndevice type. The longer overall\nlength of the subject device does\nnot affect performance, safety or\neffectiveness. |  |  |\n| Tip Flexibility |  |  | Tip flexibility was evaluated\ncompared with a predicate device. |  |  | The subject device demonstrated\ngreater flexibility than the\npredicate device tested at a 90°\napproach angle, and equivalent tip\nflexibility at a 70° approach angle. |  |  |\n| Re-sheathing force |  |  | The force required to re-sheath\nthe device was evaluated\ncompared with one or more\npredicate devices. |  |  | The force required to re-sheath\nthe subject device is within the\nsame range as that measured for\nthe predicate devices. |  |  |\n| Delivery and re-sheathing force\nduring simulated use |  |  | The delivery and re-sheathing\nforces measured during simulated\nuse of the subject device were\ncompared with the forces\nmeasured for one or more\npredicate devices. |  |  | The delivery and re-sheathing\nforces of the subject device are\ncomparable to that of the\npredicate device tested during\nsimulated use. |  |  |\n| Durability Testing |  |  | Damage was evaluated after\ndelivery and withdrawal of the\ndevice beyond the recommended\nnumber of passes and re-\nsheathings recommended in the\ninstructions for use compared with\none or more predicate devices. |  |  | Devices tested demonstrated no\ndamage after delivery and\nwithdrawal testing. Durability of\nthe subject device is equivalent to\nthat of the predicate device\ntested. |  |  |\n| System Kink Resistance |  |  | Kink resistance of the entire device\n(shaft and shaped section) was\nevaluated when wrapped around a\nseries of mandrels of decreasing\nradii until permanent deformation\nwas observed or until the smallest\nradius was used. |  |  | Kink resistance of the shaped\nsection was comparable to that of\nthe predicate device tested. |  |  |\n| Kink Resistance – Deployed\nShaped Section |  |  | Kink resistance of the deployed\nshaped section was evaluated in a\nseries of bend radii within a range\nof vessel lumen diameters. |  |  | Kink resistance of the deployed\nshaped section was equivalent to\nor superior than that of the\npredicate device tested. |  |  |\n| Distal Coil (Markercoil) Tensile\nTesting |  |  | The tensile strength of the distal\ncoil bond was evaluated and\ncompared with one or more\npredicate devices. |  |  | The tensile strength of the distal\nmarker coil met acceptance\ncriteria and comparable to that of\nthe predicate device. |  |  |\n| System Tensile Testing |  |  | The peak tensile strength to failure\nof the fully assembled device was\nevaluated post-simulated use and\ncompared with that measured for\none or more predicate devices. |  |  | The system tensile strength of the\nsubject device is equivalent to that\nof the predicate device tested. |  |  |\n\n| Delivery and re-sheathing force |\n| --- |\n| during simulated use |\n\n| Kink Resistance – Deployed |\n| --- |\n| Shaped Section |\n\n| Distal Coil (Markercoil) Tensile |\n| --- |\n| Testing |\n\nCharacteristic/Test Method Conclusions\nTorque Testing in a Microcatheter Devices were tracked through a Torque durability performance of\nmicrocatheter in a tortuous path the subject device is equivalent to\nanatomical model and evaluated that of the predicate device\nfor damage following a number of tested.\nrotations with the distal end\nconstrained.\nTorque Strength Testing The number of rotations to Torque durability performance of\nseparate the subject device when the subject device is better than\ntorqued in a representative that of the predicate device\ntortuous model was compared tested.\nwith that measured for one or\nmore predicate devices.\nRadial Force Testing The radial force of the subject The radial force of the subject\ndevice was measured within a device, when tested in\nrange of lumen diameters representative lumen sizes, is\napplicable to the intended comparable to that of the\nvasculature and compared with predicate devices tested.\nthe radial forces measured for one\nor more predicate devices.\nRadiopacity Radiopacity of the subject device Radiopacity of the subject device is\nwas evaluated fluoroscopically and equivalent to that of the predicate\ncompared with one or more devices tested.\npredicate devices.\nClot retrieval and performance Performance of the subject device The subject device effectively\nand its effectiveness at retrieval of retrieved clot and restored flow in\nfirm and soft clots of various sizes the test model. Device\nin a tortuous anatomical model performance was rated equivalent\nwas evaluated and compared with to or better than the predicate\none or more predicate device. devices tested for loading,\ndelivery, deployment and retrieval\nin an in vitro tortuous path\nanatomical model. In vitro clot\nretrieval performance of the\nsubject device is comparable to or\nbetter than that of the predicate\ndevices tested.\nPhysician usability testing The user’s ability to reliably deploy The subject device usability\nand use the subject device in a performance was rated higher\ntortuous benchtop model was than or equivalent to the predicate\nevaluated and compared with one device tested for deliverability,\nor more predicate devices. deployment, retrieval, and re-\nsheathing.\nIn Vivo (Animal) Studies:\nAcute and chronic animal studies have been performed to assess the usability, effectiveness and\nsafety of the EmboTrap® II Revascularization Device compared to the predicate devices in the\nswine model. Acute performance evaluated on Day 0 showed that the usability and performance\nof the EmboTrap® II device was equivalent to that of the predicate device tested. Histological\nevaluation performed on treated vessels after 3 and 28 days demonstrated that the local and end\norgan tissue response was comparable between the EmboTrap® II device and the predicate\ndevices tested.\nPage 6 of 12\n\n|  | Characteristic/Test |  |  | Method |  |  | Conclusions |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Torque Testing in a Microcatheter | Torque Testing in a Microcatheter |  | Devices were tracked through a\nmicrocatheter in a tortuous path\nanatomical model and evaluated\nfor damage following a number of\nrotations with the distal end\nconstrained. |  |  | Torque durability performance of\nthe subject device is equivalent to\nthat of the predicate device\ntested. |  |  |\n| Torque Strength Testing |  |  | The number of rotations to\nseparate the subject device when\ntorqued in a representative\ntortuous model was compared\nwith that measured for one or\nmore predicate devices. |  |  | Torque durability performance of\nthe subject device is better than\nthat of the predicate device\ntested. |  |  |\n| Radial Force Testing |  |  | The radial force of the subject\ndevice was measured within a\nrange of lumen diameters\napplicable to the intended\nvasculature and compared with\nthe radial forces measured for one\nor more predicate devices. |  |  | The radial force of the subject\ndevice, when tested in\nrepresentative lumen sizes, is\ncomparable to that of the\npredicate devices tested. |  |  |\n| Radiopacity |  |  | Radiopacity of the subject device\nwas evaluated fluoroscopically and\ncompared with one or more\npredicate devices. |  |  | Radiopacity of the subject device is\nequivalent to that of the predicate\ndevices tested. |  |  |\n| Clot retrieval and performance |  |  | Performance of the subject device\nand its effectiveness at retrieval of\nfirm and soft clots of various sizes\nin a tortuous anatomical model\nwas evaluated and compared with\none or more predicate device. |  |  | The subject device effectively\nretrieved clot and restored flow in\nthe test model. Device\nperformance was rated equivalent\nto or better than the predicate\ndevices tested for loading,\ndelivery, deployment and retrieval\nin an in vitro tortuous path\nanatomical model. In vitro clot\nretrieval performance of the\nsubject device is comparable to or\nbetter than that of the predicate\ndevices tested. |  |  |\n| Physician usability testing |  |  | The user’s ability to reliably deploy\nand use the subject device in a\ntortuous benchtop model was\nevaluated and compared with one\nor more predicate devices. |  |  | The subject device usability\nperformance was rated higher\nthan or equivalent to the predicate\ndevice tested for deliverability,\ndeployment, retrieval, and re-\nsheathing. |  |  |\n\nClinical Studies:\nSubstantial equivalence of the EmboTrap® II Revascularization Device has been demonstrated\nthrough the results of the ARISE II (Analysis of Revascularization in Ischemic Stroke with\nEmboTrap) Study.\nThe ARISE II (Analysis of Revascularization in Ischemic Stroke with EmboTrap®) clinical trial\nassessed the efficacy and safety of the EmboTrap® Revascularization Device against a\nperformance goal derived from the SWIFT and TREVO 2 clinical trials. Key inclusion criteria were:\nPatients with a large-vessel occlusion who could be treated within 8 hours of stroke symptom\nonset; age 18-85; 8≤NIHSS≤25; Angiographic confirmation of an occlusion of an ICA, MCA, M1, or\nM2, vertebral or basilar arteries, and IV-tPA, if used, was initiated within 3 hrs of stroke onset. Key\nexclusion criteria were: Stenosis, or any occlusion, in a proximal vessel that required treatment or\nwould prevent access to the site of occlusion.\nTwo hundred and forty-four (244) patients signed informed consent, but 16 were identified by\nthe treating physician as not meeting the angiographic enrolment criteria. Of the 228 identified as\nsuitable for treatment one became too agitated for treatment and was not treated with any\ndevice. Two hundred and twenty-seven (227) patients were treated with the EmboTrap® device\nand included in the study. Of these, 191 patients met all inclusion and exclusion criteria as\nrequested by FDA for Intention-to-Treat (ITT) Cohort. FDA further requested that within this FDA\nITT cohort, use of rescue therapy at any point in the procedure be imputed as a failure to achieve\nthe revascularization and good clinical outcome endpoints. Among the 36 patients excluded to\nmeet the FDA defined ITT criteria, some had more than one deviation from the criteria. Those\nremoved include 12 Patients with IV-tPA initiated between 3-4.5hr, 5 missing pregnancy tests, 1\n≥86 yrs, 4 with treated carotid stenosis, 1 dissection, and 1 with evidence of multiple occlusions,\nas well as 12 who did not meet the criteria around laboratory ranges for GFR, Glucose, Platelets\nand/or INR.\nARISE II Primary Endpoints:\nPrimary Efficacy Endpoint\nThe primary effectiveness endpoint was revascularization measured using modified Thrombolysis\nin Cerebrovascular Infarction (mTICI inclusive of the 2c rating).\nSuccessful achievement of the endpoint is defined as achieving an mTICI score of 2b or greater in\nthe target vessel following 3 or less passes of the EmboTrap® device without the use of rescue\ntherapy at any point during the procedure.\nPrimary Safety Endpoint\nThe primary safety endpoint was the occurrence of Symptomatic Intracerebral hemorrhage (sICH)\nwithin 24 hours (-8/+12 hrs) post-procedure, together with any other Serious Adverse Device\nEffects (excluding those already counted in sICH).\nPage 7 of 12\n\nARISE II Statistical Analysis:\nThe Primary Efficacy endpoint was designed to evaluate performance of the EmboTrap® device\ncompared to predicate devices and was based on a one-sided Exact test for a binomial proportion\nof the hypothesis:\nH0: P ≤ NL versus H1: P > NL, where NL = 0.56\nEmboTrap EmboTrap\nARISE II Study Procedures:\nAngiographic data were obtained at baseline (prior to patient treatment), and again at the\nconclusion of each revascularization attempt, and after treatment. Twenty-four hour post-\nprocedure follow-up included CT or MR imaging and NIHSS examination. Follow-up at Day 7 (±12\nhours) or discharge, if earlier, and at Day 90 (±14 days) included NIHSS exam and modified Rankin\nScale (mRS) evaluation. Adverse events were recorded throughout the hospitalization period and\nat each follow-up.\nARISE II Inclusion Criteria:\n• The patient or the patient’s legally authorized representative has signed and dated an Informed\nConsent Form.\n• Aged between 18 years and 85 years (inclusive).\n• A new focal disabling neurologic deficit consistent with acute cerebral ischemia.\n• NIHSS score ≥8 and ≤25.\n• Pre-ictal mRS score of 0 or 1.\n• The interventionalist estimates that at least one deployment of the EmboTrap® device can be\ncompleted within 8 hours from the onset of symptoms.\n• Patients for whom IV-tPA is indicated and who are available for treatment, are treated with IV-\ntPA.\n• IV-tPA, if used, was initiated within 3 hrs of stroke onset (onset time is defined as the last time when\nthe patient was witnessed to be at baseline), with investigator verification that the subject has\nreceived/is receiving the correct IV t-PA dose for the estimated weight.\n• Angiographic confirmation of an occlusion of an ICA (including T or L occlusions), M1 or M2 MCA,\nVA, or BA with mTICI flow of 0 – 1.\n• For strokes in the anterior circulation, the following imaging criteria should also be met:\n− MRI criterion: volume of diffusion restriction visually assessed ≤50 mL; or\n− CT criterion: ASPECTS 6 to 10 on baseline CT or CTA-source images, or, volume of significantly\nlowered CBV ≤50 mL.\n• The patient is indicated for neurothrombectomy treatment by the interventionalist and it is\nconfirmed by diagnostic angiography that the device will be able to reach the target lesion\nproximally.\nPage 8 of 12\n\nARISE II Exclusion Criteria:\n• Life expectancy likely less than 6 months.\n• Females who are pregnant or breastfeeding.\n• History of severe allergy to contrast medium.\n• Known nickel allergy at time of treatment.\n• Known current use of cocaine at time of treatment.\n• Patient has suffered a stroke in the past 3 months.\n• The patient presents with an NIHSS score <8 or >25 or is physician assessed as being in a clinically\nrelevant uninterrupted coma.\n• Subject participating in another study involving an investigational device or drug.\n• Use of warfarin anticoagulation or any Novel Anticoagulant with International Normalized Ratio\n(INR) >3.0.\n• Platelet count <50,000/μL.\n• Glucose <50 mg/dL.\n• Any known hemorrhagic or coagulation deficiency.\n• Unstable renal failure with serum creatinine >3.0 or Glomerular Filtration Rate (GFR) <30.\n• Patients who have received a direct thrombin inhibitor within the last 48 hours; must have a partial\nthromboplastin time (PTT) less than 1.5 times the normal to be eligible.\n• All patients with severe hypertension on presentation (SBP > 220 mmHg and/or DBP > 120 mm Hg).\nAll patients, in whom intravenous therapy with blood pressure medications is indicated, with\nhypertension that remains severe and sustained despite intravenous antihypertensive therapy (SBP\n>185 mmHg and/ or DBP >110 mmHg).\n• Known cerebral vasculitis.\n• Rapidly improving neurological status.\n• Clinical symptoms suggestive of bilateral stroke or stroke in multiple territories.\n• Ongoing seizure due to stroke.\n• Evidence of active systemic infection.\n• Known cancer with metastases.\n• Computed tomography (CT) or Magnetic Resonance Imaging (MRI) evidence of recent/ fresh\nhemorrhage on presentation.\n• Baseline computed tomography (CT) or MRI showing mass effect or intracranial tumor (except small\nmeningioma).\n• Suspicion of aortic dissection, presumed septic embolus, or suspicion of bacterial endocarditis.\n• Stenosis, or any occlusion, in a proximal vessel that requires treatment or prevents access to the site\nof occlusion.\n• Evidence of dissection in the extra or intracranial cerebral arteries.\n• Occlusions in multiple vascular territories (e.g., bilateral anterior circulation, or anterior/posterior\ncirculation).\nPage 9 of 12\n\nARISE II Results:\nThe ARISE II (Analysis of Revascularization in Ischemic Stroke with EmboTrap®) clinical trial assessed the\nefficacy and safety of the EmboTrap® Revascularization Device against a performance goal derived from\nthe SWIFT and TREVO 2 clinical trials. Patients with a large-vessel occlusion who could be treated within 8\nhours of stroke symptom onset were eligible for enrolment. Of the 227 patients treated with the\nEmboTrap® device, 191 patients met all inclusion and exclusion criteria (FDA Intention-to-Treat (ITT)\nCohort).\nThe Primary Efficacy Endpoint was successful revascularization defined as an mTICI score of at least 2b in\nthe target vessel, following three or less passes of the EmboTrap® device without rescue, using Core\nLaboratory adjudicated data. For the FDA ITT cohort, successful revascularization was modified to count\nany case in whom rescue therapy was used, after the EmboTrap® device, as a failure to meet the primary\nefficacy endpoint.\nThe Primary Safety Endpoint was the occurrence of symptomatic intracerebral hemorrhage (sICH) within\n24 hours of the procedure, together with any serious adverse device effects (SADE), excluding those\nalready counted as sICH. The Primary Safety Endpoint was adjudicated by the Clinical Events Committee\n(CEC).\nARISE II Study Results FDA ITT Cohort (N=191)\nPrimary Efficacy Endpoint\nSuccessful Revascularization1 72% (137b/191)\n[95% Conf. Interval]2 [65%, 78%]\np-value <0.0001a\nPrimary Safety Endpoint\nOccurrence of sICH within 24h and/or SADE 5% (9c/191)\n[Unadjusted 95% Conf. Interval*] [2%, 9%]\nKey Secondary Endpoints\nGood clinical outcome3 53% (102b,d/191)\n[Unadjusted 95% Conf. Interval*] [46%, 61%]\nProcedure-related mortality at 7 days post-procedure 0% (0/191)\n[Unadjusted 95% Conf. Interval*] [0%, 2%]\nAll-cause mortality at 90 days post-procedure 11% (21d/191)\n[Unadjusted 95% Conf. Interval*] [7%, 16%]\nNeurological deterioration4 9% (18d/191)\n[Unadjusted 95% Conf. Interval*] [6%, 14%]\nProcedure Related Serious Adverse Events (PRSAE) 5% (9/191)\n[Unadjusted 95% Conf. Interval*] [2%, 9%]\n1. Successful revascularization was defined as achieving an mTICI rating of 2b or greater, in 3 or less passes of the study device.\n2. All confidence intervals reported for binary variables are Clopper-Pearson Exact binomial confidence intervals, and those for\ncontinuous variables are based on a normal distribution assumption for the parameter of interest; 3. Modified Rankin Scale score\nof ≤2 at 90 days post-procedure (missing patients imputed as failure); 4. Increase of ≥4 points on the NIHSS score at 24 hours\npost-procedure.\n*The confidence intervals are calculated without multiplicity adjustment. As such, the confidence intervals are provided to show\nthe variability only and should not be used to draw any statistical inferences.\na. One-sided Exact test at the two-sided 5% significance level for the revascularization rate against a performance goal of 56%;\nb. Use of rescue therapy at any point in the procedure was imputed as a failure to achieve the endpoint; c. No occurrence of\nSADE; d. Unknown/Missing data were imputed as worst-case (this affected 4 subjects for Good Clinical Outcome, 8 subjects for\nNeurological Deterioration, and 5 subjects for All-Cause Mortality at 90 Days).\nPage 10 of 12\n\n|  | ARISE II Study Results |  |  | FDA ITT Cohort (N=191) |  |\n| --- | --- | --- | --- | --- | --- |\n|  | Primary Efficacy Endpoint |  |  |  |  |\n| Successful Revascularization1\n[95% Conf. Interval]2\np-value |  |  | 72% (137b/191)\n[65%, 78%]\n<0.0001a |  |  |\n|  | Primary Safety Endpoint |  |  |  |  |\n| Occurrence of sICH within 24h and/or SADE\n[Unadjusted 95% Conf. Interval*] |  |  | 5% (9c/191)\n[2%, 9%] |  |  |\n|  | Key Secondary Endpoints |  |  |  |  |\n| Good clinical outcome3\n[Unadjusted 95% Conf. Interval*] |  |  | 53% (102b,d/191)\n[46%, 61%] |  |  |\n| Procedure-related mortality at 7 days post-procedure\n[Unadjusted 95% Conf. Interval*] |  |  | 0% (0/191)\n[0%, 2%] |  |  |\n| All-cause mortality at 90 days post-procedure\n[Unadjusted 95% Conf. Interval*] |  |  | 11% (21d/191)\n[7%, 16%] |  |  |\n| Neurological deterioration4\n[Unadjusted 95% Conf. Interval*] |  |  | 9% (18d/191)\n[6%, 14%] |  |  |\n| Procedure Related Serious Adverse Events (PRSAE)\n[Unadjusted 95% Conf. Interval*] |  |  | 5% (9/191)\n[2%, 9%] |  |  |\n\nPrimary Efficacy Endpoint by Region:\nPopulation: FDA ITT Cohort (N=191) US cohort\nEU cohort (N=97)\nPrimary Efficacy Endpoint (N=94)\nSuccessful Revascularization1,2 67% (63/94) 76% (74/97)\n[95% Conf. Interval]3 [57%, 76%] [67%, 84%]\n1. Successful revascularization was defined as achieving an mTICI rating of 2b or greater, in 3 or less passes of the study device.\n2. Use of rescue therapy at any point in the procedure was imputed as a failure to achieve the endpoint; 3. All confidence\nintervals reported for binary variables are Clopper-Pearson Exact binomial confidence intervals, and those for continuous\nvariables are based on a normal distribution assumption for the parameter of interest.\nARISE II Summary of Serious Adverse Events\nOne hundred and seventeen (117) SAE occurred within the FDA ITT Cohort. The most common\n(incidence of ≥1%) SAE are presented below.\nSerious Adverse Events occurring at an incidence of 1% or more in any population\n% pts w/ SAE [Number of SAE]\nMedDRA Preferred Term\nFDA ITT Cohort (N=191)\nCardiac disorders\nMyocardial infarction 1.57% [3]\nAtrial fibrillation 1.05% [2]\nCardiac failure 1.05% [2]\nGastrointestinal disorders\nGastrointestinal haemorrhage 1.05% [2]\nInfections and infestations\nSeptic shock 2.09% [4]\nUrinary tract infection 1.57% [3]\nPneumonia 1.57% [3]\nSepsis 1.05% [2]\nNervous system disorders\nIschaemic stroke 6.81% [13]\nHaemorrhagic transformation stroke 6.28% [12]\nBrain oedema 3.66% [7]\nNeurological decompensation 2.09% [4]\nSeizure 1.57% [3]\nSubarachnoid haemorrhage 1.57% [3]\nCarotid artery stenosis 1.05% [2]\nRespiratory, thoracic and mediastinal disorders\nPneumonia aspiration 1.57% [3]\nRespiratory distress 1.05% [2]\nBronchospasm 1.05% [2]\nRespiratory failure 1.05% [2]\nSurgical and medical procedures\nCoronary arterial stent insertion 1.05% [2]\nVascular disorders\nVessel perforation 1.05% [2]\nDeep vein thrombosis 1.05% [2]\nPage 11 of 12\n\n|  | Population: FDA ITT Cohort (N=191) |  |  | US cohort |  | EU cohort (N=97) |\n| --- | --- | --- | --- | --- | --- | --- |\n|  | Primary Efficacy Endpoint |  |  | (N=94) |  |  |\n| Successful Revascularization1,2\n[95% Conf. Interval]3 |  |  | 67% (63/94)\n[57%, 76%] |  |  | 76% (74/97)\n[67%, 84%] |\n\n|  | Serious Adverse Events occurring at an incidence of 1% or more in any population |  |  |  |\n| --- | --- | --- | --- | --- |\n| MedDRA Preferred Term |  |  | % pts w/ SAE [Number of SAE] |  |\n|  |  |  | FDA ITT Cohort (N=191) |  |\n| Cardiac disorders\nMyocardial infarction\nAtrial fibrillation\nCardiac failure |  | 1.57% [3]\n1.05% [2]\n1.05% [2] |  |  |\n| Gastrointestinal disorders\nGastrointestinal haemorrhage |  | 1.05% [2] |  |  |\n| Infections and infestations\nSeptic shock\nUrinary tract infection\nPneumonia\nSepsis |  | 2.09% [4]\n1.57% [3]\n1.57% [3]\n1.05% [2] |  |  |\n| Nervous system disorders\nIschaemic stroke\nHaemorrhagic transformation stroke\nBrain oedema\nNeurological decompensation\nSeizure\nSubarachnoid haemorrhage\nCarotid artery stenosis |  | 6.81% [13]\n6.28% [12]\n3.66% [7]\n2.09% [4]\n1.57% [3]\n1.57% [3]\n1.05% [2] |  |  |\n| Respiratory, thoracic and mediastinal disorders\nPneumonia aspiration\nRespiratory distress\nBronchospasm\nRespiratory failure |  | 1.57% [3]\n1.05% [2]\n1.05% [2]\n1.05% [2] |  |  |\n| Surgical and medical procedures\nCoronary arterial stent insertion |  | 1.05% [2] |  |  |\n| Vascular disorders\nVessel perforation\nDeep vein thrombosis |  | 1.05% [2]\n1.05% [2] |  |  |\n\nReasons for exclusion from treatment:\nTwo-hundred and forty-four (244) patients were consented for enrolment in the ARISE II Study, of which,\n17 were excluded from treatment for the reasons outlined below.\nNumber of Subjects\nAngiographic reasons for exclusion from treatment\n(N=16)*\nNo angiographic confirmation of an occlusion of an ICA (including T or L occlusions), M1 or\n7\nM2 MCA, VA, or BA with mTICI flow of 0 – 1.\nThe patient is indicated for neurothrombectomy treatment by the interventionalist and it\nis confirmed by diagnostic angiography that the device will not be able to reach the target 7\nlesion proximally.\nStenosis, or any occlusion, in a proximal vessel that requires treatment or prevents access\n4\nto the site of occlusion.\nEvidence of dissection in the extra or intracranial cerebral arteries. 2\nOcclusions in multiple vascular territories (e.g., bilateral anterior circulation, or\n2\nanterior/posterior circulation).\nNumber of Subjects\nOther reasons for exclusion from treatment\n(N=1)\nSevere agitation 1\n*7 patients failed 2 angiographic criteria.\nIn addition to the pre-specified performance goal evaluation of the ARISE II study, FDA also considered\nthe ARISE II revascularization rates (mTICI scores) relative to more recent studies of stent retriever\ndevices in acute ischemic stroke patients as additional supportive information in the substantial\nequivalence assessment.\nCONCLUSIONS\nNon-clinical and clinical studies demonstrate that the EmboTrap® II Revascularization Device is\nsubstantially equivalent to the predicate devices.\nPage 12 of 12\n\n|  | Number of Subjects |\n| --- | --- |\n| Angiographic reasons for exclusion from treatment |  |\n|  | (N=16)* |\n|  |  |\n|  |  |\n| No angiographic confirmation of an occlusion of an ICA (including T or L occlusions), M1 or |  |\n|  | 7 |\n| M2 MCA, VA, or BA with mTICI flow of 0 – 1. |  |\n|  |  |\n|  |  |\n|  |  |\n| The patient is indicated for neurothrombectomy treatment by the interventionalist and it |  |\n| is confirmed by diagnostic angiography that the device will not be able to reach the target | 7 |\n| lesion proximally. |  |\n|  |  |\n|  |  |\n| Stenosis, or any occlusion, in a proximal vessel that requires treatment or prevents access |  |\n|  | 4 |\n| to the site of occlusion. |  |\n|  |  |\n|  |  |\n| Evidence of dissection in the extra or intracranial cerebral arteries. | 2 |\n|  |  |\n| Occlusions in multiple vascular territories (e.g., bilateral anterior circulation, or |  |\n|  | 2 |\n| anterior/posterior circulation). |  |\n|  |  |\n|  |  |\n|  | Number of Subjects |\n| Other reasons for exclusion from treatment |  |\n|  | (N=1) |\n|  |  |\n| Severe agitation | 1 |"
  }
}