{
  "source_pdf": "thrombectomy--medtronic--solitaire-2-revascularization--510k.pdf",
  "clearance_number": "K162539",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description:\nThe Solitaire™ 2 Revascularization Device is designed to restore blood flow in patients\nexperiencing ischemic stroke due to large intracranial vessel occlusion. The Solitaire™ 2\nRevascularization Device is designed for use in the neurovasculature such as the Internal\nCarotid Artery (ICA), M1 and M2 segments of the middle cerebral artery, basilar, and the\nvertebral arteries. The distal nitinol portion of the Solitaire™ 2 Revascularization Device\nfacilitates clot retrieval and has Iridium radiopaque markers on the proximal and distal\nends. The devices are supplied sterile and are intended for single-use only.\nThere have been no changes to the Solitaire™ 2 Revascularization Device from the\ncurrently cleared Solitaire devices (K113455, K123378 and K141491) to support the\nproposed additional indication. Indication for Use #2 is the same indication as the\ncurrently cleared Solitaire Devices under product code NRY (K113355, K123378 and\nK141491). The currently cleared Solitaire™ 2 Revascularization device is used as a\nreference device for Indication for Use, previously completed bench, animal, and clinical\ndata.\nIndications for Use:\n1. The Solitaire™ 2 Revascularization Device is indicated for use to restore blood\nflow in the neurovasculature by removing thrombus for the treatment of acute\nischemic stroke to reduce disability in patients with a persistent, proximal anterior\ncirculation, large vessel occlusion, and smaller core infarcts who have first\nreceived intravenous tissue plasminogen activator (IV t-PA). Endovascular\ntherapy with the device should be started within 6 hours of symptom onset.\n2. The Solitaire™ Revascularization Device is indicated to restore blood flow by\nremoving thrombus from a large intracranial vessel in patients experiencing\nischemic stroke within 8 hours of symptom onset. Patients who are ineligible for\nIV t-PA or who fail IV t-PA therapy are candidates for treatment.\nDevice Comparison:\nThe table below provides a comparison of the technological characteristics of the\nSolitaire™ 2 Revascularization Device and the predicate Trevo XP ProVue Retriever\n(DEN150049).\nPredicate Device Subject Device Rationale for\nTrevo XP ProVue Solitaire™ 2 Difference\nRetriever (DEN150049) Revascularization Device (if applicable)\nIndication The Trevo ProVue and 1. The Solitaire™ 2 Indication 1:\nfor Use XP ProVue Retrievers are Revascularization Device N/A, same as\nintended to restore blood is indicated for use to predicate\nflow in the neurovascular restore blood flow in the device\nby removing thrombus for neurovasculature by\ntreatment of acute removing thrombus for the Indication 2:\nischemic stroke to reduce treatment of acute ischemic N/A, same as\ndisability in patients with stroke to reduce disability reference\n\n|  |  | Predicate Device |  |  | Subject Device |  |  | Rationale for |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  | Trevo XP ProVue |  |  | Solitaire™ 2 |  |  | Difference |  |\n|  |  | Retriever (DEN150049) |  |  | Revascularization Device |  |  | (if applicable) |  |\n| Indication\nfor Use | The Trevo ProVue and\nXP ProVue Retrievers are\nintended to restore blood\nflow in the neurovascular\nby removing thrombus for\ntreatment of acute\nischemic stroke to reduce\ndisability in patients with |  |  | 1. The Solitaire™ 2\nRevascularization Device\nis indicated for use to\nrestore blood flow in the\nneurovasculature by\nremoving thrombus for the\ntreatment of acute ischemic\nstroke to reduce disability |  |  | Indication 1:\nN/A, same as\npredicate\ndevice\nIndication 2:\nN/A, same as\nreference |  |  |\n\nSolitaire™ 2 Revascularization Device October 28, 2016\nPredicate Device Subject Device Rationale for\nTrevo XP ProVue Solitaire™ 2 Difference\nRetriever (DEN150049) Revascularization Device (if applicable)\na persistent, proximal in patients with a predicate\nanterior circulation, large persistent, proximal device\nvessel occlusion, and anterior circulation, large (K113455,\nsmall core infarcts who vessel occlusion, and K123378 and\nhave first received smaller core infarcts who K141491\nintravenous tissue have first received cleared under\nplasminogen activator (IV intravenous tissue product code\nt-PA). Endovascular plasminogen activator (IV NRY)\ntherapy with the device t-PA). Endovascular\nshould start within 6 hours therapy with the device\nof symptom onset. should be started within 6\nhours of symptom onset.\n2. The Solitaire™\nRevascularization Device\nis indicated to restore\nblood flow by removing\nthrombus from a large\nintracranial vessel in\npatients experiencing\nischemic stroke within 8\nhours of symptom onset.\nPatients who are ineligible\nfor IV t-PA or who fail IV\nt-PA therapy are candidates\nfor treatment.\nPrinciples of The device is used in the Same N/A\nOperation neurovasculature to\nrestore blood flow for\ntreatment of acute\nischemic stroke\nDimensions and Materials\nDevice 3x20 mm 4x15 mm Both devices\nSize(s) 4x20 mm 4x20 mm are offered in a\n4x30 mm 4x40 mm variety of sizes\n6x25 mm 6x20 mm designed to be\n6x30 mm used in the\nneurovasculatu\nre to restore\nblood flow.\nDevice Core Wire Material: Stent: Nitinol Both device\nMaterials Nitinol (nickel titanium Pushwire: Nitinol materials are\nalloy) Markers: 90% Platinum/ biocompatible,\n\n|  |  |  | Predicate Device |  |  | Subject Device |  |  | Rationale for |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  | Trevo XP ProVue |  |  | Solitaire™ 2 |  |  | Difference |  |\n|  |  |  | Retriever (DEN150049) |  |  | Revascularization Device |  |  | (if applicable) |  |\n|  |  | a persistent, proximal\nanterior circulation, large\nvessel occlusion, and\nsmall core infarcts who\nhave first received\nintravenous tissue\nplasminogen activator (IV\nt-PA). Endovascular\ntherapy with the device\nshould start within 6 hours\nof symptom onset. |  |  | in patients with a\npersistent, proximal\nanterior circulation, large\nvessel occlusion, and\nsmaller core infarcts who\nhave first received\nintravenous tissue\nplasminogen activator (IV\nt-PA). Endovascular\ntherapy with the device\nshould be started within 6\nhours of symptom onset.\n2. The Solitaire™\nRevascularization Device\nis indicated to restore\nblood flow by removing\nthrombus from a large\nintracranial vessel in\npatients experiencing\nischemic stroke within 8\nhours of symptom onset.\nPatients who are ineligible\nfor IV t-PA or who fail IV\nt-PA therapy are candidates\nfor treatment. |  |  | predicate\ndevice\n(K113455,\nK123378 and\nK141491\ncleared under\nproduct code\nNRY) |  |  |\n| Principles of\nOperation |  | The device is used in the\nneurovasculature to\nrestore blood flow for\ntreatment of acute\nischemic stroke |  |  | Same |  |  | N/A |  |  |\n|  | Dimensions and Materials |  |  |  |  |  |  |  |  |  |\n| Device\nSize(s) |  | 3x20 mm\n4x20 mm\n4x30 mm\n6x25 mm |  |  | 4x15 mm\n4x20 mm\n4x40 mm\n6x20 mm\n6x30 mm |  |  | Both devices\nare offered in a\nvariety of sizes\ndesigned to be\nused in the\nneurovasculatu\nre to restore\nblood flow. |  |  |\n| Device\nMaterials |  | Core Wire Material:\nNitinol (nickel titanium\nalloy) |  |  | Stent: Nitinol\nPushwire: Nitinol\nMarkers: 90% Platinum/ |  |  | Both device\nmaterials are\nbiocompatible, |  |  |\n\nSolitaire™ 2 Revascularization Device October 28, 2016\nPredicate Device Subject Device Rationale for\nTrevo XP ProVue Solitaire™ 2 Difference\nRetriever (DEN150049) Revascularization Device (if applicable)\nDistal Shaped Section 10% Iridium designed to be\nMaterial: Nitinol Push-wire shrink Tubing: used in the\nCoil Material Distal to PTFE neurovasculatu\nIntroducer Sheath:\nDistal re, and contain\nPTFE/Grilamid\nShaped Section : radiopaque\nPlatinum/Tungsten materials for\nShaped Section visualization.\nRadiopaque Wire:\nPlatinum/Tungsten\nCoil Material Proximal to\nShaped Section: 304\nStainless Steel\nSolder: Gold/Tin\nHydrophilic Coating:\nSodium hyaluronate\nmixture\nSterilization and Packaging\nPackaging Polyethylene Hoop, Stored within dispenser Packaging\nMaterials polycarbonate mounting coil, Tyvek pouch, and materials are\ncard, Tyvek/Film Pouch, shipping carton. similar and\nHDPE Tubing Clips, typical for\nChipboard carton medical\ndevices. Both\npackaging\nconfigurations\nmaintain a\nsterility of the\ndevice through\nthe shelf life.\nSterilization Ethylene Oxide Same N/A\nMethod\nHow Sterile, Single Use Same N/A\nSupplied\nSterilization and Shelf Life:\nThe Solitaire™ 2 Revascularization Device is sterilized using a validated, Ethylene\nOxide (EO) sterilization cycle. The sterilization cycle has been validated to ensure a\nsterility assurance level (SAL) of 10-6 in accordance with ISO 11135-1:2007, Sterilization\nof health care products - Ethylene oxide - Part 1: Requirements for the development,\nvalidation, and routine control of a sterilization process for medical devices. There have\nbeen no changes to device sterilization in support of this submission. Therefore, no\nadditional sterilization validation testing is required.\n\n|  |  |  | Predicate Device |  |  | Subject Device |  |  | Rationale for |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  | Trevo XP ProVue |  |  | Solitaire™ 2 |  |  | Difference |  |\n|  |  |  | Retriever (DEN150049) |  |  | Revascularization Device |  |  | (if applicable) |  |\n|  |  | Distal Shaped Section\nMaterial: Nitinol\nCoil Material Distal to\nDistal\nShaped Section :\nPlatinum/Tungsten\nShaped Section\nRadiopaque Wire:\nPlatinum/Tungsten\nCoil Material Proximal to\nShaped Section: 304\nStainless Steel\nSolder: Gold/Tin\nHydrophilic Coating:\nSodium hyaluronate\nmixture |  |  | 10% Iridium\nPush-wire shrink Tubing:\nPTFE\nIntroducer Sheath:\nPTFE/Grilamid |  |  | designed to be\nused in the\nneurovasculatu\nre, and contain\nradiopaque\nmaterials for\nvisualization. |  |  |\n|  | Sterilization and Packaging |  |  |  |  |  |  |  |  |  |\n| Packaging\nMaterials |  | Polyethylene Hoop,\npolycarbonate mounting\ncard, Tyvek/Film Pouch,\nHDPE Tubing Clips,\nChipboard carton |  |  | Stored within dispenser\ncoil, Tyvek pouch, and\nshipping carton. |  |  | Packaging\nmaterials are\nsimilar and\ntypical for\nmedical\ndevices. Both\npackaging\nconfigurations\nmaintain a\nsterility of the\ndevice through\nthe shelf life. |  |  |\n| Sterilization\nMethod |  | Ethylene Oxide |  |  | Same |  |  | N/A |  |  |\n| How\nSupplied |  | Sterile, Single Use |  |  | Same |  |  | N/A |  |  |\n\nSolitaire™ 2 Revascularization Device October 28, 2016\nAging studies for the Solitaire™ 2 Revascularization Device have established the\nSolitaire™ 2 Revascularization Device packaging remains functional and maintains\nsterility for up to two years. Aging studies for packaging integrity, seal strength and\ndevice functionality were performed and met all acceptance criteria. There have been no\nchanges to the materials of construction, design, manufacturing process, packaging, or\nsterile load configurations in support of this submission. Therefore, no additional shelf\nlife validation testing is required.\nBiocompatibility:\nBiocompatibility data for the Solitaire device family was tested for the reference\nSolitaire™ FR Revascularization Device. The biocompatibility data for the Solitaire™\nFR was adopted for the Solitaire™ 2 Revascularization Device. The Solitaire™\nRevascularization Device is biocompatible and has been tested in accordance with\nAAMI/ANSI/ISO 10993-1: 2009, Biological evaluation of medical devices—Part 1:\nEvaluation and testing within a risk management process. There have been no changes to\nthe finished device or the manufacturing processes in support of this submission.\nTherefore, no additional biocompatibility is required. Biocompatibility testing completed\nfor the reference Solitaire™ FR Revascularization Device includes:\nTest Test Method Acceptance Criteria Conclusion\nCategory Description\nCytotoxicity L929 MTT ISO 10993-5 Viability is >70%. Acceptance criteria\nCytotoxicity met\nSensitization Guinea Pig ISO 10993-10 Test article does not Acceptance criteria\nMaximization elicit a sensitization met\nSensitization response.\nIrritation Intracutaneous ISO 10993-10 Differences in the Acceptance criteria\nIrritation Test mean test and control met\nscores of the extract\ndermal observations\nare < 1.0.\nAcute Systemic No abnormal clinical Acceptance criteria\nInjection Test signs and weight loss met\nAcute\nin excess of 10%.\nSystemic ISO 10993-11\nMaterials Temperature rise\nToxicity\nMediated ≥0.5ºC\nRabbit Pyrogen\n\n|  | Test |  |  | Test |  | Method | Acceptance Criteria | Conclusion |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  | Category |  |  | Description |  |  |  |  |\n| Cytotoxicity | Cytotoxicity |  | L929 MTT\nCytotoxicity |  |  | ISO 10993-5 | Viability is >70%. | Acceptance criteria\nmet |\n| Sensitization |  |  | Guinea Pig\nMaximization\nSensitization |  |  | ISO 10993-10 | Test article does not\nelicit a sensitization\nresponse. | Acceptance criteria\nmet |\n| Irritation |  |  | Intracutaneous\nIrritation Test |  |  | ISO 10993-10 | Differences in the\nmean test and control\nscores of the extract\ndermal observations\nare < 1.0. | Acceptance criteria\nmet |\n| Acute\nSystemic\nToxicity |  |  | Acute Systemic\nInjection Test |  |  | ISO 10993-11 | No abnormal clinical\nsigns and weight loss\nin excess of 10%. | Acceptance criteria\nmet |\n|  |  |  | Materials\nMediated\nRabbit Pyrogen |  |  |  | Temperature rise\n≥0.5ºC |  |\n\n| Acute |\n| --- |\n| Systemic |\n| Toxicity |\n\nSolitaire™ 2 Revascularization Device October 28, 2016\nTest Test Method Acceptance Criteria Conclusion\nCategory Description\nHemolysis No significant Acceptance criteria\ndifferences between met\nthe test article extract\nand negative control\narticle results. The test\narticle is considered\nnon-hemolytic\nPartial Clotting times are\nThromboplastin similar to the negative\nTime control and the\nreference material\n(HDPE) indicating the\ndevice materials are\nnot an activator of the\nintrinsic coagulation\nHemo-\nISO 10993-4 pathway.\ncompatibility\nPlatelet and Test article does not\nLeukocyte adversely affect the\nCount platelet and leukocyte\ncomponents of the\nblood compared to the\nreference material.\nComplement Levels of C3a and\nActivation C3a SC5b-9 are\nand SC5b-9 comparable and less\nAssay than the positive\ncontrol.\nThrombosis Thrombo-resistance\nproperties are\nacceptable in clinical\nuse.\nBacterial ISO 10993-3 Test article is Acceptance criteria\nMutagenicity considered non- met\nTest mutagenic\nIn-vitro Mouse Test article is\nGenotoxicity Lymphoma considered non-\nAssay mutagenic\nIn-vivo Mouse Test article is\nMicronucleus considered non-\nAssay mutagenic\n\n|  | Test |  |  | Test |  | Method | Acceptance Criteria | Conclusion |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  | Category |  |  | Description |  |  |  |  |\n| Hemo-\ncompatibility |  |  | Hemolysis |  |  | ISO 10993-4 | No significant\ndifferences between\nthe test article extract\nand negative control\narticle results. The test\narticle is considered\nnon-hemolytic | Acceptance criteria\nmet |\n|  |  |  | Partial\nThromboplastin\nTime |  |  |  | Clotting times are\nsimilar to the negative\ncontrol and the\nreference material\n(HDPE) indicating the\ndevice materials are\nnot an activator of the\nintrinsic coagulation\npathway. |  |\n|  |  |  | Platelet and\nLeukocyte\nCount |  |  |  | Test article does not\nadversely affect the\nplatelet and leukocyte\ncomponents of the\nblood compared to the\nreference material. |  |\n|  |  |  | Complement\nActivation C3a\nand SC5b-9\nAssay |  |  |  | Levels of C3a and\nSC5b-9 are\ncomparable and less\nthan the positive\ncontrol. |  |\n|  |  |  | Thrombosis |  |  |  | Thrombo-resistance\nproperties are\nacceptable in clinical\nuse. |  |\n| Genotoxicity |  |  | Bacterial\nMutagenicity\nTest |  |  | ISO 10993-3 | Test article is\nconsidered non-\nmutagenic | Acceptance criteria\nmet |\n|  |  |  | In-vitro Mouse\nLymphoma\nAssay |  |  |  | Test article is\nconsidered non-\nmutagenic |  |\n|  |  |  | In-vivo Mouse\nMicronucleus\nAssay |  |  |  | Test article is\nconsidered non-\nmutagenic |  |\n\n| Hemo- |\n| --- |\n| compatibility |\n\nSolitaire™ 2 Revascularization Device October 28, 2016\nPerformance Data – Bench:\nPerformance testing conducted to support this Solitaire™ 2 Revascularization Device\nsubmission includes particulate testing under simulated use conditions. Performance\nBench testing completed for this submission and previously conducted for the reference\ndevice, the currently cleared Solitaire™ 2 Revascularization device, includes:\nTest Description Method Acceptance Conclusion\nCriteria\nDelivery Force Peak delivery force was Stent must be below Acceptance criteria met\nmeasured through a delivery force\nrepresentative tortuous specification.\nanatomical model.\nRe-sheathing Retrieval force was Stent must be below Acceptance criteria met\nForce measured through a re-sheathing force\nrepresentative tortuous specification.\nanatomical model.\nTotal System Total system length was System length must Acceptance criteria met\nLength measured from the meet product\nproximal tip of the push- specification.\nwire to the distal-most tip\nof the finger marker coils.\nFluorosafe The total length Fluorosafe marker Acceptance criteria met\nMarker Length of the fluorosafe length must meet\nmarker was measured. product\nspecification.\nMultiple Re- Samples were evaluated Device must reliably Acceptance criteria met\nsheathing on their ability to deploy and resheath\nDurability withstand delivery and up to four times.\nwithdrawal forces in a\nrepresentative tortuous\nmodel beyond the\nrecommended number of\npasses and re-sheathings\nallowed per the\nInstructions for Use\n(IFU).\nBody Marker Body Marker tensile Body marker should Acceptance criteria met\nTensile strength testing is be greater than or\nperformed to verify the equal to existing\nstrength of the laser weld tensile strength\nof the Platinum/Iridium specification.\nmarkercoil to the Nitinol\ndistal finger of the device.\nBody Marker Verification analysis of The radiopaque Acceptance criteria met\nRadiopacity body markers. body markers must\nbe visible using\nstandard catheter\nlaboratory\nequipment\n\n| Test Description | Method |  | Acceptance |  | Conclusion |\n| --- | --- | --- | --- | --- | --- |\n|  |  |  | Criteria |  |  |\n| Delivery Force | Peak delivery force was\nmeasured through a\nrepresentative tortuous\nanatomical model. | Stent must be below\ndelivery force\nspecification. |  |  | Acceptance criteria met |\n| Re-sheathing\nForce | Retrieval force was\nmeasured through a\nrepresentative tortuous\nanatomical model. | Stent must be below\nre-sheathing force\nspecification. |  |  | Acceptance criteria met |\n| Total System\nLength | Total system length was\nmeasured from the\nproximal tip of the push-\nwire to the distal-most tip\nof the finger marker coils. | System length must\nmeet product\nspecification. |  |  | Acceptance criteria met |\n| Fluorosafe\nMarker Length | The total length\nof the fluorosafe\nmarker was measured. | Fluorosafe marker\nlength must meet\nproduct\nspecification. |  |  | Acceptance criteria met |\n| Multiple Re-\nsheathing\nDurability | Samples were evaluated\non their ability to\nwithstand delivery and\nwithdrawal forces in a\nrepresentative tortuous\nmodel beyond the\nrecommended number of\npasses and re-sheathings\nallowed per the\nInstructions for Use\n(IFU). | Device must reliably\ndeploy and resheath\nup to four times. |  |  | Acceptance criteria met |\n| Body Marker\nTensile | Body Marker tensile\nstrength testing is\nperformed to verify the\nstrength of the laser weld\nof the Platinum/Iridium\nmarkercoil to the Nitinol\ndistal finger of the device. | Body marker should\nbe greater than or\nequal to existing\ntensile strength\nspecification. |  |  | Acceptance criteria met |\n| Body Marker\nRadiopacity | Verification analysis of\nbody markers. | The radiopaque\nbody markers must\nbe visible using\nstandard catheter\nlaboratory\nequipment |  |  | Acceptance criteria met |\n\n| Re-sheathing |\n| --- |\n| Force |\n\n| Total System |\n| --- |\n| Length |\n\n| Fluorosafe |\n| --- |\n| Marker Length |\n\n| Multiple Re- |\n| --- |\n| sheathing |\n| Durability |\n\n| Body Marker |\n| --- |\n| Tensile |\n\n| Body Marker |\n| --- |\n| Radiopacity |\n\nSolitaire™ 2 Revascularization Device October 28, 2016\nTest Description Method Acceptance Conclusion\nCriteria\nProximal Marker The length of the laser cut Length of stent must Acceptance criteria met\nto Distal Marker and electro-polished meet all inspection\nstents are measured 100% criteria\nin process.\nTorque Response Samples were evaluated Device turns must Acceptance criteria met\nto determine the number be less than or equal\nof turns required to to torque response\nproduce 1 rotation of the criteria\ndistal tip of the device.\nTorque Strength Samples were evaluated Device turns must Acceptance criteria met\nto determine the number be greater than\nof turns required to torque strength\nbreak the device in a criteria\nrepresentative tortuous\nmodel.\nSystem Tensile Samples were evaluated Devices must be Acceptance criteria met\nto determine the tensile greater than or equal\nstrength of the full to the system tensile\nsystem. criteria\nA Temperature In-process 100% tracking Temperature should Acceptance criteria met\nf\nof heat set parameters be less than or equal\nused to set final A to existing A\nf f\ntemperature\nspecification.\nRadial Force The radial force was Stent must be within Acceptance criteria met\nmeasured 100% in- existing radial force\nprocess. specification.\nKink Resistance Kink resistance testing Device must be able Acceptance criteria met\nverified the device to maintain vessel\nflexibility across various wall apposition at a\nlevels of tortuosity. minimum radius\nbend.\nClot Removal in Both hard and soft clot Overall success rate Acceptance criteria met\na Simulated retrieval success was of the device\nNeurovascular evaluated in an in vitro (usability and\nModel tortuous anatomical effectiveness) must\nmodel. be equal to or better\nthan the predicate*\ndevice.\n\n| Test Description | Method |  | Acceptance |  | Conclusion |\n| --- | --- | --- | --- | --- | --- |\n|  |  |  | Criteria |  |  |\n| Proximal Marker\nto Distal Marker | The length of the laser cut\nand electro-polished\nstents are measured 100%\nin process. | Length of stent must\nmeet all inspection\ncriteria |  |  | Acceptance criteria met |\n| Torque Response | Samples were evaluated\nto determine the number\nof turns required to\nproduce 1 rotation of the\ndistal tip of the device. | Device turns must\nbe less than or equal\nto torque response\ncriteria |  |  | Acceptance criteria met |\n| Torque Strength | Samples were evaluated\nto determine the number\nof turns required to\nbreak the device in a\nrepresentative tortuous\nmodel. | Device turns must\nbe greater than\ntorque strength\ncriteria |  |  | Acceptance criteria met |\n| System Tensile | Samples were evaluated\nto determine the tensile\nstrength of the full\nsystem. | Devices must be\ngreater than or equal\nto the system tensile\ncriteria |  |  | Acceptance criteria met |\n| A Temperature\nf | In-process 100% tracking\nof heat set parameters\nused to set final A\nf | Temperature should\nbe less than or equal\nto existing A\nf\ntemperature\nspecification. |  |  | Acceptance criteria met |\n| Radial Force | The radial force was\nmeasured 100% in-\nprocess. | Stent must be within\nexisting radial force\nspecification. |  |  | Acceptance criteria met |\n| Kink Resistance | Kink resistance testing\nverified the device\nflexibility across various\nlevels of tortuosity. | Device must be able\nto maintain vessel\nwall apposition at a\nminimum radius\nbend. |  |  | Acceptance criteria met |\n| Clot Removal in\na Simulated\nNeurovascular\nModel | Both hard and soft clot\nretrieval success was\nevaluated in an in vitro\ntortuous anatomical\nmodel. | Overall success rate\nof the device\n(usability and\neffectiveness) must\nbe equal to or better\nthan the predicate*\ndevice. |  |  | Acceptance criteria met |\n\n| Proximal Marker |\n| --- |\n| to Distal Marker |\n\n| Clot Removal in |\n| --- |\n| a Simulated |\n| Neurovascular |\n| Model |\n\nSolitaire™ 2 Revascularization Device October 28, 2016\nTest Description Method Acceptance Conclusion\nCriteria\nParticulate Device was evaluated for Device was Acceptance criteria met\nUnder Simulated particulate generation evaluated for\nUse Conditions under simulated use in a particulate\nrepresentative tortuous generation under\nanatomical model per simulated use in a\nUSP<788> representative\ntortuous anatomical\nmodel per\nUSP<788>\n*Predicate for K113455, Merci® Retrievers\nPerformance Data – Animal:\nNo additional animal performance testing was conducted to support this Solitaire™ 2\nRevascularization Device submission. Performance Animal testing previously conducted\nto support clearance of the reference device, the Solitaire™ 2 Revascularization device,\nincludes:\n• An acute and 30 day animal study was performed that assessed safety\neffectiveness, and usability of the Solitaire™ 2 device as compared to the\npredicate* device. Safety was evaluated for tissue damage, hemorrhage, and\nthrombi using angiographic images and histopathological evaluation.\n• Histological findings of the Solitaire™ 2 device and the predicate* device for the\nacute and chronic study demonstrated that the vessel response to\nneurothrombectomy was comparable between the two devices with no\nhistological remarkable difference in the vessel in regards to tissue injury,\nhemorrhagic evaluation and thrombogenic evaluation.\n• Usability for the acute and chronic study were assessed by an interventionalist on\nthe following attributes after each pass: delivery through catheter, ability to\nposition stent retriever at intended target zone, ability to deploy retriever, ability\nto re-sheath and reposition, ability to retrieve the device through a guide catheter\nand device condition. The safety and usability results from the acute and 30-day\nanimal studies suggest that the Solitaire™ 2 device is safe, usable and is\nequivalent to the predicate* device.\n*Predicate for K113455, Merci® Retrievers\nPerformance Testing – Clinical:\nStudy Design\nSWIFT PRIME (Solitaire™ FR or Solitaire™ 2 With the Intention For Thrombectomy as\nPrimary Endovascular Treatment for Acute Ischemic Stroke) is a global, multicenter,\ntwo-arm, prospective, randomized, open, blinded endpoint (PROBE) clinical\nInvestigation Device Exemption (IDE) study comparing neurological disability outcomes\n(defined by mRS) in Acute Ischemic Stroke (AIS) patients who are treated with either IV\nt-PA alone or IV t-PA in combination with Solitaire™ FR or Solitaire™ 2 mechanical\nthrombectomy intervention. Subjects receiving IV t-PA within 4.5 hours of symptom\nonset were randomized 1:1 to mechanical thrombectomy with Solitaire within 6 hours of\nonset, or to continuation with IV t-PA alone. Within this group, the Analysis cohort was\n\n| Test Description | Method |  | Acceptance |  | Conclusion |\n| --- | --- | --- | --- | --- | --- |\n|  |  |  | Criteria |  |  |\n| Particulate\nUnder Simulated\nUse Conditions | Device was evaluated for\nparticulate generation\nunder simulated use in a\nrepresentative tortuous\nanatomical model per\nUSP<788> | Device was\nevaluated for\nparticulate\ngeneration under\nsimulated use in a\nrepresentative\ntortuous anatomical\nmodel per\nUSP<788> |  |  | Acceptance criteria met |\n\n| Particulate |\n| --- |\n| Under Simulated |\n| Use Conditions |\n\nSolitaire™ 2 Revascularization Device October 28, 2016\ndefined as those subjects who were administered IV t-PA within 3 hours of symptom\nonset.\nSample Size\nA total of 196 subjects were randomized into the SWIFT PRIME Study (98 in each\ngroup). The SWIFT PRIME study allowed IV t-PA use beyond 3 hours, although IV t-PA\nis not approved in the United States beyond 3 hours. Patients treated with IV t-PA beyond\n3 hours did not factor strongly in the evaluation of the Solitaire 2 revascularization device\nand have been excluded from the analyses. The resulting Analysis Cohort consists of 161\nsubjects (84 in the IV t-PA plus Solitaire™ group and 77 with IV t-PA only).\nAdditionally, 17 subjects in the IV t-PA plus Solitaire™ group were excluded from the\nprimary and secondary efficacy endpoint analyses. These 17 subjects either received\ncarotid stenting and/or angioplasty or were treated in a manner inconsistent with the\nSolitaire Instructions for Use. Therefore, the primary and secondary efficacy endpoint\nanalyses cohort consists of 144 subjects.\nStatistical Analysis\nStandard summary statistics were calculated for all study variables and subject data were\nanalyzed according to the group to which they were randomized. For continuous\nvariables, statistics included means, standard deviations, medians and ranges.\nCategorical variables were summarized in frequency distributions.\nFor the primary efficacy endpoint, statistical significance was declared using bounds\npredefined in the group sequential analysis plan, which accounts for multiplicity due to\ninterim analyses. Elsewhere, one-sided statistical tests having p-values less than 0.025\nwere deemed significant while two-sided tests having p-values less than 0.05 were\ndeemed significant.\nFor adverse event reporting, the primary analysis is based on subject counts, not event\ncounts. Both subject counts and event counts are presented in tabular summaries of\nresults.\nStudy Endpoints\nThe primary effectiveness endpoint of the study is 90-day global disability assessed via\nthe blinded evaluation of modified Rankin Scale (mRS). Secondary clinical efficacy\nendpoints of the study are:\n• Death due to any cause at 90 days.\n• Functional independence as defined by mRS score ≤ 2 at 90 days.\n• Change in NIHSS score at 27 ± 6 hours post randomization.\nThe secondary technical efficacy endpoints of the study are:\n• Volume of cerebral infarction as measured by a CT or MRI scan at 27 ± 6 hours\npost randomization.\n• Reperfusion measured by reperfusion ratio on CT or MRI scan 27 ± 6 hours post\nrandomization\n• Arterial revascularization measured by TICI 2b or 3 following device use.\n\nSolitaire™ 2 Revascularization Device October 28, 2016\n• Correlation of RAPID-assessed core infarct volume with 27 ± 6 hours post\nrandomization stroke infarction in subjects who achieved TICI 2b-3 reperfusion\nwithout intracranial hemorrhage.\nInclusion Criteria\n• Subject or subject’s legally authorized representative has signed and dated an\nInformed Consent Form\n• Age 18 – 80\n• Clinical signs consistent with acute ischemic stroke\n• Pre-stroke Modified Rankin Score less than or equal to 1\n• National Institute of Health Stoke Scale (NIHSS) score of at least 8 and less than\n30 at the time of randomization\n• Initiation of IV t-PA within 4.5 hours of onset of stroke symptoms\n• Thrombolysis in Cerebral Infarction (TICI) 0 to 1 flow in the intracranial internal\ncarotid artery, M1 segment of the MCA, or carotid terminus confirmed by CT or\nMR angiography that is accessible to the Solitaire™ FR or Solitaire™ 2 device\n• Subject is able to be treated within 6 hours of stroke symptoms onset and within\n1.5 hours from CTA or MRA to groin puncture\n• Subject is willing to conduct follow-up visits\nExclusion Criteria\n• Subject who is contraindicated to IV t-PA as per local national guidelines\n• Females who are pregnant or lactating\n• Rapid neurological improvement prior to randomization suggesting resolution of\nsigns/symptoms of stroke\n• Known serious sensitivity to radiographic contrast agents\n• Known sensitivity to Nickel, Titanium metals or their alloys\n• Current participation in another investigational drug or device study\n• Known hereditary or acquired hemorrhagic diathesis, coagulation factor\ndeficiency\n• Renal failure as defined by a serum creatinine greater than 2.0 mg/dl (or 176.8\nµmol/l) or Glomerular Filtration Rate [GFR] less than 30\n• Requires hemodialysis or peritoneal dialysis, or who have contraindication to an\nangiogram\n• Life expectancy less than 90 days\n• Clinical presentation suggests a subarachnoid hemorrhage, even if initial CT or\nMRI scan is normal\n• Suspicion of aortic dissection\n• Co-morbid disease or condition that would confound the neurological and\nfunctional evaluations or compromise survival or ability to complete follow-up\nassessments\n• Currently uses or has a recent history of illicit drug(s) or abuses alcohol\n• Known history of arterial tortuosity, pre-existing stent, and/or other arterial\ndisease which would prevent the device from reaching the target vessel and/or\npreclude safe recovery of the device\n\nSolitaire™ 2 Revascularization Device October 28, 2016\n• Additionally, subjects were also considered ineligible for study participation if\nthey met any of the following imaging exclusion criteria:\nCT or MRI evidence of hemorrhage on presentation, mass effect or\no\nintracranial tumor (except small meningioma), cerebral vasculitis, basilar\nartery (BA) occlusion or posterior cerebral artery (PCA) occlusion, carotid\ndissection, or complete cervical carotid occlusion requiring stenting at the\ntime of the index procedure\nCT showing hypodensity or MRI showing hyperintensity involving greater\no\nthan 1/3 of the middle cerebral artery (MCA) territory (or in other territories,\n>100 cc of tissue) on presentation\nBaseline non-contrast CT or DWI MRI evidence of a moderate/large core\no\ndefined as extensive early ischemic changes of Alberta Stroke Program Early\nCT score (ASPECTS) less than 6. Patients enrolled under RAPID were\nexcluded based on the following:\na) MRI- or CT-assessed core infarct lesion greater than 50 cc; or\nb) Severe hypoperfusion lesion (10 sec or more Tmax lesion larger than 100\ncc; or\nc) Ischemic penumbra < 15 cc and mismatch ratio ≤1.8.\nEvidence that suggests, in the opinion of the investigator, the subject is not\no\nappropriate for mechanical thrombectomy intervention\nReason for Screen Failure\nTable 12. Screen Failure\nSubjects\nReason for Screen Failure\n(no.)\nThrombolysis in Cerebral Infarction (TICI) > 1 flow in the intracranial internal carotid artery, M1\nsegment of the MCA, or carotid terminus confirmed by CT or MR angiography that is accessible to the 28\nSolitaire™ FR Device.\nMRI- or CT-assessed core infarct lesion greater than 50 cc; severe hypoperfusion lesion (Tmax>10secs\n17\nlesion greater than 100 cc); and/or Ischemic penumbra < 15 cc and mismatch ratio ≤1.8.\nCT showing hypodensity or MRI showing hyperintensity involving greater than 1/3 of the middle\n6\ncerebral artery (MCA) territory (or in other territories, >100 cc of tissue) on presentation.\nNIHSS < 8 or ≥ 30 at the time of randomization 9\nCTA or MRA evidence of carotid dissection or complete cervical carotid occlusion. 3\nCT or MRI evidence of mass effect or intra-cranial tumor (except small meningioma). 3\nRapid neurological improvement prior to study randomization suggesting resolution of\n4\nsigns/symptoms of stroke.\nPre-stroke Modified Rankin Score> 1 2\nBaseline non-contrast CT or DWI MRI evidence of a moderate/large core defined as extensive early\n3\nischemic changes of Alberta Stroke Program Early CT score (ASPECTS) < 6.\nImaging evidence that suggests, in the opinion of the investigator, the subject is not appropriate for\nmechanical thrombectomy intervention (e.g., inability to navigate to target lesion, moderate/large 3\ninfarct with poor collateral circulation, etc.).\nPrevious intracranial hemorrhage, neoplasm, subarachnoid hemorrhage, cerebral aneurysm, or 2\n\n|  | Table 12. Screen Failure |  |  |  |  |\n| --- | --- | --- | --- | --- | --- |\n| Reason for Screen Failure |  |  |  | Subjects |  |\n|  |  |  |  | (no.) |  |\n| Thrombolysis in Cerebral Infarction (TICI) > 1 flow in the intracranial internal carotid artery, M1\nsegment of the MCA, or carotid terminus confirmed by CT or MR angiography that is accessible to the\nSolitaire™ FR Device. |  |  | 28 |  |  |\n| MRI- or CT-assessed core infarct lesion greater than 50 cc; severe hypoperfusion lesion (Tmax>10secs\nlesion greater than 100 cc); and/or Ischemic penumbra < 15 cc and mismatch ratio ≤1.8. |  |  | 17 |  |  |\n| CT showing hypodensity or MRI showing hyperintensity involving greater than 1/3 of the middle\ncerebral artery (MCA) territory (or in other territories, >100 cc of tissue) on presentation. |  |  | 6 |  |  |\n| NIHSS < 8 or ≥ 30 at the time of randomization |  |  | 9 |  |  |\n| CTA or MRA evidence of carotid dissection or complete cervical carotid occlusion. |  |  | 3 |  |  |\n| CT or MRI evidence of mass effect or intra-cranial tumor (except small meningioma). |  |  | 3 |  |  |\n| Rapid neurological improvement prior to study randomization suggesting resolution of\nsigns/symptoms of stroke. |  |  | 4 |  |  |\n| Pre-stroke Modified Rankin Score> 1 |  |  | 2 |  |  |\n| Baseline non-contrast CT or DWI MRI evidence of a moderate/large core defined as extensive early\nischemic changes of Alberta Stroke Program Early CT score (ASPECTS) < 6. |  |  | 3 |  |  |\n| Imaging evidence that suggests, in the opinion of the investigator, the subject is not appropriate for\nmechanical thrombectomy intervention (e.g., inability to navigate to target lesion, moderate/large\ninfarct with poor collateral circulation, etc.). |  |  | 3 |  |  |\n| Previous intracranial hemorrhage, neoplasm, subarachnoid hemorrhage, cerebral aneurysm, or |  |  | 2 |  |  |\n\nSolitaire™ 2 Revascularization Device October 28, 2016\nTable 12. Screen Failure\nSubjects\nReason for Screen Failure\n(no.)\narteriovenous malformation.\nCTA or MRA evidence of carotid dissection or complete cervical carotid occlusion requiring stenting\n3\nat the time of the index procedure (i.e., mechanical thrombectomy).\nSubject is unwilling to conduct protocol-required follow-up visits. 1\nAge >80 years old 1\nKnown hereditary or acquired hemorrhagic diathesis, coagulation factor deficiency. 1",
    "indications": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\nK162539\nDevice Name\nSolitaire™ 2 Revascularization Device\nIndications for Use (Describe)\n1. The Solitaire™ 2 Revascularization Device is indicated for use to restore blood flow in the neurovasculature by\nremoving thrombus for the treatment of acute ischemic stroke to reduce disability in patients with a persistent, proximal\nanterior circulation, large vessel occlusion, and smaller core infarcts who have first received intravenous tissue\nplasminogen activator (IV t-PA). Endovascular therapy with the device should be started within 6 hours of symptom\nonset.\n2. The Solitaire™ Revascularization Device is indicated to restore blood flow by removing thrombus from a large\nintracranial vessel in patients experiencing ischemic stroke within 8 hours of symptom onset. Patients who are ineligible\nfor IV t-PA or who fail IV t-PA therapy are candidates for treatment.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/14) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\nSolitaire™ 2 Revascularization Device October 28, 2016\n510(K) Summary K162539\n510(k) Owner: Micro Therapeutics, Inc. d/b/a ev3 Neurovascular\n9775 Toledo Way\nIrvine, CA 92618\nEstablishment Registration No. 2029214\nContact Person: Jennifer Correa\nSenior Specialist, Regulatory Affairs\nTelephone: (949) 297-9563\nE-mail: jennifer.l.correa@medtronic.com\nDate Summary October 28, 2016\nPrepared:\nTrade Name of SolitaireTM 2 Revascularization Device\nDevice:\nCommon Name of Neurovascular Mechanical Thrombectomy Device for Acute\nDevice: Ischemic Stroke Treatment\nClassification of Class II, 21 CFR 882.5600, 21 CFR 870.1250\nDevice:\nProduct Code: POL, NRY",
    "contraindications": "Contraindication to IV t-PA as per local national guidelines. 1\nHistory of stroke in the past 3 months. 1\nArterial tortuosity, calcification, pre-existing stent, and/or stenosis which would prevent the device\n2\nfrom reaching the target vessel and/or preclude safe recovery of the device.\nSubject is unable to be treated within 6 hours of onset of stroke symptoms and within 1.5 hours (90\n2\nminutes) from qualifying imaging to groin puncture.\nCT or MRI evidence of a basilar artery (BA) occlusion or posterior cerebral artery (PCA) occlusion. 1\nNo certified rater available to assess ASPECTS prior to study enrollment 1\nTotal 77*\n* Column does not sum to 77 due to some subjects having more than 1 screen failure reason\nPrimary Safety and Efficacy Outcomes\nThe proportion of patients functionally independent (mRS 0-2) at the 90-day visit was\nhigher in the IV t-PA plus Solitaire™ device group.\nPrimary Effectiveness Endpoint (Analysis Cohort)\nmRS Score at 90 days IV t-PA Only* IV t-PA + Solitaire p-value\n0.0007\n0 7.9% (6/76) 16.4% (11/67)\n1 11.8% (9/76) 31.3% (21/67)\n2 17.1% (13/76) 14.9% (10/67)\n3 18.4% (14/76) 11.9% (8/67)\n4 18.4% (14/76) 13.4% (9/67)\n5/6 26.3% (20/76) 11.9% (8/67)\nMissing data at 90-day was imputed using LOCF (except baseline data not used)\n*One subject from the IV t-PA only group withdrew consent 27 hours post\nrandomization. No 90 day mRS Score was available for this subject.\n\n|  | Table 12. Screen Failure |  |  |  |  |\n| --- | --- | --- | --- | --- | --- |\n| Reason for Screen Failure |  |  |  | Subjects |  |\n|  |  |  |  | (no.) |  |\n| arteriovenous malformation. |  |  |  |  |  |\n| CTA or MRA evidence of carotid dissection or complete cervical carotid occlusion requiring stenting\nat the time of the index procedure (i.e., mechanical thrombectomy). |  |  | 3 |  |  |\n| Subject is unwilling to conduct protocol-required follow-up visits. |  |  | 1 |  |  |\n| Age >80 years old |  |  | 1 |  |  |\n| Known hereditary or acquired hemorrhagic diathesis, coagulation factor deficiency. |  |  | 1 |  |  |\n| Contraindication to IV t-PA as per local national guidelines. |  |  | 1 |  |  |\n| History of stroke in the past 3 months. |  |  | 1 |  |  |\n| Arterial tortuosity, calcification, pre-existing stent, and/or stenosis which would prevent the device\nfrom reaching the target vessel and/or preclude safe recovery of the device. |  |  | 2 |  |  |\n| Subject is unable to be treated within 6 hours of onset of stroke symptoms and within 1.5 hours (90\nminutes) from qualifying imaging to groin puncture. |  |  | 2 |  |  |\n| CT or MRI evidence of a basilar artery (BA) occlusion or posterior cerebral artery (PCA) occlusion. |  |  | 1 |  |  |\n| No certified rater available to assess ASPECTS prior to study enrollment |  |  | 1 |  |  |\n| Total |  |  | 77* |  |  |\n| * Column does not sum to 77 due to some subjects having more than 1 screen failure reason |  |  |  |  |  |\n\n| Primary Effectiveness Endpoint (Analysis Cohort) |  |  |  |\n| --- | --- | --- | --- |\n| mRS Score at 90 days | IV t-PA Only* | IV t-PA + Solitaire | p-value |\n|  |  |  | 0.0007 |\n| 0 | 7.9% (6/76) | 16.4% (11/67) |  |\n| 1 | 11.8% (9/76) | 31.3% (21/67) |  |\n| 2 | 17.1% (13/76) | 14.9% (10/67) |  |\n| 3 | 18.4% (14/76) | 11.9% (8/67) |  |\n| 4 | 18.4% (14/76) | 13.4% (9/67) |  |\n| 5/6 | 26.3% (20/76) | 11.9% (8/67) |  |\n| Missing data at 90-day was imputed using LOCF (except baseline data not used) |  |  |  |\n| *One subject from the IV t-PA only group withdrew consent 27 hours post |  |  |  |\n| randomization. No 90 day mRS Score was available for this subject. |  |  |  |\n\nSolitaire™ 2 Revascularization Device October 28, 2016\nModified Rankin Shift at 90 days (Analysis Cohort)\nPrimary Safety Endpoints (Analysis Cohort)\nSafety Endpoint IV t-PA Only IV t-PA + Solitaire Odds Ratio\nPrimary Safety Variables\nAny serious adverse event* 33.8% (26/77) 31.0% (26/84) 0.88 (0.45-1.70)\nSymptomatic ICH at 27 hours** 3.9% (3/77) 0.0% (0/84) NA\nNA denotes not applicable\n*Per Clinical Events Committee adjudication\n**Per Core Laboratory assessed data\nSafety Endpoints, RAPID Imaging Requirement Subgroup\n(Analysis Cohort)\nSafety Endpoint IV t-PA Only IV t-PA + Solitaire Odds Ratio\nAll Serious Adverse Events* 43.3% (13/30) 42.9% (12/28) 0.98\n(0.35-2.77)\nSymptomatic ICH at 27 hours** 0.0% (0/30) 0.0% (0/28) NA\nNA denotes not applicable\n*Per Clinical Events Committee adjudication\n**Per Core Laboratory assessed data\nPatients enrolled under RAPID were excluded based on the following:\na) MRI- or CT-assessed core infarct lesion greater than 50 cc; or\nb) Severe hypoperfusion lesion (10 sec or more Tmax lesion larger than 100 cc; or\nc) Ischemic penumbra < 15 cc and mismatch ratio ≤1.8.\n\n| Primary Safety Endpoints (Analysis Cohort) |  |  |  |\n| --- | --- | --- | --- |\n| Safety Endpoint | IV t-PA Only | IV t-PA + Solitaire | Odds Ratio |\n| Primary Safety Variables |  |  |  |\n| Any serious adverse event* | 33.8% (26/77) | 31.0% (26/84) | 0.88 (0.45-1.70) |\n| Symptomatic ICH at 27 hours** | 3.9% (3/77) | 0.0% (0/84) | NA |\n| NA denotes not applicable |  |  |  |\n| *Per Clinical Events Committee adjudication |  |  |  |\n| **Per Core Laboratory assessed data |  |  |  |\n\n|  | Safety Endpoints, RAPID Imaging Requirement Subgroup |  |  |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  | (Analysis Cohort) |  |  |  |  |  |  |  |  |\n|  | Safety Endpoint |  | IV t-PA Only |  |  | IV t-PA + Solitaire |  | Odds Ratio |  |\n|  | All Serious Adverse Events* | 43.3% (13/30) |  |  |  | 42.9% (12/28) |  | 0.98 |  |\n|  |  |  |  |  |  |  |  | (0.35-2.77) |  |\n|  | Symptomatic ICH at 27 hours** | 0.0% (0/30) |  |  | 0.0% (0/28) | 0.0% (0/28) |  | NA |  |\n|  | NA denotes not applicable |  |  |  |  |  |  |  |  |\n|  | *Per Clinical Events Committee adjudication |  |  |  |  |  |  |  |  |\n|  | **Per Core Laboratory assessed data |  |  |  |  |  |  |  |  |\n|  | Patients enrolled under RAPID were excluded based on the following: |  |  |  |  |  |  |  |  |\n|  | a) MRI- or CT-assessed core infarct lesion greater than 50 cc; or |  |  |  |  |  |  |  |  |\n|  | b) Severe hypoperfusion lesion (10 sec or more Tmax lesion larger than 100 cc; or |  |  |  |  |  |  |  |  |\n|  | c) Ischemic penumbra < 15 cc and mismatch ratio ≤1.8. |  |  |  |  |  |  |  |  |\n\nSolitaire™ 2 Revascularization Device October 28, 2016\nSafety Endpoints, ASPECTS Imaging Requirement Subgroup\n(Analysis Cohort)\nSafety Endpoint IV t-PA Only IV t-PA + Solitaire Odds Ratio\nAll Serious Adverse Events* 29.8% (14/47) 25.0% (14/56) 0.79\n(0.33-1.88)\nSymptomatic ICH at 27 hours** 6.4% (3/47) 0.0% (0/56) NA\nNA denotes not applicable\n*Per Clinical Events Committee adjudication\n**Per Core Laboratory assessed data\nSubjects enrolled under ASPECTS were excluded based on ASPECTS score <6.\nKey Secondary Outcomes\nSecondary Clinical Efficacy Endpoints (Analysis Cohort)\nOdds Ratio/\nSecondary Clinical Efficacy IV t-PA +\nIV t-PA Only* Difference p-value\nEndpoint Solitaire\n[95% CI]\nMortality at 90 days 10/76 (13.2%) 6/67 (9.0%) 0.65 (0.22-1.89) 0.596\nFunctional Independence (mRS 28/76 (36.8%) 42/67 (62.7%) 2.88 (1.46-5.68) 0.003**\n0-2) at 90 days\nChange in NIHSS at 27 hours Post randomization\nN 76 66 <0.001**\nMean ± SD -4.3 ± 6.4 -9.9 ± 7.2 -5.6 (-7.9, -3.3)\nMedian -3.0 -9.5\n(min, max) (-24, 9) (-27.0,10.0)\n*One subject from the IV t-PA only group withdrew consent 27 hours post randomization. No secondary\nclinical efficacy endpoints were available for this subject.\n**These p-values are for informative purposes only. Based on the pre-defined hierarchical testing of the\nsecondary endpoints, these particular endpoints were not achieved.\n\n|  | Safety Endpoints, ASPECTS Imaging Requirement Subgroup |  |  |  |  |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  | (Analysis Cohort) |  |  |  |  |  |  |  |  |  |  |\n|  | Safety Endpoint |  |  | IV t-PA Only |  |  | IV t-PA + Solitaire |  |  | Odds Ratio |  |\n|  | All Serious Adverse Events* |  | 29.8% (14/47) |  |  |  | 25.0% (14/56) |  |  | 0.79 |  |\n|  |  |  |  |  |  |  |  |  |  | (0.33-1.88) |  |\n|  | Symptomatic ICH at 27 hours** |  | 6.4% (3/47) |  |  | 0.0% (0/56) | 0.0% (0/56) |  | NA | NA |  |\n|  | NA denotes not applicable |  |  |  |  |  |  |  |  |  |  |\n|  | *Per Clinical Events Committee adjudication |  |  |  |  |  |  |  |  |  |  |\n|  | **Per Core Laboratory assessed data |  |  |  |  |  |  |  |  |  |  |\n|  | Subjects enrolled under ASPECTS were excluded based on ASPECTS score <6. |  |  |  |  |  |  |  |  |  |  |\n\n| Secondary Clinical Efficacy Endpoints (Analysis Cohort) |  |  |  |  |\n| --- | --- | --- | --- | --- |\n|  | IV t-PA Only* | IV t-PA +\nSolitaire | Odds Ratio/ | p-value |\n| Secondary Clinical Efficacy |  |  |  |  |\n|  |  |  | Difference |  |\n| Endpoint |  |  |  |  |\n|  |  |  | [95% CI] |  |\n|  |  |  |  |  |\n| Mortality at 90 days | 10/76 (13.2%) | 6/67 (9.0%) | 0.65 (0.22-1.89) | 0.596 |\n| Functional Independence (mRS\n0-2) at 90 days | 28/76 (36.8%) | 42/67 (62.7%) | 2.88 (1.46-5.68) | 0.003** |\n| Change in NIHSS at 27 hours Post randomization |  |  |  |  |\n| N | 76 | 66 |  | <0.001** |\n| Mean ± SD | -4.3 ± 6.4 | -9.9 ± 7.2 | -5.6 (-7.9, -3.3) |  |\n| Median | -3.0 | -9.5 |  |  |\n| (min, max) | (-24, 9) | (-27.0,10.0) |  |  |\n| *One subject from the IV t-PA only group withdrew consent 27 hours post randomization. No secondary\nclinical efficacy endpoints were available for this subject.\n**These p-values are for informative purposes only. Based on the pre-defined hierarchical testing of the\nsecondary endpoints, these particular endpoints were not achieved. |  |  |  |  |\n\nSolitaire™ 2 Revascularization Device October 28, 2016\nSecondary Technical Efficacy Endpoints (Analysis Cohort)\nSecondary Technical Efficacy Difference\nIV t-PA Only IV t-PA + Solitaire\nEndpoint [95% CI]\nInfarct Volume at 27 hours Post-Randomization (cc)**\nN 77 66\nMean ± SD 68.9 ± 75.5 51.1 ± 86.1 N/A*\nMedian 46.5 19.2\n(min, max) (0.0, 406.6) (0.0,530.5)\nReperfusion Ratio at 27 hours Post-Randomization**\nN 44 45\nMean ± SD 61.6 ± 56.1 87.9 ± 37.2 N/A*\nMedian 84.0 100.0\n(min, max) (-200, 100) (-94.0,100.0)\nTICI 2b-3 Following Device Use**\n% (n/N) N/A 90.2% (55/61) N/A\n*Wilcoxon rank-sum test due to non-normality of data.\n** Per Core Laboratory assessed data\nImportant Safety Results\nCEC Adjudicated Adverse Events (Analysis Cohort)\nMedDRA Preferred\nIV t-PA Only IV t-PA + Solitaire All Enrolled\nTerm\nUnits % (pts/N) [AEs] % (pts/N) [AEs] % (pts/N) [AEs]\nTOTAL Adverse Events 93.5% (72/77) [416] 91.7% (77/84) [449] 92.5% (149/161)\n(AE) [865]\nBlood and Lymphatic 6.5% (5/77) [5] 13.1% (11/84) [11] 9.9% (16/161) [16]\nSystem Disorders\nAnaemia 3.9% (3/77) [3] 6.0% (5/84) [5] 5.0% (8/161) [8]\nHaemorrhagic Anaemia 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nLeukocytosis 1.3% (1/77) [1] 7.1% (6/84) [6] 4.3% (7/161) [7]\nCardiac Disorders 26.0% (20/77) [23] 31.0% (26/84) [31] 28.6% (46/161) [54]\nAtrial Fibrillation 3.9% (3/77) [3] 6.0% (5/84) [5] 5.0% (8/161) [8]\nAtrial Flutter 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nAtrial Thrombosis 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nBradycardia 7.8% (6/77) [6] 4.8% (4/84) [4] 6.2% (10/161) [10]\nCardiac Arrest 0.0% (0/77) [0] 2.4% (2/84) [2] 1.2% (2/161) [2]\nCardiac Failure 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nCardiac Failure Congestive 1.3% (1/77) [1] 1.2% (1/84) [1] 1.2% (2/161) [2]\nIntracardiac thrombus 0.0% (0/77) [0] 2.4% (2/84) [2] 1.2% (2/161) [2]\n\n| Secondary Technical Efficacy Endpoints (Analysis Cohort) |  |  |  |\n| --- | --- | --- | --- |\n| Secondary Technical Efficacy | IV t-PA Only | IV t-PA + Solitaire | Difference |\n| Endpoint |  |  | [95% CI] |\n| Infarct Volume at 27 hours Post-Randomization (cc)** |  |  |  |\n| N | 77 | 66 |  |\n| Mean ± SD | 68.9 ± 75.5 | 51.1 ± 86.1 | N/A* |\n| Median | 46.5 | 19.2 |  |\n| (min, max) | (0.0, 406.6) | (0.0,530.5) |  |\n| Reperfusion Ratio at 27 hours Post-Randomization** |  |  |  |\n| N | 44 | 45 |  |\n| Mean ± SD | 61.6 ± 56.1 | 87.9 ± 37.2 | N/A* |\n| Median | 84.0 | 100.0 |  |\n| (min, max) | (-200, 100) | (-94.0,100.0) |  |\n| TICI 2b-3 Following Device Use** |  |  |  |\n| % (n/N) | N/A | 90.2% (55/61) | N/A |\n| *Wilcoxon rank-sum test due to non-normality of data.\n** Per Core Laboratory assessed data |  |  |  |\n\n| CEC Adjudicated Adverse Events (Analysis Cohort) |  |  |  |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| MedDRA Preferred\nTerm |  | IV t-PA Only |  |  | IV t-PA + Solitaire |  |  | All Enrolled |  |\n| Units |  | % (pts/N) [AEs] |  |  | % (pts/N) [AEs] |  |  | % (pts/N) [AEs] |  |\n| TOTAL Adverse Events\n(AE) |  | 93.5% (72/77) [416] |  |  | 91.7% (77/84) [449] |  |  |  | 92.5% (149/161)\n[865] |\n| Blood and Lymphatic\nSystem Disorders |  | 6.5% (5/77) [5] |  |  | 13.1% (11/84) [11] |  |  | 9.9% (16/161) [16] |  |\n| Anaemia |  | 3.9% (3/77) [3] |  |  | 6.0% (5/84) [5] |  |  | 5.0% (8/161) [8] |  |\n| Haemorrhagic Anaemia |  | 1.3% (1/77) [1] |  |  | 0.0% (0/84) [0] |  |  | 0.6% (1/161) [1] |  |\n| Leukocytosis |  | 1.3% (1/77) [1] |  |  | 7.1% (6/84) [6] |  |  | 4.3% (7/161) [7] |  |\n| Cardiac Disorders |  |  | 26.0% (20/77) [23] |  |  | 31.0% (26/84) [31] |  |  | 28.6% (46/161) [54] |\n| Atrial Fibrillation |  | 3.9% (3/77) [3] |  |  | 6.0% (5/84) [5] |  |  | 5.0% (8/161) [8] |  |\n| Atrial Flutter |  | 1.3% (1/77) [1] |  |  | 0.0% (0/84) [0] |  |  | 0.6% (1/161) [1] |  |\n| Atrial Thrombosis |  | 0.0% (0/77) [0] |  |  | 1.2% (1/84) [1] |  |  | 0.6% (1/161) [1] |  |\n| Bradycardia |  | 7.8% (6/77) [6] |  |  | 4.8% (4/84) [4] |  |  | 6.2% (10/161) [10] |  |\n| Cardiac Arrest |  | 0.0% (0/77) [0] |  |  | 2.4% (2/84) [2] |  |  | 1.2% (2/161) [2] |  |\n| Cardiac Failure |  | 0.0% (0/77) [0] |  |  | 1.2% (1/84) [1] |  |  | 0.6% (1/161) [1] |  |\n| Cardiac Failure Congestive |  | 1.3% (1/77) [1] |  |  | 1.2% (1/84) [1] |  |  | 1.2% (2/161) [2] |  |\n| Intracardiac thrombus |  | 0.0% (0/77) [0] |  |  | 2.4% (2/84) [2] |  |  | 1.2% (2/161) [2] |  |\n\nSolitaire™ 2 Revascularization Device October 28, 2016\nCEC Adjudicated Adverse Events (Analysis Cohort)\nMedDRA Preferred\nIV t-PA Only IV t-PA + Solitaire All Enrolled\nTerm\nUnits % (pts/N) [AEs] % (pts/N) [AEs] % (pts/N) [AEs]\nIschaemic 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\ncardiomyopathy\nMyocardial infarction 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nPalpitations 0.0% (0/77) [0] 2.4% (2/84) [2] 1.2% (2/161) [2]\nSick sinus syndrome 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nSinus arrest 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nSupraventricular 0.0% (0/77) [0] 2.4% (2/84) [2] 1.2% (2/161) [2]\ntachycardia\nTachycardia 11.7% (9/77) [9] 8.3% (7/84) [7] 9.9% (16/161) [16]\nVentricular 2.6% (2/77) [2] 1.2% (1/84) [1] 1.9% (3/161) [3]\ntachycardia\nEar and Labyrinth 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nDisorders\nVertigo 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nEndocrine disorders 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nHypothyroidism 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nEye disorders 1.3% (1/77) [1] 4.8% (4/84) [4] 3.1% (5/161) [5]\nConjunctival 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nhaemorrhage\nEye haemorrhage 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nOptic neuropathy 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nPhotopsia 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nVisual impairment 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nGastrointestinal 37.7% (29/77) [40] 33.3% (28/84) [43] 35.4% (57/161) [83]\nDisorders\nAbdominal pain 1.3% (1/77) [1] 1.2% (1/84) [1] 1.2% (2/161) [2]\nAbdominal pain lower 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nAbdominal pain upper 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nConstipation 15.6% (12/77) [13] 15.5% (13/84) [13] 15.5% (25/161) [26]\nDiarrhea 3.9% (3/77) [3] 1.2% (1/84) [1] 2.5% (4/161) [4]\nDyspepsia 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nDysphagia 9.1% (7/77) [7] 7.1% (6/84) [6] 8.1% (13/161) [13]\nFaecal incontinence 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nGastritis 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nGastrooesophageal 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nreflux disease\nHaematemesis 2.6% (2/77) [2] 1.2% (1/84) [1] 1.9% (3/161) [3]\nHaemorrhoidal 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nhaemorrhage\nIleus 1.3% (1/77) [1] 1.2% (1/84) [1] 1.2% (2/161) [2]\nIntestinal ischaemia 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nLower gastrointestinal 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nhaemorrhage\n\n| CEC Adjudicated Adverse Events (Analysis Cohort) |  |  |  |  |  |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| MedDRA Preferred\nTerm |  |  | IV t-PA Only |  |  | IV t-PA + Solitaire |  |  | All Enrolled |  |  |\n| Units |  |  | % (pts/N) [AEs] |  |  | % (pts/N) [AEs] |  |  | % (pts/N) [AEs] |  |  |\n| Ischaemic\ncardiomyopathy |  |  | 0.0% (0/77) [0] |  |  | 1.2% (1/84) [1] |  |  | 0.6% (1/161) [1] |  |  |\n| Myocardial infarction |  |  | 1.3% (1/77) [1] |  |  | 0.0% (0/84) [0] |  |  | 0.6% (1/161) [1] |  |  |\n| Palpitations |  |  | 0.0% (0/77) [0] |  |  | 2.4% (2/84) [2] |  |  | 1.2% (2/161) [2] |  |  |\n| Sick sinus syndrome |  |  | 0.0% (0/77) [0] |  |  | 1.2% (1/84) [1] |  |  | 0.6% (1/161) [1] |  |  |\n| Sinus arrest |  |  | 0.0% (0/77) [0] |  |  | 1.2% (1/84) [1] |  |  | 0.6% (1/161) [1] |  |  |\n| Supraventricular\ntachycardia |  |  | 0.0% (0/77) [0] |  |  | 2.4% (2/84) [2] |  |  | 1.2% (2/161) [2] |  |  |\n| Tachycardia |  |  | 11.7% (9/77) [9] |  |  | 8.3% (7/84) [7] |  |  | 9.9% (16/161) [16] |  |  |\n| Ventricular\ntachycardia |  |  | 2.6% (2/77) [2] |  |  | 1.2% (1/84) [1] |  |  | 1.9% (3/161) [3] |  |  |\n|  | Ear and Labyrinth |  | 1.3% (1/77) [1] |  |  | 0.0% (0/84) [0] |  |  | 0.6% (1/161) [1] |  |  |\n|  | Disorders |  |  |  |  |  |  |  |  |  |  |\n| Vertigo |  |  | 1.3% (1/77) [1] |  |  | 0.0% (0/84) [0] |  |  | 0.6% (1/161) [1] |  |  |\n|  | Endocrine disorders |  |  | 0.0% (0/77) [0] |  |  | 1.2% (1/84) [1] |  |  | 0.6% (1/161) [1] |  |\n| Hypothyroidism |  |  | 0.0% (0/77) [0] |  |  | 1.2% (1/84) [1] |  |  | 0.6% (1/161) [1] |  |  |\n|  | Eye disorders |  |  | 1.3% (1/77) [1] |  |  | 4.8% (4/84) [4] |  |  | 3.1% (5/161) [5] |  |\n| Conjunctival\nhaemorrhage |  |  | 0.0% (0/77) [0] |  |  | 1.2% (1/84) [1] |  |  | 0.6% (1/161) [1] |  |  |\n| Eye haemorrhage |  |  | 1.3% (1/77) [1] |  |  | 0.0% (0/84) [0] |  |  | 0.6% (1/161) [1] |  |  |\n| Optic neuropathy |  |  | 0.0% (0/77) [0] |  |  | 1.2% (1/84) [1] |  |  | 0.6% (1/161) [1] |  |  |\n| Photopsia |  |  | 0.0% (0/77) [0] |  |  | 1.2% (1/84) [1] |  |  | 0.6% (1/161) [1] |  |  |\n| Visual impairment |  |  | 0.0% (0/77) [0] |  |  | 1.2% (1/84) [1] |  |  | 0.6% (1/161) [1] |  |  |\n|  | Gastrointestinal |  | 37.7% (29/77) [40] |  |  | 33.3% (28/84) [43] |  |  | 35.4% (57/161) [83] |  |  |\n|  | Disorders |  |  |  |  |  |  |  |  |  |  |\n| Abdominal pain |  |  | 1.3% (1/77) [1] |  |  | 1.2% (1/84) [1] |  |  | 1.2% (2/161) [2] |  |  |\n| Abdominal pain lower |  |  | 1.3% (1/77) [1] |  |  | 0.0% (0/84) [0] |  |  | 0.6% (1/161) [1] |  |  |\n| Abdominal pain upper |  |  | 1.3% (1/77) [1] |  |  | 0.0% (0/84) [0] |  |  | 0.6% (1/161) [1] |  |  |\n| Constipation |  |  | 15.6% (12/77) [13] |  |  | 15.5% (13/84) [13] |  |  | 15.5% (25/161) [26] |  |  |\n| Diarrhea |  |  | 3.9% (3/77) [3] |  |  | 1.2% (1/84) [1] |  |  | 2.5% (4/161) [4] |  |  |\n| Dyspepsia |  |  | 0.0% (0/77) [0] |  |  | 1.2% (1/84) [1] |  |  | 0.6% (1/161) [1] |  |  |\n| Dysphagia |  |  | 9.1% (7/77) [7] |  |  | 7.1% (6/84) [6] |  |  | 8.1% (13/161) [13] |  |  |\n| Faecal incontinence |  |  | 0.0% (0/77) [0] |  |  | 1.2% (1/84) [1] |  |  | 0.6% (1/161) [1] |  |  |\n| Gastritis |  |  | 0.0% (0/77) [0] |  |  | 1.2% (1/84) [1] |  |  | 0.6% (1/161) [1] |  |  |\n| Gastrooesophageal\nreflux disease |  |  | 0.0% (0/77) [0] |  |  | 1.2% (1/84) [1] |  |  | 0.6% (1/161) [1] |  |  |\n| Haematemesis |  |  | 2.6% (2/77) [2] |  |  | 1.2% (1/84) [1] |  |  | 1.9% (3/161) [3] |  |  |\n| Haemorrhoidal\nhaemorrhage |  |  | 0.0% (0/77) [0] |  |  | 1.2% (1/84) [1] |  |  | 0.6% (1/161) [1] |  |  |\n| Ileus |  |  | 1.3% (1/77) [1] |  |  | 1.2% (1/84) [1] |  |  | 1.2% (2/161) [2] |  |  |\n| Intestinal ischaemia |  |  | 1.3% (1/77) [1] |  |  | 0.0% (0/84) [0] |  |  | 0.6% (1/161) [1] |  |  |\n| Lower gastrointestinal\nhaemorrhage |  |  | 0.0% (0/77) [0] |  |  | 1.2% (1/84) [1] |  |  | 0.6% (1/161) [1] |  |  |\n\nSolitaire™ 2 Revascularization Device October 28, 2016\nCEC Adjudicated Adverse Events (Analysis Cohort)\nMedDRA Preferred\nIV t-PA Only IV t-PA + Solitaire All Enrolled\nTerm\nUnits % (pts/N) [AEs] % (pts/N) [AEs] % (pts/N) [AEs]\nMelaena 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nMouth haemorrhage 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nNausea 5.2% (4/77) [4] 8.3% (7/84) [7] 6.8% (11/161) [11]\nOesophageal stenosis 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nOral pain 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nRetroperitoneal 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nhaematoma\nSalivary 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nhypersecretion\nVomiting 3.9% (3/77) [3] 4.8% (4/84) [4] 4.3% (7/161) [7]\nGeneral Disorders and 18.2% (14/77) [16] 25.0% (21/84) [24] 21.7% (35/161) [40]\nAdministration Site\nConditions\nApplication site 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\npruritus\nCatheter site 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nhaematoma\nCatheter site 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nhaemorrhage\nCatheter site 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\ninduration\nCatheter site 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\ninflammation\nCyst 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nDiscomfort 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nExtravasation 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nFatigue 0.0% (0/77) [0] 2.4% (2/84) [2] 1.2% (2/161) [2]\nInfluenza like illness 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nLocal swelling 2.6% (2/77) [2] 2.4% (2/84) [2] 2.5% (4/161) [4]\nOedema peripheral 5.2% (4/77) [4] 0.0% (0/84) [0] 2.5% (4/161) [4]\nPain 2.6% (2/77) [2] 4.8% (4/84) [4] 3.7% (6/161) [6]\nPyrexia 6.5% (5/77) [5] 8.3% (7/84) [7] 7.5% (12/161) [12]\nSystemic inflammatory 1.3% (1/77) [1] 1.2% (1/84) [1] 1.2% (2/161) [2]\nresponse syndrome\nTemperature 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nintolerance\nHepatobiliary 2.6% (2/77) [2] 0.0% (0/84) [0] 1.2% (2/161) [2]\nDisorders\nCholecystitis acute 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nCholestasis 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nImmune System 2.6% (2/77) [2] 2.4% (2/84) [2] 2.5% (4/161) [4]\nDisorders\nDrug hypersensitivity 1.3% (1/77) [1] 2.4% (2/84) [2] 1.9% (3/161) [3]\n\n| CEC Adjudicated Adverse Events (Analysis Cohort) |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- |\n| MedDRA Preferred\nTerm |  |  | IV t-PA Only | IV t-PA + Solitaire | All Enrolled |\n| Units |  |  | % (pts/N) [AEs] | % (pts/N) [AEs] | % (pts/N) [AEs] |\n| Melaena |  |  | 1.3% (1/77) [1] | 0.0% (0/84) [0] | 0.6% (1/161) [1] |\n| Mouth haemorrhage |  |  | 0.0% (0/77) [0] | 1.2% (1/84) [1] | 0.6% (1/161) [1] |\n| Nausea |  |  | 5.2% (4/77) [4] | 8.3% (7/84) [7] | 6.8% (11/161) [11] |\n| Oesophageal stenosis |  |  | 1.3% (1/77) [1] | 0.0% (0/84) [0] | 0.6% (1/161) [1] |\n| Oral pain |  |  | 0.0% (0/77) [0] | 1.2% (1/84) [1] | 0.6% (1/161) [1] |\n| Retroperitoneal\nhaematoma |  |  | 0.0% (0/77) [0] | 1.2% (1/84) [1] | 0.6% (1/161) [1] |\n| Salivary\nhypersecretion |  |  | 1.3% (1/77) [1] | 0.0% (0/84) [0] | 0.6% (1/161) [1] |\n| Vomiting |  |  | 3.9% (3/77) [3] | 4.8% (4/84) [4] | 4.3% (7/161) [7] |\n|  | General Disorders and |  | 18.2% (14/77) [16] | 25.0% (21/84) [24] | 21.7% (35/161) [40] |\n|  | Administration Site |  |  |  |  |\n|  | Conditions |  |  |  |  |\n| Application site\npruritus |  |  | 0.0% (0/77) [0] | 1.2% (1/84) [1] | 0.6% (1/161) [1] |\n| Catheter site\nhaematoma |  |  | 0.0% (0/77) [0] | 1.2% (1/84) [1] | 0.6% (1/161) [1] |\n| Catheter site\nhaemorrhage |  |  | 0.0% (0/77) [0] | 1.2% (1/84) [1] | 0.6% (1/161) [1] |\n| Catheter site\ninduration |  |  | 0.0% (0/77) [0] | 1.2% (1/84) [1] | 0.6% (1/161) [1] |\n| Catheter site\ninflammation |  |  | 0.0% (0/77) [0] | 1.2% (1/84) [1] | 0.6% (1/161) [1] |\n| Cyst |  |  | 1.3% (1/77) [1] | 0.0% (0/84) [0] | 0.6% (1/161) [1] |\n| Discomfort |  |  | 0.0% (0/77) [0] | 1.2% (1/84) [1] | 0.6% (1/161) [1] |\n| Extravasation |  |  | 0.0% (0/77) [0] | 1.2% (1/84) [1] | 0.6% (1/161) [1] |\n| Fatigue |  |  | 0.0% (0/77) [0] | 2.4% (2/84) [2] | 1.2% (2/161) [2] |\n| Influenza like illness |  |  | 1.3% (1/77) [1] | 0.0% (0/84) [0] | 0.6% (1/161) [1] |\n| Local swelling |  |  | 2.6% (2/77) [2] | 2.4% (2/84) [2] | 2.5% (4/161) [4] |\n| Oedema peripheral |  |  | 5.2% (4/77) [4] | 0.0% (0/84) [0] | 2.5% (4/161) [4] |\n| Pain |  |  | 2.6% (2/77) [2] | 4.8% (4/84) [4] | 3.7% (6/161) [6] |\n| Pyrexia |  |  | 6.5% (5/77) [5] | 8.3% (7/84) [7] | 7.5% (12/161) [12] |\n| Systemic inflammatory\nresponse syndrome |  |  | 1.3% (1/77) [1] | 1.2% (1/84) [1] | 1.2% (2/161) [2] |\n| Temperature\nintolerance |  |  | 0.0% (0/77) [0] | 1.2% (1/84) [1] | 0.6% (1/161) [1] |\n|  | Hepatobiliary |  | 2.6% (2/77) [2] | 0.0% (0/84) [0] | 1.2% (2/161) [2] |\n|  | Disorders |  |  |  |  |\n| Cholecystitis acute |  |  | 1.3% (1/77) [1] | 0.0% (0/84) [0] | 0.6% (1/161) [1] |\n| Cholestasis |  |  | 1.3% (1/77) [1] | 0.0% (0/84) [0] | 0.6% (1/161) [1] |\n|  | Immune System |  | 2.6% (2/77) [2] | 2.4% (2/84) [2] | 2.5% (4/161) [4] |\n|  | Disorders |  |  |  |  |\n| Drug hypersensitivity |  |  | 1.3% (1/77) [1] | 2.4% (2/84) [2] | 1.9% (3/161) [3] |\n\nSolitaire™ 2 Revascularization Device October 28, 2016\nCEC Adjudicated Adverse Events (Analysis Cohort)\nMedDRA Preferred\nIV t-PA Only IV t-PA + Solitaire All Enrolled\nTerm\nUnits % (pts/N) [AEs] % (pts/N) [AEs] % (pts/N) [AEs]\nImmune system 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\ndisorder\nInfections and 45.5% (35/77) [53] 38.1% (32/84) [42] 41.6% (67/161) [95]\nInfestations\nAcute sinusitis 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nBacterial disease 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\ncarrier\nBronchitis 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nCandida infection 1.3% (1/77) [1] 1.2% (1/84) [1] 1.2% (2/161) [2]\nCellulitis 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nClostridium colitis 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nConjunctivitis 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nCystitis 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nEndocarditis 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nFungal infection 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nFungal skin infection 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nGastroenteritis 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nGenital infection 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nfungal\nHand-foot-and-mouth 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\ndisease\nHerpes zoster 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nOral candidiasis 3.9% (3/77) [3] 2.4% (2/84) [2] 3.1% (5/161) [5]\nParotitis 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nPneumonia 7.8% (6/77) [6] 9.5% (8/84) [8] 8.7% (14/161) [14]\nRespiratory syncytial 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nvirus infection\nRespiratory tract 0.0% (0/77) [0] 2.4% (2/84) [2] 1.2% (2/161) [2]\ninfection\nRhinitis 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nSepsis 2.6% (2/77) [2] 2.4% (2/84) [2] 2.5% (4/161) [4]\nSeptic shock 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nSinusitis 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nSkin candida 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nUrinary tract infection 31.2% (24/77) [28] 20.2% (17/84) [19] 25.5% (41/161) [47]\nWound infection 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nInjury, Poisoning and 10.4% (8/77) [8] 10.7% (9/84) [11] 10.6% (17/161) [19]\nProcedural\nComplications\nAnkle fracture 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nCarotid artery 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nrestenosis\nFall 3.9% (3/77) [3] 3.6% (3/84) [4] 3.7% (6/161) [7]\n\n| CEC Adjudicated Adverse Events (Analysis Cohort) |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- |\n| MedDRA Preferred\nTerm |  |  | IV t-PA Only | IV t-PA + Solitaire | All Enrolled |\n| Units |  |  | % (pts/N) [AEs] | % (pts/N) [AEs] | % (pts/N) [AEs] |\n| Immune system\ndisorder |  |  | 1.3% (1/77) [1] | 0.0% (0/84) [0] | 0.6% (1/161) [1] |\n|  | Infections and |  | 45.5% (35/77) [53] | 38.1% (32/84) [42] | 41.6% (67/161) [95] |\n|  | Infestations |  |  |  |  |\n| Acute sinusitis |  |  | 0.0% (0/77) [0] | 1.2% (1/84) [1] | 0.6% (1/161) [1] |\n| Bacterial disease\ncarrier |  |  | 1.3% (1/77) [1] | 0.0% (0/84) [0] | 0.6% (1/161) [1] |\n| Bronchitis |  |  | 1.3% (1/77) [1] | 0.0% (0/84) [0] | 0.6% (1/161) [1] |\n| Candida infection |  |  | 1.3% (1/77) [1] | 1.2% (1/84) [1] | 1.2% (2/161) [2] |\n| Cellulitis |  |  | 0.0% (0/77) [0] | 1.2% (1/84) [1] | 0.6% (1/161) [1] |\n| Clostridium colitis |  |  | 1.3% (1/77) [1] | 0.0% (0/84) [0] | 0.6% (1/161) [1] |\n| Conjunctivitis |  |  | 0.0% (0/77) [0] | 1.2% (1/84) [1] | 0.6% (1/161) [1] |\n| Cystitis |  |  | 1.3% (1/77) [1] | 0.0% (0/84) [0] | 0.6% (1/161) [1] |\n| Endocarditis |  |  | 0.0% (0/77) [0] | 1.2% (1/84) [1] | 0.6% (1/161) [1] |\n| Fungal infection |  |  | 1.3% (1/77) [1] | 0.0% (0/84) [0] | 0.6% (1/161) [1] |\n| Fungal skin infection |  |  | 0.0% (0/77) [0] | 1.2% (1/84) [1] | 0.6% (1/161) [1] |\n| Gastroenteritis |  |  | 0.0% (0/77) [0] | 1.2% (1/84) [1] | 0.6% (1/161) [1] |\n| Genital infection\nfungal |  |  | 1.3% (1/77) [1] | 0.0% (0/84) [0] | 0.6% (1/161) [1] |\n| Hand-foot-and-mouth\ndisease |  |  | 1.3% (1/77) [1] | 0.0% (0/84) [0] | 0.6% (1/161) [1] |\n| Herpes zoster |  |  | 1.3% (1/77) [1] | 0.0% (0/84) [0] | 0.6% (1/161) [1] |\n| Oral candidiasis |  |  | 3.9% (3/77) [3] | 2.4% (2/84) [2] | 3.1% (5/161) [5] |\n| Parotitis |  |  | 1.3% (1/77) [1] | 0.0% (0/84) [0] | 0.6% (1/161) [1] |\n| Pneumonia |  |  | 7.8% (6/77) [6] | 9.5% (8/84) [8] | 8.7% (14/161) [14] |\n| Respiratory syncytial\nvirus infection |  |  | 1.3% (1/77) [1] | 0.0% (0/84) [0] | 0.6% (1/161) [1] |\n| Respiratory tract\ninfection |  |  | 0.0% (0/77) [0] | 2.4% (2/84) [2] | 1.2% (2/161) [2] |\n| Rhinitis |  |  | 1.3% (1/77) [1] | 0.0% (0/84) [0] | 0.6% (1/161) [1] |\n| Sepsis |  |  | 2.6% (2/77) [2] | 2.4% (2/84) [2] | 2.5% (4/161) [4] |\n| Septic shock |  |  | 1.3% (1/77) [1] | 0.0% (0/84) [0] | 0.6% (1/161) [1] |\n| Sinusitis |  |  | 0.0% (0/77) [0] | 1.2% (1/84) [1] | 0.6% (1/161) [1] |\n| Skin candida |  |  | 0.0% (0/77) [0] | 1.2% (1/84) [1] | 0.6% (1/161) [1] |\n| Urinary tract infection |  |  | 31.2% (24/77) [28] | 20.2% (17/84) [19] | 25.5% (41/161) [47] |\n| Wound infection |  |  | 1.3% (1/77) [1] | 0.0% (0/84) [0] | 0.6% (1/161) [1] |\n|  | Injury, Poisoning and |  | 10.4% (8/77) [8] | 10.7% (9/84) [11] | 10.6% (17/161) [19] |\n|  | Procedural |  |  |  |  |\n|  | Complications |  |  |  |  |\n| Ankle fracture |  |  | 1.3% (1/77) [1] | 0.0% (0/84) [0] | 0.6% (1/161) [1] |\n| Carotid artery\nrestenosis |  |  | 0.0% (0/77) [0] | 1.2% (1/84) [1] | 0.6% (1/161) [1] |\n| Fall |  |  | 3.9% (3/77) [3] | 3.6% (3/84) [4] | 3.7% (6/161) [7] |\n\nSolitaire™ 2 Revascularization Device October 28, 2016\nCEC Adjudicated Adverse Events (Analysis Cohort)\nMedDRA Preferred\nIV t-PA Only IV t-PA + Solitaire All Enrolled\nTerm\nUnits % (pts/N) [AEs] % (pts/N) [AEs] % (pts/N) [AEs]\nJoint dislocation 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nPost procedural 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nhaematoma\nProcedural pain 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nProcedural vomiting 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nPseudomeningocele 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nSubdural haematoma 1.3% (1/77) [1] 1.2% (1/84) [1] 1.2% (2/161) [2]\nTracheal injury 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nVascular 1.3% (1/77) [1] 1.2% (1/84) [1] 1.2% (2/161) [2]\npseudoaneurysm\nInvestigations 14.3% (11/77) [12] 17.9% (15/84) [19] 16.1% (26/161) [31]\nBiopsy salivary gland 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nBlood creatine 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nphosphokinase\nincreased\nBlood creatinine 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nincreased\nBlood glucose 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nincreased\nBlood magnesium 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nabnormal\nBlood pressure 7.8% (6/77) [6] 9.5% (8/84) [9] 8.7% (14/161) [15]\nincreased\nBlood urea increased 1.3% (1/77) [1] 1.2% (1/84) [1] 1.2% (2/161) [2]\nElectrocardiogram ST 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nsegment depression\nGlycosylated 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nhaemoglobin increased\nTransaminases 2.6% (2/77) [2] 2.4% (2/84) [2] 2.5% (4/161) [4]\nincreased\nTroponin increased 0.0% (0/77) [0] 2.4% (2/84) [2] 1.2% (2/161) [2]\nUrine output decreased 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nMetabolism and 40.3% (31/77) [40] 33.3% (28/84) [42] 36.6% (59/161) [82]\nNutrition Disorders\nDecreased appetite 1.3% (1/77) [1] 1.2% (1/84) [1] 1.2% (2/161) [2]\nDehydration 2.6% (2/77) [2] 1.2% (1/84) [1] 1.9% (3/161) [3]\nDiabetes mellitus 3.9% (3/77) [3] 0.0% (0/84) [0] 1.9% (3/161) [3]\nDyslipidaemia 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nElectrolyte imbalance 7.8% (6/77) [6] 4.8% (4/84) [4] 6.2% (10/161) [10]\nFluid retention 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nGlucose tolerance 1.3% (1/77) [1] 1.2% (1/84) [1] 1.2% (2/161) [2]\nimpaired\nGout 1.3% (1/77) [1] 1.2% (1/84) [1] 1.2% (2/161) [2]\n\n| CEC Adjudicated Adverse Events (Analysis Cohort) |  |  |  |  |  |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| MedDRA Preferred\nTerm |  |  | IV t-PA Only |  |  | IV t-PA + Solitaire |  |  | All Enrolled |  |  |\n| Units |  |  | % (pts/N) [AEs] |  |  | % (pts/N) [AEs] |  |  | % (pts/N) [AEs] |  |  |\n| Joint dislocation |  |  | 1.3% (1/77) [1] |  |  | 0.0% (0/84) [0] |  |  | 0.6% (1/161) [1] |  |  |\n| Post procedural\nhaematoma |  |  | 0.0% (0/77) [0] |  |  | 1.2% (1/84) [1] |  |  | 0.6% (1/161) [1] |  |  |\n| Procedural pain |  |  | 0.0% (0/77) [0] |  |  | 1.2% (1/84) [1] |  |  | 0.6% (1/161) [1] |  |  |\n| Procedural vomiting |  |  | 0.0% (0/77) [0] |  |  | 1.2% (1/84) [1] |  |  | 0.6% (1/161) [1] |  |  |\n| Pseudomeningocele |  |  | 1.3% (1/77) [1] |  |  | 0.0% (0/84) [0] |  |  | 0.6% (1/161) [1] |  |  |\n| Subdural haematoma |  |  | 1.3% (1/77) [1] |  |  | 1.2% (1/84) [1] |  |  | 1.2% (2/161) [2] |  |  |\n| Tracheal injury |  |  | 0.0% (0/77) [0] |  |  | 1.2% (1/84) [1] |  |  | 0.6% (1/161) [1] |  |  |\n| Vascular\npseudoaneurysm |  |  | 1.3% (1/77) [1] |  |  | 1.2% (1/84) [1] |  |  | 1.2% (2/161) [2] |  |  |\n|  | Investigations |  |  | 14.3% (11/77) [12] |  |  | 17.9% (15/84) [19] |  |  | 16.1% (26/161) [31] |  |\n| Biopsy salivary gland |  |  | 0.0% (0/77) [0] |  |  | 1.2% (1/84) [1] |  |  | 0.6% (1/161) [1] |  |  |\n| Blood creatine\nphosphokinase\nincreased |  |  | 0.0% (0/77) [0] |  |  | 1.2% (1/84) [1] |  |  | 0.6% (1/161) [1] |  |  |\n| Blood creatinine\nincreased |  |  | 0.0% (0/77) [0] |  |  | 1.2% (1/84) [1] |  |  | 0.6% (1/161) [1] |  |  |\n| Blood glucose\nincreased |  |  | 0.0% (0/77) [0] |  |  | 1.2% (1/84) [1] |  |  | 0.6% (1/161) [1] |  |  |\n| Blood magnesium\nabnormal |  |  | 0.0% (0/77) [0] |  |  | 1.2% (1/84) [1] |  |  | 0.6% (1/161) [1] |  |  |\n| Blood pressure\nincreased |  |  | 7.8% (6/77) [6] |  |  | 9.5% (8/84) [9] |  |  | 8.7% (14/161) [15] |  |  |\n| Blood urea increased |  |  | 1.3% (1/77) [1] |  |  | 1.2% (1/84) [1] |  |  | 1.2% (2/161) [2] |  |  |\n| Electrocardiogram ST\nsegment depression |  |  | 1.3% (1/77) [1] |  |  | 0.0% (0/84) [0] |  |  | 0.6% (1/161) [1] |  |  |\n| Glycosylated\nhaemoglobin increased |  |  | 1.3% (1/77) [1] |  |  | 0.0% (0/84) [0] |  |  | 0.6% (1/161) [1] |  |  |\n| Transaminases\nincreased |  |  | 2.6% (2/77) [2] |  |  | 2.4% (2/84) [2] |  |  | 2.5% (4/161) [4] |  |  |\n| Troponin increased |  |  | 0.0% (0/77) [0] |  |  | 2.4% (2/84) [2] |  |  | 1.2% (2/161) [2] |  |  |\n| Urine output decreased |  |  | 1.3% (1/77) [1] |  |  | 0.0% (0/84) [0] |  |  | 0.6% (1/161) [1] |  |  |\n|  | Metabolism and |  | 40.3% (31/77) [40] |  |  | 33.3% (28/84) [42] |  |  | 36.6% (59/161) [82] |  |  |\n|  | Nutrition Disorders |  |  |  |  |  |  |  |  |  |  |\n| Decreased appetite |  |  | 1.3% (1/77) [1] |  |  | 1.2% (1/84) [1] |  |  | 1.2% (2/161) [2] |  |  |\n| Dehydration |  |  | 2.6% (2/77) [2] |  |  | 1.2% (1/84) [1] |  |  | 1.9% (3/161) [3] |  |  |\n| Diabetes mellitus |  |  | 3.9% (3/77) [3] |  |  | 0.0% (0/84) [0] |  |  | 1.9% (3/161) [3] |  |  |\n| Dyslipidaemia |  |  | 0.0% (0/77) [0] |  |  | 1.2% (1/84) [1] |  |  | 0.6% (1/161) [1] |  |  |\n| Electrolyte imbalance |  |  | 7.8% (6/77) [6] |  |  | 4.8% (4/84) [4] |  |  | 6.2% (10/161) [10] |  |  |\n| Fluid retention |  |  | 1.3% (1/77) [1] |  |  | 0.0% (0/84) [0] |  |  | 0.6% (1/161) [1] |  |  |\n| Glucose tolerance\nimpaired |  |  | 1.3% (1/77) [1] |  |  | 1.2% (1/84) [1] |  |  | 1.2% (2/161) [2] |  |  |\n| Gout |  |  | 1.3% (1/77) [1] |  |  | 1.2% (1/84) [1] |  |  | 1.2% (2/161) [2] |  |  |\n\nSolitaire™ 2 Revascularization Device October 28, 2016\nCEC Adjudicated Adverse Events (Analysis Cohort)\nMedDRA Preferred\nIV t-PA Only IV t-PA + Solitaire All Enrolled\nTerm\nUnits % (pts/N) [AEs] % (pts/N) [AEs] % (pts/N) [AEs]\nHypercholesterolaemia 2.6% (2/77) [2] 0.0% (0/84) [0] 1.2% (2/161) [2]\nHyperglycaemia 5.2% (4/77) [4] 4.8% (4/84) [4] 5.0% (8/161) [8]\nHyperlipidaemia 0.0% (0/77) [0] 2.4% (2/84) [2] 1.2% (2/161) [2]\nHypernatraemia 0.0% (0/77) [0] 2.4% (2/84) [2] 1.2% (2/161) [2]\nHypervolaemia 2.6% (2/77) [2] 0.0% (0/84) [0] 1.2% (2/161) [2]\nHypocalcaemia 2.6% (2/77) [2] 3.6% (3/84) [3] 3.1% (5/161) [5]\nHypokalaemia 5.2% (4/77) [4] 15.5% (13/84) [13] 10.6% (17/161) [17]\nHypomagnesaemia 5.2% (4/77) [4] 6.0% (5/84) [5] 5.6% (9/161) [9]\nHyponatraemia 2.6% (2/77) [2] 3.6% (3/84) [3] 3.1% (5/161) [5]\nHypophosphataemia 3.9% (3/77) [3] 1.2% (1/84) [1] 2.5% (4/161) [4]\nHypoproteinaemia 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nVitamin D deficiency 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nMusculoskeletal and 20.8% (16/77) [20] 15.5% (13/84) [15] 18.0% (29/161) [35]\nConnective Tissue\nDisorders\nArthralgia 6.5% (5/77) [6] 3.6% (3/84) [4] 5.0% (8/161) [10]\nBack pain 3.9% (3/77) [3] 3.6% (3/84) [3] 3.7% (6/161) [6]\nGroin pain 2.6% (2/77) [2] 0.0% (0/84) [0] 1.2% (2/161) [2]\nJoint swelling 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nMuscle spasms 1.3% (1/77) [1] 1.2% (1/84) [1] 1.2% (2/161) [2]\nMusculoskeletal chest 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\npain\nMusculoskeletal pain 2.6% (2/77) [2] 1.2% (1/84) [1] 1.9% (3/161) [3]\nNeck pain 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nOsteoarthritis 1.3% (1/77) [1] 1.2% (1/84) [1] 1.2% (2/161) [2]\nPain in extremity 5.2% (4/77) [4] 3.6% (3/84) [3] 4.3% (7/161) [7]\nNeoplasms Benign, 1.3% (1/77) [2] 0.0% (0/84) [0] 0.6% (1/161) [2]\nMalignant and\nUnspecified (incl\ncysts and polyps)\nAppendix cancer 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nHaemangioma of liver 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nNervous System 66.2% (51/77) [90] 51.2% (43/84) [83] 58.4% (94/161) [173]\nDisorders\nBrain oedema 2.6% (2/77) [2] 2.4% (2/84) [2] 2.5% (4/161) [4]\nCarotid artery 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\ndissection\nCarotid artery 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nthrombosis\nCerebral artery 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nembolism\nCerebral haemorrhage 2.6% (2/77) [2] 0.0% (0/84) [0] 1.2% (2/161) [2]\n\n| CEC Adjudicated Adverse Events (Analysis Cohort) |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- |\n| MedDRA Preferred\nTerm |  |  | IV t-PA Only | IV t-PA + Solitaire | All Enrolled |\n| Units |  |  | % (pts/N) [AEs] | % (pts/N) [AEs] | % (pts/N) [AEs] |\n| Hypercholesterolaemia |  |  | 2.6% (2/77) [2] | 0.0% (0/84) [0] | 1.2% (2/161) [2] |\n| Hyperglycaemia |  |  | 5.2% (4/77) [4] | 4.8% (4/84) [4] | 5.0% (8/161) [8] |\n| Hyperlipidaemia |  |  | 0.0% (0/77) [0] | 2.4% (2/84) [2] | 1.2% (2/161) [2] |\n| Hypernatraemia |  |  | 0.0% (0/77) [0] | 2.4% (2/84) [2] | 1.2% (2/161) [2] |\n| Hypervolaemia |  |  | 2.6% (2/77) [2] | 0.0% (0/84) [0] | 1.2% (2/161) [2] |\n| Hypocalcaemia |  |  | 2.6% (2/77) [2] | 3.6% (3/84) [3] | 3.1% (5/161) [5] |\n| Hypokalaemia |  |  | 5.2% (4/77) [4] | 15.5% (13/84) [13] | 10.6% (17/161) [17] |\n| Hypomagnesaemia |  |  | 5.2% (4/77) [4] | 6.0% (5/84) [5] | 5.6% (9/161) [9] |\n| Hyponatraemia |  |  | 2.6% (2/77) [2] | 3.6% (3/84) [3] | 3.1% (5/161) [5] |\n| Hypophosphataemia |  |  | 3.9% (3/77) [3] | 1.2% (1/84) [1] | 2.5% (4/161) [4] |\n| Hypoproteinaemia |  |  | 1.3% (1/77) [1] | 0.0% (0/84) [0] | 0.6% (1/161) [1] |\n| Vitamin D deficiency |  |  | 1.3% (1/77) [1] | 0.0% (0/84) [0] | 0.6% (1/161) [1] |\n|  | Musculoskeletal and |  | 20.8% (16/77) [20] | 15.5% (13/84) [15] | 18.0% (29/161) [35] |\n|  | Connective Tissue |  |  |  |  |\n|  | Disorders |  |  |  |  |\n| Arthralgia |  |  | 6.5% (5/77) [6] | 3.6% (3/84) [4] | 5.0% (8/161) [10] |\n| Back pain |  |  | 3.9% (3/77) [3] | 3.6% (3/84) [3] | 3.7% (6/161) [6] |\n| Groin pain |  |  | 2.6% (2/77) [2] | 0.0% (0/84) [0] | 1.2% (2/161) [2] |\n| Joint swelling |  |  | 0.0% (0/77) [0] | 1.2% (1/84) [1] | 0.6% (1/161) [1] |\n| Muscle spasms |  |  | 1.3% (1/77) [1] | 1.2% (1/84) [1] | 1.2% (2/161) [2] |\n| Musculoskeletal chest\npain |  |  | 0.0% (0/77) [0] | 1.2% (1/84) [1] | 0.6% (1/161) [1] |\n| Musculoskeletal pain |  |  | 2.6% (2/77) [2] | 1.2% (1/84) [1] | 1.9% (3/161) [3] |\n| Neck pain |  |  | 1.3% (1/77) [1] | 0.0% (0/84) [0] | 0.6% (1/161) [1] |\n| Osteoarthritis |  |  | 1.3% (1/77) [1] | 1.2% (1/84) [1] | 1.2% (2/161) [2] |\n| Pain in extremity |  |  | 5.2% (4/77) [4] | 3.6% (3/84) [3] | 4.3% (7/161) [7] |\n|  | Neoplasms Benign, |  | 1.3% (1/77) [2] | 0.0% (0/84) [0] | 0.6% (1/161) [2] |\n|  | Malignant and |  |  |  |  |\n|  | Unspecified (incl |  |  |  |  |\n|  | cysts and polyps) |  |  |  |  |\n| Appendix cancer |  |  | 1.3% (1/77) [1] | 0.0% (0/84) [0] | 0.6% (1/161) [1] |\n| Haemangioma of liver |  |  | 1.3% (1/77) [1] | 0.0% (0/84) [0] | 0.6% (1/161) [1] |\n|  | Nervous System |  | 66.2% (51/77) [90] | 51.2% (43/84) [83] | 58.4% (94/161) [173] |\n|  | Disorders |  |  |  |  |\n| Brain oedema |  |  | 2.6% (2/77) [2] | 2.4% (2/84) [2] | 2.5% (4/161) [4] |\n| Carotid artery\ndissection |  |  | 0.0% (0/77) [0] | 1.2% (1/84) [1] | 0.6% (1/161) [1] |\n| Carotid artery\nthrombosis |  |  | 1.3% (1/77) [1] | 0.0% (0/84) [0] | 0.6% (1/161) [1] |\n| Cerebral artery\nembolism |  |  | 0.0% (0/77) [0] | 1.2% (1/84) [1] | 0.6% (1/161) [1] |\n| Cerebral haemorrhage |  |  | 2.6% (2/77) [2] | 0.0% (0/84) [0] | 1.2% (2/161) [2] |\n\nSolitaire™ 2 Revascularization Device October 28, 2016\nCEC Adjudicated Adverse Events (Analysis Cohort)\nMedDRA Preferred\nIV t-PA Only IV t-PA + Solitaire All Enrolled\nTerm\nUnits % (pts/N) [AEs] % (pts/N) [AEs] % (pts/N) [AEs]\nCerebral 0.0% (0/77) [0] 13.1% (11/84) [11] 6.8% (11/161) [11]\nvasoconstriction\nComplex regional pain 1.3% (1/77) [1] 1.2% (1/84) [1] 1.2% (2/161) [2]\nsyndrome\nConvulsion 6.5% (5/77) [5] 1.2% (1/84) [1] 3.7% (6/161) [6]\nDizziness 1.3% (1/77) [1] 1.2% (1/84) [1] 1.2% (2/161) [2]\nEncephalopathy 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nHaemorrhagic 39.0% (30/77) [31] 29.8% (25/84) [26] 34.2% (55/161) [57]\ntransformation stroke\nHeadache 15.6% (12/77) [12] 16.7% (14/84) [15] 16.1% (26/161) [27]\nHemianopia 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nHorner's syndrome 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nHydrocephalus 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nHypertonia 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nIntracranial pressure 2.6% (2/77) [2] 2.4% (2/84) [2] 2.5% (4/161) [4]\nincreased\nIntraventricular 3.9% (3/77) [3] 4.8% (4/84) [4] 4.3% (7/161) [7]\nhaemorrhage\nIschaemic stroke 9.1% (7/77) [7] 3.6% (3/84) [4] 6.2% (10/161) [11]\nLethargy 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nMigraine 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nMonoparesis 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nMuscle spasticity 2.6% (2/77) [2] 2.4% (2/84) [2] 2.5% (4/161) [4]\nNeuralgia 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nParaesthesia 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nPartial seizures 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nSomnolence 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nStatus epilepticus 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nStroke in evolution 10.4% (8/77) [8] 6.0% (5/84) [5] 8.1% (13/161) [13]\nSubarachnoid 1.3% (1/77) [1] 1.2% (1/84) [1] 1.2% (2/161) [2]\nhaemorrhage\nSyncope 2.6% (2/77) [2] 0.0% (0/84) [0] 1.2% (2/161) [2]\nTransient ischaemic 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nattack\nTremor 2.6% (2/77) [2] 0.0% (0/84) [0] 1.2% (2/161) [2]\nPsychiatric Disorders 32.5% (25/77) [29] 33.3% (28/84) [35] 32.9% (53/161) [64]\nAcute psychosis 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nAgitation 10.4% (8/77) [8] 7.1% (6/84) [6] 8.7% (14/161) [14]\nAlcohol withdrawal 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nsyndrome\nAnxiety 3.9% (3/77) [3] 2.4% (2/84) [3] 3.1% (5/161) [6]\nConfusional state 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\n\n| CEC Adjudicated Adverse Events (Analysis Cohort) |  |  |  |  |  |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| MedDRA Preferred\nTerm |  |  | IV t-PA Only |  |  | IV t-PA + Solitaire |  |  | All Enrolled |  |  |\n| Units |  |  | % (pts/N) [AEs] |  |  | % (pts/N) [AEs] |  |  | % (pts/N) [AEs] |  |  |\n| Cerebral\nvasoconstriction |  |  | 0.0% (0/77) [0] |  |  | 13.1% (11/84) [11] |  |  | 6.8% (11/161) [11] |  |  |\n| Complex regional pain\nsyndrome |  |  | 1.3% (1/77) [1] |  |  | 1.2% (1/84) [1] |  |  | 1.2% (2/161) [2] |  |  |\n| Convulsion |  |  | 6.5% (5/77) [5] |  |  | 1.2% (1/84) [1] |  |  | 3.7% (6/161) [6] |  |  |\n| Dizziness |  |  | 1.3% (1/77) [1] |  |  | 1.2% (1/84) [1] |  |  | 1.2% (2/161) [2] |  |  |\n| Encephalopathy |  |  | 1.3% (1/77) [1] |  |  | 0.0% (0/84) [0] |  |  | 0.6% (1/161) [1] |  |  |\n| Haemorrhagic\ntransformation stroke |  |  | 39.0% (30/77) [31] |  |  | 29.8% (25/84) [26] |  |  | 34.2% (55/161) [57] |  |  |\n| Headache |  |  | 15.6% (12/77) [12] |  |  | 16.7% (14/84) [15] |  |  | 16.1% (26/161) [27] |  |  |\n| Hemianopia |  |  | 0.0% (0/77) [0] |  |  | 1.2% (1/84) [1] |  |  | 0.6% (1/161) [1] |  |  |\n| Horner's syndrome |  |  | 0.0% (0/77) [0] |  |  | 1.2% (1/84) [1] |  |  | 0.6% (1/161) [1] |  |  |\n| Hydrocephalus |  |  | 1.3% (1/77) [1] |  |  | 0.0% (0/84) [0] |  |  | 0.6% (1/161) [1] |  |  |\n| Hypertonia |  |  | 1.3% (1/77) [1] |  |  | 0.0% (0/84) [0] |  |  | 0.6% (1/161) [1] |  |  |\n| Intracranial pressure\nincreased |  |  | 2.6% (2/77) [2] |  |  | 2.4% (2/84) [2] |  |  | 2.5% (4/161) [4] |  |  |\n| Intraventricular\nhaemorrhage |  |  | 3.9% (3/77) [3] |  |  | 4.8% (4/84) [4] |  |  | 4.3% (7/161) [7] |  |  |\n| Ischaemic stroke |  |  | 9.1% (7/77) [7] |  |  | 3.6% (3/84) [4] |  |  | 6.2% (10/161) [11] |  |  |\n| Lethargy |  |  | 1.3% (1/77) [1] |  |  | 0.0% (0/84) [0] |  |  | 0.6% (1/161) [1] |  |  |\n| Migraine |  |  | 1.3% (1/77) [1] |  |  | 0.0% (0/84) [0] |  |  | 0.6% (1/161) [1] |  |  |\n| Monoparesis |  |  | 1.3% (1/77) [1] |  |  | 0.0% (0/84) [0] |  |  | 0.6% (1/161) [1] |  |  |\n| Muscle spasticity |  |  | 2.6% (2/77) [2] |  |  | 2.4% (2/84) [2] |  |  | 2.5% (4/161) [4] |  |  |\n| Neuralgia |  |  | 0.0% (0/77) [0] |  |  | 1.2% (1/84) [1] |  |  | 0.6% (1/161) [1] |  |  |\n| Paraesthesia |  |  | 0.0% (0/77) [0] |  |  | 1.2% (1/84) [1] |  |  | 0.6% (1/161) [1] |  |  |\n| Partial seizures |  |  | 1.3% (1/77) [1] |  |  | 0.0% (0/84) [0] |  |  | 0.6% (1/161) [1] |  |  |\n| Somnolence |  |  | 0.0% (0/77) [0] |  |  | 1.2% (1/84) [1] |  |  | 0.6% (1/161) [1] |  |  |\n| Status epilepticus |  |  | 1.3% (1/77) [1] |  |  | 0.0% (0/84) [0] |  |  | 0.6% (1/161) [1] |  |  |\n| Stroke in evolution |  |  | 10.4% (8/77) [8] |  |  | 6.0% (5/84) [5] |  |  | 8.1% (13/161) [13] |  |  |\n| Subarachnoid\nhaemorrhage |  |  | 1.3% (1/77) [1] |  |  | 1.2% (1/84) [1] |  |  | 1.2% (2/161) [2] |  |  |\n| Syncope |  |  | 2.6% (2/77) [2] |  |  | 0.0% (0/84) [0] |  |  | 1.2% (2/161) [2] |  |  |\n| Transient ischaemic\nattack |  |  | 0.0% (0/77) [0] |  |  | 1.2% (1/84) [1] |  |  | 0.6% (1/161) [1] |  |  |\n| Tremor |  |  | 2.6% (2/77) [2] |  |  | 0.0% (0/84) [0] |  |  | 1.2% (2/161) [2] |  |  |\n|  | Psychiatric Disorders |  |  | 32.5% (25/77) [29] |  |  | 33.3% (28/84) [35] |  |  | 32.9% (53/161) [64] |  |\n| Acute psychosis |  |  | 0.0% (0/77) [0] |  |  | 1.2% (1/84) [1] |  |  | 0.6% (1/161) [1] |  |  |\n| Agitation |  |  | 10.4% (8/77) [8] |  |  | 7.1% (6/84) [6] |  |  | 8.7% (14/161) [14] |  |  |\n| Alcohol withdrawal\nsyndrome |  |  | 0.0% (0/77) [0] |  |  | 1.2% (1/84) [1] |  |  | 0.6% (1/161) [1] |  |  |\n| Anxiety |  |  | 3.9% (3/77) [3] |  |  | 2.4% (2/84) [3] |  |  | 3.1% (5/161) [6] |  |  |\n| Confusional state |  |  | 1.3% (1/77) [1] |  |  | 0.0% (0/84) [0] |  |  | 0.6% (1/161) [1] |  |  |\n\nSolitaire™ 2 Revascularization Device October 28, 2016\nCEC Adjudicated Adverse Events (Analysis Cohort)\nMedDRA Preferred\nIV t-PA Only IV t-PA + Solitaire All Enrolled\nTerm\nUnits % (pts/N) [AEs] % (pts/N) [AEs] % (pts/N) [AEs]\nDepressed mood 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nDepression 14.3% (11/77) [11] 15.5% (13/84) [13] 14.9% (24/161) [24]\nDepressive symptom 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nInsomnia 5.2% (4/77) [4] 8.3% (7/84) [7] 6.8% (11/161) [11]\nMental status changes 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nRestlessness 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nSleep disorder 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nStress 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nRenal and Urinary 19.5% (15/77) [16] 16.7% (14/84) [16] 18.0% (29/161) [32]\nDisorders\nDysuria 1.3% (1/77) [1] 1.2% (1/84) [1] 1.2% (2/161) [2]\nHaematuria 2.6% (2/77) [2] 2.4% (2/84) [2] 2.5% (4/161) [4]\nHypertonic bladder 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nOliguria 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nPolyuria 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nRenal failure 1.3% (1/77) [1] 1.2% (1/84) [1] 1.2% (2/161) [2]\nRenal failure acute 3.9% (3/77) [3] 4.8% (4/84) [4] 4.3% (7/161) [7]\nRenal infarct 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nRenal mass 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nUrethral pain 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nUrge incontinence 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nUrinary retention 3.9% (3/77) [3] 8.3% (7/84) [7] 6.2% (10/161) [10]\nReproductive System 0.0% (0/77) [0] 2.4% (2/84) [2] 1.2% (2/161) [2]\nand Breast Disorders\nBenign prostatic 0.0% (0/77) [0] 2.4% (2/84) [2] 1.2% (2/161) [2]\nhyperplasia\nRespiratory, Thoracic 29.9% (23/77) [27] 26.2% (22/84) [32] 28.0% (45/161) [59]\nand Mediastinal\nDisorders\nAcute respiratory 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nfailure\nAspiration 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nAtelectasis 2.6% (2/77) [2] 3.6% (3/84) [3] 3.1% (5/161) [5]\nChronic obstructive 2.6% (2/77) [2] 2.4% (2/84) [2] 2.5% (4/161) [4]\npulmonary disease\nCough 1.3% (1/77) [1] 1.2% (1/84) [1] 1.2% (2/161) [2]\nDyspnoea 1.3% (1/77) [1] 2.4% (2/84) [2] 1.9% (3/161) [3]\nHaemoptysis 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nHiccups 2.6% (2/77) [2] 0.0% (0/84) [0] 1.2% (2/161) [2]\nHypoxia 1.3% (1/77) [1] 2.4% (2/84) [2] 1.9% (3/161) [3]\nOropharyngeal pain 1.3% (1/77) [1] 1.2% (1/84) [1] 1.2% (2/161) [2]\nPleural effusion 1.3% (1/77) [1] 4.8% (4/84) [4] 3.1% (5/161) [5]\n\n| CEC Adjudicated Adverse Events (Analysis Cohort) |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- |\n| MedDRA Preferred\nTerm |  |  | IV t-PA Only | IV t-PA + Solitaire | All Enrolled |\n| Units |  |  | % (pts/N) [AEs] | % (pts/N) [AEs] | % (pts/N) [AEs] |\n| Depressed mood |  |  | 0.0% (0/77) [0] | 1.2% (1/84) [1] | 0.6% (1/161) [1] |\n| Depression |  |  | 14.3% (11/77) [11] | 15.5% (13/84) [13] | 14.9% (24/161) [24] |\n| Depressive symptom |  |  | 1.3% (1/77) [1] | 0.0% (0/84) [0] | 0.6% (1/161) [1] |\n| Insomnia |  |  | 5.2% (4/77) [4] | 8.3% (7/84) [7] | 6.8% (11/161) [11] |\n| Mental status changes |  |  | 0.0% (0/77) [0] | 1.2% (1/84) [1] | 0.6% (1/161) [1] |\n| Restlessness |  |  | 0.0% (0/77) [0] | 1.2% (1/84) [1] | 0.6% (1/161) [1] |\n| Sleep disorder |  |  | 1.3% (1/77) [1] | 0.0% (0/84) [0] | 0.6% (1/161) [1] |\n| Stress |  |  | 0.0% (0/77) [0] | 1.2% (1/84) [1] | 0.6% (1/161) [1] |\n|  | Renal and Urinary |  | 19.5% (15/77) [16] | 16.7% (14/84) [16] | 18.0% (29/161) [32] |\n|  | Disorders |  |  |  |  |\n| Dysuria |  |  | 1.3% (1/77) [1] | 1.2% (1/84) [1] | 1.2% (2/161) [2] |\n| Haematuria |  |  | 2.6% (2/77) [2] | 2.4% (2/84) [2] | 2.5% (4/161) [4] |\n| Hypertonic bladder |  |  | 1.3% (1/77) [1] | 0.0% (0/84) [0] | 0.6% (1/161) [1] |\n| Oliguria |  |  | 1.3% (1/77) [1] | 0.0% (0/84) [0] | 0.6% (1/161) [1] |\n| Polyuria |  |  | 1.3% (1/77) [1] | 0.0% (0/84) [0] | 0.6% (1/161) [1] |\n| Renal failure |  |  | 1.3% (1/77) [1] | 1.2% (1/84) [1] | 1.2% (2/161) [2] |\n| Renal failure acute |  |  | 3.9% (3/77) [3] | 4.8% (4/84) [4] | 4.3% (7/161) [7] |\n| Renal infarct |  |  | 1.3% (1/77) [1] | 0.0% (0/84) [0] | 0.6% (1/161) [1] |\n| Renal mass |  |  | 0.0% (0/77) [0] | 1.2% (1/84) [1] | 0.6% (1/161) [1] |\n| Urethral pain |  |  | 1.3% (1/77) [1] | 0.0% (0/84) [0] | 0.6% (1/161) [1] |\n| Urge incontinence |  |  | 1.3% (1/77) [1] | 0.0% (0/84) [0] | 0.6% (1/161) [1] |\n| Urinary retention |  |  | 3.9% (3/77) [3] | 8.3% (7/84) [7] | 6.2% (10/161) [10] |\n|  | Reproductive System |  | 0.0% (0/77) [0] | 2.4% (2/84) [2] | 1.2% (2/161) [2] |\n|  | and Breast Disorders |  |  |  |  |\n| Benign prostatic\nhyperplasia |  |  | 0.0% (0/77) [0] | 2.4% (2/84) [2] | 1.2% (2/161) [2] |\n|  | Respiratory, Thoracic |  | 29.9% (23/77) [27] | 26.2% (22/84) [32] | 28.0% (45/161) [59] |\n|  | and Mediastinal |  |  |  |  |\n|  | Disorders |  |  |  |  |\n| Acute respiratory\nfailure |  |  | 0.0% (0/77) [0] | 1.2% (1/84) [1] | 0.6% (1/161) [1] |\n| Aspiration |  |  | 0.0% (0/77) [0] | 1.2% (1/84) [1] | 0.6% (1/161) [1] |\n| Atelectasis |  |  | 2.6% (2/77) [2] | 3.6% (3/84) [3] | 3.1% (5/161) [5] |\n| Chronic obstructive\npulmonary disease |  |  | 2.6% (2/77) [2] | 2.4% (2/84) [2] | 2.5% (4/161) [4] |\n| Cough |  |  | 1.3% (1/77) [1] | 1.2% (1/84) [1] | 1.2% (2/161) [2] |\n| Dyspnoea |  |  | 1.3% (1/77) [1] | 2.4% (2/84) [2] | 1.9% (3/161) [3] |\n| Haemoptysis |  |  | 0.0% (0/77) [0] | 1.2% (1/84) [1] | 0.6% (1/161) [1] |\n| Hiccups |  |  | 2.6% (2/77) [2] | 0.0% (0/84) [0] | 1.2% (2/161) [2] |\n| Hypoxia |  |  | 1.3% (1/77) [1] | 2.4% (2/84) [2] | 1.9% (3/161) [3] |\n| Oropharyngeal pain |  |  | 1.3% (1/77) [1] | 1.2% (1/84) [1] | 1.2% (2/161) [2] |\n| Pleural effusion |  |  | 1.3% (1/77) [1] | 4.8% (4/84) [4] | 3.1% (5/161) [5] |\n\nSolitaire™ 2 Revascularization Device October 28, 2016\nCEC Adjudicated Adverse Events (Analysis Cohort)\nMedDRA Preferred\nIV t-PA Only IV t-PA + Solitaire All Enrolled\nTerm\nUnits % (pts/N) [AEs] % (pts/N) [AEs] % (pts/N) [AEs]\nPneumonia aspiration 6.5% (5/77) [5] 7.1% (6/84) [6] 6.8% (11/161) [11]\nPulmonary congestion 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nPulmonary embolism 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nPulmonary oedema 2.6% (2/77) [2] 2.4% (2/84) [2] 2.5% (4/161) [4]\nRespiratory arrest 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nRespiratory distress 5.2% (4/77) [4] 1.2% (1/84) [1] 3.1% (5/161) [5]\nRespiratory failure 2.6% (2/77) [2] 3.6% (3/84) [3] 3.1% (5/161) [5]\nSleep apnoea 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nsyndrome\nWheezing 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nSkin and 13.0% (10/77) [10] 11.9% (10/84) [10] 12.4% (20/161) [20]\nSubcutaneous Tissue\nDisorders\nDecubitus ulcer 0.0% (0/77) [0] 4.8% (4/84) [4] 2.5% (4/161) [4]\nDermatitis 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nDermatitis contact 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nEcchymosis 2.6% (2/77) [2] 1.2% (1/84) [1] 1.9% (3/161) [3]\nErythema 2.6% (2/77) [2] 1.2% (1/84) [1] 1.9% (3/161) [3]\nIntertrigo 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nPruritus 1.3% (1/77) [1] 1.2% (1/84) [1] 1.2% (2/161) [2]\nRash 1.3% (1/77) [1] 2.4% (2/84) [2] 1.9% (3/161) [3]\nRash erythematous 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nSkin lesion 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nSurgical and Medical 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nProcedures\nGastrostomy tube 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nremoval\nVascular Disorders 20.8% (16/77) [18] 25.0% (21/84) [26] 23.0% (37/161) [44]\nAortic aneurysm 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nArterial rupture 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nDeep vein thrombosis 7.8% (6/77) [6] 6.0% (5/84) [5] 6.8% (11/161) [11]\nFemoral artery 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nembolism\nHaematoma 0.0% (0/77) [0] 2.4% (2/84) [2] 1.2% (2/161) [2]\nHypertension 3.9% (3/77) [3] 6.0% (5/84) [5] 5.0% (8/161) [8]\nHypotension 5.2% (4/77) [4] 6.0% (5/84) [5] 5.6% (9/161) [9]\nLymphoedema 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nPhlebitis 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nThrombophlebitis 1.3% (1/77) [1] 3.6% (3/84) [3] 2.5% (4/161) [4]\nThrombosis 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nVascular occlusion 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nVasospasm 0.0% (0/77) [0] 3.6% (3/84) [3] 1.9% (3/161) [3]\n\n| CEC Adjudicated Adverse Events (Analysis Cohort) |  |  |  |  |  |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| MedDRA Preferred\nTerm |  |  | IV t-PA Only |  |  | IV t-PA + Solitaire |  |  | All Enrolled |  |  |\n| Units |  |  | % (pts/N) [AEs] |  |  | % (pts/N) [AEs] |  |  | % (pts/N) [AEs] |  |  |\n| Pneumonia aspiration |  |  | 6.5% (5/77) [5] |  |  | 7.1% (6/84) [6] |  |  | 6.8% (11/161) [11] |  |  |\n| Pulmonary congestion |  |  | 0.0% (0/77) [0] |  |  | 1.2% (1/84) [1] |  |  | 0.6% (1/161) [1] |  |  |\n| Pulmonary embolism |  |  | 1.3% (1/77) [1] |  |  | 0.0% (0/84) [0] |  |  | 0.6% (1/161) [1] |  |  |\n| Pulmonary oedema |  |  | 2.6% (2/77) [2] |  |  | 2.4% (2/84) [2] |  |  | 2.5% (4/161) [4] |  |  |\n| Respiratory arrest |  |  | 1.3% (1/77) [1] |  |  | 0.0% (0/84) [0] |  |  | 0.6% (1/161) [1] |  |  |\n| Respiratory distress |  |  | 5.2% (4/77) [4] |  |  | 1.2% (1/84) [1] |  |  | 3.1% (5/161) [5] |  |  |\n| Respiratory failure |  |  | 2.6% (2/77) [2] |  |  | 3.6% (3/84) [3] |  |  | 3.1% (5/161) [5] |  |  |\n| Sleep apnoea\nsyndrome |  |  | 1.3% (1/77) [1] |  |  | 0.0% (0/84) [0] |  |  | 0.6% (1/161) [1] |  |  |\n| Wheezing |  |  | 0.0% (0/77) [0] |  |  | 1.2% (1/84) [1] |  |  | 0.6% (1/161) [1] |  |  |\n|  | Skin and |  | 13.0% (10/77) [10] |  |  | 11.9% (10/84) [10] |  |  | 12.4% (20/161) [20] |  |  |\n|  | Subcutaneous Tissue |  |  |  |  |  |  |  |  |  |  |\n|  | Disorders |  |  |  |  |  |  |  |  |  |  |\n| Decubitus ulcer |  |  | 0.0% (0/77) [0] |  |  | 4.8% (4/84) [4] |  |  | 2.5% (4/161) [4] |  |  |\n| Dermatitis |  |  | 1.3% (1/77) [1] |  |  | 0.0% (0/84) [0] |  |  | 0.6% (1/161) [1] |  |  |\n| Dermatitis contact |  |  | 1.3% (1/77) [1] |  |  | 0.0% (0/84) [0] |  |  | 0.6% (1/161) [1] |  |  |\n| Ecchymosis |  |  | 2.6% (2/77) [2] |  |  | 1.2% (1/84) [1] |  |  | 1.9% (3/161) [3] |  |  |\n| Erythema |  |  | 2.6% (2/77) [2] |  |  | 1.2% (1/84) [1] |  |  | 1.9% (3/161) [3] |  |  |\n| Intertrigo |  |  | 0.0% (0/77) [0] |  |  | 1.2% (1/84) [1] |  |  | 0.6% (1/161) [1] |  |  |\n| Pruritus |  |  | 1.3% (1/77) [1] |  |  | 1.2% (1/84) [1] |  |  | 1.2% (2/161) [2] |  |  |\n| Rash |  |  | 1.3% (1/77) [1] |  |  | 2.4% (2/84) [2] |  |  | 1.9% (3/161) [3] |  |  |\n| Rash erythematous |  |  | 1.3% (1/77) [1] |  |  | 0.0% (0/84) [0] |  |  | 0.6% (1/161) [1] |  |  |\n| Skin lesion |  |  | 1.3% (1/77) [1] |  |  | 0.0% (0/84) [0] |  |  | 0.6% (1/161) [1] |  |  |\n|  | Surgical and Medical |  | 1.3% (1/77) [1] |  |  | 0.0% (0/84) [0] |  |  | 0.6% (1/161) [1] |  |  |\n|  | Procedures |  |  |  |  |  |  |  |  |  |  |\n| Gastrostomy tube\nremoval |  |  | 1.3% (1/77) [1] |  |  | 0.0% (0/84) [0] |  |  | 0.6% (1/161) [1] |  |  |\n|  | Vascular Disorders |  |  | 20.8% (16/77) [18] |  |  | 25.0% (21/84) [26] |  |  | 23.0% (37/161) [44] |  |\n| Aortic aneurysm |  |  | 1.3% (1/77) [1] |  |  | 0.0% (0/84) [0] |  |  | 0.6% (1/161) [1] |  |  |\n| Arterial rupture |  |  | 0.0% (0/77) [0] |  |  | 1.2% (1/84) [1] |  |  | 0.6% (1/161) [1] |  |  |\n| Deep vein thrombosis |  |  | 7.8% (6/77) [6] |  |  | 6.0% (5/84) [5] |  |  | 6.8% (11/161) [11] |  |  |\n| Femoral artery\nembolism |  |  | 1.3% (1/77) [1] |  |  | 0.0% (0/84) [0] |  |  | 0.6% (1/161) [1] |  |  |\n| Haematoma |  |  | 0.0% (0/77) [0] |  |  | 2.4% (2/84) [2] |  |  | 1.2% (2/161) [2] |  |  |\n| Hypertension |  |  | 3.9% (3/77) [3] |  |  | 6.0% (5/84) [5] |  |  | 5.0% (8/161) [8] |  |  |\n| Hypotension |  |  | 5.2% (4/77) [4] |  |  | 6.0% (5/84) [5] |  |  | 5.6% (9/161) [9] |  |  |\n| Lymphoedema |  |  | 1.3% (1/77) [1] |  |  | 0.0% (0/84) [0] |  |  | 0.6% (1/161) [1] |  |  |\n| Phlebitis |  |  | 1.3% (1/77) [1] |  |  | 0.0% (0/84) [0] |  |  | 0.6% (1/161) [1] |  |  |\n| Thrombophlebitis |  |  | 1.3% (1/77) [1] |  |  | 3.6% (3/84) [3] |  |  | 2.5% (4/161) [4] |  |  |\n| Thrombosis |  |  | 0.0% (0/77) [0] |  |  | 1.2% (1/84) [1] |  |  | 0.6% (1/161) [1] |  |  |\n| Vascular occlusion |  |  | 0.0% (0/77) [0] |  |  | 1.2% (1/84) [1] |  |  | 0.6% (1/161) [1] |  |  |\n| Vasospasm |  |  | 0.0% (0/77) [0] |  |  | 3.6% (3/84) [3] |  |  | 1.9% (3/161) [3] |  |  |\n\nSolitaire™ 2 Revascularization Device October 28, 2016\nCEC Adjudicated Serious Adverse Events (Analysis Cohort)\nMedDRA Preferred\nIV t-PA Only IV t-PA + Solitaire All Enrolled\nTerm\nUnits % (pts/N) [AEs] % (pts/N) [AEs] % (pts/N) [AEs]\nTOTAL Adverse Events 33.8% (26/77) [54] 31.0% (26/84) [44] 32.3% (52/161) [98]\n(AE)\nBlood and Lymphatic 0.0% (0/77) [0] 2.4% (2/84) [2] 1.2% (2/161) [2]\nSystem Disorders\nAnaemia 0.0% (0/77) [0] 2.4% (2/84) [2] 1.2% (2/161) [2]\nCardiac Disorders 5.2% (4/77) [5] 8.3% (7/84) [8] 6.8% (11/161) [13]\nCardiac Arrest 0.0% (0/77) [0] 2.4% (2/84) [2] 1.2% (2/161) [2]\nIntracardiac thrombus 0.0% (0/77) [0] 2.4% (2/84) [2] 1.2% (2/161) [2]\nTachycardia 2.6% (2/77) [2] 0.0% (0/84) [0] 1.2% (2/161) [2]\nGastrointestinal 2.6% (2/77) [2] 2.4% (2/84) [2] 2.5% (4/161) [4]\nDisorders\nInfections and 7.8% (6/77) [7] 3.6% (3/84) [3] 5.6% (9/161) [10]\nInfestations\nSepsis 2.6% (2/77) [2] 2.4% (2/84) [2] 2.5% (4/161) [4]\nInjury, Poisoning and 3.9% (3/77) [3] 3.6% (3/84) [3] 3.7% (6/161) [6]\nProcedural\nComplications\nNervous System 20.8% (16/77) [21] 11.9% (10/84) [12] 16.1% (26/161) [33]\nDisorders\nBrain oedema 2.6% (2/77) [2] 2.4% (2/84) [2] 2.5% (4/161) [4]\nHaemorrhagic 5.2% (4/77) [4] 0.0% (0/84) [0] 2.5% (4/161) [4]\ntransformation stroke\nIschaemic stroke 6.5% (5/77) [5] 2.4% (2/84) [3] 4.3% (7/161) [8]\nStroke in evolution 10.4% (8/77) [8] 4.8% (4/84) [4] 7.5% (12/161) [12]\nRenal and Urinary 3.9% (3/77) [3] 3.6% (3/84) [3] 3.7% (6/161) [6]\nDisorders\nRenal failure acute 1.3% (1/77) [1] 2.4% (2/84) [2] 1.9% (3/161) [3]\nRespiratory, Thoracic 9.1% (7/77) [8] 7.1% (6/84) [7] 8.1% (13/161) [15]\nand Mediastinal\nDisorders\nRespiratory distress 3.9% (3/77) [3] 0.0% (0/84) [0] 1.9% (3/161) [3]\nRespiratory failure 2.6% (2/77) [2] 2.4% (2/84) [2] 2.5% (4/161) [4]\nVascular Disorders 5.2% (4/77) [4] 3.6% (3/84) [3] 4.3% (7/161) [7]\nDeep vein thrombosis 2.6% (2/77) [2] 1.2% (1/84) [1] 1.9% (3/161) [3]\nCEC-Adjudicated Device-Related Adverse Events\nTerminology Severity Outcome Neurological deterioration\nor death\nSubarachnoid Contrast Mild Recovered without sequelae None\n\n| CEC Adjudicated Serious Adverse Events (Analysis Cohort) |  |  |  |  |  |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| MedDRA Preferred\nTerm |  |  | IV t-PA Only |  |  | IV t-PA + Solitaire |  |  | All Enrolled |  |  |\n| Units |  |  | % (pts/N) [AEs] |  |  | % (pts/N) [AEs] |  |  | % (pts/N) [AEs] |  |  |\n|  | TOTAL Adverse Events |  | 33.8% (26/77) [54] |  |  | 31.0% (26/84) [44] |  |  | 32.3% (52/161) [98] |  |  |\n|  | (AE) |  |  |  |  |  |  |  |  |  |  |\n|  | Blood and Lymphatic |  | 0.0% (0/77) [0] |  |  | 2.4% (2/84) [2] |  |  | 1.2% (2/161) [2] |  |  |\n|  | System Disorders |  |  |  |  |  |  |  |  |  |  |\n| Anaemia |  |  | 0.0% (0/77) [0] |  |  | 2.4% (2/84) [2] |  |  | 1.2% (2/161) [2] |  |  |\n|  | Cardiac Disorders |  |  | 5.2% (4/77) [5] |  |  | 8.3% (7/84) [8] |  |  | 6.8% (11/161) [13] |  |\n| Cardiac Arrest |  |  | 0.0% (0/77) [0] |  |  | 2.4% (2/84) [2] |  |  | 1.2% (2/161) [2] |  |  |\n| Intracardiac thrombus |  |  | 0.0% (0/77) [0] |  |  | 2.4% (2/84) [2] |  |  | 1.2% (2/161) [2] |  |  |\n| Tachycardia |  |  | 2.6% (2/77) [2] |  |  | 0.0% (0/84) [0] |  |  | 1.2% (2/161) [2] |  |  |\n|  | Gastrointestinal |  | 2.6% (2/77) [2] |  |  | 2.4% (2/84) [2] |  |  | 2.5% (4/161) [4] |  |  |\n|  | Disorders |  |  |  |  |  |  |  |  |  |  |\n|  | Infections and |  | 7.8% (6/77) [7] |  |  | 3.6% (3/84) [3] |  |  | 5.6% (9/161) [10] |  |  |\n|  | Infestations |  |  |  |  |  |  |  |  |  |  |\n| Sepsis |  |  | 2.6% (2/77) [2] |  |  | 2.4% (2/84) [2] |  |  | 2.5% (4/161) [4] |  |  |\n|  | Injury, Poisoning and |  | 3.9% (3/77) [3] |  |  | 3.6% (3/84) [3] |  |  | 3.7% (6/161) [6] |  |  |\n|  | Procedural |  |  |  |  |  |  |  |  |  |  |\n|  | Complications |  |  |  |  |  |  |  |  |  |  |\n|  | Nervous System |  | 20.8% (16/77) [21] |  |  | 11.9% (10/84) [12] |  |  | 16.1% (26/161) [33] |  |  |\n|  | Disorders |  |  |  |  |  |  |  |  |  |  |\n| Brain oedema |  |  | 2.6% (2/77) [2] |  |  | 2.4% (2/84) [2] |  |  | 2.5% (4/161) [4] |  |  |\n| Haemorrhagic\ntransformation stroke |  |  | 5.2% (4/77) [4] |  |  | 0.0% (0/84) [0] |  |  | 2.5% (4/161) [4] |  |  |\n| Ischaemic stroke |  |  | 6.5% (5/77) [5] |  |  | 2.4% (2/84) [3] |  |  | 4.3% (7/161) [8] |  |  |\n| Stroke in evolution |  |  | 10.4% (8/77) [8] |  |  | 4.8% (4/84) [4] |  |  | 7.5% (12/161) [12] |  |  |\n|  | Renal and Urinary |  | 3.9% (3/77) [3] |  |  | 3.6% (3/84) [3] |  |  | 3.7% (6/161) [6] |  |  |\n|  | Disorders |  |  |  |  |  |  |  |  |  |  |\n| Renal failure acute |  |  | 1.3% (1/77) [1] |  |  | 2.4% (2/84) [2] |  |  | 1.9% (3/161) [3] |  |  |\n|  | Respiratory, Thoracic |  | 9.1% (7/77) [8] |  |  | 7.1% (6/84) [7] |  |  | 8.1% (13/161) [15] |  |  |\n|  | and Mediastinal |  |  |  |  |  |  |  |  |  |  |\n|  | Disorders |  |  |  |  |  |  |  |  |  |  |\n| Respiratory distress |  |  | 3.9% (3/77) [3] |  |  | 0.0% (0/84) [0] |  |  | 1.9% (3/161) [3] |  |  |\n| Respiratory failure |  |  | 2.6% (2/77) [2] |  |  | 2.4% (2/84) [2] |  |  | 2.5% (4/161) [4] |  |  |\n|  | Vascular Disorders |  |  | 5.2% (4/77) [4] |  |  | 3.6% (3/84) [3] |  |  | 4.3% (7/161) [7] |  |\n| Deep vein thrombosis |  |  | 2.6% (2/77) [2] |  |  | 1.2% (1/84) [1] |  |  | 1.9% (3/161) [3] |  |  |\n\n|  | CEC-Adjudicated Device-Related Adverse Events |  |  |  |  |\n| --- | --- | --- | --- | --- | --- |\n| Terminology |  | Severity | Outcome | Neurological deterioration\nor death |  |\n| Subarachnoid Contrast |  | Mild | Recovered without sequelae | None |  |\n\nSolitaire™ 2 Revascularization Device October 28, 2016\nCEC-Adjudicated Device-Related Adverse Events\nTerminology Severity Outcome Neurological deterioration\nor death\nExtravasation\nCerebral Vasospasm Moderate Recovered without sequelae None\nIntraventricular Hemorrhage Mild Recovered without sequelae None\nSubarachnoid Hemorrhage Mild Recovered without sequelae None\nCerebral Vasospasm Mild Recovered without sequelae None\nCerebral Vasospasm Moderate Recovered without sequelae Brain edema 1 day post-\nADE, alive through study\nfollow-up\nConclusion\nIn the SWIFT PRIME Study (IDE G120142) the proportion of patients functionally\nindependent (mRS 0-2) at the 90-day visit was higher in the IV t-PA plus Solitaire™\ndevice group than the IV t-PA only group (62.7% of patients versus 36.8% of patients,\nrespectively).\nThe Trevo clinical data includes a clinical trial comparing 96 randomly selected patients\ntreated with the Trevo device with IV t-PA and medical management of blood pressure\nand disability symptoms to 249 patients who had only t-PA and medical management. In\nthis study, more patients treated with the Trevo device were functionally independent\n(ranging from no symptoms to slight disability) at three months after their stroke,\ncompared to patients who were not treated with the Trevo device (29% of patients versus\n19% of patients, respectively).\nBoth the SWIFT PRIME clinical study and the Trevo clinical data evaluated functional\nindependence at 3 months using mRS 0-2 as a measurement for success. The data from\nthe SWIFT PRIME Study demonstrates that the Solitaire™ 2 Revascularization device,\nin combination with IV t-PA, is substantially equivalent to the Trevo XP ProVue\nRetriever, in combination with IV t-PA, in the treatment of acute ischemic stroke to\nreduce disability in patients with a persistent proximal anterior circulation large vessel\nocclusion and smaller core infarcts who have first received intravenous tissue\nplasminogen activator (IV t-PA).\n\n|  | CEC-Adjudicated Device-Related Adverse Events |  |  |  |  |\n| --- | --- | --- | --- | --- | --- |\n| Terminology |  | Severity | Outcome | Neurological deterioration\nor death |  |\n| Extravasation |  |  |  |  |  |\n| Cerebral Vasospasm |  | Moderate | Recovered without sequelae | None |  |\n| Intraventricular Hemorrhage |  | Mild | Recovered without sequelae | None |  |\n| Subarachnoid Hemorrhage |  | Mild | Recovered without sequelae | None |  |\n| Cerebral Vasospasm |  | Mild | Recovered without sequelae | None |  |\n| Cerebral Vasospasm |  | Moderate | Recovered without sequelae | Brain edema 1 day post-\nADE, alive through study\nfollow-up |  |",
    "sizing_specs": "Device Description:\nThe Solitaire™ 2 Revascularization Device is designed to restore blood flow in patients\nexperiencing ischemic stroke due to large intracranial vessel occlusion. The Solitaire™ 2\nRevascularization Device is designed for use in the neurovasculature such as the Internal\nCarotid Artery (ICA), M1 and M2 segments of the middle cerebral artery, basilar, and the\nvertebral arteries. The distal nitinol portion of the Solitaire™ 2 Revascularization Device\nfacilitates clot retrieval and has Iridium radiopaque markers on the proximal and distal\nends. The devices are supplied sterile and are intended for single-use only.\nThere have been no changes to the Solitaire™ 2 Revascularization Device from the\ncurrently cleared Solitaire devices (K113455, K123378 and K141491) to support the\nproposed additional indication. Indication for Use #2 is the same indication as the\ncurrently cleared Solitaire Devices under product code NRY (K113355, K123378 and\nK141491). The currently cleared Solitaire™ 2 Revascularization device is used as a\nreference device for Indication for Use, previously completed bench, animal, and clinical\ndata.\nIndications for Use:\n1. The Solitaire™ 2 Revascularization Device is indicated for use to restore blood\nflow in the neurovasculature by removing thrombus for the treatment of acute\nischemic stroke to reduce disability in patients with a persistent, proximal anterior\ncirculation, large vessel occlusion, and smaller core infarcts who have first\nreceived intravenous tissue plasminogen activator (IV t-PA). Endovascular\ntherapy with the device should be started within 6 hours of symptom onset.\n2. The Solitaire™ Revascularization Device is indicated to restore blood flow by\nremoving thrombus from a large intracranial vessel in patients experiencing\nischemic stroke within 8 hours of symptom onset. Patients who are ineligible for\nIV t-PA or who fail IV t-PA therapy are candidates for treatment.\nDevice Comparison:\nThe table below provides a comparison of the technological characteristics of the\nSolitaire™ 2 Revascularization Device and the predicate Trevo XP ProVue Retriever\n(DEN150049).\nPredicate Device Subject Device Rationale for\nTrevo XP ProVue Solitaire™ 2 Difference\nRetriever (DEN150049) Revascularization Device (if applicable)\nIndication The Trevo ProVue and 1. The Solitaire™ 2 Indication 1:\nfor Use XP ProVue Retrievers are Revascularization Device N/A, same as\nintended to restore blood is indicated for use to predicate\nflow in the neurovascular restore blood flow in the device\nby removing thrombus for neurovasculature by\ntreatment of acute removing thrombus for the Indication 2:\nischemic stroke to reduce treatment of acute ischemic N/A, same as\ndisability in patients with stroke to reduce disability reference\n\n|  |  | Predicate Device |  |  | Subject Device |  |  | Rationale for |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  | Trevo XP ProVue |  |  | Solitaire™ 2 |  |  | Difference |  |\n|  |  | Retriever (DEN150049) |  |  | Revascularization Device |  |  | (if applicable) |  |\n| Indication\nfor Use | The Trevo ProVue and\nXP ProVue Retrievers are\nintended to restore blood\nflow in the neurovascular\nby removing thrombus for\ntreatment of acute\nischemic stroke to reduce\ndisability in patients with |  |  | 1. The Solitaire™ 2\nRevascularization Device\nis indicated for use to\nrestore blood flow in the\nneurovasculature by\nremoving thrombus for the\ntreatment of acute ischemic\nstroke to reduce disability |  |  | Indication 1:\nN/A, same as\npredicate\ndevice\nIndication 2:\nN/A, same as\nreference |  |  |\n\nSolitaire™ 2 Revascularization Device October 28, 2016\nPredicate Device Subject Device Rationale for\nTrevo XP ProVue Solitaire™ 2 Difference\nRetriever (DEN150049) Revascularization Device (if applicable)\na persistent, proximal in patients with a predicate\nanterior circulation, large persistent, proximal device\nvessel occlusion, and anterior circulation, large (K113455,\nsmall core infarcts who vessel occlusion, and K123378 and\nhave first received smaller core infarcts who K141491\nintravenous tissue have first received cleared under\nplasminogen activator (IV intravenous tissue product code\nt-PA). Endovascular plasminogen activator (IV NRY)\ntherapy with the device t-PA). Endovascular\nshould start within 6 hours therapy with the device\nof symptom onset. should be started within 6\nhours of symptom onset.\n2. The Solitaire™\nRevascularization Device\nis indicated to restore\nblood flow by removing\nthrombus from a large\nintracranial vessel in\npatients experiencing\nischemic stroke within 8\nhours of symptom onset.\nPatients who are ineligible\nfor IV t-PA or who fail IV\nt-PA therapy are candidates\nfor treatment.\nPrinciples of The device is used in the Same N/A\nOperation neurovasculature to\nrestore blood flow for\ntreatment of acute\nischemic stroke\nDimensions and Materials\nDevice 3x20 mm 4x15 mm Both devices\nSize(s) 4x20 mm 4x20 mm are offered in a\n4x30 mm 4x40 mm variety of sizes\n6x25 mm 6x20 mm designed to be\n6x30 mm used in the\nneurovasculatu\nre to restore\nblood flow.\nDevice Core Wire Material: Stent: Nitinol Both device\nMaterials Nitinol (nickel titanium Pushwire: Nitinol materials are\nalloy) Markers: 90% Platinum/ biocompatible,\n\n|  |  |  | Predicate Device |  |  | Subject Device |  |  | Rationale for |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  | Trevo XP ProVue |  |  | Solitaire™ 2 |  |  | Difference |  |\n|  |  |  | Retriever (DEN150049) |  |  | Revascularization Device |  |  | (if applicable) |  |\n|  |  | a persistent, proximal\nanterior circulation, large\nvessel occlusion, and\nsmall core infarcts who\nhave first received\nintravenous tissue\nplasminogen activator (IV\nt-PA). Endovascular\ntherapy with the device\nshould start within 6 hours\nof symptom onset. |  |  | in patients with a\npersistent, proximal\nanterior circulation, large\nvessel occlusion, and\nsmaller core infarcts who\nhave first received\nintravenous tissue\nplasminogen activator (IV\nt-PA). Endovascular\ntherapy with the device\nshould be started within 6\nhours of symptom onset.\n2. The Solitaire™\nRevascularization Device\nis indicated to restore\nblood flow by removing\nthrombus from a large\nintracranial vessel in\npatients experiencing\nischemic stroke within 8\nhours of symptom onset.\nPatients who are ineligible\nfor IV t-PA or who fail IV\nt-PA therapy are candidates\nfor treatment. |  |  | predicate\ndevice\n(K113455,\nK123378 and\nK141491\ncleared under\nproduct code\nNRY) |  |  |\n| Principles of\nOperation |  | The device is used in the\nneurovasculature to\nrestore blood flow for\ntreatment of acute\nischemic stroke |  |  | Same |  |  | N/A |  |  |\n|  | Dimensions and Materials |  |  |  |  |  |  |  |  |  |\n| Device\nSize(s) |  | 3x20 mm\n4x20 mm\n4x30 mm\n6x25 mm |  |  | 4x15 mm\n4x20 mm\n4x40 mm\n6x20 mm\n6x30 mm |  |  | Both devices\nare offered in a\nvariety of sizes\ndesigned to be\nused in the\nneurovasculatu\nre to restore\nblood flow. |  |  |\n| Device\nMaterials |  | Core Wire Material:\nNitinol (nickel titanium\nalloy) |  |  | Stent: Nitinol\nPushwire: Nitinol\nMarkers: 90% Platinum/ |  |  | Both device\nmaterials are\nbiocompatible, |  |  |\n\nSolitaire™ 2 Revascularization Device October 28, 2016\nPredicate Device Subject Device Rationale for\nTrevo XP ProVue Solitaire™ 2 Difference\nRetriever (DEN150049) Revascularization Device (if applicable)\nDistal Shaped Section 10% Iridium designed to be\nMaterial: Nitinol Push-wire shrink Tubing: used in the\nCoil Material Distal to PTFE neurovasculatu\nIntroducer Sheath:\nDistal re, and contain\nPTFE/Grilamid\nShaped Section : radiopaque\nPlatinum/Tungsten materials for\nShaped Section visualization.\nRadiopaque Wire:\nPlatinum/Tungsten\nCoil Material Proximal to\nShaped Section: 304\nStainless Steel\nSolder: Gold/Tin\nHydrophilic Coating:\nSodium hyaluronate\nmixture\nSterilization and Packaging\nPackaging Polyethylene Hoop, Stored within dispenser Packaging\nMaterials polycarbonate mounting coil, Tyvek pouch, and materials are\ncard, Tyvek/Film Pouch, shipping carton. similar and\nHDPE Tubing Clips, typical for\nChipboard carton medical\ndevices. Both\npackaging\nconfigurations\nmaintain a\nsterility of the\ndevice through\nthe shelf life.\nSterilization Ethylene Oxide Same N/A\nMethod\nHow Sterile, Single Use Same N/A\nSupplied\nSterilization and Shelf Life:\nThe Solitaire™ 2 Revascularization Device is sterilized using a validated, Ethylene\nOxide (EO) sterilization cycle. The sterilization cycle has been validated to ensure a\nsterility assurance level (SAL) of 10-6 in accordance with ISO 11135-1:2007, Sterilization\nof health care products - Ethylene oxide - Part 1: Requirements for the development,\nvalidation, and routine control of a sterilization process for medical devices. There have\nbeen no changes to device sterilization in support of this submission. Therefore, no\nadditional sterilization validation testing is required.\n\n|  |  |  | Predicate Device |  |  | Subject Device |  |  | Rationale for |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  | Trevo XP ProVue |  |  | Solitaire™ 2 |  |  | Difference |  |\n|  |  |  | Retriever (DEN150049) |  |  | Revascularization Device |  |  | (if applicable) |  |\n|  |  | Distal Shaped Section\nMaterial: Nitinol\nCoil Material Distal to\nDistal\nShaped Section :\nPlatinum/Tungsten\nShaped Section\nRadiopaque Wire:\nPlatinum/Tungsten\nCoil Material Proximal to\nShaped Section: 304\nStainless Steel\nSolder: Gold/Tin\nHydrophilic Coating:\nSodium hyaluronate\nmixture |  |  | 10% Iridium\nPush-wire shrink Tubing:\nPTFE\nIntroducer Sheath:\nPTFE/Grilamid |  |  | designed to be\nused in the\nneurovasculatu\nre, and contain\nradiopaque\nmaterials for\nvisualization. |  |  |\n|  | Sterilization and Packaging |  |  |  |  |  |  |  |  |  |\n| Packaging\nMaterials |  | Polyethylene Hoop,\npolycarbonate mounting\ncard, Tyvek/Film Pouch,\nHDPE Tubing Clips,\nChipboard carton |  |  | Stored within dispenser\ncoil, Tyvek pouch, and\nshipping carton. |  |  | Packaging\nmaterials are\nsimilar and\ntypical for\nmedical\ndevices. Both\npackaging\nconfigurations\nmaintain a\nsterility of the\ndevice through\nthe shelf life. |  |  |\n| Sterilization\nMethod |  | Ethylene Oxide |  |  | Same |  |  | N/A |  |  |\n| How\nSupplied |  | Sterile, Single Use |  |  | Same |  |  | N/A |  |  |\n\nSolitaire™ 2 Revascularization Device October 28, 2016\nAging studies for the Solitaire™ 2 Revascularization Device have established the\nSolitaire™ 2 Revascularization Device packaging remains functional and maintains\nsterility for up to two years. Aging studies for packaging integrity, seal strength and\ndevice functionality were performed and met all acceptance criteria. There have been no\nchanges to the materials of construction, design, manufacturing process, packaging, or\nsterile load configurations in support of this submission. Therefore, no additional shelf\nlife validation testing is required.\nBiocompatibility:\nBiocompatibility data for the Solitaire device family was tested for the reference\nSolitaire™ FR Revascularization Device. The biocompatibility data for the Solitaire™\nFR was adopted for the Solitaire™ 2 Revascularization Device. The Solitaire™\nRevascularization Device is biocompatible and has been tested in accordance with\nAAMI/ANSI/ISO 10993-1: 2009, Biological evaluation of medical devices—Part 1:\nEvaluation and testing within a risk management process. There have been no changes to\nthe finished device or the manufacturing processes in support of this submission.\nTherefore, no additional biocompatibility is required. Biocompatibility testing completed\nfor the reference Solitaire™ FR Revascularization Device includes:\nTest Test Method Acceptance Criteria Conclusion\nCategory Description\nCytotoxicity L929 MTT ISO 10993-5 Viability is >70%. Acceptance criteria\nCytotoxicity met\nSensitization Guinea Pig ISO 10993-10 Test article does not Acceptance criteria\nMaximization elicit a sensitization met\nSensitization response.\nIrritation Intracutaneous ISO 10993-10 Differences in the Acceptance criteria\nIrritation Test mean test and control met\nscores of the extract\ndermal observations\nare < 1.0.\nAcute Systemic No abnormal clinical Acceptance criteria\nInjection Test signs and weight loss met\nAcute\nin excess of 10%.\nSystemic ISO 10993-11\nMaterials Temperature rise\nToxicity\nMediated ≥0.5ºC\nRabbit Pyrogen\n\n|  | Test |  |  | Test |  | Method | Acceptance Criteria | Conclusion |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  | Category |  |  | Description |  |  |  |  |\n| Cytotoxicity | Cytotoxicity |  | L929 MTT\nCytotoxicity |  |  | ISO 10993-5 | Viability is >70%. | Acceptance criteria\nmet |\n| Sensitization |  |  | Guinea Pig\nMaximization\nSensitization |  |  | ISO 10993-10 | Test article does not\nelicit a sensitization\nresponse. | Acceptance criteria\nmet |\n| Irritation |  |  | Intracutaneous\nIrritation Test |  |  | ISO 10993-10 | Differences in the\nmean test and control\nscores of the extract\ndermal observations\nare < 1.0. | Acceptance criteria\nmet |\n| Acute\nSystemic\nToxicity |  |  | Acute Systemic\nInjection Test |  |  | ISO 10993-11 | No abnormal clinical\nsigns and weight loss\nin excess of 10%. | Acceptance criteria\nmet |\n|  |  |  | Materials\nMediated\nRabbit Pyrogen |  |  |  | Temperature rise\n≥0.5ºC |  |\n\n| Acute |\n| --- |\n| Systemic |\n| Toxicity |\n\nSolitaire™ 2 Revascularization Device October 28, 2016\nTest Test Method Acceptance Criteria Conclusion\nCategory Description\nHemolysis No significant Acceptance criteria\ndifferences between met\nthe test article extract\nand negative control\narticle results. The test\narticle is considered\nnon-hemolytic\nPartial Clotting times are\nThromboplastin similar to the negative\nTime control and the\nreference material\n(HDPE) indicating the\ndevice materials are\nnot an activator of the\nintrinsic coagulation\nHemo-\nISO 10993-4 pathway.\ncompatibility\nPlatelet and Test article does not\nLeukocyte adversely affect the\nCount platelet and leukocyte\ncomponents of the\nblood compared to the\nreference material.\nComplement Levels of C3a and\nActivation C3a SC5b-9 are\nand SC5b-9 comparable and less\nAssay than the positive\ncontrol.\nThrombosis Thrombo-resistance\nproperties are\nacceptable in clinical\nuse.\nBacterial ISO 10993-3 Test article is Acceptance criteria\nMutagenicity considered non- met\nTest mutagenic\nIn-vitro Mouse Test article is\nGenotoxicity Lymphoma considered non-\nAssay mutagenic\nIn-vivo Mouse Test article is\nMicronucleus considered non-\nAssay mutagenic\n\n|  | Test |  |  | Test |  | Method | Acceptance Criteria | Conclusion |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  | Category |  |  | Description |  |  |  |  |\n| Hemo-\ncompatibility |  |  | Hemolysis |  |  | ISO 10993-4 | No significant\ndifferences between\nthe test article extract\nand negative control\narticle results. The test\narticle is considered\nnon-hemolytic | Acceptance criteria\nmet |\n|  |  |  | Partial\nThromboplastin\nTime |  |  |  | Clotting times are\nsimilar to the negative\ncontrol and the\nreference material\n(HDPE) indicating the\ndevice materials are\nnot an activator of the\nintrinsic coagulation\npathway. |  |\n|  |  |  | Platelet and\nLeukocyte\nCount |  |  |  | Test article does not\nadversely affect the\nplatelet and leukocyte\ncomponents of the\nblood compared to the\nreference material. |  |\n|  |  |  | Complement\nActivation C3a\nand SC5b-9\nAssay |  |  |  | Levels of C3a and\nSC5b-9 are\ncomparable and less\nthan the positive\ncontrol. |  |\n|  |  |  | Thrombosis |  |  |  | Thrombo-resistance\nproperties are\nacceptable in clinical\nuse. |  |\n| Genotoxicity |  |  | Bacterial\nMutagenicity\nTest |  |  | ISO 10993-3 | Test article is\nconsidered non-\nmutagenic | Acceptance criteria\nmet |\n|  |  |  | In-vitro Mouse\nLymphoma\nAssay |  |  |  | Test article is\nconsidered non-\nmutagenic |  |\n|  |  |  | In-vivo Mouse\nMicronucleus\nAssay |  |  |  | Test article is\nconsidered non-\nmutagenic |  |\n\n| Hemo- |\n| --- |\n| compatibility |\n\nSolitaire™ 2 Revascularization Device October 28, 2016\nPerformance Data – Bench:\nPerformance testing conducted to support this Solitaire™ 2 Revascularization Device\nsubmission includes particulate testing under simulated use conditions. Performance\nBench testing completed for this submission and previously conducted for the reference\ndevice, the currently cleared Solitaire™ 2 Revascularization device, includes:\nTest Description Method Acceptance Conclusion\nCriteria\nDelivery Force Peak delivery force was Stent must be below Acceptance criteria met\nmeasured through a delivery force\nrepresentative tortuous specification.\nanatomical model.\nRe-sheathing Retrieval force was Stent must be below Acceptance criteria met\nForce measured through a re-sheathing force\nrepresentative tortuous specification.\nanatomical model.\nTotal System Total system length was System length must Acceptance criteria met\nLength measured from the meet product\nproximal tip of the push- specification.\nwire to the distal-most tip\nof the finger marker coils.\nFluorosafe The total length Fluorosafe marker Acceptance criteria met\nMarker Length of the fluorosafe length must meet\nmarker was measured. product\nspecification.\nMultiple Re- Samples were evaluated Device must reliably Acceptance criteria met\nsheathing on their ability to deploy and resheath\nDurability withstand delivery and up to four times.\nwithdrawal forces in a\nrepresentative tortuous\nmodel beyond the\nrecommended number of\npasses and re-sheathings\nallowed per the\nInstructions for Use\n(IFU).\nBody Marker Body Marker tensile Body marker should Acceptance criteria met\nTensile strength testing is be greater than or\nperformed to verify the equal to existing\nstrength of the laser weld tensile strength\nof the Platinum/Iridium specification.\nmarkercoil to the Nitinol\ndistal finger of the device.\nBody Marker Verification analysis of The radiopaque Acceptance criteria met\nRadiopacity body markers. body markers must\nbe visible using\nstandard catheter\nlaboratory\nequipment\n\n| Test Description | Method |  | Acceptance |  | Conclusion |\n| --- | --- | --- | --- | --- | --- |\n|  |  |  | Criteria |  |  |\n| Delivery Force | Peak delivery force was\nmeasured through a\nrepresentative tortuous\nanatomical model. | Stent must be below\ndelivery force\nspecification. |  |  | Acceptance criteria met |\n| Re-sheathing\nForce | Retrieval force was\nmeasured through a\nrepresentative tortuous\nanatomical model. | Stent must be below\nre-sheathing force\nspecification. |  |  | Acceptance criteria met |\n| Total System\nLength | Total system length was\nmeasured from the\nproximal tip of the push-\nwire to the distal-most tip\nof the finger marker coils. | System length must\nmeet product\nspecification. |  |  | Acceptance criteria met |\n| Fluorosafe\nMarker Length | The total length\nof the fluorosafe\nmarker was measured. | Fluorosafe marker\nlength must meet\nproduct\nspecification. |  |  | Acceptance criteria met |\n| Multiple Re-\nsheathing\nDurability | Samples were evaluated\non their ability to\nwithstand delivery and\nwithdrawal forces in a\nrepresentative tortuous\nmodel beyond the\nrecommended number of\npasses and re-sheathings\nallowed per the\nInstructions for Use\n(IFU). | Device must reliably\ndeploy and resheath\nup to four times. |  |  | Acceptance criteria met |\n| Body Marker\nTensile | Body Marker tensile\nstrength testing is\nperformed to verify the\nstrength of the laser weld\nof the Platinum/Iridium\nmarkercoil to the Nitinol\ndistal finger of the device. | Body marker should\nbe greater than or\nequal to existing\ntensile strength\nspecification. |  |  | Acceptance criteria met |\n| Body Marker\nRadiopacity | Verification analysis of\nbody markers. | The radiopaque\nbody markers must\nbe visible using\nstandard catheter\nlaboratory\nequipment |  |  | Acceptance criteria met |\n\n| Re-sheathing |\n| --- |\n| Force |\n\n| Total System |\n| --- |\n| Length |\n\n| Fluorosafe |\n| --- |\n| Marker Length |\n\n| Multiple Re- |\n| --- |\n| sheathing |\n| Durability |\n\n| Body Marker |\n| --- |\n| Tensile |\n\n| Body Marker |\n| --- |\n| Radiopacity |\n\nSolitaire™ 2 Revascularization Device October 28, 2016\nTest Description Method Acceptance Conclusion\nCriteria\nProximal Marker The length of the laser cut Length of stent must Acceptance criteria met\nto Distal Marker and electro-polished meet all inspection\nstents are measured 100% criteria\nin process.\nTorque Response Samples were evaluated Device turns must Acceptance criteria met\nto determine the number be less than or equal\nof turns required to to torque response\nproduce 1 rotation of the criteria\ndistal tip of the device.\nTorque Strength Samples were evaluated Device turns must Acceptance criteria met\nto determine the number be greater than\nof turns required to torque strength\nbreak the device in a criteria\nrepresentative tortuous\nmodel.\nSystem Tensile Samples were evaluated Devices must be Acceptance criteria met\nto determine the tensile greater than or equal\nstrength of the full to the system tensile\nsystem. criteria\nA Temperature In-process 100% tracking Temperature should Acceptance criteria met\nf\nof heat set parameters be less than or equal\nused to set final A to existing A\nf f\ntemperature\nspecification.\nRadial Force The radial force was Stent must be within Acceptance criteria met\nmeasured 100% in- existing radial force\nprocess. specification.\nKink Resistance Kink resistance testing Device must be able Acceptance criteria met\nverified the device to maintain vessel\nflexibility across various wall apposition at a\nlevels of tortuosity. minimum radius\nbend.\nClot Removal in Both hard and soft clot Overall success rate Acceptance criteria met\na Simulated retrieval success was of the device\nNeurovascular evaluated in an in vitro (usability and\nModel tortuous anatomical effectiveness) must\nmodel. be equal to or better\nthan the predicate*\ndevice.\n\n| Test Description | Method |  | Acceptance |  | Conclusion |\n| --- | --- | --- | --- | --- | --- |\n|  |  |  | Criteria |  |  |\n| Proximal Marker\nto Distal Marker | The length of the laser cut\nand electro-polished\nstents are measured 100%\nin process. | Length of stent must\nmeet all inspection\ncriteria |  |  | Acceptance criteria met |\n| Torque Response | Samples were evaluated\nto determine the number\nof turns required to\nproduce 1 rotation of the\ndistal tip of the device. | Device turns must\nbe less than or equal\nto torque response\ncriteria |  |  | Acceptance criteria met |\n| Torque Strength | Samples were evaluated\nto determine the number\nof turns required to\nbreak the device in a\nrepresentative tortuous\nmodel. | Device turns must\nbe greater than\ntorque strength\ncriteria |  |  | Acceptance criteria met |\n| System Tensile | Samples were evaluated\nto determine the tensile\nstrength of the full\nsystem. | Devices must be\ngreater than or equal\nto the system tensile\ncriteria |  |  | Acceptance criteria met |\n| A Temperature\nf | In-process 100% tracking\nof heat set parameters\nused to set final A\nf | Temperature should\nbe less than or equal\nto existing A\nf\ntemperature\nspecification. |  |  | Acceptance criteria met |\n| Radial Force | The radial force was\nmeasured 100% in-\nprocess. | Stent must be within\nexisting radial force\nspecification. |  |  | Acceptance criteria met |\n| Kink Resistance | Kink resistance testing\nverified the device\nflexibility across various\nlevels of tortuosity. | Device must be able\nto maintain vessel\nwall apposition at a\nminimum radius\nbend. |  |  | Acceptance criteria met |\n| Clot Removal in\na Simulated\nNeurovascular\nModel | Both hard and soft clot\nretrieval success was\nevaluated in an in vitro\ntortuous anatomical\nmodel. | Overall success rate\nof the device\n(usability and\neffectiveness) must\nbe equal to or better\nthan the predicate*\ndevice. |  |  | Acceptance criteria met |\n\n| Proximal Marker |\n| --- |\n| to Distal Marker |\n\n| Clot Removal in |\n| --- |\n| a Simulated |\n| Neurovascular |\n| Model |\n\nSolitaire™ 2 Revascularization Device October 28, 2016\nTest Description Method Acceptance Conclusion\nCriteria\nParticulate Device was evaluated for Device was Acceptance criteria met\nUnder Simulated particulate generation evaluated for\nUse Conditions under simulated use in a particulate\nrepresentative tortuous generation under\nanatomical model per simulated use in a\nUSP<788> representative\ntortuous anatomical\nmodel per\nUSP<788>\n*Predicate for K113455, Merci® Retrievers\nPerformance Data – Animal:\nNo additional animal performance testing was conducted to support this Solitaire™ 2\nRevascularization Device submission. Performance Animal testing previously conducted\nto support clearance of the reference device, the Solitaire™ 2 Revascularization device,\nincludes:\n• An acute and 30 day animal study was performed that assessed safety\neffectiveness, and usability of the Solitaire™ 2 device as compared to the\npredicate* device. Safety was evaluated for tissue damage, hemorrhage, and\nthrombi using angiographic images and histopathological evaluation.\n• Histological findings of the Solitaire™ 2 device and the predicate* device for the\nacute and chronic study demonstrated that the vessel response to\nneurothrombectomy was comparable between the two devices with no\nhistological remarkable difference in the vessel in regards to tissue injury,\nhemorrhagic evaluation and thrombogenic evaluation.\n• Usability for the acute and chronic study were assessed by an interventionalist on\nthe following attributes after each pass: delivery through catheter, ability to\nposition stent retriever at intended target zone, ability to deploy retriever, ability\nto re-sheath and reposition, ability to retrieve the device through a guide catheter\nand device condition. The safety and usability results from the acute and 30-day\nanimal studies suggest that the Solitaire™ 2 device is safe, usable and is\nequivalent to the predicate* device.\n*Predicate for K113455, Merci® Retrievers\nPerformance Testing – Clinical:\nStudy Design\nSWIFT PRIME (Solitaire™ FR or Solitaire™ 2 With the Intention For Thrombectomy as\nPrimary Endovascular Treatment for Acute Ischemic Stroke) is a global, multicenter,\ntwo-arm, prospective, randomized, open, blinded endpoint (PROBE) clinical\nInvestigation Device Exemption (IDE) study comparing neurological disability outcomes\n(defined by mRS) in Acute Ischemic Stroke (AIS) patients who are treated with either IV\nt-PA alone or IV t-PA in combination with Solitaire™ FR or Solitaire™ 2 mechanical\nthrombectomy intervention. Subjects receiving IV t-PA within 4.5 hours of symptom\nonset were randomized 1:1 to mechanical thrombectomy with Solitaire within 6 hours of\nonset, or to continuation with IV t-PA alone. Within this group, the Analysis cohort was\n\n| Test Description | Method |  | Acceptance |  | Conclusion |\n| --- | --- | --- | --- | --- | --- |\n|  |  |  | Criteria |  |  |\n| Particulate\nUnder Simulated\nUse Conditions | Device was evaluated for\nparticulate generation\nunder simulated use in a\nrepresentative tortuous\nanatomical model per\nUSP<788> | Device was\nevaluated for\nparticulate\ngeneration under\nsimulated use in a\nrepresentative\ntortuous anatomical\nmodel per\nUSP<788> |  |  | Acceptance criteria met |\n\n| Particulate |\n| --- |\n| Under Simulated |\n| Use Conditions |\n\nSolitaire™ 2 Revascularization Device October 28, 2016\ndefined as those subjects who were administered IV t-PA within 3 hours of symptom\nonset.\nSample Size\nA total of 196 subjects were randomized into the SWIFT PRIME Study (98 in each\ngroup). The SWIFT PRIME study allowed IV t-PA use beyond 3 hours, although IV t-PA\nis not approved in the United States beyond 3 hours. Patients treated with IV t-PA beyond\n3 hours did not factor strongly in the evaluation of the Solitaire 2 revascularization device\nand have been excluded from the analyses. The resulting Analysis Cohort consists of 161\nsubjects (84 in the IV t-PA plus Solitaire™ group and 77 with IV t-PA only).\nAdditionally, 17 subjects in the IV t-PA plus Solitaire™ group were excluded from the\nprimary and secondary efficacy endpoint analyses. These 17 subjects either received\ncarotid stenting and/or angioplasty or were treated in a manner inconsistent with the\nSolitaire Instructions for Use. Therefore, the primary and secondary efficacy endpoint\nanalyses cohort consists of 144 subjects.\nStatistical Analysis\nStandard summary statistics were calculated for all study variables and subject data were\nanalyzed according to the group to which they were randomized. For continuous\nvariables, statistics included means, standard deviations, medians and ranges.\nCategorical variables were summarized in frequency distributions.\nFor the primary efficacy endpoint, statistical significance was declared using bounds\npredefined in the group sequential analysis plan, which accounts for multiplicity due to\ninterim analyses. Elsewhere, one-sided statistical tests having p-values less than 0.025\nwere deemed significant while two-sided tests having p-values less than 0.05 were\ndeemed significant.\nFor adverse event reporting, the primary analysis is based on subject counts, not event\ncounts. Both subject counts and event counts are presented in tabular summaries of\nresults.\nStudy Endpoints\nThe primary effectiveness endpoint of the study is 90-day global disability assessed via\nthe blinded evaluation of modified Rankin Scale (mRS). Secondary clinical efficacy\nendpoints of the study are:\n• Death due to any cause at 90 days.\n• Functional independence as defined by mRS score ≤ 2 at 90 days.\n• Change in NIHSS score at 27 ± 6 hours post randomization.\nThe secondary technical efficacy endpoints of the study are:\n• Volume of cerebral infarction as measured by a CT or MRI scan at 27 ± 6 hours\npost randomization.\n• Reperfusion measured by reperfusion ratio on CT or MRI scan 27 ± 6 hours post\nrandomization\n• Arterial revascularization measured by TICI 2b or 3 following device use.\n\nSolitaire™ 2 Revascularization Device October 28, 2016\n• Correlation of RAPID-assessed core infarct volume with 27 ± 6 hours post\nrandomization stroke infarction in subjects who achieved TICI 2b-3 reperfusion\nwithout intracranial hemorrhage.\nInclusion Criteria\n• Subject or subject’s legally authorized representative has signed and dated an\nInformed Consent Form\n• Age 18 – 80\n• Clinical signs consistent with acute ischemic stroke\n• Pre-stroke Modified Rankin Score less than or equal to 1\n• National Institute of Health Stoke Scale (NIHSS) score of at least 8 and less than\n30 at the time of randomization\n• Initiation of IV t-PA within 4.5 hours of onset of stroke symptoms\n• Thrombolysis in Cerebral Infarction (TICI) 0 to 1 flow in the intracranial internal\ncarotid artery, M1 segment of the MCA, or carotid terminus confirmed by CT or\nMR angiography that is accessible to the Solitaire™ FR or Solitaire™ 2 device\n• Subject is able to be treated within 6 hours of stroke symptoms onset and within\n1.5 hours from CTA or MRA to groin puncture\n• Subject is willing to conduct follow-up visits\nExclusion Criteria\n• Subject who is contraindicated to IV t-PA as per local national guidelines\n• Females who are pregnant or lactating\n• Rapid neurological improvement prior to randomization suggesting resolution of\nsigns/symptoms of stroke\n• Known serious sensitivity to radiographic contrast agents\n• Known sensitivity to Nickel, Titanium metals or their alloys\n• Current participation in another investigational drug or device study\n• Known hereditary or acquired hemorrhagic diathesis, coagulation factor\ndeficiency\n• Renal failure as defined by a serum creatinine greater than 2.0 mg/dl (or 176.8\nµmol/l) or Glomerular Filtration Rate [GFR] less than 30\n• Requires hemodialysis or peritoneal dialysis, or who have contraindication to an\nangiogram\n• Life expectancy less than 90 days\n• Clinical presentation suggests a subarachnoid hemorrhage, even if initial CT or\nMRI scan is normal\n• Suspicion of aortic dissection\n• Co-morbid disease or condition that would confound the neurological and\nfunctional evaluations or compromise survival or ability to complete follow-up\nassessments\n• Currently uses or has a recent history of illicit drug(s) or abuses alcohol\n• Known history of arterial tortuosity, pre-existing stent, and/or other arterial\ndisease which would prevent the device from reaching the target vessel and/or\npreclude safe recovery of the device\n\nSolitaire™ 2 Revascularization Device October 28, 2016\n• Additionally, subjects were also considered ineligible for study participation if\nthey met any of the following imaging exclusion criteria:\nCT or MRI evidence of hemorrhage on presentation, mass effect or\no\nintracranial tumor (except small meningioma), cerebral vasculitis, basilar\nartery (BA) occlusion or posterior cerebral artery (PCA) occlusion, carotid\ndissection, or complete cervical carotid occlusion requiring stenting at the\ntime of the index procedure\nCT showing hypodensity or MRI showing hyperintensity involving greater\no\nthan 1/3 of the middle cerebral artery (MCA) territory (or in other territories,\n>100 cc of tissue) on presentation\nBaseline non-contrast CT or DWI MRI evidence of a moderate/large core\no\ndefined as extensive early ischemic changes of Alberta Stroke Program Early\nCT score (ASPECTS) less than 6. Patients enrolled under RAPID were\nexcluded based on the following:\na) MRI- or CT-assessed core infarct lesion greater than 50 cc; or\nb) Severe hypoperfusion lesion (10 sec or more Tmax lesion larger than 100\ncc; or\nc) Ischemic penumbra < 15 cc and mismatch ratio ≤1.8.\nEvidence that suggests, in the opinion of the investigator, the subject is not\no\nappropriate for mechanical thrombectomy intervention\nReason for Screen Failure\nTable 12. Screen Failure\nSubjects\nReason for Screen Failure\n(no.)\nThrombolysis in Cerebral Infarction (TICI) > 1 flow in the intracranial internal carotid artery, M1\nsegment of the MCA, or carotid terminus confirmed by CT or MR angiography that is accessible to the 28\nSolitaire™ FR Device.\nMRI- or CT-assessed core infarct lesion greater than 50 cc; severe hypoperfusion lesion (Tmax>10secs\n17\nlesion greater than 100 cc); and/or Ischemic penumbra < 15 cc and mismatch ratio ≤1.8.\nCT showing hypodensity or MRI showing hyperintensity involving greater than 1/3 of the middle\n6\ncerebral artery (MCA) territory (or in other territories, >100 cc of tissue) on presentation.\nNIHSS < 8 or ≥ 30 at the time of randomization 9\nCTA or MRA evidence of carotid dissection or complete cervical carotid occlusion. 3\nCT or MRI evidence of mass effect or intra-cranial tumor (except small meningioma). 3\nRapid neurological improvement prior to study randomization suggesting resolution of\n4\nsigns/symptoms of stroke.\nPre-stroke Modified Rankin Score> 1 2\nBaseline non-contrast CT or DWI MRI evidence of a moderate/large core defined as extensive early\n3\nischemic changes of Alberta Stroke Program Early CT score (ASPECTS) < 6.\nImaging evidence that suggests, in the opinion of the investigator, the subject is not appropriate for\nmechanical thrombectomy intervention (e.g., inability to navigate to target lesion, moderate/large 3\ninfarct with poor collateral circulation, etc.).\nPrevious intracranial hemorrhage, neoplasm, subarachnoid hemorrhage, cerebral aneurysm, or 2\n\n|  | Table 12. Screen Failure |  |  |  |  |\n| --- | --- | --- | --- | --- | --- |\n| Reason for Screen Failure |  |  |  | Subjects |  |\n|  |  |  |  | (no.) |  |\n| Thrombolysis in Cerebral Infarction (TICI) > 1 flow in the intracranial internal carotid artery, M1\nsegment of the MCA, or carotid terminus confirmed by CT or MR angiography that is accessible to the\nSolitaire™ FR Device. |  |  | 28 |  |  |\n| MRI- or CT-assessed core infarct lesion greater than 50 cc; severe hypoperfusion lesion (Tmax>10secs\nlesion greater than 100 cc); and/or Ischemic penumbra < 15 cc and mismatch ratio ≤1.8. |  |  | 17 |  |  |\n| CT showing hypodensity or MRI showing hyperintensity involving greater than 1/3 of the middle\ncerebral artery (MCA) territory (or in other territories, >100 cc of tissue) on presentation. |  |  | 6 |  |  |\n| NIHSS < 8 or ≥ 30 at the time of randomization |  |  | 9 |  |  |\n| CTA or MRA evidence of carotid dissection or complete cervical carotid occlusion. |  |  | 3 |  |  |\n| CT or MRI evidence of mass effect or intra-cranial tumor (except small meningioma). |  |  | 3 |  |  |\n| Rapid neurological improvement prior to study randomization suggesting resolution of\nsigns/symptoms of stroke. |  |  | 4 |  |  |\n| Pre-stroke Modified Rankin Score> 1 |  |  | 2 |  |  |\n| Baseline non-contrast CT or DWI MRI evidence of a moderate/large core defined as extensive early\nischemic changes of Alberta Stroke Program Early CT score (ASPECTS) < 6. |  |  | 3 |  |  |\n| Imaging evidence that suggests, in the opinion of the investigator, the subject is not appropriate for\nmechanical thrombectomy intervention (e.g., inability to navigate to target lesion, moderate/large\ninfarct with poor collateral circulation, etc.). |  |  | 3 |  |  |\n| Previous intracranial hemorrhage, neoplasm, subarachnoid hemorrhage, cerebral aneurysm, or |  |  | 2 |  |  |\n\nSolitaire™ 2 Revascularization Device October 28, 2016\nTable 12. Screen Failure\nSubjects\nReason for Screen Failure\n(no.)\narteriovenous malformation.\nCTA or MRA evidence of carotid dissection or complete cervical carotid occlusion requiring stenting\n3\nat the time of the index procedure (i.e., mechanical thrombectomy).\nSubject is unwilling to conduct protocol-required follow-up visits. 1\nAge >80 years old 1\nKnown hereditary or acquired hemorrhagic diathesis, coagulation factor deficiency. 1",
    "also_known_as": null
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "contraindications": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\nK162539\nDevice Name\nSolitaire™ 2 Revascularization Device\nIndications for Use (Describe)\n1. The Solitaire™ 2 Revascularization Device is indicated for use to restore blood flow in the neurovasculature by\nremoving thrombus for the treatment of acute ischemic stroke to reduce disability in patients with a persistent, proximal\nanterior circulation, large vessel occlusion, and smaller core infarcts who have first received intravenous tissue\nplasminogen activator (IV t-PA). Endovascular therapy with the device should be started within 6 hours of symptom\nonset.\n2. The Solitaire™ Revascularization Device is indicated to restore blood flow by removing thrombus from a large\nintracranial vessel in patients experiencing ischemic stroke within 8 hours of symptom onset. Patients who are ineligible\nfor IV t-PA or who fail IV t-PA therapy are candidates for treatment.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/14) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\nSolitaire™ 2 Revascularization Device October 28, 2016\n510(K) Summary K162539\n510(k) Owner: Micro Therapeutics, Inc. d/b/a ev3 Neurovascular\n9775 Toledo Way\nIrvine, CA 92618\nEstablishment Registration No. 2029214\nContact Person: Jennifer Correa\nSenior Specialist, Regulatory Affairs\nTelephone: (949) 297-9563\nE-mail: jennifer.l.correa@medtronic.com\nDate Summary October 28, 2016\nPrepared:\nTrade Name of SolitaireTM 2 Revascularization Device\nDevice:\nCommon Name of Neurovascular Mechanical Thrombectomy Device for Acute\nDevice: Ischemic Stroke Treatment\nClassification of Class II, 21 CFR 882.5600, 21 CFR 870.1250\nDevice:\nProduct Code: POL, NRY",
    "Substantial Equivalence": "Predicate Devices: Trevo XP ProVue Retriever\nDEN150049\nClinical Data: A global, multicenter, two-arm, prospective, randomized, open,\nblinded endpoint (PROBE) clinical study (SWIFT PRIME, IDE\nG120142) comparing neurological disability outcomes (defined by\nmRS) in Acute Ischemic Stroke (AIS) patients who are treated\nwith either IV t-PA alone or IV t-PA in combination with Solitaire\nmechanical thrombectomy intervention was performed. The data\nfrom the SWIFT PRIME study in comparison to the data from the\nTrevo clinical study demonstrate that the use of the Solitaire\nRevascularization device is safe and is substantially equivalent to\nthe predicate device for reducing disability in patients with a\npersistent proximal anterior circulation large vessel occlusion and\nsmaller core infarcts who have first received intravenous tissue\nplasminogen activator (IV t-PA) for acute ischemic stroke.\nConclusion: The Solitaire™ 2 Revascularization Device is substantially\nequivalent to the Trevo XP ProVue Retriever based on comparison\nof the Trevo clinical data to the SWIFT PRIME clinical study data.\nIn addition, the Solitaire™ 2 Revascularization Device is\nsubstantially equivalent to the Trevo XP ProVue Retriever in terms\nof fundamental scientific technology, including similarities in\ndesign, principles of operation, and indications for use.\n\nSolitaire™ 2 Revascularization Device October 28, 2016",
    "Device Description": "Device Description:\nThe Solitaire™ 2 Revascularization Device is designed to restore blood flow in patients\nexperiencing ischemic stroke due to large intracranial vessel occlusion. The Solitaire™ 2\nRevascularization Device is designed for use in the neurovasculature such as the Internal\nCarotid Artery (ICA), M1 and M2 segments of the middle cerebral artery, basilar, and the\nvertebral arteries. The distal nitinol portion of the Solitaire™ 2 Revascularization Device\nfacilitates clot retrieval and has Iridium radiopaque markers on the proximal and distal\nends. The devices are supplied sterile and are intended for single-use only.\nThere have been no changes to the Solitaire™ 2 Revascularization Device from the\ncurrently cleared Solitaire devices (K113455, K123378 and K141491) to support the\nproposed additional indication. Indication for Use #2 is the same indication as the\ncurrently cleared Solitaire Devices under product code NRY (K113355, K123378 and\nK141491). The currently cleared Solitaire™ 2 Revascularization device is used as a\nreference device for Indication for Use, previously completed bench, animal, and clinical\ndata.\nIndications for Use:\n1. The Solitaire™ 2 Revascularization Device is indicated for use to restore blood\nflow in the neurovasculature by removing thrombus for the treatment of acute\nischemic stroke to reduce disability in patients with a persistent, proximal anterior\ncirculation, large vessel occlusion, and smaller core infarcts who have first\nreceived intravenous tissue plasminogen activator (IV t-PA). Endovascular\ntherapy with the device should be started within 6 hours of symptom onset.\n2. The Solitaire™ Revascularization Device is indicated to restore blood flow by\nremoving thrombus from a large intracranial vessel in patients experiencing\nischemic stroke within 8 hours of symptom onset. Patients who are ineligible for\nIV t-PA or who fail IV t-PA therapy are candidates for treatment.\nDevice Comparison:\nThe table below provides a comparison of the technological characteristics of the\nSolitaire™ 2 Revascularization Device and the predicate Trevo XP ProVue Retriever\n(DEN150049).\nPredicate Device Subject Device Rationale for\nTrevo XP ProVue Solitaire™ 2 Difference\nRetriever (DEN150049) Revascularization Device (if applicable)\nIndication The Trevo ProVue and 1. The Solitaire™ 2 Indication 1:\nfor Use XP ProVue Retrievers are Revascularization Device N/A, same as\nintended to restore blood is indicated for use to predicate\nflow in the neurovascular restore blood flow in the device\nby removing thrombus for neurovasculature by\ntreatment of acute removing thrombus for the Indication 2:\nischemic stroke to reduce treatment of acute ischemic N/A, same as\ndisability in patients with stroke to reduce disability reference\n\n|  |  | Predicate Device |  |  | Subject Device |  |  | Rationale for |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  | Trevo XP ProVue |  |  | Solitaire™ 2 |  |  | Difference |  |\n|  |  | Retriever (DEN150049) |  |  | Revascularization Device |  |  | (if applicable) |  |\n| Indication\nfor Use | The Trevo ProVue and\nXP ProVue Retrievers are\nintended to restore blood\nflow in the neurovascular\nby removing thrombus for\ntreatment of acute\nischemic stroke to reduce\ndisability in patients with |  |  | 1. The Solitaire™ 2\nRevascularization Device\nis indicated for use to\nrestore blood flow in the\nneurovasculature by\nremoving thrombus for the\ntreatment of acute ischemic\nstroke to reduce disability |  |  | Indication 1:\nN/A, same as\npredicate\ndevice\nIndication 2:\nN/A, same as\nreference |  |  |\n\nSolitaire™ 2 Revascularization Device October 28, 2016\nPredicate Device Subject Device Rationale for\nTrevo XP ProVue Solitaire™ 2 Difference\nRetriever (DEN150049) Revascularization Device (if applicable)\na persistent, proximal in patients with a predicate\nanterior circulation, large persistent, proximal device\nvessel occlusion, and anterior circulation, large (K113455,\nsmall core infarcts who vessel occlusion, and K123378 and\nhave first received smaller core infarcts who K141491\nintravenous tissue have first received cleared under\nplasminogen activator (IV intravenous tissue product code\nt-PA). Endovascular plasminogen activator (IV NRY)\ntherapy with the device t-PA). Endovascular\nshould start within 6 hours therapy with the device\nof symptom onset. should be started within 6\nhours of symptom onset.\n2. The Solitaire™\nRevascularization Device\nis indicated to restore\nblood flow by removing\nthrombus from a large\nintracranial vessel in\npatients experiencing\nischemic stroke within 8\nhours of symptom onset.\nPatients who are ineligible\nfor IV t-PA or who fail IV\nt-PA therapy are candidates\nfor treatment.\nPrinciples of The device is used in the Same N/A\nOperation neurovasculature to\nrestore blood flow for\ntreatment of acute\nischemic stroke\nDimensions and Materials\nDevice 3x20 mm 4x15 mm Both devices\nSize(s) 4x20 mm 4x20 mm are offered in a\n4x30 mm 4x40 mm variety of sizes\n6x25 mm 6x20 mm designed to be\n6x30 mm used in the\nneurovasculatu\nre to restore\nblood flow.\nDevice Core Wire Material: Stent: Nitinol Both device\nMaterials Nitinol (nickel titanium Pushwire: Nitinol materials are\nalloy) Markers: 90% Platinum/ biocompatible,\n\n|  |  |  | Predicate Device |  |  | Subject Device |  |  | Rationale for |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  | Trevo XP ProVue |  |  | Solitaire™ 2 |  |  | Difference |  |\n|  |  |  | Retriever (DEN150049) |  |  | Revascularization Device |  |  | (if applicable) |  |\n|  |  | a persistent, proximal\nanterior circulation, large\nvessel occlusion, and\nsmall core infarcts who\nhave first received\nintravenous tissue\nplasminogen activator (IV\nt-PA). Endovascular\ntherapy with the device\nshould start within 6 hours\nof symptom onset. |  |  | in patients with a\npersistent, proximal\nanterior circulation, large\nvessel occlusion, and\nsmaller core infarcts who\nhave first received\nintravenous tissue\nplasminogen activator (IV\nt-PA). Endovascular\ntherapy with the device\nshould be started within 6\nhours of symptom onset.\n2. The Solitaire™\nRevascularization Device\nis indicated to restore\nblood flow by removing\nthrombus from a large\nintracranial vessel in\npatients experiencing\nischemic stroke within 8\nhours of symptom onset.\nPatients who are ineligible\nfor IV t-PA or who fail IV\nt-PA therapy are candidates\nfor treatment. |  |  | predicate\ndevice\n(K113455,\nK123378 and\nK141491\ncleared under\nproduct code\nNRY) |  |  |\n| Principles of\nOperation |  | The device is used in the\nneurovasculature to\nrestore blood flow for\ntreatment of acute\nischemic stroke |  |  | Same |  |  | N/A |  |  |\n|  | Dimensions and Materials |  |  |  |  |  |  |  |  |  |\n| Device\nSize(s) |  | 3x20 mm\n4x20 mm\n4x30 mm\n6x25 mm |  |  | 4x15 mm\n4x20 mm\n4x40 mm\n6x20 mm\n6x30 mm |  |  | Both devices\nare offered in a\nvariety of sizes\ndesigned to be\nused in the\nneurovasculatu\nre to restore\nblood flow. |  |  |\n| Device\nMaterials |  | Core Wire Material:\nNitinol (nickel titanium\nalloy) |  |  | Stent: Nitinol\nPushwire: Nitinol\nMarkers: 90% Platinum/ |  |  | Both device\nmaterials are\nbiocompatible, |  |  |\n\nSolitaire™ 2 Revascularization Device October 28, 2016\nPredicate Device Subject Device Rationale for\nTrevo XP ProVue Solitaire™ 2 Difference\nRetriever (DEN150049) Revascularization Device (if applicable)\nDistal Shaped Section 10% Iridium designed to be\nMaterial: Nitinol Push-wire shrink Tubing: used in the\nCoil Material Distal to PTFE neurovasculatu\nIntroducer Sheath:\nDistal re, and contain\nPTFE/Grilamid\nShaped Section : radiopaque\nPlatinum/Tungsten materials for\nShaped Section visualization.\nRadiopaque Wire:\nPlatinum/Tungsten\nCoil Material Proximal to\nShaped Section: 304\nStainless Steel\nSolder: Gold/Tin\nHydrophilic Coating:\nSodium hyaluronate\nmixture\nSterilization and Packaging\nPackaging Polyethylene Hoop, Stored within dispenser Packaging\nMaterials polycarbonate mounting coil, Tyvek pouch, and materials are\ncard, Tyvek/Film Pouch, shipping carton. similar and\nHDPE Tubing Clips, typical for\nChipboard carton medical\ndevices. Both\npackaging\nconfigurations\nmaintain a\nsterility of the\ndevice through\nthe shelf life.\nSterilization Ethylene Oxide Same N/A\nMethod\nHow Sterile, Single Use Same N/A\nSupplied\nSterilization and Shelf Life:\nThe Solitaire™ 2 Revascularization Device is sterilized using a validated, Ethylene\nOxide (EO) sterilization cycle. The sterilization cycle has been validated to ensure a\nsterility assurance level (SAL) of 10-6 in accordance with ISO 11135-1:2007, Sterilization\nof health care products - Ethylene oxide - Part 1: Requirements for the development,\nvalidation, and routine control of a sterilization process for medical devices. There have\nbeen no changes to device sterilization in support of this submission. Therefore, no\nadditional sterilization validation testing is required.\n\n|  |  |  | Predicate Device |  |  | Subject Device |  |  | Rationale for |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  | Trevo XP ProVue |  |  | Solitaire™ 2 |  |  | Difference |  |\n|  |  |  | Retriever (DEN150049) |  |  | Revascularization Device |  |  | (if applicable) |  |\n|  |  | Distal Shaped Section\nMaterial: Nitinol\nCoil Material Distal to\nDistal\nShaped Section :\nPlatinum/Tungsten\nShaped Section\nRadiopaque Wire:\nPlatinum/Tungsten\nCoil Material Proximal to\nShaped Section: 304\nStainless Steel\nSolder: Gold/Tin\nHydrophilic Coating:\nSodium hyaluronate\nmixture |  |  | 10% Iridium\nPush-wire shrink Tubing:\nPTFE\nIntroducer Sheath:\nPTFE/Grilamid |  |  | designed to be\nused in the\nneurovasculatu\nre, and contain\nradiopaque\nmaterials for\nvisualization. |  |  |\n|  | Sterilization and Packaging |  |  |  |  |  |  |  |  |  |\n| Packaging\nMaterials |  | Polyethylene Hoop,\npolycarbonate mounting\ncard, Tyvek/Film Pouch,\nHDPE Tubing Clips,\nChipboard carton |  |  | Stored within dispenser\ncoil, Tyvek pouch, and\nshipping carton. |  |  | Packaging\nmaterials are\nsimilar and\ntypical for\nmedical\ndevices. Both\npackaging\nconfigurations\nmaintain a\nsterility of the\ndevice through\nthe shelf life. |  |  |\n| Sterilization\nMethod |  | Ethylene Oxide |  |  | Same |  |  | N/A |  |  |\n| How\nSupplied |  | Sterile, Single Use |  |  | Same |  |  | N/A |  |  |\n\nSolitaire™ 2 Revascularization Device October 28, 2016\nAging studies for the Solitaire™ 2 Revascularization Device have established the\nSolitaire™ 2 Revascularization Device packaging remains functional and maintains\nsterility for up to two years. Aging studies for packaging integrity, seal strength and\ndevice functionality were performed and met all acceptance criteria. There have been no\nchanges to the materials of construction, design, manufacturing process, packaging, or\nsterile load configurations in support of this submission. Therefore, no additional shelf\nlife validation testing is required.\nBiocompatibility:\nBiocompatibility data for the Solitaire device family was tested for the reference\nSolitaire™ FR Revascularization Device. The biocompatibility data for the Solitaire™\nFR was adopted for the Solitaire™ 2 Revascularization Device. The Solitaire™\nRevascularization Device is biocompatible and has been tested in accordance with\nAAMI/ANSI/ISO 10993-1: 2009, Biological evaluation of medical devices—Part 1:\nEvaluation and testing within a risk management process. There have been no changes to\nthe finished device or the manufacturing processes in support of this submission.\nTherefore, no additional biocompatibility is required. Biocompatibility testing completed\nfor the reference Solitaire™ FR Revascularization Device includes:\nTest Test Method Acceptance Criteria Conclusion\nCategory Description\nCytotoxicity L929 MTT ISO 10993-5 Viability is >70%. Acceptance criteria\nCytotoxicity met\nSensitization Guinea Pig ISO 10993-10 Test article does not Acceptance criteria\nMaximization elicit a sensitization met\nSensitization response.\nIrritation Intracutaneous ISO 10993-10 Differences in the Acceptance criteria\nIrritation Test mean test and control met\nscores of the extract\ndermal observations\nare < 1.0.\nAcute Systemic No abnormal clinical Acceptance criteria\nInjection Test signs and weight loss met\nAcute\nin excess of 10%.\nSystemic ISO 10993-11\nMaterials Temperature rise\nToxicity\nMediated ≥0.5ºC\nRabbit Pyrogen\n\n|  | Test |  |  | Test |  | Method | Acceptance Criteria | Conclusion |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  | Category |  |  | Description |  |  |  |  |\n| Cytotoxicity | Cytotoxicity |  | L929 MTT\nCytotoxicity |  |  | ISO 10993-5 | Viability is >70%. | Acceptance criteria\nmet |\n| Sensitization |  |  | Guinea Pig\nMaximization\nSensitization |  |  | ISO 10993-10 | Test article does not\nelicit a sensitization\nresponse. | Acceptance criteria\nmet |\n| Irritation |  |  | Intracutaneous\nIrritation Test |  |  | ISO 10993-10 | Differences in the\nmean test and control\nscores of the extract\ndermal observations\nare < 1.0. | Acceptance criteria\nmet |\n| Acute\nSystemic\nToxicity |  |  | Acute Systemic\nInjection Test |  |  | ISO 10993-11 | No abnormal clinical\nsigns and weight loss\nin excess of 10%. | Acceptance criteria\nmet |\n|  |  |  | Materials\nMediated\nRabbit Pyrogen |  |  |  | Temperature rise\n≥0.5ºC |  |\n\n| Acute |\n| --- |\n| Systemic |\n| Toxicity |\n\nSolitaire™ 2 Revascularization Device October 28, 2016\nTest Test Method Acceptance Criteria Conclusion\nCategory Description\nHemolysis No significant Acceptance criteria\ndifferences between met\nthe test article extract\nand negative control\narticle results. The test\narticle is considered\nnon-hemolytic\nPartial Clotting times are\nThromboplastin similar to the negative\nTime control and the\nreference material\n(HDPE) indicating the\ndevice materials are\nnot an activator of the\nintrinsic coagulation\nHemo-\nISO 10993-4 pathway.\ncompatibility\nPlatelet and Test article does not\nLeukocyte adversely affect the\nCount platelet and leukocyte\ncomponents of the\nblood compared to the\nreference material.\nComplement Levels of C3a and\nActivation C3a SC5b-9 are\nand SC5b-9 comparable and less\nAssay than the positive\ncontrol.\nThrombosis Thrombo-resistance\nproperties are\nacceptable in clinical\nuse.\nBacterial ISO 10993-3 Test article is Acceptance criteria\nMutagenicity considered non- met\nTest mutagenic\nIn-vitro Mouse Test article is\nGenotoxicity Lymphoma considered non-\nAssay mutagenic\nIn-vivo Mouse Test article is\nMicronucleus considered non-\nAssay mutagenic\n\n|  | Test |  |  | Test |  | Method | Acceptance Criteria | Conclusion |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  | Category |  |  | Description |  |  |  |  |\n| Hemo-\ncompatibility |  |  | Hemolysis |  |  | ISO 10993-4 | No significant\ndifferences between\nthe test article extract\nand negative control\narticle results. The test\narticle is considered\nnon-hemolytic | Acceptance criteria\nmet |\n|  |  |  | Partial\nThromboplastin\nTime |  |  |  | Clotting times are\nsimilar to the negative\ncontrol and the\nreference material\n(HDPE) indicating the\ndevice materials are\nnot an activator of the\nintrinsic coagulation\npathway. |  |\n|  |  |  | Platelet and\nLeukocyte\nCount |  |  |  | Test article does not\nadversely affect the\nplatelet and leukocyte\ncomponents of the\nblood compared to the\nreference material. |  |\n|  |  |  | Complement\nActivation C3a\nand SC5b-9\nAssay |  |  |  | Levels of C3a and\nSC5b-9 are\ncomparable and less\nthan the positive\ncontrol. |  |\n|  |  |  | Thrombosis |  |  |  | Thrombo-resistance\nproperties are\nacceptable in clinical\nuse. |  |\n| Genotoxicity |  |  | Bacterial\nMutagenicity\nTest |  |  | ISO 10993-3 | Test article is\nconsidered non-\nmutagenic | Acceptance criteria\nmet |\n|  |  |  | In-vitro Mouse\nLymphoma\nAssay |  |  |  | Test article is\nconsidered non-\nmutagenic |  |\n|  |  |  | In-vivo Mouse\nMicronucleus\nAssay |  |  |  | Test article is\nconsidered non-\nmutagenic |  |\n\n| Hemo- |\n| --- |\n| compatibility |\n\nSolitaire™ 2 Revascularization Device October 28, 2016\nPerformance Data – Bench:\nPerformance testing conducted to support this Solitaire™ 2 Revascularization Device\nsubmission includes particulate testing under simulated use conditions. Performance\nBench testing completed for this submission and previously conducted for the reference\ndevice, the currently cleared Solitaire™ 2 Revascularization device, includes:\nTest Description Method Acceptance Conclusion\nCriteria\nDelivery Force Peak delivery force was Stent must be below Acceptance criteria met\nmeasured through a delivery force\nrepresentative tortuous specification.\nanatomical model.\nRe-sheathing Retrieval force was Stent must be below Acceptance criteria met\nForce measured through a re-sheathing force\nrepresentative tortuous specification.\nanatomical model.\nTotal System Total system length was System length must Acceptance criteria met\nLength measured from the meet product\nproximal tip of the push- specification.\nwire to the distal-most tip\nof the finger marker coils.\nFluorosafe The total length Fluorosafe marker Acceptance criteria met\nMarker Length of the fluorosafe length must meet\nmarker was measured. product\nspecification.\nMultiple Re- Samples were evaluated Device must reliably Acceptance criteria met\nsheathing on their ability to deploy and resheath\nDurability withstand delivery and up to four times.\nwithdrawal forces in a\nrepresentative tortuous\nmodel beyond the\nrecommended number of\npasses and re-sheathings\nallowed per the\nInstructions for Use\n(IFU).\nBody Marker Body Marker tensile Body marker should Acceptance criteria met\nTensile strength testing is be greater than or\nperformed to verify the equal to existing\nstrength of the laser weld tensile strength\nof the Platinum/Iridium specification.\nmarkercoil to the Nitinol\ndistal finger of the device.\nBody Marker Verification analysis of The radiopaque Acceptance criteria met\nRadiopacity body markers. body markers must\nbe visible using\nstandard catheter\nlaboratory\nequipment\n\n| Test Description | Method |  | Acceptance |  | Conclusion |\n| --- | --- | --- | --- | --- | --- |\n|  |  |  | Criteria |  |  |\n| Delivery Force | Peak delivery force was\nmeasured through a\nrepresentative tortuous\nanatomical model. | Stent must be below\ndelivery force\nspecification. |  |  | Acceptance criteria met |\n| Re-sheathing\nForce | Retrieval force was\nmeasured through a\nrepresentative tortuous\nanatomical model. | Stent must be below\nre-sheathing force\nspecification. |  |  | Acceptance criteria met |\n| Total System\nLength | Total system length was\nmeasured from the\nproximal tip of the push-\nwire to the distal-most tip\nof the finger marker coils. | System length must\nmeet product\nspecification. |  |  | Acceptance criteria met |\n| Fluorosafe\nMarker Length | The total length\nof the fluorosafe\nmarker was measured. | Fluorosafe marker\nlength must meet\nproduct\nspecification. |  |  | Acceptance criteria met |\n| Multiple Re-\nsheathing\nDurability | Samples were evaluated\non their ability to\nwithstand delivery and\nwithdrawal forces in a\nrepresentative tortuous\nmodel beyond the\nrecommended number of\npasses and re-sheathings\nallowed per the\nInstructions for Use\n(IFU). | Device must reliably\ndeploy and resheath\nup to four times. |  |  | Acceptance criteria met |\n| Body Marker\nTensile | Body Marker tensile\nstrength testing is\nperformed to verify the\nstrength of the laser weld\nof the Platinum/Iridium\nmarkercoil to the Nitinol\ndistal finger of the device. | Body marker should\nbe greater than or\nequal to existing\ntensile strength\nspecification. |  |  | Acceptance criteria met |\n| Body Marker\nRadiopacity | Verification analysis of\nbody markers. | The radiopaque\nbody markers must\nbe visible using\nstandard catheter\nlaboratory\nequipment |  |  | Acceptance criteria met |\n\n| Re-sheathing |\n| --- |\n| Force |\n\n| Total System |\n| --- |\n| Length |\n\n| Fluorosafe |\n| --- |\n| Marker Length |\n\n| Multiple Re- |\n| --- |\n| sheathing |\n| Durability |\n\n| Body Marker |\n| --- |\n| Tensile |\n\n| Body Marker |\n| --- |\n| Radiopacity |\n\nSolitaire™ 2 Revascularization Device October 28, 2016\nTest Description Method Acceptance Conclusion\nCriteria\nProximal Marker The length of the laser cut Length of stent must Acceptance criteria met\nto Distal Marker and electro-polished meet all inspection\nstents are measured 100% criteria\nin process.\nTorque Response Samples were evaluated Device turns must Acceptance criteria met\nto determine the number be less than or equal\nof turns required to to torque response\nproduce 1 rotation of the criteria\ndistal tip of the device.\nTorque Strength Samples were evaluated Device turns must Acceptance criteria met\nto determine the number be greater than\nof turns required to torque strength\nbreak the device in a criteria\nrepresentative tortuous\nmodel.\nSystem Tensile Samples were evaluated Devices must be Acceptance criteria met\nto determine the tensile greater than or equal\nstrength of the full to the system tensile\nsystem. criteria\nA Temperature In-process 100% tracking Temperature should Acceptance criteria met\nf\nof heat set parameters be less than or equal\nused to set final A to existing A\nf f\ntemperature\nspecification.\nRadial Force The radial force was Stent must be within Acceptance criteria met\nmeasured 100% in- existing radial force\nprocess. specification.\nKink Resistance Kink resistance testing Device must be able Acceptance criteria met\nverified the device to maintain vessel\nflexibility across various wall apposition at a\nlevels of tortuosity. minimum radius\nbend.\nClot Removal in Both hard and soft clot Overall success rate Acceptance criteria met\na Simulated retrieval success was of the device\nNeurovascular evaluated in an in vitro (usability and\nModel tortuous anatomical effectiveness) must\nmodel. be equal to or better\nthan the predicate*\ndevice.\n\n| Test Description | Method |  | Acceptance |  | Conclusion |\n| --- | --- | --- | --- | --- | --- |\n|  |  |  | Criteria |  |  |\n| Proximal Marker\nto Distal Marker | The length of the laser cut\nand electro-polished\nstents are measured 100%\nin process. | Length of stent must\nmeet all inspection\ncriteria |  |  | Acceptance criteria met |\n| Torque Response | Samples were evaluated\nto determine the number\nof turns required to\nproduce 1 rotation of the\ndistal tip of the device. | Device turns must\nbe less than or equal\nto torque response\ncriteria |  |  | Acceptance criteria met |\n| Torque Strength | Samples were evaluated\nto determine the number\nof turns required to\nbreak the device in a\nrepresentative tortuous\nmodel. | Device turns must\nbe greater than\ntorque strength\ncriteria |  |  | Acceptance criteria met |\n| System Tensile | Samples were evaluated\nto determine the tensile\nstrength of the full\nsystem. | Devices must be\ngreater than or equal\nto the system tensile\ncriteria |  |  | Acceptance criteria met |\n| A Temperature\nf | In-process 100% tracking\nof heat set parameters\nused to set final A\nf | Temperature should\nbe less than or equal\nto existing A\nf\ntemperature\nspecification. |  |  | Acceptance criteria met |\n| Radial Force | The radial force was\nmeasured 100% in-\nprocess. | Stent must be within\nexisting radial force\nspecification. |  |  | Acceptance criteria met |\n| Kink Resistance | Kink resistance testing\nverified the device\nflexibility across various\nlevels of tortuosity. | Device must be able\nto maintain vessel\nwall apposition at a\nminimum radius\nbend. |  |  | Acceptance criteria met |\n| Clot Removal in\na Simulated\nNeurovascular\nModel | Both hard and soft clot\nretrieval success was\nevaluated in an in vitro\ntortuous anatomical\nmodel. | Overall success rate\nof the device\n(usability and\neffectiveness) must\nbe equal to or better\nthan the predicate*\ndevice. |  |  | Acceptance criteria met |\n\n| Proximal Marker |\n| --- |\n| to Distal Marker |\n\n| Clot Removal in |\n| --- |\n| a Simulated |\n| Neurovascular |\n| Model |\n\nSolitaire™ 2 Revascularization Device October 28, 2016\nTest Description Method Acceptance Conclusion\nCriteria\nParticulate Device was evaluated for Device was Acceptance criteria met\nUnder Simulated particulate generation evaluated for\nUse Conditions under simulated use in a particulate\nrepresentative tortuous generation under\nanatomical model per simulated use in a\nUSP<788> representative\ntortuous anatomical\nmodel per\nUSP<788>\n*Predicate for K113455, Merci® Retrievers\nPerformance Data – Animal:\nNo additional animal performance testing was conducted to support this Solitaire™ 2\nRevascularization Device submission. Performance Animal testing previously conducted\nto support clearance of the reference device, the Solitaire™ 2 Revascularization device,\nincludes:\n• An acute and 30 day animal study was performed that assessed safety\neffectiveness, and usability of the Solitaire™ 2 device as compared to the\npredicate* device. Safety was evaluated for tissue damage, hemorrhage, and\nthrombi using angiographic images and histopathological evaluation.\n• Histological findings of the Solitaire™ 2 device and the predicate* device for the\nacute and chronic study demonstrated that the vessel response to\nneurothrombectomy was comparable between the two devices with no\nhistological remarkable difference in the vessel in regards to tissue injury,\nhemorrhagic evaluation and thrombogenic evaluation.\n• Usability for the acute and chronic study were assessed by an interventionalist on\nthe following attributes after each pass: delivery through catheter, ability to\nposition stent retriever at intended target zone, ability to deploy retriever, ability\nto re-sheath and reposition, ability to retrieve the device through a guide catheter\nand device condition. The safety and usability results from the acute and 30-day\nanimal studies suggest that the Solitaire™ 2 device is safe, usable and is\nequivalent to the predicate* device.\n*Predicate for K113455, Merci® Retrievers\nPerformance Testing – Clinical:\nStudy Design\nSWIFT PRIME (Solitaire™ FR or Solitaire™ 2 With the Intention For Thrombectomy as\nPrimary Endovascular Treatment for Acute Ischemic Stroke) is a global, multicenter,\ntwo-arm, prospective, randomized, open, blinded endpoint (PROBE) clinical\nInvestigation Device Exemption (IDE) study comparing neurological disability outcomes\n(defined by mRS) in Acute Ischemic Stroke (AIS) patients who are treated with either IV\nt-PA alone or IV t-PA in combination with Solitaire™ FR or Solitaire™ 2 mechanical\nthrombectomy intervention. Subjects receiving IV t-PA within 4.5 hours of symptom\nonset were randomized 1:1 to mechanical thrombectomy with Solitaire within 6 hours of\nonset, or to continuation with IV t-PA alone. Within this group, the Analysis cohort was\n\n| Test Description | Method |  | Acceptance |  | Conclusion |\n| --- | --- | --- | --- | --- | --- |\n|  |  |  | Criteria |  |  |\n| Particulate\nUnder Simulated\nUse Conditions | Device was evaluated for\nparticulate generation\nunder simulated use in a\nrepresentative tortuous\nanatomical model per\nUSP<788> | Device was\nevaluated for\nparticulate\ngeneration under\nsimulated use in a\nrepresentative\ntortuous anatomical\nmodel per\nUSP<788> |  |  | Acceptance criteria met |\n\n| Particulate |\n| --- |\n| Under Simulated |\n| Use Conditions |\n\nSolitaire™ 2 Revascularization Device October 28, 2016\ndefined as those subjects who were administered IV t-PA within 3 hours of symptom\nonset.\nSample Size\nA total of 196 subjects were randomized into the SWIFT PRIME Study (98 in each\ngroup). The SWIFT PRIME study allowed IV t-PA use beyond 3 hours, although IV t-PA\nis not approved in the United States beyond 3 hours. Patients treated with IV t-PA beyond\n3 hours did not factor strongly in the evaluation of the Solitaire 2 revascularization device\nand have been excluded from the analyses. The resulting Analysis Cohort consists of 161\nsubjects (84 in the IV t-PA plus Solitaire™ group and 77 with IV t-PA only).\nAdditionally, 17 subjects in the IV t-PA plus Solitaire™ group were excluded from the\nprimary and secondary efficacy endpoint analyses. These 17 subjects either received\ncarotid stenting and/or angioplasty or were treated in a manner inconsistent with the\nSolitaire Instructions for Use. Therefore, the primary and secondary efficacy endpoint\nanalyses cohort consists of 144 subjects.\nStatistical Analysis\nStandard summary statistics were calculated for all study variables and subject data were\nanalyzed according to the group to which they were randomized. For continuous\nvariables, statistics included means, standard deviations, medians and ranges.\nCategorical variables were summarized in frequency distributions.\nFor the primary efficacy endpoint, statistical significance was declared using bounds\npredefined in the group sequential analysis plan, which accounts for multiplicity due to\ninterim analyses. Elsewhere, one-sided statistical tests having p-values less than 0.025\nwere deemed significant while two-sided tests having p-values less than 0.05 were\ndeemed significant.\nFor adverse event reporting, the primary analysis is based on subject counts, not event\ncounts. Both subject counts and event counts are presented in tabular summaries of\nresults.\nStudy Endpoints\nThe primary effectiveness endpoint of the study is 90-day global disability assessed via\nthe blinded evaluation of modified Rankin Scale (mRS). Secondary clinical efficacy\nendpoints of the study are:\n• Death due to any cause at 90 days.\n• Functional independence as defined by mRS score ≤ 2 at 90 days.\n• Change in NIHSS score at 27 ± 6 hours post randomization.\nThe secondary technical efficacy endpoints of the study are:\n• Volume of cerebral infarction as measured by a CT or MRI scan at 27 ± 6 hours\npost randomization.\n• Reperfusion measured by reperfusion ratio on CT or MRI scan 27 ± 6 hours post\nrandomization\n• Arterial revascularization measured by TICI 2b or 3 following device use.\n\nSolitaire™ 2 Revascularization Device October 28, 2016\n• Correlation of RAPID-assessed core infarct volume with 27 ± 6 hours post\nrandomization stroke infarction in subjects who achieved TICI 2b-3 reperfusion\nwithout intracranial hemorrhage.\nInclusion Criteria\n• Subject or subject’s legally authorized representative has signed and dated an\nInformed Consent Form\n• Age 18 – 80\n• Clinical signs consistent with acute ischemic stroke\n• Pre-stroke Modified Rankin Score less than or equal to 1\n• National Institute of Health Stoke Scale (NIHSS) score of at least 8 and less than\n30 at the time of randomization\n• Initiation of IV t-PA within 4.5 hours of onset of stroke symptoms\n• Thrombolysis in Cerebral Infarction (TICI) 0 to 1 flow in the intracranial internal\ncarotid artery, M1 segment of the MCA, or carotid terminus confirmed by CT or\nMR angiography that is accessible to the Solitaire™ FR or Solitaire™ 2 device\n• Subject is able to be treated within 6 hours of stroke symptoms onset and within\n1.5 hours from CTA or MRA to groin puncture\n• Subject is willing to conduct follow-up visits\nExclusion Criteria\n• Subject who is contraindicated to IV t-PA as per local national guidelines\n• Females who are pregnant or lactating\n• Rapid neurological improvement prior to randomization suggesting resolution of\nsigns/symptoms of stroke\n• Known serious sensitivity to radiographic contrast agents\n• Known sensitivity to Nickel, Titanium metals or their alloys\n• Current participation in another investigational drug or device study\n• Known hereditary or acquired hemorrhagic diathesis, coagulation factor\ndeficiency\n• Renal failure as defined by a serum creatinine greater than 2.0 mg/dl (or 176.8\nµmol/l) or Glomerular Filtration Rate [GFR] less than 30\n• Requires hemodialysis or peritoneal dialysis, or who have contraindication to an\nangiogram\n• Life expectancy less than 90 days\n• Clinical presentation suggests a subarachnoid hemorrhage, even if initial CT or\nMRI scan is normal\n• Suspicion of aortic dissection\n• Co-morbid disease or condition that would confound the neurological and\nfunctional evaluations or compromise survival or ability to complete follow-up\nassessments\n• Currently uses or has a recent history of illicit drug(s) or abuses alcohol\n• Known history of arterial tortuosity, pre-existing stent, and/or other arterial\ndisease which would prevent the device from reaching the target vessel and/or\npreclude safe recovery of the device\n\nSolitaire™ 2 Revascularization Device October 28, 2016\n• Additionally, subjects were also considered ineligible for study participation if\nthey met any of the following imaging exclusion criteria:\nCT or MRI evidence of hemorrhage on presentation, mass effect or\no\nintracranial tumor (except small meningioma), cerebral vasculitis, basilar\nartery (BA) occlusion or posterior cerebral artery (PCA) occlusion, carotid\ndissection, or complete cervical carotid occlusion requiring stenting at the\ntime of the index procedure\nCT showing hypodensity or MRI showing hyperintensity involving greater\no\nthan 1/3 of the middle cerebral artery (MCA) territory (or in other territories,\n>100 cc of tissue) on presentation\nBaseline non-contrast CT or DWI MRI evidence of a moderate/large core\no\ndefined as extensive early ischemic changes of Alberta Stroke Program Early\nCT score (ASPECTS) less than 6. Patients enrolled under RAPID were\nexcluded based on the following:\na) MRI- or CT-assessed core infarct lesion greater than 50 cc; or\nb) Severe hypoperfusion lesion (10 sec or more Tmax lesion larger than 100\ncc; or\nc) Ischemic penumbra < 15 cc and mismatch ratio ≤1.8.\nEvidence that suggests, in the opinion of the investigator, the subject is not\no\nappropriate for mechanical thrombectomy intervention\nReason for Screen Failure\nTable 12. Screen Failure\nSubjects\nReason for Screen Failure\n(no.)\nThrombolysis in Cerebral Infarction (TICI) > 1 flow in the intracranial internal carotid artery, M1\nsegment of the MCA, or carotid terminus confirmed by CT or MR angiography that is accessible to the 28\nSolitaire™ FR Device.\nMRI- or CT-assessed core infarct lesion greater than 50 cc; severe hypoperfusion lesion (Tmax>10secs\n17\nlesion greater than 100 cc); and/or Ischemic penumbra < 15 cc and mismatch ratio ≤1.8.\nCT showing hypodensity or MRI showing hyperintensity involving greater than 1/3 of the middle\n6\ncerebral artery (MCA) territory (or in other territories, >100 cc of tissue) on presentation.\nNIHSS < 8 or ≥ 30 at the time of randomization 9\nCTA or MRA evidence of carotid dissection or complete cervical carotid occlusion. 3\nCT or MRI evidence of mass effect or intra-cranial tumor (except small meningioma). 3\nRapid neurological improvement prior to study randomization suggesting resolution of\n4\nsigns/symptoms of stroke.\nPre-stroke Modified Rankin Score> 1 2\nBaseline non-contrast CT or DWI MRI evidence of a moderate/large core defined as extensive early\n3\nischemic changes of Alberta Stroke Program Early CT score (ASPECTS) < 6.\nImaging evidence that suggests, in the opinion of the investigator, the subject is not appropriate for\nmechanical thrombectomy intervention (e.g., inability to navigate to target lesion, moderate/large 3\ninfarct with poor collateral circulation, etc.).\nPrevious intracranial hemorrhage, neoplasm, subarachnoid hemorrhage, cerebral aneurysm, or 2\n\n|  | Table 12. Screen Failure |  |  |  |  |\n| --- | --- | --- | --- | --- | --- |\n| Reason for Screen Failure |  |  |  | Subjects |  |\n|  |  |  |  | (no.) |  |\n| Thrombolysis in Cerebral Infarction (TICI) > 1 flow in the intracranial internal carotid artery, M1\nsegment of the MCA, or carotid terminus confirmed by CT or MR angiography that is accessible to the\nSolitaire™ FR Device. |  |  | 28 |  |  |\n| MRI- or CT-assessed core infarct lesion greater than 50 cc; severe hypoperfusion lesion (Tmax>10secs\nlesion greater than 100 cc); and/or Ischemic penumbra < 15 cc and mismatch ratio ≤1.8. |  |  | 17 |  |  |\n| CT showing hypodensity or MRI showing hyperintensity involving greater than 1/3 of the middle\ncerebral artery (MCA) territory (or in other territories, >100 cc of tissue) on presentation. |  |  | 6 |  |  |\n| NIHSS < 8 or ≥ 30 at the time of randomization |  |  | 9 |  |  |\n| CTA or MRA evidence of carotid dissection or complete cervical carotid occlusion. |  |  | 3 |  |  |\n| CT or MRI evidence of mass effect or intra-cranial tumor (except small meningioma). |  |  | 3 |  |  |\n| Rapid neurological improvement prior to study randomization suggesting resolution of\nsigns/symptoms of stroke. |  |  | 4 |  |  |\n| Pre-stroke Modified Rankin Score> 1 |  |  | 2 |  |  |\n| Baseline non-contrast CT or DWI MRI evidence of a moderate/large core defined as extensive early\nischemic changes of Alberta Stroke Program Early CT score (ASPECTS) < 6. |  |  | 3 |  |  |\n| Imaging evidence that suggests, in the opinion of the investigator, the subject is not appropriate for\nmechanical thrombectomy intervention (e.g., inability to navigate to target lesion, moderate/large\ninfarct with poor collateral circulation, etc.). |  |  | 3 |  |  |\n| Previous intracranial hemorrhage, neoplasm, subarachnoid hemorrhage, cerebral aneurysm, or |  |  | 2 |  |  |\n\nSolitaire™ 2 Revascularization Device October 28, 2016\nTable 12. Screen Failure\nSubjects\nReason for Screen Failure\n(no.)\narteriovenous malformation.\nCTA or MRA evidence of carotid dissection or complete cervical carotid occlusion requiring stenting\n3\nat the time of the index procedure (i.e., mechanical thrombectomy).\nSubject is unwilling to conduct protocol-required follow-up visits. 1\nAge >80 years old 1\nKnown hereditary or acquired hemorrhagic diathesis, coagulation factor deficiency. 1",
    "Contraindications": "Contraindication to IV t-PA as per local national guidelines. 1\nHistory of stroke in the past 3 months. 1\nArterial tortuosity, calcification, pre-existing stent, and/or stenosis which would prevent the device\n2\nfrom reaching the target vessel and/or preclude safe recovery of the device.\nSubject is unable to be treated within 6 hours of onset of stroke symptoms and within 1.5 hours (90\n2\nminutes) from qualifying imaging to groin puncture.\nCT or MRI evidence of a basilar artery (BA) occlusion or posterior cerebral artery (PCA) occlusion. 1\nNo certified rater available to assess ASPECTS prior to study enrollment 1\nTotal 77*\n* Column does not sum to 77 due to some subjects having more than 1 screen failure reason\nPrimary Safety and Efficacy Outcomes\nThe proportion of patients functionally independent (mRS 0-2) at the 90-day visit was\nhigher in the IV t-PA plus Solitaire™ device group.\nPrimary Effectiveness Endpoint (Analysis Cohort)\nmRS Score at 90 days IV t-PA Only* IV t-PA + Solitaire p-value\n0.0007\n0 7.9% (6/76) 16.4% (11/67)\n1 11.8% (9/76) 31.3% (21/67)\n2 17.1% (13/76) 14.9% (10/67)\n3 18.4% (14/76) 11.9% (8/67)\n4 18.4% (14/76) 13.4% (9/67)\n5/6 26.3% (20/76) 11.9% (8/67)\nMissing data at 90-day was imputed using LOCF (except baseline data not used)\n*One subject from the IV t-PA only group withdrew consent 27 hours post\nrandomization. No 90 day mRS Score was available for this subject.\n\n|  | Table 12. Screen Failure |  |  |  |  |\n| --- | --- | --- | --- | --- | --- |\n| Reason for Screen Failure |  |  |  | Subjects |  |\n|  |  |  |  | (no.) |  |\n| arteriovenous malformation. |  |  |  |  |  |\n| CTA or MRA evidence of carotid dissection or complete cervical carotid occlusion requiring stenting\nat the time of the index procedure (i.e., mechanical thrombectomy). |  |  | 3 |  |  |\n| Subject is unwilling to conduct protocol-required follow-up visits. |  |  | 1 |  |  |\n| Age >80 years old |  |  | 1 |  |  |\n| Known hereditary or acquired hemorrhagic diathesis, coagulation factor deficiency. |  |  | 1 |  |  |\n| Contraindication to IV t-PA as per local national guidelines. |  |  | 1 |  |  |\n| History of stroke in the past 3 months. |  |  | 1 |  |  |\n| Arterial tortuosity, calcification, pre-existing stent, and/or stenosis which would prevent the device\nfrom reaching the target vessel and/or preclude safe recovery of the device. |  |  | 2 |  |  |\n| Subject is unable to be treated within 6 hours of onset of stroke symptoms and within 1.5 hours (90\nminutes) from qualifying imaging to groin puncture. |  |  | 2 |  |  |\n| CT or MRI evidence of a basilar artery (BA) occlusion or posterior cerebral artery (PCA) occlusion. |  |  | 1 |  |  |\n| No certified rater available to assess ASPECTS prior to study enrollment |  |  | 1 |  |  |\n| Total |  |  | 77* |  |  |\n| * Column does not sum to 77 due to some subjects having more than 1 screen failure reason |  |  |  |  |  |\n\n| Primary Effectiveness Endpoint (Analysis Cohort) |  |  |  |\n| --- | --- | --- | --- |\n| mRS Score at 90 days | IV t-PA Only* | IV t-PA + Solitaire | p-value |\n|  |  |  | 0.0007 |\n| 0 | 7.9% (6/76) | 16.4% (11/67) |  |\n| 1 | 11.8% (9/76) | 31.3% (21/67) |  |\n| 2 | 17.1% (13/76) | 14.9% (10/67) |  |\n| 3 | 18.4% (14/76) | 11.9% (8/67) |  |\n| 4 | 18.4% (14/76) | 13.4% (9/67) |  |\n| 5/6 | 26.3% (20/76) | 11.9% (8/67) |  |\n| Missing data at 90-day was imputed using LOCF (except baseline data not used) |  |  |  |\n| *One subject from the IV t-PA only group withdrew consent 27 hours post |  |  |  |\n| randomization. No 90 day mRS Score was available for this subject. |  |  |  |\n\nSolitaire™ 2 Revascularization Device October 28, 2016\nModified Rankin Shift at 90 days (Analysis Cohort)\nPrimary Safety Endpoints (Analysis Cohort)\nSafety Endpoint IV t-PA Only IV t-PA + Solitaire Odds Ratio\nPrimary Safety Variables\nAny serious adverse event* 33.8% (26/77) 31.0% (26/84) 0.88 (0.45-1.70)\nSymptomatic ICH at 27 hours** 3.9% (3/77) 0.0% (0/84) NA\nNA denotes not applicable\n*Per Clinical Events Committee adjudication\n**Per Core Laboratory assessed data\nSafety Endpoints, RAPID Imaging Requirement Subgroup\n(Analysis Cohort)\nSafety Endpoint IV t-PA Only IV t-PA + Solitaire Odds Ratio\nAll Serious Adverse Events* 43.3% (13/30) 42.9% (12/28) 0.98\n(0.35-2.77)\nSymptomatic ICH at 27 hours** 0.0% (0/30) 0.0% (0/28) NA\nNA denotes not applicable\n*Per Clinical Events Committee adjudication\n**Per Core Laboratory assessed data\nPatients enrolled under RAPID were excluded based on the following:\na) MRI- or CT-assessed core infarct lesion greater than 50 cc; or\nb) Severe hypoperfusion lesion (10 sec or more Tmax lesion larger than 100 cc; or\nc) Ischemic penumbra < 15 cc and mismatch ratio ≤1.8.\n\n| Primary Safety Endpoints (Analysis Cohort) |  |  |  |\n| --- | --- | --- | --- |\n| Safety Endpoint | IV t-PA Only | IV t-PA + Solitaire | Odds Ratio |\n| Primary Safety Variables |  |  |  |\n| Any serious adverse event* | 33.8% (26/77) | 31.0% (26/84) | 0.88 (0.45-1.70) |\n| Symptomatic ICH at 27 hours** | 3.9% (3/77) | 0.0% (0/84) | NA |\n| NA denotes not applicable |  |  |  |\n| *Per Clinical Events Committee adjudication |  |  |  |\n| **Per Core Laboratory assessed data |  |  |  |\n\n|  | Safety Endpoints, RAPID Imaging Requirement Subgroup |  |  |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  | (Analysis Cohort) |  |  |  |  |  |  |  |  |\n|  | Safety Endpoint |  | IV t-PA Only |  |  | IV t-PA + Solitaire |  | Odds Ratio |  |\n|  | All Serious Adverse Events* | 43.3% (13/30) |  |  |  | 42.9% (12/28) |  | 0.98 |  |\n|  |  |  |  |  |  |  |  | (0.35-2.77) |  |\n|  | Symptomatic ICH at 27 hours** | 0.0% (0/30) |  |  | 0.0% (0/28) | 0.0% (0/28) |  | NA |  |\n|  | NA denotes not applicable |  |  |  |  |  |  |  |  |\n|  | *Per Clinical Events Committee adjudication |  |  |  |  |  |  |  |  |\n|  | **Per Core Laboratory assessed data |  |  |  |  |  |  |  |  |\n|  | Patients enrolled under RAPID were excluded based on the following: |  |  |  |  |  |  |  |  |\n|  | a) MRI- or CT-assessed core infarct lesion greater than 50 cc; or |  |  |  |  |  |  |  |  |\n|  | b) Severe hypoperfusion lesion (10 sec or more Tmax lesion larger than 100 cc; or |  |  |  |  |  |  |  |  |\n|  | c) Ischemic penumbra < 15 cc and mismatch ratio ≤1.8. |  |  |  |  |  |  |  |  |\n\nSolitaire™ 2 Revascularization Device October 28, 2016\nSafety Endpoints, ASPECTS Imaging Requirement Subgroup\n(Analysis Cohort)\nSafety Endpoint IV t-PA Only IV t-PA + Solitaire Odds Ratio\nAll Serious Adverse Events* 29.8% (14/47) 25.0% (14/56) 0.79\n(0.33-1.88)\nSymptomatic ICH at 27 hours** 6.4% (3/47) 0.0% (0/56) NA\nNA denotes not applicable\n*Per Clinical Events Committee adjudication\n**Per Core Laboratory assessed data\nSubjects enrolled under ASPECTS were excluded based on ASPECTS score <6.\nKey Secondary Outcomes\nSecondary Clinical Efficacy Endpoints (Analysis Cohort)\nOdds Ratio/\nSecondary Clinical Efficacy IV t-PA +\nIV t-PA Only* Difference p-value\nEndpoint Solitaire\n[95% CI]\nMortality at 90 days 10/76 (13.2%) 6/67 (9.0%) 0.65 (0.22-1.89) 0.596\nFunctional Independence (mRS 28/76 (36.8%) 42/67 (62.7%) 2.88 (1.46-5.68) 0.003**\n0-2) at 90 days\nChange in NIHSS at 27 hours Post randomization\nN 76 66 <0.001**\nMean ± SD -4.3 ± 6.4 -9.9 ± 7.2 -5.6 (-7.9, -3.3)\nMedian -3.0 -9.5\n(min, max) (-24, 9) (-27.0,10.0)\n*One subject from the IV t-PA only group withdrew consent 27 hours post randomization. No secondary\nclinical efficacy endpoints were available for this subject.\n**These p-values are for informative purposes only. Based on the pre-defined hierarchical testing of the\nsecondary endpoints, these particular endpoints were not achieved.\n\n|  | Safety Endpoints, ASPECTS Imaging Requirement Subgroup |  |  |  |  |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  | (Analysis Cohort) |  |  |  |  |  |  |  |  |  |  |\n|  | Safety Endpoint |  |  | IV t-PA Only |  |  | IV t-PA + Solitaire |  |  | Odds Ratio |  |\n|  | All Serious Adverse Events* |  | 29.8% (14/47) |  |  |  | 25.0% (14/56) |  |  | 0.79 |  |\n|  |  |  |  |  |  |  |  |  |  | (0.33-1.88) |  |\n|  | Symptomatic ICH at 27 hours** |  | 6.4% (3/47) |  |  | 0.0% (0/56) | 0.0% (0/56) |  | NA | NA |  |\n|  | NA denotes not applicable |  |  |  |  |  |  |  |  |  |  |\n|  | *Per Clinical Events Committee adjudication |  |  |  |  |  |  |  |  |  |  |\n|  | **Per Core Laboratory assessed data |  |  |  |  |  |  |  |  |  |  |\n|  | Subjects enrolled under ASPECTS were excluded based on ASPECTS score <6. |  |  |  |  |  |  |  |  |  |  |\n\n| Secondary Clinical Efficacy Endpoints (Analysis Cohort) |  |  |  |  |\n| --- | --- | --- | --- | --- |\n|  | IV t-PA Only* | IV t-PA +\nSolitaire | Odds Ratio/ | p-value |\n| Secondary Clinical Efficacy |  |  |  |  |\n|  |  |  | Difference |  |\n| Endpoint |  |  |  |  |\n|  |  |  | [95% CI] |  |\n|  |  |  |  |  |\n| Mortality at 90 days | 10/76 (13.2%) | 6/67 (9.0%) | 0.65 (0.22-1.89) | 0.596 |\n| Functional Independence (mRS\n0-2) at 90 days | 28/76 (36.8%) | 42/67 (62.7%) | 2.88 (1.46-5.68) | 0.003** |\n| Change in NIHSS at 27 hours Post randomization |  |  |  |  |\n| N | 76 | 66 |  | <0.001** |\n| Mean ± SD | -4.3 ± 6.4 | -9.9 ± 7.2 | -5.6 (-7.9, -3.3) |  |\n| Median | -3.0 | -9.5 |  |  |\n| (min, max) | (-24, 9) | (-27.0,10.0) |  |  |\n| *One subject from the IV t-PA only group withdrew consent 27 hours post randomization. No secondary\nclinical efficacy endpoints were available for this subject.\n**These p-values are for informative purposes only. Based on the pre-defined hierarchical testing of the\nsecondary endpoints, these particular endpoints were not achieved. |  |  |  |  |\n\nSolitaire™ 2 Revascularization Device October 28, 2016\nSecondary Technical Efficacy Endpoints (Analysis Cohort)\nSecondary Technical Efficacy Difference\nIV t-PA Only IV t-PA + Solitaire\nEndpoint [95% CI]\nInfarct Volume at 27 hours Post-Randomization (cc)**\nN 77 66\nMean ± SD 68.9 ± 75.5 51.1 ± 86.1 N/A*\nMedian 46.5 19.2\n(min, max) (0.0, 406.6) (0.0,530.5)\nReperfusion Ratio at 27 hours Post-Randomization**\nN 44 45\nMean ± SD 61.6 ± 56.1 87.9 ± 37.2 N/A*\nMedian 84.0 100.0\n(min, max) (-200, 100) (-94.0,100.0)\nTICI 2b-3 Following Device Use**\n% (n/N) N/A 90.2% (55/61) N/A\n*Wilcoxon rank-sum test due to non-normality of data.\n** Per Core Laboratory assessed data\nImportant Safety Results\nCEC Adjudicated Adverse Events (Analysis Cohort)\nMedDRA Preferred\nIV t-PA Only IV t-PA + Solitaire All Enrolled\nTerm\nUnits % (pts/N) [AEs] % (pts/N) [AEs] % (pts/N) [AEs]\nTOTAL Adverse Events 93.5% (72/77) [416] 91.7% (77/84) [449] 92.5% (149/161)\n(AE) [865]\nBlood and Lymphatic 6.5% (5/77) [5] 13.1% (11/84) [11] 9.9% (16/161) [16]\nSystem Disorders\nAnaemia 3.9% (3/77) [3] 6.0% (5/84) [5] 5.0% (8/161) [8]\nHaemorrhagic Anaemia 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nLeukocytosis 1.3% (1/77) [1] 7.1% (6/84) [6] 4.3% (7/161) [7]\nCardiac Disorders 26.0% (20/77) [23] 31.0% (26/84) [31] 28.6% (46/161) [54]\nAtrial Fibrillation 3.9% (3/77) [3] 6.0% (5/84) [5] 5.0% (8/161) [8]\nAtrial Flutter 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nAtrial Thrombosis 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nBradycardia 7.8% (6/77) [6] 4.8% (4/84) [4] 6.2% (10/161) [10]\nCardiac Arrest 0.0% (0/77) [0] 2.4% (2/84) [2] 1.2% (2/161) [2]\nCardiac Failure 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nCardiac Failure Congestive 1.3% (1/77) [1] 1.2% (1/84) [1] 1.2% (2/161) [2]\nIntracardiac thrombus 0.0% (0/77) [0] 2.4% (2/84) [2] 1.2% (2/161) [2]\n\n| Secondary Technical Efficacy Endpoints (Analysis Cohort) |  |  |  |\n| --- | --- | --- | --- |\n| Secondary Technical Efficacy | IV t-PA Only | IV t-PA + Solitaire | Difference |\n| Endpoint |  |  | [95% CI] |\n| Infarct Volume at 27 hours Post-Randomization (cc)** |  |  |  |\n| N | 77 | 66 |  |\n| Mean ± SD | 68.9 ± 75.5 | 51.1 ± 86.1 | N/A* |\n| Median | 46.5 | 19.2 |  |\n| (min, max) | (0.0, 406.6) | (0.0,530.5) |  |\n| Reperfusion Ratio at 27 hours Post-Randomization** |  |  |  |\n| N | 44 | 45 |  |\n| Mean ± SD | 61.6 ± 56.1 | 87.9 ± 37.2 | N/A* |\n| Median | 84.0 | 100.0 |  |\n| (min, max) | (-200, 100) | (-94.0,100.0) |  |\n| TICI 2b-3 Following Device Use** |  |  |  |\n| % (n/N) | N/A | 90.2% (55/61) | N/A |\n| *Wilcoxon rank-sum test due to non-normality of data.\n** Per Core Laboratory assessed data |  |  |  |\n\n| CEC Adjudicated Adverse Events (Analysis Cohort) |  |  |  |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| MedDRA Preferred\nTerm |  | IV t-PA Only |  |  | IV t-PA + Solitaire |  |  | All Enrolled |  |\n| Units |  | % (pts/N) [AEs] |  |  | % (pts/N) [AEs] |  |  | % (pts/N) [AEs] |  |\n| TOTAL Adverse Events\n(AE) |  | 93.5% (72/77) [416] |  |  | 91.7% (77/84) [449] |  |  |  | 92.5% (149/161)\n[865] |\n| Blood and Lymphatic\nSystem Disorders |  | 6.5% (5/77) [5] |  |  | 13.1% (11/84) [11] |  |  | 9.9% (16/161) [16] |  |\n| Anaemia |  | 3.9% (3/77) [3] |  |  | 6.0% (5/84) [5] |  |  | 5.0% (8/161) [8] |  |\n| Haemorrhagic Anaemia |  | 1.3% (1/77) [1] |  |  | 0.0% (0/84) [0] |  |  | 0.6% (1/161) [1] |  |\n| Leukocytosis |  | 1.3% (1/77) [1] |  |  | 7.1% (6/84) [6] |  |  | 4.3% (7/161) [7] |  |\n| Cardiac Disorders |  |  | 26.0% (20/77) [23] |  |  | 31.0% (26/84) [31] |  |  | 28.6% (46/161) [54] |\n| Atrial Fibrillation |  | 3.9% (3/77) [3] |  |  | 6.0% (5/84) [5] |  |  | 5.0% (8/161) [8] |  |\n| Atrial Flutter |  | 1.3% (1/77) [1] |  |  | 0.0% (0/84) [0] |  |  | 0.6% (1/161) [1] |  |\n| Atrial Thrombosis |  | 0.0% (0/77) [0] |  |  | 1.2% (1/84) [1] |  |  | 0.6% (1/161) [1] |  |\n| Bradycardia |  | 7.8% (6/77) [6] |  |  | 4.8% (4/84) [4] |  |  | 6.2% (10/161) [10] |  |\n| Cardiac Arrest |  | 0.0% (0/77) [0] |  |  | 2.4% (2/84) [2] |  |  | 1.2% (2/161) [2] |  |\n| Cardiac Failure |  | 0.0% (0/77) [0] |  |  | 1.2% (1/84) [1] |  |  | 0.6% (1/161) [1] |  |\n| Cardiac Failure Congestive |  | 1.3% (1/77) [1] |  |  | 1.2% (1/84) [1] |  |  | 1.2% (2/161) [2] |  |\n| Intracardiac thrombus |  | 0.0% (0/77) [0] |  |  | 2.4% (2/84) [2] |  |  | 1.2% (2/161) [2] |  |\n\nSolitaire™ 2 Revascularization Device October 28, 2016\nCEC Adjudicated Adverse Events (Analysis Cohort)\nMedDRA Preferred\nIV t-PA Only IV t-PA + Solitaire All Enrolled\nTerm\nUnits % (pts/N) [AEs] % (pts/N) [AEs] % (pts/N) [AEs]\nIschaemic 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\ncardiomyopathy\nMyocardial infarction 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nPalpitations 0.0% (0/77) [0] 2.4% (2/84) [2] 1.2% (2/161) [2]\nSick sinus syndrome 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nSinus arrest 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nSupraventricular 0.0% (0/77) [0] 2.4% (2/84) [2] 1.2% (2/161) [2]\ntachycardia\nTachycardia 11.7% (9/77) [9] 8.3% (7/84) [7] 9.9% (16/161) [16]\nVentricular 2.6% (2/77) [2] 1.2% (1/84) [1] 1.9% (3/161) [3]\ntachycardia\nEar and Labyrinth 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nDisorders\nVertigo 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nEndocrine disorders 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nHypothyroidism 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nEye disorders 1.3% (1/77) [1] 4.8% (4/84) [4] 3.1% (5/161) [5]\nConjunctival 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nhaemorrhage\nEye haemorrhage 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nOptic neuropathy 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nPhotopsia 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nVisual impairment 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nGastrointestinal 37.7% (29/77) [40] 33.3% (28/84) [43] 35.4% (57/161) [83]\nDisorders\nAbdominal pain 1.3% (1/77) [1] 1.2% (1/84) [1] 1.2% (2/161) [2]\nAbdominal pain lower 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nAbdominal pain upper 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nConstipation 15.6% (12/77) [13] 15.5% (13/84) [13] 15.5% (25/161) [26]\nDiarrhea 3.9% (3/77) [3] 1.2% (1/84) [1] 2.5% (4/161) [4]\nDyspepsia 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nDysphagia 9.1% (7/77) [7] 7.1% (6/84) [6] 8.1% (13/161) [13]\nFaecal incontinence 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nGastritis 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nGastrooesophageal 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nreflux disease\nHaematemesis 2.6% (2/77) [2] 1.2% (1/84) [1] 1.9% (3/161) [3]\nHaemorrhoidal 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nhaemorrhage\nIleus 1.3% (1/77) [1] 1.2% (1/84) [1] 1.2% (2/161) [2]\nIntestinal ischaemia 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nLower gastrointestinal 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nhaemorrhage\n\n| CEC Adjudicated Adverse Events (Analysis Cohort) |  |  |  |  |  |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| MedDRA Preferred\nTerm |  |  | IV t-PA Only |  |  | IV t-PA + Solitaire |  |  | All Enrolled |  |  |\n| Units |  |  | % (pts/N) [AEs] |  |  | % (pts/N) [AEs] |  |  | % (pts/N) [AEs] |  |  |\n| Ischaemic\ncardiomyopathy |  |  | 0.0% (0/77) [0] |  |  | 1.2% (1/84) [1] |  |  | 0.6% (1/161) [1] |  |  |\n| Myocardial infarction |  |  | 1.3% (1/77) [1] |  |  | 0.0% (0/84) [0] |  |  | 0.6% (1/161) [1] |  |  |\n| Palpitations |  |  | 0.0% (0/77) [0] |  |  | 2.4% (2/84) [2] |  |  | 1.2% (2/161) [2] |  |  |\n| Sick sinus syndrome |  |  | 0.0% (0/77) [0] |  |  | 1.2% (1/84) [1] |  |  | 0.6% (1/161) [1] |  |  |\n| Sinus arrest |  |  | 0.0% (0/77) [0] |  |  | 1.2% (1/84) [1] |  |  | 0.6% (1/161) [1] |  |  |\n| Supraventricular\ntachycardia |  |  | 0.0% (0/77) [0] |  |  | 2.4% (2/84) [2] |  |  | 1.2% (2/161) [2] |  |  |\n| Tachycardia |  |  | 11.7% (9/77) [9] |  |  | 8.3% (7/84) [7] |  |  | 9.9% (16/161) [16] |  |  |\n| Ventricular\ntachycardia |  |  | 2.6% (2/77) [2] |  |  | 1.2% (1/84) [1] |  |  | 1.9% (3/161) [3] |  |  |\n|  | Ear and Labyrinth |  | 1.3% (1/77) [1] |  |  | 0.0% (0/84) [0] |  |  | 0.6% (1/161) [1] |  |  |\n|  | Disorders |  |  |  |  |  |  |  |  |  |  |\n| Vertigo |  |  | 1.3% (1/77) [1] |  |  | 0.0% (0/84) [0] |  |  | 0.6% (1/161) [1] |  |  |\n|  | Endocrine disorders |  |  | 0.0% (0/77) [0] |  |  | 1.2% (1/84) [1] |  |  | 0.6% (1/161) [1] |  |\n| Hypothyroidism |  |  | 0.0% (0/77) [0] |  |  | 1.2% (1/84) [1] |  |  | 0.6% (1/161) [1] |  |  |\n|  | Eye disorders |  |  | 1.3% (1/77) [1] |  |  | 4.8% (4/84) [4] |  |  | 3.1% (5/161) [5] |  |\n| Conjunctival\nhaemorrhage |  |  | 0.0% (0/77) [0] |  |  | 1.2% (1/84) [1] |  |  | 0.6% (1/161) [1] |  |  |\n| Eye haemorrhage |  |  | 1.3% (1/77) [1] |  |  | 0.0% (0/84) [0] |  |  | 0.6% (1/161) [1] |  |  |\n| Optic neuropathy |  |  | 0.0% (0/77) [0] |  |  | 1.2% (1/84) [1] |  |  | 0.6% (1/161) [1] |  |  |\n| Photopsia |  |  | 0.0% (0/77) [0] |  |  | 1.2% (1/84) [1] |  |  | 0.6% (1/161) [1] |  |  |\n| Visual impairment |  |  | 0.0% (0/77) [0] |  |  | 1.2% (1/84) [1] |  |  | 0.6% (1/161) [1] |  |  |\n|  | Gastrointestinal |  | 37.7% (29/77) [40] |  |  | 33.3% (28/84) [43] |  |  | 35.4% (57/161) [83] |  |  |\n|  | Disorders |  |  |  |  |  |  |  |  |  |  |\n| Abdominal pain |  |  | 1.3% (1/77) [1] |  |  | 1.2% (1/84) [1] |  |  | 1.2% (2/161) [2] |  |  |\n| Abdominal pain lower |  |  | 1.3% (1/77) [1] |  |  | 0.0% (0/84) [0] |  |  | 0.6% (1/161) [1] |  |  |\n| Abdominal pain upper |  |  | 1.3% (1/77) [1] |  |  | 0.0% (0/84) [0] |  |  | 0.6% (1/161) [1] |  |  |\n| Constipation |  |  | 15.6% (12/77) [13] |  |  | 15.5% (13/84) [13] |  |  | 15.5% (25/161) [26] |  |  |\n| Diarrhea |  |  | 3.9% (3/77) [3] |  |  | 1.2% (1/84) [1] |  |  | 2.5% (4/161) [4] |  |  |\n| Dyspepsia |  |  | 0.0% (0/77) [0] |  |  | 1.2% (1/84) [1] |  |  | 0.6% (1/161) [1] |  |  |\n| Dysphagia |  |  | 9.1% (7/77) [7] |  |  | 7.1% (6/84) [6] |  |  | 8.1% (13/161) [13] |  |  |\n| Faecal incontinence |  |  | 0.0% (0/77) [0] |  |  | 1.2% (1/84) [1] |  |  | 0.6% (1/161) [1] |  |  |\n| Gastritis |  |  | 0.0% (0/77) [0] |  |  | 1.2% (1/84) [1] |  |  | 0.6% (1/161) [1] |  |  |\n| Gastrooesophageal\nreflux disease |  |  | 0.0% (0/77) [0] |  |  | 1.2% (1/84) [1] |  |  | 0.6% (1/161) [1] |  |  |\n| Haematemesis |  |  | 2.6% (2/77) [2] |  |  | 1.2% (1/84) [1] |  |  | 1.9% (3/161) [3] |  |  |\n| Haemorrhoidal\nhaemorrhage |  |  | 0.0% (0/77) [0] |  |  | 1.2% (1/84) [1] |  |  | 0.6% (1/161) [1] |  |  |\n| Ileus |  |  | 1.3% (1/77) [1] |  |  | 1.2% (1/84) [1] |  |  | 1.2% (2/161) [2] |  |  |\n| Intestinal ischaemia |  |  | 1.3% (1/77) [1] |  |  | 0.0% (0/84) [0] |  |  | 0.6% (1/161) [1] |  |  |\n| Lower gastrointestinal\nhaemorrhage |  |  | 0.0% (0/77) [0] |  |  | 1.2% (1/84) [1] |  |  | 0.6% (1/161) [1] |  |  |\n\nSolitaire™ 2 Revascularization Device October 28, 2016\nCEC Adjudicated Adverse Events (Analysis Cohort)\nMedDRA Preferred\nIV t-PA Only IV t-PA + Solitaire All Enrolled\nTerm\nUnits % (pts/N) [AEs] % (pts/N) [AEs] % (pts/N) [AEs]\nMelaena 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nMouth haemorrhage 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nNausea 5.2% (4/77) [4] 8.3% (7/84) [7] 6.8% (11/161) [11]\nOesophageal stenosis 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nOral pain 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nRetroperitoneal 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nhaematoma\nSalivary 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nhypersecretion\nVomiting 3.9% (3/77) [3] 4.8% (4/84) [4] 4.3% (7/161) [7]\nGeneral Disorders and 18.2% (14/77) [16] 25.0% (21/84) [24] 21.7% (35/161) [40]\nAdministration Site\nConditions\nApplication site 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\npruritus\nCatheter site 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nhaematoma\nCatheter site 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nhaemorrhage\nCatheter site 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\ninduration\nCatheter site 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\ninflammation\nCyst 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nDiscomfort 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nExtravasation 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nFatigue 0.0% (0/77) [0] 2.4% (2/84) [2] 1.2% (2/161) [2]\nInfluenza like illness 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nLocal swelling 2.6% (2/77) [2] 2.4% (2/84) [2] 2.5% (4/161) [4]\nOedema peripheral 5.2% (4/77) [4] 0.0% (0/84) [0] 2.5% (4/161) [4]\nPain 2.6% (2/77) [2] 4.8% (4/84) [4] 3.7% (6/161) [6]\nPyrexia 6.5% (5/77) [5] 8.3% (7/84) [7] 7.5% (12/161) [12]\nSystemic inflammatory 1.3% (1/77) [1] 1.2% (1/84) [1] 1.2% (2/161) [2]\nresponse syndrome\nTemperature 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nintolerance\nHepatobiliary 2.6% (2/77) [2] 0.0% (0/84) [0] 1.2% (2/161) [2]\nDisorders\nCholecystitis acute 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nCholestasis 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nImmune System 2.6% (2/77) [2] 2.4% (2/84) [2] 2.5% (4/161) [4]\nDisorders\nDrug hypersensitivity 1.3% (1/77) [1] 2.4% (2/84) [2] 1.9% (3/161) [3]\n\n| CEC Adjudicated Adverse Events (Analysis Cohort) |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- |\n| MedDRA Preferred\nTerm |  |  | IV t-PA Only | IV t-PA + Solitaire | All Enrolled |\n| Units |  |  | % (pts/N) [AEs] | % (pts/N) [AEs] | % (pts/N) [AEs] |\n| Melaena |  |  | 1.3% (1/77) [1] | 0.0% (0/84) [0] | 0.6% (1/161) [1] |\n| Mouth haemorrhage |  |  | 0.0% (0/77) [0] | 1.2% (1/84) [1] | 0.6% (1/161) [1] |\n| Nausea |  |  | 5.2% (4/77) [4] | 8.3% (7/84) [7] | 6.8% (11/161) [11] |\n| Oesophageal stenosis |  |  | 1.3% (1/77) [1] | 0.0% (0/84) [0] | 0.6% (1/161) [1] |\n| Oral pain |  |  | 0.0% (0/77) [0] | 1.2% (1/84) [1] | 0.6% (1/161) [1] |\n| Retroperitoneal\nhaematoma |  |  | 0.0% (0/77) [0] | 1.2% (1/84) [1] | 0.6% (1/161) [1] |\n| Salivary\nhypersecretion |  |  | 1.3% (1/77) [1] | 0.0% (0/84) [0] | 0.6% (1/161) [1] |\n| Vomiting |  |  | 3.9% (3/77) [3] | 4.8% (4/84) [4] | 4.3% (7/161) [7] |\n|  | General Disorders and |  | 18.2% (14/77) [16] | 25.0% (21/84) [24] | 21.7% (35/161) [40] |\n|  | Administration Site |  |  |  |  |\n|  | Conditions |  |  |  |  |\n| Application site\npruritus |  |  | 0.0% (0/77) [0] | 1.2% (1/84) [1] | 0.6% (1/161) [1] |\n| Catheter site\nhaematoma |  |  | 0.0% (0/77) [0] | 1.2% (1/84) [1] | 0.6% (1/161) [1] |\n| Catheter site\nhaemorrhage |  |  | 0.0% (0/77) [0] | 1.2% (1/84) [1] | 0.6% (1/161) [1] |\n| Catheter site\ninduration |  |  | 0.0% (0/77) [0] | 1.2% (1/84) [1] | 0.6% (1/161) [1] |\n| Catheter site\ninflammation |  |  | 0.0% (0/77) [0] | 1.2% (1/84) [1] | 0.6% (1/161) [1] |\n| Cyst |  |  | 1.3% (1/77) [1] | 0.0% (0/84) [0] | 0.6% (1/161) [1] |\n| Discomfort |  |  | 0.0% (0/77) [0] | 1.2% (1/84) [1] | 0.6% (1/161) [1] |\n| Extravasation |  |  | 0.0% (0/77) [0] | 1.2% (1/84) [1] | 0.6% (1/161) [1] |\n| Fatigue |  |  | 0.0% (0/77) [0] | 2.4% (2/84) [2] | 1.2% (2/161) [2] |\n| Influenza like illness |  |  | 1.3% (1/77) [1] | 0.0% (0/84) [0] | 0.6% (1/161) [1] |\n| Local swelling |  |  | 2.6% (2/77) [2] | 2.4% (2/84) [2] | 2.5% (4/161) [4] |\n| Oedema peripheral |  |  | 5.2% (4/77) [4] | 0.0% (0/84) [0] | 2.5% (4/161) [4] |\n| Pain |  |  | 2.6% (2/77) [2] | 4.8% (4/84) [4] | 3.7% (6/161) [6] |\n| Pyrexia |  |  | 6.5% (5/77) [5] | 8.3% (7/84) [7] | 7.5% (12/161) [12] |\n| Systemic inflammatory\nresponse syndrome |  |  | 1.3% (1/77) [1] | 1.2% (1/84) [1] | 1.2% (2/161) [2] |\n| Temperature\nintolerance |  |  | 0.0% (0/77) [0] | 1.2% (1/84) [1] | 0.6% (1/161) [1] |\n|  | Hepatobiliary |  | 2.6% (2/77) [2] | 0.0% (0/84) [0] | 1.2% (2/161) [2] |\n|  | Disorders |  |  |  |  |\n| Cholecystitis acute |  |  | 1.3% (1/77) [1] | 0.0% (0/84) [0] | 0.6% (1/161) [1] |\n| Cholestasis |  |  | 1.3% (1/77) [1] | 0.0% (0/84) [0] | 0.6% (1/161) [1] |\n|  | Immune System |  | 2.6% (2/77) [2] | 2.4% (2/84) [2] | 2.5% (4/161) [4] |\n|  | Disorders |  |  |  |  |\n| Drug hypersensitivity |  |  | 1.3% (1/77) [1] | 2.4% (2/84) [2] | 1.9% (3/161) [3] |\n\nSolitaire™ 2 Revascularization Device October 28, 2016\nCEC Adjudicated Adverse Events (Analysis Cohort)\nMedDRA Preferred\nIV t-PA Only IV t-PA + Solitaire All Enrolled\nTerm\nUnits % (pts/N) [AEs] % (pts/N) [AEs] % (pts/N) [AEs]\nImmune system 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\ndisorder\nInfections and 45.5% (35/77) [53] 38.1% (32/84) [42] 41.6% (67/161) [95]\nInfestations\nAcute sinusitis 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nBacterial disease 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\ncarrier\nBronchitis 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nCandida infection 1.3% (1/77) [1] 1.2% (1/84) [1] 1.2% (2/161) [2]\nCellulitis 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nClostridium colitis 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nConjunctivitis 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nCystitis 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nEndocarditis 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nFungal infection 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nFungal skin infection 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nGastroenteritis 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nGenital infection 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nfungal\nHand-foot-and-mouth 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\ndisease\nHerpes zoster 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nOral candidiasis 3.9% (3/77) [3] 2.4% (2/84) [2] 3.1% (5/161) [5]\nParotitis 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nPneumonia 7.8% (6/77) [6] 9.5% (8/84) [8] 8.7% (14/161) [14]\nRespiratory syncytial 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nvirus infection\nRespiratory tract 0.0% (0/77) [0] 2.4% (2/84) [2] 1.2% (2/161) [2]\ninfection\nRhinitis 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nSepsis 2.6% (2/77) [2] 2.4% (2/84) [2] 2.5% (4/161) [4]\nSeptic shock 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nSinusitis 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nSkin candida 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nUrinary tract infection 31.2% (24/77) [28] 20.2% (17/84) [19] 25.5% (41/161) [47]\nWound infection 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nInjury, Poisoning and 10.4% (8/77) [8] 10.7% (9/84) [11] 10.6% (17/161) [19]\nProcedural\nComplications\nAnkle fracture 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nCarotid artery 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nrestenosis\nFall 3.9% (3/77) [3] 3.6% (3/84) [4] 3.7% (6/161) [7]\n\n| CEC Adjudicated Adverse Events (Analysis Cohort) |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- |\n| MedDRA Preferred\nTerm |  |  | IV t-PA Only | IV t-PA + Solitaire | All Enrolled |\n| Units |  |  | % (pts/N) [AEs] | % (pts/N) [AEs] | % (pts/N) [AEs] |\n| Immune system\ndisorder |  |  | 1.3% (1/77) [1] | 0.0% (0/84) [0] | 0.6% (1/161) [1] |\n|  | Infections and |  | 45.5% (35/77) [53] | 38.1% (32/84) [42] | 41.6% (67/161) [95] |\n|  | Infestations |  |  |  |  |\n| Acute sinusitis |  |  | 0.0% (0/77) [0] | 1.2% (1/84) [1] | 0.6% (1/161) [1] |\n| Bacterial disease\ncarrier |  |  | 1.3% (1/77) [1] | 0.0% (0/84) [0] | 0.6% (1/161) [1] |\n| Bronchitis |  |  | 1.3% (1/77) [1] | 0.0% (0/84) [0] | 0.6% (1/161) [1] |\n| Candida infection |  |  | 1.3% (1/77) [1] | 1.2% (1/84) [1] | 1.2% (2/161) [2] |\n| Cellulitis |  |  | 0.0% (0/77) [0] | 1.2% (1/84) [1] | 0.6% (1/161) [1] |\n| Clostridium colitis |  |  | 1.3% (1/77) [1] | 0.0% (0/84) [0] | 0.6% (1/161) [1] |\n| Conjunctivitis |  |  | 0.0% (0/77) [0] | 1.2% (1/84) [1] | 0.6% (1/161) [1] |\n| Cystitis |  |  | 1.3% (1/77) [1] | 0.0% (0/84) [0] | 0.6% (1/161) [1] |\n| Endocarditis |  |  | 0.0% (0/77) [0] | 1.2% (1/84) [1] | 0.6% (1/161) [1] |\n| Fungal infection |  |  | 1.3% (1/77) [1] | 0.0% (0/84) [0] | 0.6% (1/161) [1] |\n| Fungal skin infection |  |  | 0.0% (0/77) [0] | 1.2% (1/84) [1] | 0.6% (1/161) [1] |\n| Gastroenteritis |  |  | 0.0% (0/77) [0] | 1.2% (1/84) [1] | 0.6% (1/161) [1] |\n| Genital infection\nfungal |  |  | 1.3% (1/77) [1] | 0.0% (0/84) [0] | 0.6% (1/161) [1] |\n| Hand-foot-and-mouth\ndisease |  |  | 1.3% (1/77) [1] | 0.0% (0/84) [0] | 0.6% (1/161) [1] |\n| Herpes zoster |  |  | 1.3% (1/77) [1] | 0.0% (0/84) [0] | 0.6% (1/161) [1] |\n| Oral candidiasis |  |  | 3.9% (3/77) [3] | 2.4% (2/84) [2] | 3.1% (5/161) [5] |\n| Parotitis |  |  | 1.3% (1/77) [1] | 0.0% (0/84) [0] | 0.6% (1/161) [1] |\n| Pneumonia |  |  | 7.8% (6/77) [6] | 9.5% (8/84) [8] | 8.7% (14/161) [14] |\n| Respiratory syncytial\nvirus infection |  |  | 1.3% (1/77) [1] | 0.0% (0/84) [0] | 0.6% (1/161) [1] |\n| Respiratory tract\ninfection |  |  | 0.0% (0/77) [0] | 2.4% (2/84) [2] | 1.2% (2/161) [2] |\n| Rhinitis |  |  | 1.3% (1/77) [1] | 0.0% (0/84) [0] | 0.6% (1/161) [1] |\n| Sepsis |  |  | 2.6% (2/77) [2] | 2.4% (2/84) [2] | 2.5% (4/161) [4] |\n| Septic shock |  |  | 1.3% (1/77) [1] | 0.0% (0/84) [0] | 0.6% (1/161) [1] |\n| Sinusitis |  |  | 0.0% (0/77) [0] | 1.2% (1/84) [1] | 0.6% (1/161) [1] |\n| Skin candida |  |  | 0.0% (0/77) [0] | 1.2% (1/84) [1] | 0.6% (1/161) [1] |\n| Urinary tract infection |  |  | 31.2% (24/77) [28] | 20.2% (17/84) [19] | 25.5% (41/161) [47] |\n| Wound infection |  |  | 1.3% (1/77) [1] | 0.0% (0/84) [0] | 0.6% (1/161) [1] |\n|  | Injury, Poisoning and |  | 10.4% (8/77) [8] | 10.7% (9/84) [11] | 10.6% (17/161) [19] |\n|  | Procedural |  |  |  |  |\n|  | Complications |  |  |  |  |\n| Ankle fracture |  |  | 1.3% (1/77) [1] | 0.0% (0/84) [0] | 0.6% (1/161) [1] |\n| Carotid artery\nrestenosis |  |  | 0.0% (0/77) [0] | 1.2% (1/84) [1] | 0.6% (1/161) [1] |\n| Fall |  |  | 3.9% (3/77) [3] | 3.6% (3/84) [4] | 3.7% (6/161) [7] |\n\nSolitaire™ 2 Revascularization Device October 28, 2016\nCEC Adjudicated Adverse Events (Analysis Cohort)\nMedDRA Preferred\nIV t-PA Only IV t-PA + Solitaire All Enrolled\nTerm\nUnits % (pts/N) [AEs] % (pts/N) [AEs] % (pts/N) [AEs]\nJoint dislocation 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nPost procedural 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nhaematoma\nProcedural pain 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nProcedural vomiting 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nPseudomeningocele 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nSubdural haematoma 1.3% (1/77) [1] 1.2% (1/84) [1] 1.2% (2/161) [2]\nTracheal injury 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nVascular 1.3% (1/77) [1] 1.2% (1/84) [1] 1.2% (2/161) [2]\npseudoaneurysm\nInvestigations 14.3% (11/77) [12] 17.9% (15/84) [19] 16.1% (26/161) [31]\nBiopsy salivary gland 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nBlood creatine 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nphosphokinase\nincreased\nBlood creatinine 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nincreased\nBlood glucose 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nincreased\nBlood magnesium 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nabnormal\nBlood pressure 7.8% (6/77) [6] 9.5% (8/84) [9] 8.7% (14/161) [15]\nincreased\nBlood urea increased 1.3% (1/77) [1] 1.2% (1/84) [1] 1.2% (2/161) [2]\nElectrocardiogram ST 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nsegment depression\nGlycosylated 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nhaemoglobin increased\nTransaminases 2.6% (2/77) [2] 2.4% (2/84) [2] 2.5% (4/161) [4]\nincreased\nTroponin increased 0.0% (0/77) [0] 2.4% (2/84) [2] 1.2% (2/161) [2]\nUrine output decreased 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nMetabolism and 40.3% (31/77) [40] 33.3% (28/84) [42] 36.6% (59/161) [82]\nNutrition Disorders\nDecreased appetite 1.3% (1/77) [1] 1.2% (1/84) [1] 1.2% (2/161) [2]\nDehydration 2.6% (2/77) [2] 1.2% (1/84) [1] 1.9% (3/161) [3]\nDiabetes mellitus 3.9% (3/77) [3] 0.0% (0/84) [0] 1.9% (3/161) [3]\nDyslipidaemia 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nElectrolyte imbalance 7.8% (6/77) [6] 4.8% (4/84) [4] 6.2% (10/161) [10]\nFluid retention 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nGlucose tolerance 1.3% (1/77) [1] 1.2% (1/84) [1] 1.2% (2/161) [2]\nimpaired\nGout 1.3% (1/77) [1] 1.2% (1/84) [1] 1.2% (2/161) [2]\n\n| CEC Adjudicated Adverse Events (Analysis Cohort) |  |  |  |  |  |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| MedDRA Preferred\nTerm |  |  | IV t-PA Only |  |  | IV t-PA + Solitaire |  |  | All Enrolled |  |  |\n| Units |  |  | % (pts/N) [AEs] |  |  | % (pts/N) [AEs] |  |  | % (pts/N) [AEs] |  |  |\n| Joint dislocation |  |  | 1.3% (1/77) [1] |  |  | 0.0% (0/84) [0] |  |  | 0.6% (1/161) [1] |  |  |\n| Post procedural\nhaematoma |  |  | 0.0% (0/77) [0] |  |  | 1.2% (1/84) [1] |  |  | 0.6% (1/161) [1] |  |  |\n| Procedural pain |  |  | 0.0% (0/77) [0] |  |  | 1.2% (1/84) [1] |  |  | 0.6% (1/161) [1] |  |  |\n| Procedural vomiting |  |  | 0.0% (0/77) [0] |  |  | 1.2% (1/84) [1] |  |  | 0.6% (1/161) [1] |  |  |\n| Pseudomeningocele |  |  | 1.3% (1/77) [1] |  |  | 0.0% (0/84) [0] |  |  | 0.6% (1/161) [1] |  |  |\n| Subdural haematoma |  |  | 1.3% (1/77) [1] |  |  | 1.2% (1/84) [1] |  |  | 1.2% (2/161) [2] |  |  |\n| Tracheal injury |  |  | 0.0% (0/77) [0] |  |  | 1.2% (1/84) [1] |  |  | 0.6% (1/161) [1] |  |  |\n| Vascular\npseudoaneurysm |  |  | 1.3% (1/77) [1] |  |  | 1.2% (1/84) [1] |  |  | 1.2% (2/161) [2] |  |  |\n|  | Investigations |  |  | 14.3% (11/77) [12] |  |  | 17.9% (15/84) [19] |  |  | 16.1% (26/161) [31] |  |\n| Biopsy salivary gland |  |  | 0.0% (0/77) [0] |  |  | 1.2% (1/84) [1] |  |  | 0.6% (1/161) [1] |  |  |\n| Blood creatine\nphosphokinase\nincreased |  |  | 0.0% (0/77) [0] |  |  | 1.2% (1/84) [1] |  |  | 0.6% (1/161) [1] |  |  |\n| Blood creatinine\nincreased |  |  | 0.0% (0/77) [0] |  |  | 1.2% (1/84) [1] |  |  | 0.6% (1/161) [1] |  |  |\n| Blood glucose\nincreased |  |  | 0.0% (0/77) [0] |  |  | 1.2% (1/84) [1] |  |  | 0.6% (1/161) [1] |  |  |\n| Blood magnesium\nabnormal |  |  | 0.0% (0/77) [0] |  |  | 1.2% (1/84) [1] |  |  | 0.6% (1/161) [1] |  |  |\n| Blood pressure\nincreased |  |  | 7.8% (6/77) [6] |  |  | 9.5% (8/84) [9] |  |  | 8.7% (14/161) [15] |  |  |\n| Blood urea increased |  |  | 1.3% (1/77) [1] |  |  | 1.2% (1/84) [1] |  |  | 1.2% (2/161) [2] |  |  |\n| Electrocardiogram ST\nsegment depression |  |  | 1.3% (1/77) [1] |  |  | 0.0% (0/84) [0] |  |  | 0.6% (1/161) [1] |  |  |\n| Glycosylated\nhaemoglobin increased |  |  | 1.3% (1/77) [1] |  |  | 0.0% (0/84) [0] |  |  | 0.6% (1/161) [1] |  |  |\n| Transaminases\nincreased |  |  | 2.6% (2/77) [2] |  |  | 2.4% (2/84) [2] |  |  | 2.5% (4/161) [4] |  |  |\n| Troponin increased |  |  | 0.0% (0/77) [0] |  |  | 2.4% (2/84) [2] |  |  | 1.2% (2/161) [2] |  |  |\n| Urine output decreased |  |  | 1.3% (1/77) [1] |  |  | 0.0% (0/84) [0] |  |  | 0.6% (1/161) [1] |  |  |\n|  | Metabolism and |  | 40.3% (31/77) [40] |  |  | 33.3% (28/84) [42] |  |  | 36.6% (59/161) [82] |  |  |\n|  | Nutrition Disorders |  |  |  |  |  |  |  |  |  |  |\n| Decreased appetite |  |  | 1.3% (1/77) [1] |  |  | 1.2% (1/84) [1] |  |  | 1.2% (2/161) [2] |  |  |\n| Dehydration |  |  | 2.6% (2/77) [2] |  |  | 1.2% (1/84) [1] |  |  | 1.9% (3/161) [3] |  |  |\n| Diabetes mellitus |  |  | 3.9% (3/77) [3] |  |  | 0.0% (0/84) [0] |  |  | 1.9% (3/161) [3] |  |  |\n| Dyslipidaemia |  |  | 0.0% (0/77) [0] |  |  | 1.2% (1/84) [1] |  |  | 0.6% (1/161) [1] |  |  |\n| Electrolyte imbalance |  |  | 7.8% (6/77) [6] |  |  | 4.8% (4/84) [4] |  |  | 6.2% (10/161) [10] |  |  |\n| Fluid retention |  |  | 1.3% (1/77) [1] |  |  | 0.0% (0/84) [0] |  |  | 0.6% (1/161) [1] |  |  |\n| Glucose tolerance\nimpaired |  |  | 1.3% (1/77) [1] |  |  | 1.2% (1/84) [1] |  |  | 1.2% (2/161) [2] |  |  |\n| Gout |  |  | 1.3% (1/77) [1] |  |  | 1.2% (1/84) [1] |  |  | 1.2% (2/161) [2] |  |  |\n\nSolitaire™ 2 Revascularization Device October 28, 2016\nCEC Adjudicated Adverse Events (Analysis Cohort)\nMedDRA Preferred\nIV t-PA Only IV t-PA + Solitaire All Enrolled\nTerm\nUnits % (pts/N) [AEs] % (pts/N) [AEs] % (pts/N) [AEs]\nHypercholesterolaemia 2.6% (2/77) [2] 0.0% (0/84) [0] 1.2% (2/161) [2]\nHyperglycaemia 5.2% (4/77) [4] 4.8% (4/84) [4] 5.0% (8/161) [8]\nHyperlipidaemia 0.0% (0/77) [0] 2.4% (2/84) [2] 1.2% (2/161) [2]\nHypernatraemia 0.0% (0/77) [0] 2.4% (2/84) [2] 1.2% (2/161) [2]\nHypervolaemia 2.6% (2/77) [2] 0.0% (0/84) [0] 1.2% (2/161) [2]\nHypocalcaemia 2.6% (2/77) [2] 3.6% (3/84) [3] 3.1% (5/161) [5]\nHypokalaemia 5.2% (4/77) [4] 15.5% (13/84) [13] 10.6% (17/161) [17]\nHypomagnesaemia 5.2% (4/77) [4] 6.0% (5/84) [5] 5.6% (9/161) [9]\nHyponatraemia 2.6% (2/77) [2] 3.6% (3/84) [3] 3.1% (5/161) [5]\nHypophosphataemia 3.9% (3/77) [3] 1.2% (1/84) [1] 2.5% (4/161) [4]\nHypoproteinaemia 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nVitamin D deficiency 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nMusculoskeletal and 20.8% (16/77) [20] 15.5% (13/84) [15] 18.0% (29/161) [35]\nConnective Tissue\nDisorders\nArthralgia 6.5% (5/77) [6] 3.6% (3/84) [4] 5.0% (8/161) [10]\nBack pain 3.9% (3/77) [3] 3.6% (3/84) [3] 3.7% (6/161) [6]\nGroin pain 2.6% (2/77) [2] 0.0% (0/84) [0] 1.2% (2/161) [2]\nJoint swelling 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nMuscle spasms 1.3% (1/77) [1] 1.2% (1/84) [1] 1.2% (2/161) [2]\nMusculoskeletal chest 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\npain\nMusculoskeletal pain 2.6% (2/77) [2] 1.2% (1/84) [1] 1.9% (3/161) [3]\nNeck pain 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nOsteoarthritis 1.3% (1/77) [1] 1.2% (1/84) [1] 1.2% (2/161) [2]\nPain in extremity 5.2% (4/77) [4] 3.6% (3/84) [3] 4.3% (7/161) [7]\nNeoplasms Benign, 1.3% (1/77) [2] 0.0% (0/84) [0] 0.6% (1/161) [2]\nMalignant and\nUnspecified (incl\ncysts and polyps)\nAppendix cancer 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nHaemangioma of liver 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nNervous System 66.2% (51/77) [90] 51.2% (43/84) [83] 58.4% (94/161) [173]\nDisorders\nBrain oedema 2.6% (2/77) [2] 2.4% (2/84) [2] 2.5% (4/161) [4]\nCarotid artery 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\ndissection\nCarotid artery 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nthrombosis\nCerebral artery 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nembolism\nCerebral haemorrhage 2.6% (2/77) [2] 0.0% (0/84) [0] 1.2% (2/161) [2]\n\n| CEC Adjudicated Adverse Events (Analysis Cohort) |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- |\n| MedDRA Preferred\nTerm |  |  | IV t-PA Only | IV t-PA + Solitaire | All Enrolled |\n| Units |  |  | % (pts/N) [AEs] | % (pts/N) [AEs] | % (pts/N) [AEs] |\n| Hypercholesterolaemia |  |  | 2.6% (2/77) [2] | 0.0% (0/84) [0] | 1.2% (2/161) [2] |\n| Hyperglycaemia |  |  | 5.2% (4/77) [4] | 4.8% (4/84) [4] | 5.0% (8/161) [8] |\n| Hyperlipidaemia |  |  | 0.0% (0/77) [0] | 2.4% (2/84) [2] | 1.2% (2/161) [2] |\n| Hypernatraemia |  |  | 0.0% (0/77) [0] | 2.4% (2/84) [2] | 1.2% (2/161) [2] |\n| Hypervolaemia |  |  | 2.6% (2/77) [2] | 0.0% (0/84) [0] | 1.2% (2/161) [2] |\n| Hypocalcaemia |  |  | 2.6% (2/77) [2] | 3.6% (3/84) [3] | 3.1% (5/161) [5] |\n| Hypokalaemia |  |  | 5.2% (4/77) [4] | 15.5% (13/84) [13] | 10.6% (17/161) [17] |\n| Hypomagnesaemia |  |  | 5.2% (4/77) [4] | 6.0% (5/84) [5] | 5.6% (9/161) [9] |\n| Hyponatraemia |  |  | 2.6% (2/77) [2] | 3.6% (3/84) [3] | 3.1% (5/161) [5] |\n| Hypophosphataemia |  |  | 3.9% (3/77) [3] | 1.2% (1/84) [1] | 2.5% (4/161) [4] |\n| Hypoproteinaemia |  |  | 1.3% (1/77) [1] | 0.0% (0/84) [0] | 0.6% (1/161) [1] |\n| Vitamin D deficiency |  |  | 1.3% (1/77) [1] | 0.0% (0/84) [0] | 0.6% (1/161) [1] |\n|  | Musculoskeletal and |  | 20.8% (16/77) [20] | 15.5% (13/84) [15] | 18.0% (29/161) [35] |\n|  | Connective Tissue |  |  |  |  |\n|  | Disorders |  |  |  |  |\n| Arthralgia |  |  | 6.5% (5/77) [6] | 3.6% (3/84) [4] | 5.0% (8/161) [10] |\n| Back pain |  |  | 3.9% (3/77) [3] | 3.6% (3/84) [3] | 3.7% (6/161) [6] |\n| Groin pain |  |  | 2.6% (2/77) [2] | 0.0% (0/84) [0] | 1.2% (2/161) [2] |\n| Joint swelling |  |  | 0.0% (0/77) [0] | 1.2% (1/84) [1] | 0.6% (1/161) [1] |\n| Muscle spasms |  |  | 1.3% (1/77) [1] | 1.2% (1/84) [1] | 1.2% (2/161) [2] |\n| Musculoskeletal chest\npain |  |  | 0.0% (0/77) [0] | 1.2% (1/84) [1] | 0.6% (1/161) [1] |\n| Musculoskeletal pain |  |  | 2.6% (2/77) [2] | 1.2% (1/84) [1] | 1.9% (3/161) [3] |\n| Neck pain |  |  | 1.3% (1/77) [1] | 0.0% (0/84) [0] | 0.6% (1/161) [1] |\n| Osteoarthritis |  |  | 1.3% (1/77) [1] | 1.2% (1/84) [1] | 1.2% (2/161) [2] |\n| Pain in extremity |  |  | 5.2% (4/77) [4] | 3.6% (3/84) [3] | 4.3% (7/161) [7] |\n|  | Neoplasms Benign, |  | 1.3% (1/77) [2] | 0.0% (0/84) [0] | 0.6% (1/161) [2] |\n|  | Malignant and |  |  |  |  |\n|  | Unspecified (incl |  |  |  |  |\n|  | cysts and polyps) |  |  |  |  |\n| Appendix cancer |  |  | 1.3% (1/77) [1] | 0.0% (0/84) [0] | 0.6% (1/161) [1] |\n| Haemangioma of liver |  |  | 1.3% (1/77) [1] | 0.0% (0/84) [0] | 0.6% (1/161) [1] |\n|  | Nervous System |  | 66.2% (51/77) [90] | 51.2% (43/84) [83] | 58.4% (94/161) [173] |\n|  | Disorders |  |  |  |  |\n| Brain oedema |  |  | 2.6% (2/77) [2] | 2.4% (2/84) [2] | 2.5% (4/161) [4] |\n| Carotid artery\ndissection |  |  | 0.0% (0/77) [0] | 1.2% (1/84) [1] | 0.6% (1/161) [1] |\n| Carotid artery\nthrombosis |  |  | 1.3% (1/77) [1] | 0.0% (0/84) [0] | 0.6% (1/161) [1] |\n| Cerebral artery\nembolism |  |  | 0.0% (0/77) [0] | 1.2% (1/84) [1] | 0.6% (1/161) [1] |\n| Cerebral haemorrhage |  |  | 2.6% (2/77) [2] | 0.0% (0/84) [0] | 1.2% (2/161) [2] |\n\nSolitaire™ 2 Revascularization Device October 28, 2016\nCEC Adjudicated Adverse Events (Analysis Cohort)\nMedDRA Preferred\nIV t-PA Only IV t-PA + Solitaire All Enrolled\nTerm\nUnits % (pts/N) [AEs] % (pts/N) [AEs] % (pts/N) [AEs]\nCerebral 0.0% (0/77) [0] 13.1% (11/84) [11] 6.8% (11/161) [11]\nvasoconstriction\nComplex regional pain 1.3% (1/77) [1] 1.2% (1/84) [1] 1.2% (2/161) [2]\nsyndrome\nConvulsion 6.5% (5/77) [5] 1.2% (1/84) [1] 3.7% (6/161) [6]\nDizziness 1.3% (1/77) [1] 1.2% (1/84) [1] 1.2% (2/161) [2]\nEncephalopathy 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nHaemorrhagic 39.0% (30/77) [31] 29.8% (25/84) [26] 34.2% (55/161) [57]\ntransformation stroke\nHeadache 15.6% (12/77) [12] 16.7% (14/84) [15] 16.1% (26/161) [27]\nHemianopia 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nHorner's syndrome 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nHydrocephalus 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nHypertonia 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nIntracranial pressure 2.6% (2/77) [2] 2.4% (2/84) [2] 2.5% (4/161) [4]\nincreased\nIntraventricular 3.9% (3/77) [3] 4.8% (4/84) [4] 4.3% (7/161) [7]\nhaemorrhage\nIschaemic stroke 9.1% (7/77) [7] 3.6% (3/84) [4] 6.2% (10/161) [11]\nLethargy 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nMigraine 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nMonoparesis 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nMuscle spasticity 2.6% (2/77) [2] 2.4% (2/84) [2] 2.5% (4/161) [4]\nNeuralgia 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nParaesthesia 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nPartial seizures 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nSomnolence 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nStatus epilepticus 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nStroke in evolution 10.4% (8/77) [8] 6.0% (5/84) [5] 8.1% (13/161) [13]\nSubarachnoid 1.3% (1/77) [1] 1.2% (1/84) [1] 1.2% (2/161) [2]\nhaemorrhage\nSyncope 2.6% (2/77) [2] 0.0% (0/84) [0] 1.2% (2/161) [2]\nTransient ischaemic 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nattack\nTremor 2.6% (2/77) [2] 0.0% (0/84) [0] 1.2% (2/161) [2]\nPsychiatric Disorders 32.5% (25/77) [29] 33.3% (28/84) [35] 32.9% (53/161) [64]\nAcute psychosis 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nAgitation 10.4% (8/77) [8] 7.1% (6/84) [6] 8.7% (14/161) [14]\nAlcohol withdrawal 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nsyndrome\nAnxiety 3.9% (3/77) [3] 2.4% (2/84) [3] 3.1% (5/161) [6]\nConfusional state 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\n\n| CEC Adjudicated Adverse Events (Analysis Cohort) |  |  |  |  |  |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| MedDRA Preferred\nTerm |  |  | IV t-PA Only |  |  | IV t-PA + Solitaire |  |  | All Enrolled |  |  |\n| Units |  |  | % (pts/N) [AEs] |  |  | % (pts/N) [AEs] |  |  | % (pts/N) [AEs] |  |  |\n| Cerebral\nvasoconstriction |  |  | 0.0% (0/77) [0] |  |  | 13.1% (11/84) [11] |  |  | 6.8% (11/161) [11] |  |  |\n| Complex regional pain\nsyndrome |  |  | 1.3% (1/77) [1] |  |  | 1.2% (1/84) [1] |  |  | 1.2% (2/161) [2] |  |  |\n| Convulsion |  |  | 6.5% (5/77) [5] |  |  | 1.2% (1/84) [1] |  |  | 3.7% (6/161) [6] |  |  |\n| Dizziness |  |  | 1.3% (1/77) [1] |  |  | 1.2% (1/84) [1] |  |  | 1.2% (2/161) [2] |  |  |\n| Encephalopathy |  |  | 1.3% (1/77) [1] |  |  | 0.0% (0/84) [0] |  |  | 0.6% (1/161) [1] |  |  |\n| Haemorrhagic\ntransformation stroke |  |  | 39.0% (30/77) [31] |  |  | 29.8% (25/84) [26] |  |  | 34.2% (55/161) [57] |  |  |\n| Headache |  |  | 15.6% (12/77) [12] |  |  | 16.7% (14/84) [15] |  |  | 16.1% (26/161) [27] |  |  |\n| Hemianopia |  |  | 0.0% (0/77) [0] |  |  | 1.2% (1/84) [1] |  |  | 0.6% (1/161) [1] |  |  |\n| Horner's syndrome |  |  | 0.0% (0/77) [0] |  |  | 1.2% (1/84) [1] |  |  | 0.6% (1/161) [1] |  |  |\n| Hydrocephalus |  |  | 1.3% (1/77) [1] |  |  | 0.0% (0/84) [0] |  |  | 0.6% (1/161) [1] |  |  |\n| Hypertonia |  |  | 1.3% (1/77) [1] |  |  | 0.0% (0/84) [0] |  |  | 0.6% (1/161) [1] |  |  |\n| Intracranial pressure\nincreased |  |  | 2.6% (2/77) [2] |  |  | 2.4% (2/84) [2] |  |  | 2.5% (4/161) [4] |  |  |\n| Intraventricular\nhaemorrhage |  |  | 3.9% (3/77) [3] |  |  | 4.8% (4/84) [4] |  |  | 4.3% (7/161) [7] |  |  |\n| Ischaemic stroke |  |  | 9.1% (7/77) [7] |  |  | 3.6% (3/84) [4] |  |  | 6.2% (10/161) [11] |  |  |\n| Lethargy |  |  | 1.3% (1/77) [1] |  |  | 0.0% (0/84) [0] |  |  | 0.6% (1/161) [1] |  |  |\n| Migraine |  |  | 1.3% (1/77) [1] |  |  | 0.0% (0/84) [0] |  |  | 0.6% (1/161) [1] |  |  |\n| Monoparesis |  |  | 1.3% (1/77) [1] |  |  | 0.0% (0/84) [0] |  |  | 0.6% (1/161) [1] |  |  |\n| Muscle spasticity |  |  | 2.6% (2/77) [2] |  |  | 2.4% (2/84) [2] |  |  | 2.5% (4/161) [4] |  |  |\n| Neuralgia |  |  | 0.0% (0/77) [0] |  |  | 1.2% (1/84) [1] |  |  | 0.6% (1/161) [1] |  |  |\n| Paraesthesia |  |  | 0.0% (0/77) [0] |  |  | 1.2% (1/84) [1] |  |  | 0.6% (1/161) [1] |  |  |\n| Partial seizures |  |  | 1.3% (1/77) [1] |  |  | 0.0% (0/84) [0] |  |  | 0.6% (1/161) [1] |  |  |\n| Somnolence |  |  | 0.0% (0/77) [0] |  |  | 1.2% (1/84) [1] |  |  | 0.6% (1/161) [1] |  |  |\n| Status epilepticus |  |  | 1.3% (1/77) [1] |  |  | 0.0% (0/84) [0] |  |  | 0.6% (1/161) [1] |  |  |\n| Stroke in evolution |  |  | 10.4% (8/77) [8] |  |  | 6.0% (5/84) [5] |  |  | 8.1% (13/161) [13] |  |  |\n| Subarachnoid\nhaemorrhage |  |  | 1.3% (1/77) [1] |  |  | 1.2% (1/84) [1] |  |  | 1.2% (2/161) [2] |  |  |\n| Syncope |  |  | 2.6% (2/77) [2] |  |  | 0.0% (0/84) [0] |  |  | 1.2% (2/161) [2] |  |  |\n| Transient ischaemic\nattack |  |  | 0.0% (0/77) [0] |  |  | 1.2% (1/84) [1] |  |  | 0.6% (1/161) [1] |  |  |\n| Tremor |  |  | 2.6% (2/77) [2] |  |  | 0.0% (0/84) [0] |  |  | 1.2% (2/161) [2] |  |  |\n|  | Psychiatric Disorders |  |  | 32.5% (25/77) [29] |  |  | 33.3% (28/84) [35] |  |  | 32.9% (53/161) [64] |  |\n| Acute psychosis |  |  | 0.0% (0/77) [0] |  |  | 1.2% (1/84) [1] |  |  | 0.6% (1/161) [1] |  |  |\n| Agitation |  |  | 10.4% (8/77) [8] |  |  | 7.1% (6/84) [6] |  |  | 8.7% (14/161) [14] |  |  |\n| Alcohol withdrawal\nsyndrome |  |  | 0.0% (0/77) [0] |  |  | 1.2% (1/84) [1] |  |  | 0.6% (1/161) [1] |  |  |\n| Anxiety |  |  | 3.9% (3/77) [3] |  |  | 2.4% (2/84) [3] |  |  | 3.1% (5/161) [6] |  |  |\n| Confusional state |  |  | 1.3% (1/77) [1] |  |  | 0.0% (0/84) [0] |  |  | 0.6% (1/161) [1] |  |  |\n\nSolitaire™ 2 Revascularization Device October 28, 2016\nCEC Adjudicated Adverse Events (Analysis Cohort)\nMedDRA Preferred\nIV t-PA Only IV t-PA + Solitaire All Enrolled\nTerm\nUnits % (pts/N) [AEs] % (pts/N) [AEs] % (pts/N) [AEs]\nDepressed mood 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nDepression 14.3% (11/77) [11] 15.5% (13/84) [13] 14.9% (24/161) [24]\nDepressive symptom 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nInsomnia 5.2% (4/77) [4] 8.3% (7/84) [7] 6.8% (11/161) [11]\nMental status changes 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nRestlessness 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nSleep disorder 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nStress 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nRenal and Urinary 19.5% (15/77) [16] 16.7% (14/84) [16] 18.0% (29/161) [32]\nDisorders\nDysuria 1.3% (1/77) [1] 1.2% (1/84) [1] 1.2% (2/161) [2]\nHaematuria 2.6% (2/77) [2] 2.4% (2/84) [2] 2.5% (4/161) [4]\nHypertonic bladder 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nOliguria 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nPolyuria 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nRenal failure 1.3% (1/77) [1] 1.2% (1/84) [1] 1.2% (2/161) [2]\nRenal failure acute 3.9% (3/77) [3] 4.8% (4/84) [4] 4.3% (7/161) [7]\nRenal infarct 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nRenal mass 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nUrethral pain 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nUrge incontinence 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nUrinary retention 3.9% (3/77) [3] 8.3% (7/84) [7] 6.2% (10/161) [10]\nReproductive System 0.0% (0/77) [0] 2.4% (2/84) [2] 1.2% (2/161) [2]\nand Breast Disorders\nBenign prostatic 0.0% (0/77) [0] 2.4% (2/84) [2] 1.2% (2/161) [2]\nhyperplasia\nRespiratory, Thoracic 29.9% (23/77) [27] 26.2% (22/84) [32] 28.0% (45/161) [59]\nand Mediastinal\nDisorders\nAcute respiratory 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nfailure\nAspiration 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nAtelectasis 2.6% (2/77) [2] 3.6% (3/84) [3] 3.1% (5/161) [5]\nChronic obstructive 2.6% (2/77) [2] 2.4% (2/84) [2] 2.5% (4/161) [4]\npulmonary disease\nCough 1.3% (1/77) [1] 1.2% (1/84) [1] 1.2% (2/161) [2]\nDyspnoea 1.3% (1/77) [1] 2.4% (2/84) [2] 1.9% (3/161) [3]\nHaemoptysis 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nHiccups 2.6% (2/77) [2] 0.0% (0/84) [0] 1.2% (2/161) [2]\nHypoxia 1.3% (1/77) [1] 2.4% (2/84) [2] 1.9% (3/161) [3]\nOropharyngeal pain 1.3% (1/77) [1] 1.2% (1/84) [1] 1.2% (2/161) [2]\nPleural effusion 1.3% (1/77) [1] 4.8% (4/84) [4] 3.1% (5/161) [5]\n\n| CEC Adjudicated Adverse Events (Analysis Cohort) |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- |\n| MedDRA Preferred\nTerm |  |  | IV t-PA Only | IV t-PA + Solitaire | All Enrolled |\n| Units |  |  | % (pts/N) [AEs] | % (pts/N) [AEs] | % (pts/N) [AEs] |\n| Depressed mood |  |  | 0.0% (0/77) [0] | 1.2% (1/84) [1] | 0.6% (1/161) [1] |\n| Depression |  |  | 14.3% (11/77) [11] | 15.5% (13/84) [13] | 14.9% (24/161) [24] |\n| Depressive symptom |  |  | 1.3% (1/77) [1] | 0.0% (0/84) [0] | 0.6% (1/161) [1] |\n| Insomnia |  |  | 5.2% (4/77) [4] | 8.3% (7/84) [7] | 6.8% (11/161) [11] |\n| Mental status changes |  |  | 0.0% (0/77) [0] | 1.2% (1/84) [1] | 0.6% (1/161) [1] |\n| Restlessness |  |  | 0.0% (0/77) [0] | 1.2% (1/84) [1] | 0.6% (1/161) [1] |\n| Sleep disorder |  |  | 1.3% (1/77) [1] | 0.0% (0/84) [0] | 0.6% (1/161) [1] |\n| Stress |  |  | 0.0% (0/77) [0] | 1.2% (1/84) [1] | 0.6% (1/161) [1] |\n|  | Renal and Urinary |  | 19.5% (15/77) [16] | 16.7% (14/84) [16] | 18.0% (29/161) [32] |\n|  | Disorders |  |  |  |  |\n| Dysuria |  |  | 1.3% (1/77) [1] | 1.2% (1/84) [1] | 1.2% (2/161) [2] |\n| Haematuria |  |  | 2.6% (2/77) [2] | 2.4% (2/84) [2] | 2.5% (4/161) [4] |\n| Hypertonic bladder |  |  | 1.3% (1/77) [1] | 0.0% (0/84) [0] | 0.6% (1/161) [1] |\n| Oliguria |  |  | 1.3% (1/77) [1] | 0.0% (0/84) [0] | 0.6% (1/161) [1] |\n| Polyuria |  |  | 1.3% (1/77) [1] | 0.0% (0/84) [0] | 0.6% (1/161) [1] |\n| Renal failure |  |  | 1.3% (1/77) [1] | 1.2% (1/84) [1] | 1.2% (2/161) [2] |\n| Renal failure acute |  |  | 3.9% (3/77) [3] | 4.8% (4/84) [4] | 4.3% (7/161) [7] |\n| Renal infarct |  |  | 1.3% (1/77) [1] | 0.0% (0/84) [0] | 0.6% (1/161) [1] |\n| Renal mass |  |  | 0.0% (0/77) [0] | 1.2% (1/84) [1] | 0.6% (1/161) [1] |\n| Urethral pain |  |  | 1.3% (1/77) [1] | 0.0% (0/84) [0] | 0.6% (1/161) [1] |\n| Urge incontinence |  |  | 1.3% (1/77) [1] | 0.0% (0/84) [0] | 0.6% (1/161) [1] |\n| Urinary retention |  |  | 3.9% (3/77) [3] | 8.3% (7/84) [7] | 6.2% (10/161) [10] |\n|  | Reproductive System |  | 0.0% (0/77) [0] | 2.4% (2/84) [2] | 1.2% (2/161) [2] |\n|  | and Breast Disorders |  |  |  |  |\n| Benign prostatic\nhyperplasia |  |  | 0.0% (0/77) [0] | 2.4% (2/84) [2] | 1.2% (2/161) [2] |\n|  | Respiratory, Thoracic |  | 29.9% (23/77) [27] | 26.2% (22/84) [32] | 28.0% (45/161) [59] |\n|  | and Mediastinal |  |  |  |  |\n|  | Disorders |  |  |  |  |\n| Acute respiratory\nfailure |  |  | 0.0% (0/77) [0] | 1.2% (1/84) [1] | 0.6% (1/161) [1] |\n| Aspiration |  |  | 0.0% (0/77) [0] | 1.2% (1/84) [1] | 0.6% (1/161) [1] |\n| Atelectasis |  |  | 2.6% (2/77) [2] | 3.6% (3/84) [3] | 3.1% (5/161) [5] |\n| Chronic obstructive\npulmonary disease |  |  | 2.6% (2/77) [2] | 2.4% (2/84) [2] | 2.5% (4/161) [4] |\n| Cough |  |  | 1.3% (1/77) [1] | 1.2% (1/84) [1] | 1.2% (2/161) [2] |\n| Dyspnoea |  |  | 1.3% (1/77) [1] | 2.4% (2/84) [2] | 1.9% (3/161) [3] |\n| Haemoptysis |  |  | 0.0% (0/77) [0] | 1.2% (1/84) [1] | 0.6% (1/161) [1] |\n| Hiccups |  |  | 2.6% (2/77) [2] | 0.0% (0/84) [0] | 1.2% (2/161) [2] |\n| Hypoxia |  |  | 1.3% (1/77) [1] | 2.4% (2/84) [2] | 1.9% (3/161) [3] |\n| Oropharyngeal pain |  |  | 1.3% (1/77) [1] | 1.2% (1/84) [1] | 1.2% (2/161) [2] |\n| Pleural effusion |  |  | 1.3% (1/77) [1] | 4.8% (4/84) [4] | 3.1% (5/161) [5] |\n\nSolitaire™ 2 Revascularization Device October 28, 2016\nCEC Adjudicated Adverse Events (Analysis Cohort)\nMedDRA Preferred\nIV t-PA Only IV t-PA + Solitaire All Enrolled\nTerm\nUnits % (pts/N) [AEs] % (pts/N) [AEs] % (pts/N) [AEs]\nPneumonia aspiration 6.5% (5/77) [5] 7.1% (6/84) [6] 6.8% (11/161) [11]\nPulmonary congestion 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nPulmonary embolism 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nPulmonary oedema 2.6% (2/77) [2] 2.4% (2/84) [2] 2.5% (4/161) [4]\nRespiratory arrest 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nRespiratory distress 5.2% (4/77) [4] 1.2% (1/84) [1] 3.1% (5/161) [5]\nRespiratory failure 2.6% (2/77) [2] 3.6% (3/84) [3] 3.1% (5/161) [5]\nSleep apnoea 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nsyndrome\nWheezing 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nSkin and 13.0% (10/77) [10] 11.9% (10/84) [10] 12.4% (20/161) [20]\nSubcutaneous Tissue\nDisorders\nDecubitus ulcer 0.0% (0/77) [0] 4.8% (4/84) [4] 2.5% (4/161) [4]\nDermatitis 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nDermatitis contact 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nEcchymosis 2.6% (2/77) [2] 1.2% (1/84) [1] 1.9% (3/161) [3]\nErythema 2.6% (2/77) [2] 1.2% (1/84) [1] 1.9% (3/161) [3]\nIntertrigo 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nPruritus 1.3% (1/77) [1] 1.2% (1/84) [1] 1.2% (2/161) [2]\nRash 1.3% (1/77) [1] 2.4% (2/84) [2] 1.9% (3/161) [3]\nRash erythematous 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nSkin lesion 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nSurgical and Medical 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nProcedures\nGastrostomy tube 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nremoval\nVascular Disorders 20.8% (16/77) [18] 25.0% (21/84) [26] 23.0% (37/161) [44]\nAortic aneurysm 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nArterial rupture 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nDeep vein thrombosis 7.8% (6/77) [6] 6.0% (5/84) [5] 6.8% (11/161) [11]\nFemoral artery 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nembolism\nHaematoma 0.0% (0/77) [0] 2.4% (2/84) [2] 1.2% (2/161) [2]\nHypertension 3.9% (3/77) [3] 6.0% (5/84) [5] 5.0% (8/161) [8]\nHypotension 5.2% (4/77) [4] 6.0% (5/84) [5] 5.6% (9/161) [9]\nLymphoedema 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nPhlebitis 1.3% (1/77) [1] 0.0% (0/84) [0] 0.6% (1/161) [1]\nThrombophlebitis 1.3% (1/77) [1] 3.6% (3/84) [3] 2.5% (4/161) [4]\nThrombosis 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nVascular occlusion 0.0% (0/77) [0] 1.2% (1/84) [1] 0.6% (1/161) [1]\nVasospasm 0.0% (0/77) [0] 3.6% (3/84) [3] 1.9% (3/161) [3]\n\n| CEC Adjudicated Adverse Events (Analysis Cohort) |  |  |  |  |  |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| MedDRA Preferred\nTerm |  |  | IV t-PA Only |  |  | IV t-PA + Solitaire |  |  | All Enrolled |  |  |\n| Units |  |  | % (pts/N) [AEs] |  |  | % (pts/N) [AEs] |  |  | % (pts/N) [AEs] |  |  |\n| Pneumonia aspiration |  |  | 6.5% (5/77) [5] |  |  | 7.1% (6/84) [6] |  |  | 6.8% (11/161) [11] |  |  |\n| Pulmonary congestion |  |  | 0.0% (0/77) [0] |  |  | 1.2% (1/84) [1] |  |  | 0.6% (1/161) [1] |  |  |\n| Pulmonary embolism |  |  | 1.3% (1/77) [1] |  |  | 0.0% (0/84) [0] |  |  | 0.6% (1/161) [1] |  |  |\n| Pulmonary oedema |  |  | 2.6% (2/77) [2] |  |  | 2.4% (2/84) [2] |  |  | 2.5% (4/161) [4] |  |  |\n| Respiratory arrest |  |  | 1.3% (1/77) [1] |  |  | 0.0% (0/84) [0] |  |  | 0.6% (1/161) [1] |  |  |\n| Respiratory distress |  |  | 5.2% (4/77) [4] |  |  | 1.2% (1/84) [1] |  |  | 3.1% (5/161) [5] |  |  |\n| Respiratory failure |  |  | 2.6% (2/77) [2] |  |  | 3.6% (3/84) [3] |  |  | 3.1% (5/161) [5] |  |  |\n| Sleep apnoea\nsyndrome |  |  | 1.3% (1/77) [1] |  |  | 0.0% (0/84) [0] |  |  | 0.6% (1/161) [1] |  |  |\n| Wheezing |  |  | 0.0% (0/77) [0] |  |  | 1.2% (1/84) [1] |  |  | 0.6% (1/161) [1] |  |  |\n|  | Skin and |  | 13.0% (10/77) [10] |  |  | 11.9% (10/84) [10] |  |  | 12.4% (20/161) [20] |  |  |\n|  | Subcutaneous Tissue |  |  |  |  |  |  |  |  |  |  |\n|  | Disorders |  |  |  |  |  |  |  |  |  |  |\n| Decubitus ulcer |  |  | 0.0% (0/77) [0] |  |  | 4.8% (4/84) [4] |  |  | 2.5% (4/161) [4] |  |  |\n| Dermatitis |  |  | 1.3% (1/77) [1] |  |  | 0.0% (0/84) [0] |  |  | 0.6% (1/161) [1] |  |  |\n| Dermatitis contact |  |  | 1.3% (1/77) [1] |  |  | 0.0% (0/84) [0] |  |  | 0.6% (1/161) [1] |  |  |\n| Ecchymosis |  |  | 2.6% (2/77) [2] |  |  | 1.2% (1/84) [1] |  |  | 1.9% (3/161) [3] |  |  |\n| Erythema |  |  | 2.6% (2/77) [2] |  |  | 1.2% (1/84) [1] |  |  | 1.9% (3/161) [3] |  |  |\n| Intertrigo |  |  | 0.0% (0/77) [0] |  |  | 1.2% (1/84) [1] |  |  | 0.6% (1/161) [1] |  |  |\n| Pruritus |  |  | 1.3% (1/77) [1] |  |  | 1.2% (1/84) [1] |  |  | 1.2% (2/161) [2] |  |  |\n| Rash |  |  | 1.3% (1/77) [1] |  |  | 2.4% (2/84) [2] |  |  | 1.9% (3/161) [3] |  |  |\n| Rash erythematous |  |  | 1.3% (1/77) [1] |  |  | 0.0% (0/84) [0] |  |  | 0.6% (1/161) [1] |  |  |\n| Skin lesion |  |  | 1.3% (1/77) [1] |  |  | 0.0% (0/84) [0] |  |  | 0.6% (1/161) [1] |  |  |\n|  | Surgical and Medical |  | 1.3% (1/77) [1] |  |  | 0.0% (0/84) [0] |  |  | 0.6% (1/161) [1] |  |  |\n|  | Procedures |  |  |  |  |  |  |  |  |  |  |\n| Gastrostomy tube\nremoval |  |  | 1.3% (1/77) [1] |  |  | 0.0% (0/84) [0] |  |  | 0.6% (1/161) [1] |  |  |\n|  | Vascular Disorders |  |  | 20.8% (16/77) [18] |  |  | 25.0% (21/84) [26] |  |  | 23.0% (37/161) [44] |  |\n| Aortic aneurysm |  |  | 1.3% (1/77) [1] |  |  | 0.0% (0/84) [0] |  |  | 0.6% (1/161) [1] |  |  |\n| Arterial rupture |  |  | 0.0% (0/77) [0] |  |  | 1.2% (1/84) [1] |  |  | 0.6% (1/161) [1] |  |  |\n| Deep vein thrombosis |  |  | 7.8% (6/77) [6] |  |  | 6.0% (5/84) [5] |  |  | 6.8% (11/161) [11] |  |  |\n| Femoral artery\nembolism |  |  | 1.3% (1/77) [1] |  |  | 0.0% (0/84) [0] |  |  | 0.6% (1/161) [1] |  |  |\n| Haematoma |  |  | 0.0% (0/77) [0] |  |  | 2.4% (2/84) [2] |  |  | 1.2% (2/161) [2] |  |  |\n| Hypertension |  |  | 3.9% (3/77) [3] |  |  | 6.0% (5/84) [5] |  |  | 5.0% (8/161) [8] |  |  |\n| Hypotension |  |  | 5.2% (4/77) [4] |  |  | 6.0% (5/84) [5] |  |  | 5.6% (9/161) [9] |  |  |\n| Lymphoedema |  |  | 1.3% (1/77) [1] |  |  | 0.0% (0/84) [0] |  |  | 0.6% (1/161) [1] |  |  |\n| Phlebitis |  |  | 1.3% (1/77) [1] |  |  | 0.0% (0/84) [0] |  |  | 0.6% (1/161) [1] |  |  |\n| Thrombophlebitis |  |  | 1.3% (1/77) [1] |  |  | 3.6% (3/84) [3] |  |  | 2.5% (4/161) [4] |  |  |\n| Thrombosis |  |  | 0.0% (0/77) [0] |  |  | 1.2% (1/84) [1] |  |  | 0.6% (1/161) [1] |  |  |\n| Vascular occlusion |  |  | 0.0% (0/77) [0] |  |  | 1.2% (1/84) [1] |  |  | 0.6% (1/161) [1] |  |  |\n| Vasospasm |  |  | 0.0% (0/77) [0] |  |  | 3.6% (3/84) [3] |  |  | 1.9% (3/161) [3] |  |  |\n\nSolitaire™ 2 Revascularization Device October 28, 2016\nCEC Adjudicated Serious Adverse Events (Analysis Cohort)\nMedDRA Preferred\nIV t-PA Only IV t-PA + Solitaire All Enrolled\nTerm\nUnits % (pts/N) [AEs] % (pts/N) [AEs] % (pts/N) [AEs]\nTOTAL Adverse Events 33.8% (26/77) [54] 31.0% (26/84) [44] 32.3% (52/161) [98]\n(AE)\nBlood and Lymphatic 0.0% (0/77) [0] 2.4% (2/84) [2] 1.2% (2/161) [2]\nSystem Disorders\nAnaemia 0.0% (0/77) [0] 2.4% (2/84) [2] 1.2% (2/161) [2]\nCardiac Disorders 5.2% (4/77) [5] 8.3% (7/84) [8] 6.8% (11/161) [13]\nCardiac Arrest 0.0% (0/77) [0] 2.4% (2/84) [2] 1.2% (2/161) [2]\nIntracardiac thrombus 0.0% (0/77) [0] 2.4% (2/84) [2] 1.2% (2/161) [2]\nTachycardia 2.6% (2/77) [2] 0.0% (0/84) [0] 1.2% (2/161) [2]\nGastrointestinal 2.6% (2/77) [2] 2.4% (2/84) [2] 2.5% (4/161) [4]\nDisorders\nInfections and 7.8% (6/77) [7] 3.6% (3/84) [3] 5.6% (9/161) [10]\nInfestations\nSepsis 2.6% (2/77) [2] 2.4% (2/84) [2] 2.5% (4/161) [4]\nInjury, Poisoning and 3.9% (3/77) [3] 3.6% (3/84) [3] 3.7% (6/161) [6]\nProcedural\nComplications\nNervous System 20.8% (16/77) [21] 11.9% (10/84) [12] 16.1% (26/161) [33]\nDisorders\nBrain oedema 2.6% (2/77) [2] 2.4% (2/84) [2] 2.5% (4/161) [4]\nHaemorrhagic 5.2% (4/77) [4] 0.0% (0/84) [0] 2.5% (4/161) [4]\ntransformation stroke\nIschaemic stroke 6.5% (5/77) [5] 2.4% (2/84) [3] 4.3% (7/161) [8]\nStroke in evolution 10.4% (8/77) [8] 4.8% (4/84) [4] 7.5% (12/161) [12]\nRenal and Urinary 3.9% (3/77) [3] 3.6% (3/84) [3] 3.7% (6/161) [6]\nDisorders\nRenal failure acute 1.3% (1/77) [1] 2.4% (2/84) [2] 1.9% (3/161) [3]\nRespiratory, Thoracic 9.1% (7/77) [8] 7.1% (6/84) [7] 8.1% (13/161) [15]\nand Mediastinal\nDisorders\nRespiratory distress 3.9% (3/77) [3] 0.0% (0/84) [0] 1.9% (3/161) [3]\nRespiratory failure 2.6% (2/77) [2] 2.4% (2/84) [2] 2.5% (4/161) [4]\nVascular Disorders 5.2% (4/77) [4] 3.6% (3/84) [3] 4.3% (7/161) [7]\nDeep vein thrombosis 2.6% (2/77) [2] 1.2% (1/84) [1] 1.9% (3/161) [3]\nCEC-Adjudicated Device-Related Adverse Events\nTerminology Severity Outcome Neurological deterioration\nor death\nSubarachnoid Contrast Mild Recovered without sequelae None\n\n| CEC Adjudicated Serious Adverse Events (Analysis Cohort) |  |  |  |  |  |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| MedDRA Preferred\nTerm |  |  | IV t-PA Only |  |  | IV t-PA + Solitaire |  |  | All Enrolled |  |  |\n| Units |  |  | % (pts/N) [AEs] |  |  | % (pts/N) [AEs] |  |  | % (pts/N) [AEs] |  |  |\n|  | TOTAL Adverse Events |  | 33.8% (26/77) [54] |  |  | 31.0% (26/84) [44] |  |  | 32.3% (52/161) [98] |  |  |\n|  | (AE) |  |  |  |  |  |  |  |  |  |  |\n|  | Blood and Lymphatic |  | 0.0% (0/77) [0] |  |  | 2.4% (2/84) [2] |  |  | 1.2% (2/161) [2] |  |  |\n|  | System Disorders |  |  |  |  |  |  |  |  |  |  |\n| Anaemia |  |  | 0.0% (0/77) [0] |  |  | 2.4% (2/84) [2] |  |  | 1.2% (2/161) [2] |  |  |\n|  | Cardiac Disorders |  |  | 5.2% (4/77) [5] |  |  | 8.3% (7/84) [8] |  |  | 6.8% (11/161) [13] |  |\n| Cardiac Arrest |  |  | 0.0% (0/77) [0] |  |  | 2.4% (2/84) [2] |  |  | 1.2% (2/161) [2] |  |  |\n| Intracardiac thrombus |  |  | 0.0% (0/77) [0] |  |  | 2.4% (2/84) [2] |  |  | 1.2% (2/161) [2] |  |  |\n| Tachycardia |  |  | 2.6% (2/77) [2] |  |  | 0.0% (0/84) [0] |  |  | 1.2% (2/161) [2] |  |  |\n|  | Gastrointestinal |  | 2.6% (2/77) [2] |  |  | 2.4% (2/84) [2] |  |  | 2.5% (4/161) [4] |  |  |\n|  | Disorders |  |  |  |  |  |  |  |  |  |  |\n|  | Infections and |  | 7.8% (6/77) [7] |  |  | 3.6% (3/84) [3] |  |  | 5.6% (9/161) [10] |  |  |\n|  | Infestations |  |  |  |  |  |  |  |  |  |  |\n| Sepsis |  |  | 2.6% (2/77) [2] |  |  | 2.4% (2/84) [2] |  |  | 2.5% (4/161) [4] |  |  |\n|  | Injury, Poisoning and |  | 3.9% (3/77) [3] |  |  | 3.6% (3/84) [3] |  |  | 3.7% (6/161) [6] |  |  |\n|  | Procedural |  |  |  |  |  |  |  |  |  |  |\n|  | Complications |  |  |  |  |  |  |  |  |  |  |\n|  | Nervous System |  | 20.8% (16/77) [21] |  |  | 11.9% (10/84) [12] |  |  | 16.1% (26/161) [33] |  |  |\n|  | Disorders |  |  |  |  |  |  |  |  |  |  |\n| Brain oedema |  |  | 2.6% (2/77) [2] |  |  | 2.4% (2/84) [2] |  |  | 2.5% (4/161) [4] |  |  |\n| Haemorrhagic\ntransformation stroke |  |  | 5.2% (4/77) [4] |  |  | 0.0% (0/84) [0] |  |  | 2.5% (4/161) [4] |  |  |\n| Ischaemic stroke |  |  | 6.5% (5/77) [5] |  |  | 2.4% (2/84) [3] |  |  | 4.3% (7/161) [8] |  |  |\n| Stroke in evolution |  |  | 10.4% (8/77) [8] |  |  | 4.8% (4/84) [4] |  |  | 7.5% (12/161) [12] |  |  |\n|  | Renal and Urinary |  | 3.9% (3/77) [3] |  |  | 3.6% (3/84) [3] |  |  | 3.7% (6/161) [6] |  |  |\n|  | Disorders |  |  |  |  |  |  |  |  |  |  |\n| Renal failure acute |  |  | 1.3% (1/77) [1] |  |  | 2.4% (2/84) [2] |  |  | 1.9% (3/161) [3] |  |  |\n|  | Respiratory, Thoracic |  | 9.1% (7/77) [8] |  |  | 7.1% (6/84) [7] |  |  | 8.1% (13/161) [15] |  |  |\n|  | and Mediastinal |  |  |  |  |  |  |  |  |  |  |\n|  | Disorders |  |  |  |  |  |  |  |  |  |  |\n| Respiratory distress |  |  | 3.9% (3/77) [3] |  |  | 0.0% (0/84) [0] |  |  | 1.9% (3/161) [3] |  |  |\n| Respiratory failure |  |  | 2.6% (2/77) [2] |  |  | 2.4% (2/84) [2] |  |  | 2.5% (4/161) [4] |  |  |\n|  | Vascular Disorders |  |  | 5.2% (4/77) [4] |  |  | 3.6% (3/84) [3] |  |  | 4.3% (7/161) [7] |  |\n| Deep vein thrombosis |  |  | 2.6% (2/77) [2] |  |  | 1.2% (1/84) [1] |  |  | 1.9% (3/161) [3] |  |  |\n\n|  | CEC-Adjudicated Device-Related Adverse Events |  |  |  |  |\n| --- | --- | --- | --- | --- | --- |\n| Terminology |  | Severity | Outcome | Neurological deterioration\nor death |  |\n| Subarachnoid Contrast |  | Mild | Recovered without sequelae | None |  |\n\nSolitaire™ 2 Revascularization Device October 28, 2016\nCEC-Adjudicated Device-Related Adverse Events\nTerminology Severity Outcome Neurological deterioration\nor death\nExtravasation\nCerebral Vasospasm Moderate Recovered without sequelae None\nIntraventricular Hemorrhage Mild Recovered without sequelae None\nSubarachnoid Hemorrhage Mild Recovered without sequelae None\nCerebral Vasospasm Mild Recovered without sequelae None\nCerebral Vasospasm Moderate Recovered without sequelae Brain edema 1 day post-\nADE, alive through study\nfollow-up\nConclusion\nIn the SWIFT PRIME Study (IDE G120142) the proportion of patients functionally\nindependent (mRS 0-2) at the 90-day visit was higher in the IV t-PA plus Solitaire™\ndevice group than the IV t-PA only group (62.7% of patients versus 36.8% of patients,\nrespectively).\nThe Trevo clinical data includes a clinical trial comparing 96 randomly selected patients\ntreated with the Trevo device with IV t-PA and medical management of blood pressure\nand disability symptoms to 249 patients who had only t-PA and medical management. In\nthis study, more patients treated with the Trevo device were functionally independent\n(ranging from no symptoms to slight disability) at three months after their stroke,\ncompared to patients who were not treated with the Trevo device (29% of patients versus\n19% of patients, respectively).\nBoth the SWIFT PRIME clinical study and the Trevo clinical data evaluated functional\nindependence at 3 months using mRS 0-2 as a measurement for success. The data from\nthe SWIFT PRIME Study demonstrates that the Solitaire™ 2 Revascularization device,\nin combination with IV t-PA, is substantially equivalent to the Trevo XP ProVue\nRetriever, in combination with IV t-PA, in the treatment of acute ischemic stroke to\nreduce disability in patients with a persistent proximal anterior circulation large vessel\nocclusion and smaller core infarcts who have first received intravenous tissue\nplasminogen activator (IV t-PA).\n\n|  | CEC-Adjudicated Device-Related Adverse Events |  |  |  |  |\n| --- | --- | --- | --- | --- | --- |\n| Terminology |  | Severity | Outcome | Neurological deterioration\nor death |  |\n| Extravasation |  |  |  |  |  |\n| Cerebral Vasospasm |  | Moderate | Recovered without sequelae | None |  |\n| Intraventricular Hemorrhage |  | Mild | Recovered without sequelae | None |  |\n| Subarachnoid Hemorrhage |  | Mild | Recovered without sequelae | None |  |\n| Cerebral Vasospasm |  | Mild | Recovered without sequelae | None |  |\n| Cerebral Vasospasm |  | Moderate | Recovered without sequelae | Brain edema 1 day post-\nADE, alive through study\nfollow-up |  |"
  }
}