{
  "source_pdf": "thrombectomy--rapid-medical--tigertriever-17-ultra-revascularization--510k.pdf",
  "clearance_number": "K251603",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description\nThe Tigertriever 17 Ultra Revascularization Device (TRPP7266) is a line extension of\nthe existing Tigertriever 17 Revascularization Device (TRPP7166) cleared under\nK203592. The Tigertriever 17 Ultra Revascularization Device is a stentriever that is\ncomprised of an adjustable nitinol braided mesh, stainless steel shaft, nitinol core wire\nand a handle. The shaft connects the mesh and the handle by the core wire that runs\ninside the shaft from the distal end of the mesh to the slider activation element in the\nhandle. The mesh is expanded when the physician pulls the slider, since the wires of\nthe mesh are completely radiopaque, the physician sees the mesh under fluoroscopy\nand controls it until it conforms to the vessel diameter. The design of the wire mesh is\noptimized to penetrate the clot and encapsulate it during retrieval. The Tigertriever 17\nUltra Revascularization Device is supplied sterile and is intended for single-use only\nby physicians trained in neurointerventional procedures and the treatment of ischemic\nstroke.\nComparison of Technological Characteristics\nThe subject device has the same principles of operation and indication for use as the\npredicate device. The subject device has different technological characteristics\ncompared to the predicate device, the Tigertriever 17 Revascularization Device, namely\na longer mesh length and a slightly larger microcatheter compatibility. Both stentriever\nmodels are comprised of a nitinol braided mesh, stainless steel shaft, nitinol core wire,\nand a handle. The table below compares the indications for use, principles of operation,\ntechnological characteristics, and materials of the Tigertriever 17 Ultra\nRevascularization Device with that of the predicate device (the Tigertriever 17\nRevascularization Device). The technological differences of the Tigertriever 17 Ultra\nRevascularization Device do not raise any new questions of safety or effectiveness\ncompared to the predicate device.\nTigertriever 17 Ultra Tigertriever 17 Revascularization\nRevascularization Device Device\n(TRPP7266, Subject Device) (TRPP7166, Predicate Device)\n510(k) K251603 K203592\nNumber\nRegulation 21 CFR 870.1250 21 CFR 870.1250\nProduct Code NRY NRY\n2\n\n|  | Tigertriever 17 Ultra | Tigertriever 17 Revascularization |\n| --- | --- | --- |\n|  |  |  |\n|  | Revascularization Device | Device |\n|  | (TRPP7266, Subject Device) | (TRPP7166, Predicate Device) |\n| 510(k)\nNumber | K251603 | K203592 |\n| Regulation | 21 CFR 870.1250 | 21 CFR 870.1250 |\n| Product Code | NRY | NRY |\n\nTigertriever 17 Ultra Tigertriever 17 Revascularization\nRevascularization Device Device\n(TRPP7266, Subject Device) (TRPP7166, Predicate Device)\nIndications for The Tigertriever 17 Ultra The Tigertriever Revascularization\nUse Revascularization Device is Device is intended to restore blood\nintended to restore blood flow by flow by removing thrombus from a\nremoving thrombus from a large large intracranial vessel in patients\nintracranial vessel in patients experiencing ischemic stroke within\nexperiencing ischemic stroke within 8 hours of symptom onset. Patients\n8 hours of symptom onset. Patients who are ineligible for intravenous\nwho are ineligible for thrombolytic tissue plasminogen activator (IV t-\ndrug therapy or who failed PA), or who fail IV t-PA therapy,\nthrombolytic drug therapy are are candidates for treatment.\ncandidates for treatment.\nAnatomical Neurovasculature Neurovasculature\nLocation\nMode of Manual expansion of the braided Manual expansion of the braided\nOperation distal portion into the clot using the distal portion into the clot using the\nhandle component handle component\nDesign of Distal Close end braided nitinol mesh, Close end braided nitinol mesh,\nPortion manually expandable manually expandable\nStent Length 32 mm 23 mm\n(Unexpanded\nConfiguration)\nStent Distal OD Unexpanded configuration 0.5 mm Unexpanded configuration 0.5 mm\n(Unexpended and Expanded configuration 3 mm Expanded configuration 3 mm\nExpanded\nConfigurations)\nOverall Length 224 cm 200 cm\nMicrocatheter Microcatheter with a minimum Microcatheter with a minimum\nCompatibility inner diameter of 0.017 inches inner diameter of 0.0165 inches\nAccessory Two insertion loading sheaths are Three insertion loading sheaths are\nDevices provided, one is located on the device provided, one is located on the\nmesh and one is provided within the device mesh and two are provided\nproduct package. within product package.\nStent (Mesh) Nitinol Nitinol\nMaterial\nMarkers 90% Platinum/ 10% Iridium 90% Platinum/ 10% Iridium\nMaterial\nCore Wire Nitinol core wire coated with Green Nitinol core wire coated with Green\nMaterial Lubriskin PTFE Lubriskin PTFE\n3\n\n|  | Tigertriever 17 Ultra | Tigertriever 17 Revascularization |\n| --- | --- | --- |\n|  |  |  |\n|  | Revascularization Device | Device |\n|  | (TRPP7266, Subject Device) | (TRPP7166, Predicate Device) |\n| Indications for\nUse | The Tigertriever 17 Ultra\nRevascularization Device is\nintended to restore blood flow by\nremoving thrombus from a large\nintracranial vessel in patients\nexperiencing ischemic stroke within\n8 hours of symptom onset. Patients\nwho are ineligible for thrombolytic\ndrug therapy or who failed\nthrombolytic drug therapy are\ncandidates for treatment. | The Tigertriever Revascularization\nDevice is intended to restore blood\nflow by removing thrombus from a\nlarge intracranial vessel in patients\nexperiencing ischemic stroke within\n8 hours of symptom onset. Patients\nwho are ineligible for intravenous\ntissue plasminogen activator (IV t-\nPA), or who fail IV t-PA therapy,\nare candidates for treatment. |\n| Anatomical\nLocation | Neurovasculature | Neurovasculature |\n| Mode of\nOperation | Manual expansion of the braided\ndistal portion into the clot using the\nhandle component | Manual expansion of the braided\ndistal portion into the clot using the\nhandle component |\n| Design of Distal\nPortion | Close end braided nitinol mesh,\nmanually expandable | Close end braided nitinol mesh,\nmanually expandable |\n| Stent Length\n(Unexpanded\nConfiguration) | 32 mm | 23 mm |\n| Stent Distal OD\n(Unexpended and\nExpanded\nConfigurations) | Unexpanded configuration 0.5 mm\nExpanded configuration 3 mm | Unexpanded configuration 0.5 mm\nExpanded configuration 3 mm |\n| Overall Length | 224 cm | 200 cm |\n| Microcatheter\nCompatibility | Microcatheter with a minimum\ninner diameter of 0.017 inches | Microcatheter with a minimum\ninner diameter of 0.0165 inches |\n| Accessory\nDevices | Two insertion loading sheaths are\nprovided, one is located on the device\nmesh and one is provided within the\nproduct package. | Three insertion loading sheaths are\nprovided, one is located on the\ndevice mesh and two are provided\nwithin product package. |\n| Stent (Mesh)\nMaterial | Nitinol | Nitinol |\n| Markers\nMaterial | 90% Platinum/ 10% Iridium | 90% Platinum/ 10% Iridium |\n| Core Wire\nMaterial | Nitinol core wire coated with Green\nLubriskin PTFE | Nitinol core wire coated with Green\nLubriskin PTFE |\n\nTigertriever 17 Ultra Tigertriever 17 Revascularization\nRevascularization Device Device\n(TRPP7266, Subject Device) (TRPP7166, Predicate Device)\nShaft Material 304 Stainless Steel 304 Stainless Steel\nInsertion Loading PTFE (Natural color) PTFE (Natural color)\nSheath Material\nSterilization Ethylene oxide Ethylene oxide\nMethod\nSingle Use Yes Yes\nPackaging Placed into a Dispenser hoop, Placed into a Dispenser hoop,\nblister, Tyvek pouch, and Carton blister Tyvek pouch, and Carton\nbox box\nNon-Clinical Performance Data\nIn order to demonstrate safety and effectiveness of the subject device and to show substantial\nequivalence to the predicate device, Rapid Medical Ltd. completed a number of non-clinical\ntests.\nBench Tests\nThe device passed all performance bench testing in accordance with internal requirements,\nnational standards and international standards as shown in the table below to support substantial\nequivalence of the device.\nPerformance Bench Testing\nTest Test Method Summary Results\nSimulated Use Simulated use testing of the Tigertriever 17 Ultra The subject device\nRevascularization Device was performed in an retrieved clots and\nanatomical model which simulated the tortuosity restored flow in the\nof the neurovasculature. Devices were delivered test model.\nthrough the tortuous anatomical model to\nevaluate the effectiveness of the device at\nretrieval of firm and soft clots.\nRadial Force The radial force of the subject device was measured The radial force of\nwithin a range of lumen diameters applicable to the the subject device\nintended vasculature and compared with the radial when tested in\nforces measured for the predicate device. applicable lumen\nsizes is comparable\nto the predicate\ndevice.\nDurability Testing Damage was evaluated after delivery and Devices tested\nwithdrawal of the device beyond the number of demonstrated no\npasses and resheathings recommended in the damage after\ninstructions for use. delivery and\nwithdrawal testing.\n4\n\n|  | Tigertriever 17 Ultra | Tigertriever 17 Revascularization |\n| --- | --- | --- |\n|  |  |  |\n|  | Revascularization Device | Device |\n|  | (TRPP7266, Subject Device) | (TRPP7166, Predicate Device) |\n| Shaft Material | 304 Stainless Steel | 304 Stainless Steel |\n| Insertion Loading\nSheath Material | PTFE (Natural color) | PTFE (Natural color) |\n| Sterilization\nMethod | Ethylene oxide | Ethylene oxide |\n| Single Use | Yes | Yes |\n| Packaging | Placed into a Dispenser hoop,\nblister, Tyvek pouch, and Carton\nbox | Placed into a Dispenser hoop,\nblister Tyvek pouch, and Carton\nbox |\n\n| Performance Bench Testing |  |  |\n| --- | --- | --- |\n|  |  |  |\n| Test | Test Method Summary | Results |\n|  |  |  |\n| Simulated Use | Simulated use testing of the Tigertriever 17 Ultra\nRevascularization Device was performed in an\nanatomical model which simulated the tortuosity\nof the neurovasculature. Devices were delivered\nthrough the tortuous anatomical model to\nevaluate the effectiveness of the device at\nretrieval of firm and soft clots. | The subject device\nretrieved clots and\nrestored flow in the\ntest model. |\n| Radial Force | The radial force of the subject device was measured\nwithin a range of lumen diameters applicable to the\nintended vasculature and compared with the radial\nforces measured for the predicate device. | The radial force of\nthe subject device\nwhen tested in\napplicable lumen\nsizes is comparable\nto the predicate\ndevice. |\n| Durability Testing | Damage was evaluated after delivery and\nwithdrawal of the device beyond the number of\npasses and resheathings recommended in the\ninstructions for use. | Devices tested\ndemonstrated no\ndamage after\ndelivery and\nwithdrawal testing. |\n\nDelivery, The forces required to deliver, deploy, and The subject device\nDeployment and retrieve the device were evaluated in an in vitro demonstrated\nRetrieval forces neurovascular model. acceptable\nperformance with\nrespect to delivery,\ndeployment and\nretrieval.\nTorque Strength The ability of the device to endure turns without All devices passed\nTesting failure was evaluated. acceptance criteria.\nDimensions Test Test samples were examined to verify that the All devices passed\ndimensions of the Tigertriever 17 Ultra devices are acceptance criteria.\nin compliance with specifications.\nTip Flexibility The tip deflection maximum force of the device All devices passed\nwas evaluated. acceptance\ncriteria and were\ncomparable to the\npredicate device.\nKink Resistance Kink resistance is tested along the device. All devices passed\nTesting acceptance criteria.\nTensile Strength The tensile strength was tested for all joints. All devices passed\nacceptance criteria.\nParticulates The number and size of particulates following The particulate\nEvaluation simulated use of the device in a neurovascular model generated by the\nwere evaluated. subject device was\nsimilar to the\nparticulate\ngenerated by the\npredicate device.\nAustenite Finish (Af) Data from predicate submission is used because All devices passed\nTemperature Evaluation of similarities in device design. acceptance criteria.\nCorrosion Resistance Data from predicate submission is used because All devices passed\nof similarities in device design. acceptance criteria.\nBiocompatibility\nBiocompatibility testing conducted supports the biocompatibility of the Tigertriever 17\nUltra Revascularization Device in accordance with ISO 10993 and consisted of the following\ntests conducted on various models of the Tigertriever devices, which were considered worst-case\nin terms of overall design and included the same materials and manufacturing processes as the\nTigertriever 17 Ultra Revascularization Device:\n5\n\n| Delivery,\nDeployment and\nRetrieval forces | The forces required to deliver, deploy, and\nretrieve the device were evaluated in an in vitro\nneurovascular model. | The subject device\ndemonstrated\nacceptable\nperformance with\nrespect to delivery,\ndeployment and\nretrieval. |\n| --- | --- | --- |\n| Torque Strength\nTesting | The ability of the device to endure turns without\nfailure was evaluated. | All devices passed\nacceptance criteria. |\n| Dimensions Test | Test samples were examined to verify that the\ndimensions of the Tigertriever 17 Ultra devices are\nin compliance with specifications. | All devices passed\nacceptance criteria. |\n| Tip Flexibility | The tip deflection maximum force of the device\nwas evaluated. | All devices passed\nacceptance\ncriteria and were\ncomparable to the\npredicate device. |\n| Kink Resistance\nTesting | Kink resistance is tested along the device. | All devices passed\nacceptance criteria. |\n| Tensile Strength | The tensile strength was tested for all joints. | All devices passed\nacceptance criteria. |\n| Particulates\nEvaluation | The number and size of particulates following\nsimulated use of the device in a neurovascular model\nwere evaluated. | The particulate\ngenerated by the\nsubject device was\nsimilar to the\nparticulate\ngenerated by the\npredicate device. |\n| Austenite Finish (Af)\nTemperature Evaluation | Data from predicate submission is used because\nof similarities in device design. | All devices passed\nacceptance criteria. |\n| Corrosion Resistance | Data from predicate submission is used because\nof similarities in device design. | All devices passed\nacceptance criteria. |\n\nTest Test Description Result Summary Conclusion\nCytotoxicity Cytotoxicity Study The test article extract Pass\nusing MEM Elution showed no evidence of\ncausing cell lysis or\ntoxicity. The test article\nshowed no cytotoxic\npotential.\nIrritation ISO Intracutaneous Test article met the Pass\n(Intracutaneous Irritation Study using requirements of the test\nReactivity) extracts with no differences\nbetween each test\narticle extract overall\nmean score and\ncorresponding control\nextract mean score.\nSensitization ISO Guinea Pig Test articles showed no Pass\nMaximization evidence of causing\nSensitization Test delayed dermal contact\nsensitization. Test\narticle is not considered\na sensitizer.\nHemocompatibility ASTM Hemolysis Study The test articles in Pass\n– Hemolysis – Extract and Direct direct and indirect\nContact contact with blood\nwere non-hemolytic.\nHemocompatibility SC5b-9 Complement The test article was not Pass\n– Complement Activation Assay considered to be a\nActivation potential activator of\nthe complement\nsystem.\nHemocompatibility Acute Pre-Clinical Data from predicate Pass\n– Thrombogenicity Evaluation of the Safety submission is used.\nof Tigertriever device in\na Swine Model\nThrombogenicity\n6\n\n| Test | Test Description | Result Summary | Conclusion |\n| --- | --- | --- | --- |\n| Cytotoxicity | Cytotoxicity Study\nusing MEM Elution | The test article extract\nshowed no evidence of\ncausing cell lysis or\ntoxicity. The test article\nshowed no cytotoxic\npotential. | Pass |\n| Irritation\n(Intracutaneous\nReactivity) | ISO Intracutaneous\nIrritation Study using\nextracts | Test article met the\nrequirements of the test\nwith no differences\nbetween each test\narticle extract overall\nmean score and\ncorresponding control\nextract mean score. | Pass |\n| Sensitization | ISO Guinea Pig\nMaximization\nSensitization Test | Test articles showed no\nevidence of causing\ndelayed dermal contact\nsensitization. Test\narticle is not considered\na sensitizer. | Pass |\n| Hemocompatibility\n– Hemolysis | ASTM Hemolysis Study\n– Extract and Direct\nContact | The test articles in\ndirect and indirect\ncontact with blood\nwere non-hemolytic. | Pass |\n| Hemocompatibility\n– Complement\nActivation | SC5b-9 Complement\nActivation Assay | The test article was not\nconsidered to be a\npotential activator of\nthe complement\nsystem. | Pass |\n| Hemocompatibility\n– Thrombogenicity | Acute Pre-Clinical\nEvaluation of the Safety\nof Tigertriever device in\na Swine Model\nThrombogenicity | Data from predicate\nsubmission is used. | Pass |\n\nPyrogenicity USP Rabbit Pyrogen The total rise of rabbit Pass\nStudy, Material temperatures during the\nMediated observation period was\nwithin acceptable USP\nlimits. The test article\nwas judged as\nnonpyrogenic.\nAcute Systemic ISO Acute Systemic No mortality or Pass\nToxicity Toxicity in Mice evidence of systemic\ntoxicity from extracts\ninjected into mice.\nAll tests confirmed that the Tigertriever 17 Ultra Revascularization Device met biological\nsafety requirements per the ISO 10993 standard.\nPre-Clinical Animal Testing Data\nNo animal studies were conducted, as substantial equivalence of the Tigertriever 17 Ultra\nRevascularization Device to the predicate device is established through the results of non-\nclinical performance testing.\nSterilization and Shelf Life\nThe subject device and its accessories are sterilized using an ethylene oxide sterilization cycle\nthat was verified to a sterility assurance level of 1 x 10-6 in accordance with ISO 11135:\n2014/AC: 2014 (“Sterilization of health-care products - Ethylene oxide - Requirements for the\ndevelopment, validation and routine control of a sterilization process for medical devices”).\nThe subject device and package shelf-life studies established that the subject device and\npackaging remain functional for the labeled expiration date.\nClinical Performance Data\nNo clinical studies were conducted, as substantial equivalence of the Tigertriever 17 Ultra\nRevascularization Device to the predicate device is established through the results of non-\nclinical performance testing.\nStatement of Substantial Equivalence\nThe Tigertriever 17 Ultra Revascularization Device has the same intended use, indications for\nuse, and similar technological characteristics as the predicate Tigertriever 17 Revascularization\nDevice. The technological differences do not raise new questions regarding the safety or\neffectiveness. Performance data demonstrate that the subject Tigertriever 17 Ultra\nRevascularization Device is substantially equivalent to the predicate device.\n7\n\n| Pyrogenicity | USP Rabbit Pyrogen\nStudy, Material\nMediated | The total rise of rabbit\ntemperatures during the\nobservation period was\nwithin acceptable USP\nlimits. The test article\nwas judged as\nnonpyrogenic. | Pass |\n| --- | --- | --- | --- |\n| Acute Systemic\nToxicity | ISO Acute Systemic\nToxicity in Mice | No mortality or\nevidence of systemic\ntoxicity from extracts\ninjected into mice. | Pass |",
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK251603\nDevice Name\nTigertriever 17 Ultra Revascularization Device\nIndications for Use (Describe)\nThe Tigertriever 17 Ultra Revascularization Device is intended to restore blood flow by removing thrombus from a large\nintracranial vessel in patients experiencing ischemic stroke within 8 hours of symptom onset. Patients who are ineligible\nfor thrombolytic drug therapy or who failed thrombolytic drug therapy are candidates for treatment.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\n510(k) Summary\nK251603\nSubmission Sponsor\nRapid Medical Ltd.\nCarmel Building, P.O. Box 337\nYokneam, 2069205\nIsrael\nCompany Phone No.: +972-72-250-3331\nContacts\nIna Gutman, QA/RA Senior Director\nEmail: ina.gutman@rapid-medical.com\nRonen Eckhouse, CEO\nEmail: ronen@rapid-medical.com\nDate Prepared\nAugust 26, 2025\nDevice Identification\nTrade/Proprietary Name: Tigertriever 17 Ultra Revascularization Device\nCommon/Usual Name: Catheter, Thrombus Retriever\nClassification Name: Percutaneous Catheter\nRegulation Number: 21 CFR 870.1250\nProduct Code: NRY\nDevice Class: II\nClassification Panel: Neurology\nLegally Marketed Predicate and Reference Devices",
    "contraindications": null,
    "sizing_specs": "Device Description\nThe Tigertriever 17 Ultra Revascularization Device (TRPP7266) is a line extension of\nthe existing Tigertriever 17 Revascularization Device (TRPP7166) cleared under\nK203592. The Tigertriever 17 Ultra Revascularization Device is a stentriever that is\ncomprised of an adjustable nitinol braided mesh, stainless steel shaft, nitinol core wire\nand a handle. The shaft connects the mesh and the handle by the core wire that runs\ninside the shaft from the distal end of the mesh to the slider activation element in the\nhandle. The mesh is expanded when the physician pulls the slider, since the wires of\nthe mesh are completely radiopaque, the physician sees the mesh under fluoroscopy\nand controls it until it conforms to the vessel diameter. The design of the wire mesh is\noptimized to penetrate the clot and encapsulate it during retrieval. The Tigertriever 17\nUltra Revascularization Device is supplied sterile and is intended for single-use only\nby physicians trained in neurointerventional procedures and the treatment of ischemic\nstroke.\nComparison of Technological Characteristics\nThe subject device has the same principles of operation and indication for use as the\npredicate device. The subject device has different technological characteristics\ncompared to the predicate device, the Tigertriever 17 Revascularization Device, namely\na longer mesh length and a slightly larger microcatheter compatibility. Both stentriever\nmodels are comprised of a nitinol braided mesh, stainless steel shaft, nitinol core wire,\nand a handle. The table below compares the indications for use, principles of operation,\ntechnological characteristics, and materials of the Tigertriever 17 Ultra\nRevascularization Device with that of the predicate device (the Tigertriever 17\nRevascularization Device). The technological differences of the Tigertriever 17 Ultra\nRevascularization Device do not raise any new questions of safety or effectiveness\ncompared to the predicate device.\nTigertriever 17 Ultra Tigertriever 17 Revascularization\nRevascularization Device Device\n(TRPP7266, Subject Device) (TRPP7166, Predicate Device)\n510(k) K251603 K203592\nNumber\nRegulation 21 CFR 870.1250 21 CFR 870.1250\nProduct Code NRY NRY\n2\n\n|  | Tigertriever 17 Ultra | Tigertriever 17 Revascularization |\n| --- | --- | --- |\n|  |  |  |\n|  | Revascularization Device | Device |\n|  | (TRPP7266, Subject Device) | (TRPP7166, Predicate Device) |\n| 510(k)\nNumber | K251603 | K203592 |\n| Regulation | 21 CFR 870.1250 | 21 CFR 870.1250 |\n| Product Code | NRY | NRY |\n\nTigertriever 17 Ultra Tigertriever 17 Revascularization\nRevascularization Device Device\n(TRPP7266, Subject Device) (TRPP7166, Predicate Device)\nIndications for The Tigertriever 17 Ultra The Tigertriever Revascularization\nUse Revascularization Device is Device is intended to restore blood\nintended to restore blood flow by flow by removing thrombus from a\nremoving thrombus from a large large intracranial vessel in patients\nintracranial vessel in patients experiencing ischemic stroke within\nexperiencing ischemic stroke within 8 hours of symptom onset. Patients\n8 hours of symptom onset. Patients who are ineligible for intravenous\nwho are ineligible for thrombolytic tissue plasminogen activator (IV t-\ndrug therapy or who failed PA), or who fail IV t-PA therapy,\nthrombolytic drug therapy are are candidates for treatment.\ncandidates for treatment.\nAnatomical Neurovasculature Neurovasculature\nLocation\nMode of Manual expansion of the braided Manual expansion of the braided\nOperation distal portion into the clot using the distal portion into the clot using the\nhandle component handle component\nDesign of Distal Close end braided nitinol mesh, Close end braided nitinol mesh,\nPortion manually expandable manually expandable\nStent Length 32 mm 23 mm\n(Unexpanded\nConfiguration)\nStent Distal OD Unexpanded configuration 0.5 mm Unexpanded configuration 0.5 mm\n(Unexpended and Expanded configuration 3 mm Expanded configuration 3 mm\nExpanded\nConfigurations)\nOverall Length 224 cm 200 cm\nMicrocatheter Microcatheter with a minimum Microcatheter with a minimum\nCompatibility inner diameter of 0.017 inches inner diameter of 0.0165 inches\nAccessory Two insertion loading sheaths are Three insertion loading sheaths are\nDevices provided, one is located on the device provided, one is located on the\nmesh and one is provided within the device mesh and two are provided\nproduct package. within product package.\nStent (Mesh) Nitinol Nitinol\nMaterial\nMarkers 90% Platinum/ 10% Iridium 90% Platinum/ 10% Iridium\nMaterial\nCore Wire Nitinol core wire coated with Green Nitinol core wire coated with Green\nMaterial Lubriskin PTFE Lubriskin PTFE\n3\n\n|  | Tigertriever 17 Ultra | Tigertriever 17 Revascularization |\n| --- | --- | --- |\n|  |  |  |\n|  | Revascularization Device | Device |\n|  | (TRPP7266, Subject Device) | (TRPP7166, Predicate Device) |\n| Indications for\nUse | The Tigertriever 17 Ultra\nRevascularization Device is\nintended to restore blood flow by\nremoving thrombus from a large\nintracranial vessel in patients\nexperiencing ischemic stroke within\n8 hours of symptom onset. Patients\nwho are ineligible for thrombolytic\ndrug therapy or who failed\nthrombolytic drug therapy are\ncandidates for treatment. | The Tigertriever Revascularization\nDevice is intended to restore blood\nflow by removing thrombus from a\nlarge intracranial vessel in patients\nexperiencing ischemic stroke within\n8 hours of symptom onset. Patients\nwho are ineligible for intravenous\ntissue plasminogen activator (IV t-\nPA), or who fail IV t-PA therapy,\nare candidates for treatment. |\n| Anatomical\nLocation | Neurovasculature | Neurovasculature |\n| Mode of\nOperation | Manual expansion of the braided\ndistal portion into the clot using the\nhandle component | Manual expansion of the braided\ndistal portion into the clot using the\nhandle component |\n| Design of Distal\nPortion | Close end braided nitinol mesh,\nmanually expandable | Close end braided nitinol mesh,\nmanually expandable |\n| Stent Length\n(Unexpanded\nConfiguration) | 32 mm | 23 mm |\n| Stent Distal OD\n(Unexpended and\nExpanded\nConfigurations) | Unexpanded configuration 0.5 mm\nExpanded configuration 3 mm | Unexpanded configuration 0.5 mm\nExpanded configuration 3 mm |\n| Overall Length | 224 cm | 200 cm |\n| Microcatheter\nCompatibility | Microcatheter with a minimum\ninner diameter of 0.017 inches | Microcatheter with a minimum\ninner diameter of 0.0165 inches |\n| Accessory\nDevices | Two insertion loading sheaths are\nprovided, one is located on the device\nmesh and one is provided within the\nproduct package. | Three insertion loading sheaths are\nprovided, one is located on the\ndevice mesh and two are provided\nwithin product package. |\n| Stent (Mesh)\nMaterial | Nitinol | Nitinol |\n| Markers\nMaterial | 90% Platinum/ 10% Iridium | 90% Platinum/ 10% Iridium |\n| Core Wire\nMaterial | Nitinol core wire coated with Green\nLubriskin PTFE | Nitinol core wire coated with Green\nLubriskin PTFE |\n\nTigertriever 17 Ultra Tigertriever 17 Revascularization\nRevascularization Device Device\n(TRPP7266, Subject Device) (TRPP7166, Predicate Device)\nShaft Material 304 Stainless Steel 304 Stainless Steel\nInsertion Loading PTFE (Natural color) PTFE (Natural color)\nSheath Material\nSterilization Ethylene oxide Ethylene oxide\nMethod\nSingle Use Yes Yes\nPackaging Placed into a Dispenser hoop, Placed into a Dispenser hoop,\nblister, Tyvek pouch, and Carton blister Tyvek pouch, and Carton\nbox box\nNon-Clinical Performance Data\nIn order to demonstrate safety and effectiveness of the subject device and to show substantial\nequivalence to the predicate device, Rapid Medical Ltd. completed a number of non-clinical\ntests.\nBench Tests\nThe device passed all performance bench testing in accordance with internal requirements,\nnational standards and international standards as shown in the table below to support substantial\nequivalence of the device.\nPerformance Bench Testing\nTest Test Method Summary Results\nSimulated Use Simulated use testing of the Tigertriever 17 Ultra The subject device\nRevascularization Device was performed in an retrieved clots and\nanatomical model which simulated the tortuosity restored flow in the\nof the neurovasculature. Devices were delivered test model.\nthrough the tortuous anatomical model to\nevaluate the effectiveness of the device at\nretrieval of firm and soft clots.\nRadial Force The radial force of the subject device was measured The radial force of\nwithin a range of lumen diameters applicable to the the subject device\nintended vasculature and compared with the radial when tested in\nforces measured for the predicate device. applicable lumen\nsizes is comparable\nto the predicate\ndevice.\nDurability Testing Damage was evaluated after delivery and Devices tested\nwithdrawal of the device beyond the number of demonstrated no\npasses and resheathings recommended in the damage after\ninstructions for use. delivery and\nwithdrawal testing.\n4\n\n|  | Tigertriever 17 Ultra | Tigertriever 17 Revascularization |\n| --- | --- | --- |\n|  |  |  |\n|  | Revascularization Device | Device |\n|  | (TRPP7266, Subject Device) | (TRPP7166, Predicate Device) |\n| Shaft Material | 304 Stainless Steel | 304 Stainless Steel |\n| Insertion Loading\nSheath Material | PTFE (Natural color) | PTFE (Natural color) |\n| Sterilization\nMethod | Ethylene oxide | Ethylene oxide |\n| Single Use | Yes | Yes |\n| Packaging | Placed into a Dispenser hoop,\nblister, Tyvek pouch, and Carton\nbox | Placed into a Dispenser hoop,\nblister Tyvek pouch, and Carton\nbox |\n\n| Performance Bench Testing |  |  |\n| --- | --- | --- |\n|  |  |  |\n| Test | Test Method Summary | Results |\n|  |  |  |\n| Simulated Use | Simulated use testing of the Tigertriever 17 Ultra\nRevascularization Device was performed in an\nanatomical model which simulated the tortuosity\nof the neurovasculature. Devices were delivered\nthrough the tortuous anatomical model to\nevaluate the effectiveness of the device at\nretrieval of firm and soft clots. | The subject device\nretrieved clots and\nrestored flow in the\ntest model. |\n| Radial Force | The radial force of the subject device was measured\nwithin a range of lumen diameters applicable to the\nintended vasculature and compared with the radial\nforces measured for the predicate device. | The radial force of\nthe subject device\nwhen tested in\napplicable lumen\nsizes is comparable\nto the predicate\ndevice. |\n| Durability Testing | Damage was evaluated after delivery and\nwithdrawal of the device beyond the number of\npasses and resheathings recommended in the\ninstructions for use. | Devices tested\ndemonstrated no\ndamage after\ndelivery and\nwithdrawal testing. |\n\nDelivery, The forces required to deliver, deploy, and The subject device\nDeployment and retrieve the device were evaluated in an in vitro demonstrated\nRetrieval forces neurovascular model. acceptable\nperformance with\nrespect to delivery,\ndeployment and\nretrieval.\nTorque Strength The ability of the device to endure turns without All devices passed\nTesting failure was evaluated. acceptance criteria.\nDimensions Test Test samples were examined to verify that the All devices passed\ndimensions of the Tigertriever 17 Ultra devices are acceptance criteria.\nin compliance with specifications.\nTip Flexibility The tip deflection maximum force of the device All devices passed\nwas evaluated. acceptance\ncriteria and were\ncomparable to the\npredicate device.\nKink Resistance Kink resistance is tested along the device. All devices passed\nTesting acceptance criteria.\nTensile Strength The tensile strength was tested for all joints. All devices passed\nacceptance criteria.\nParticulates The number and size of particulates following The particulate\nEvaluation simulated use of the device in a neurovascular model generated by the\nwere evaluated. subject device was\nsimilar to the\nparticulate\ngenerated by the\npredicate device.\nAustenite Finish (Af) Data from predicate submission is used because All devices passed\nTemperature Evaluation of similarities in device design. acceptance criteria.\nCorrosion Resistance Data from predicate submission is used because All devices passed\nof similarities in device design. acceptance criteria.\nBiocompatibility\nBiocompatibility testing conducted supports the biocompatibility of the Tigertriever 17\nUltra Revascularization Device in accordance with ISO 10993 and consisted of the following\ntests conducted on various models of the Tigertriever devices, which were considered worst-case\nin terms of overall design and included the same materials and manufacturing processes as the\nTigertriever 17 Ultra Revascularization Device:\n5\n\n| Delivery,\nDeployment and\nRetrieval forces | The forces required to deliver, deploy, and\nretrieve the device were evaluated in an in vitro\nneurovascular model. | The subject device\ndemonstrated\nacceptable\nperformance with\nrespect to delivery,\ndeployment and\nretrieval. |\n| --- | --- | --- |\n| Torque Strength\nTesting | The ability of the device to endure turns without\nfailure was evaluated. | All devices passed\nacceptance criteria. |\n| Dimensions Test | Test samples were examined to verify that the\ndimensions of the Tigertriever 17 Ultra devices are\nin compliance with specifications. | All devices passed\nacceptance criteria. |\n| Tip Flexibility | The tip deflection maximum force of the device\nwas evaluated. | All devices passed\nacceptance\ncriteria and were\ncomparable to the\npredicate device. |\n| Kink Resistance\nTesting | Kink resistance is tested along the device. | All devices passed\nacceptance criteria. |\n| Tensile Strength | The tensile strength was tested for all joints. | All devices passed\nacceptance criteria. |\n| Particulates\nEvaluation | The number and size of particulates following\nsimulated use of the device in a neurovascular model\nwere evaluated. | The particulate\ngenerated by the\nsubject device was\nsimilar to the\nparticulate\ngenerated by the\npredicate device. |\n| Austenite Finish (Af)\nTemperature Evaluation | Data from predicate submission is used because\nof similarities in device design. | All devices passed\nacceptance criteria. |\n| Corrosion Resistance | Data from predicate submission is used because\nof similarities in device design. | All devices passed\nacceptance criteria. |\n\nTest Test Description Result Summary Conclusion\nCytotoxicity Cytotoxicity Study The test article extract Pass\nusing MEM Elution showed no evidence of\ncausing cell lysis or\ntoxicity. The test article\nshowed no cytotoxic\npotential.\nIrritation ISO Intracutaneous Test article met the Pass\n(Intracutaneous Irritation Study using requirements of the test\nReactivity) extracts with no differences\nbetween each test\narticle extract overall\nmean score and\ncorresponding control\nextract mean score.\nSensitization ISO Guinea Pig Test articles showed no Pass\nMaximization evidence of causing\nSensitization Test delayed dermal contact\nsensitization. Test\narticle is not considered\na sensitizer.\nHemocompatibility ASTM Hemolysis Study The test articles in Pass\n– Hemolysis – Extract and Direct direct and indirect\nContact contact with blood\nwere non-hemolytic.\nHemocompatibility SC5b-9 Complement The test article was not Pass\n– Complement Activation Assay considered to be a\nActivation potential activator of\nthe complement\nsystem.\nHemocompatibility Acute Pre-Clinical Data from predicate Pass\n– Thrombogenicity Evaluation of the Safety submission is used.\nof Tigertriever device in\na Swine Model\nThrombogenicity\n6\n\n| Test | Test Description | Result Summary | Conclusion |\n| --- | --- | --- | --- |\n| Cytotoxicity | Cytotoxicity Study\nusing MEM Elution | The test article extract\nshowed no evidence of\ncausing cell lysis or\ntoxicity. The test article\nshowed no cytotoxic\npotential. | Pass |\n| Irritation\n(Intracutaneous\nReactivity) | ISO Intracutaneous\nIrritation Study using\nextracts | Test article met the\nrequirements of the test\nwith no differences\nbetween each test\narticle extract overall\nmean score and\ncorresponding control\nextract mean score. | Pass |\n| Sensitization | ISO Guinea Pig\nMaximization\nSensitization Test | Test articles showed no\nevidence of causing\ndelayed dermal contact\nsensitization. Test\narticle is not considered\na sensitizer. | Pass |\n| Hemocompatibility\n– Hemolysis | ASTM Hemolysis Study\n– Extract and Direct\nContact | The test articles in\ndirect and indirect\ncontact with blood\nwere non-hemolytic. | Pass |\n| Hemocompatibility\n– Complement\nActivation | SC5b-9 Complement\nActivation Assay | The test article was not\nconsidered to be a\npotential activator of\nthe complement\nsystem. | Pass |\n| Hemocompatibility\n– Thrombogenicity | Acute Pre-Clinical\nEvaluation of the Safety\nof Tigertriever device in\na Swine Model\nThrombogenicity | Data from predicate\nsubmission is used. | Pass |\n\nPyrogenicity USP Rabbit Pyrogen The total rise of rabbit Pass\nStudy, Material temperatures during the\nMediated observation period was\nwithin acceptable USP\nlimits. The test article\nwas judged as\nnonpyrogenic.\nAcute Systemic ISO Acute Systemic No mortality or Pass\nToxicity Toxicity in Mice evidence of systemic\ntoxicity from extracts\ninjected into mice.\nAll tests confirmed that the Tigertriever 17 Ultra Revascularization Device met biological\nsafety requirements per the ISO 10993 standard.\nPre-Clinical Animal Testing Data\nNo animal studies were conducted, as substantial equivalence of the Tigertriever 17 Ultra\nRevascularization Device to the predicate device is established through the results of non-\nclinical performance testing.\nSterilization and Shelf Life\nThe subject device and its accessories are sterilized using an ethylene oxide sterilization cycle\nthat was verified to a sterility assurance level of 1 x 10-6 in accordance with ISO 11135:\n2014/AC: 2014 (“Sterilization of health-care products - Ethylene oxide - Requirements for the\ndevelopment, validation and routine control of a sterilization process for medical devices”).\nThe subject device and package shelf-life studies established that the subject device and\npackaging remain functional for the labeled expiration date.\nClinical Performance Data\nNo clinical studies were conducted, as substantial equivalence of the Tigertriever 17 Ultra\nRevascularization Device to the predicate device is established through the results of non-\nclinical performance testing.\nStatement of Substantial Equivalence\nThe Tigertriever 17 Ultra Revascularization Device has the same intended use, indications for\nuse, and similar technological characteristics as the predicate Tigertriever 17 Revascularization\nDevice. The technological differences do not raise new questions regarding the safety or\neffectiveness. Performance data demonstrate that the subject Tigertriever 17 Ultra\nRevascularization Device is substantially equivalent to the predicate device.\n7\n\n| Pyrogenicity | USP Rabbit Pyrogen\nStudy, Material\nMediated | The total rise of rabbit\ntemperatures during the\nobservation period was\nwithin acceptable USP\nlimits. The test article\nwas judged as\nnonpyrogenic. | Pass |\n| --- | --- | --- | --- |\n| Acute Systemic\nToxicity | ISO Acute Systemic\nToxicity in Mice | No mortality or\nevidence of systemic\ntoxicity from extracts\ninjected into mice. | Pass |",
    "also_known_as": [
      "K203592",
      "K203358"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK251603\nDevice Name\nTigertriever 17 Ultra Revascularization Device\nIndications for Use (Describe)\nThe Tigertriever 17 Ultra Revascularization Device is intended to restore blood flow by removing thrombus from a large\nintracranial vessel in patients experiencing ischemic stroke within 8 hours of symptom onset. Patients who are ineligible\nfor thrombolytic drug therapy or who failed thrombolytic drug therapy are candidates for treatment.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\n510(k) Summary\nK251603\nSubmission Sponsor\nRapid Medical Ltd.\nCarmel Building, P.O. Box 337\nYokneam, 2069205\nIsrael\nCompany Phone No.: +972-72-250-3331\nContacts\nIna Gutman, QA/RA Senior Director\nEmail: ina.gutman@rapid-medical.com\nRonen Eckhouse, CEO\nEmail: ronen@rapid-medical.com\nDate Prepared\nAugust 26, 2025\nDevice Identification\nTrade/Proprietary Name: Tigertriever 17 Ultra Revascularization Device\nCommon/Usual Name: Catheter, Thrombus Retriever\nClassification Name: Percutaneous Catheter\nRegulation Number: 21 CFR 870.1250\nProduct Code: NRY\nDevice Class: II\nClassification Panel: Neurology\nLegally Marketed Predicate and Reference Devices",
    "Substantial Equivalence": "Predicate Device: Tigertriever 17 Revascularization Device (K203592)\nReference Device: Solitaire X Revascularization Device (K203358)\nIndications for Use Statement\nThe Tigertriever 17 Ultra Revascularization Device is intended to restore blood flow by\nremoving thrombus from a large intracranial vessel in patients experiencing ischemic\nstroke within 8 hours of symptom onset. Patients who are ineligible for thrombolytic\ndrug therapy or who failed thrombolytic drug therapy are candidates for treatment.\n1",
    "Device Description": "Device Description\nThe Tigertriever 17 Ultra Revascularization Device (TRPP7266) is a line extension of\nthe existing Tigertriever 17 Revascularization Device (TRPP7166) cleared under\nK203592. The Tigertriever 17 Ultra Revascularization Device is a stentriever that is\ncomprised of an adjustable nitinol braided mesh, stainless steel shaft, nitinol core wire\nand a handle. The shaft connects the mesh and the handle by the core wire that runs\ninside the shaft from the distal end of the mesh to the slider activation element in the\nhandle. The mesh is expanded when the physician pulls the slider, since the wires of\nthe mesh are completely radiopaque, the physician sees the mesh under fluoroscopy\nand controls it until it conforms to the vessel diameter. The design of the wire mesh is\noptimized to penetrate the clot and encapsulate it during retrieval. The Tigertriever 17\nUltra Revascularization Device is supplied sterile and is intended for single-use only\nby physicians trained in neurointerventional procedures and the treatment of ischemic\nstroke.\nComparison of Technological Characteristics\nThe subject device has the same principles of operation and indication for use as the\npredicate device. The subject device has different technological characteristics\ncompared to the predicate device, the Tigertriever 17 Revascularization Device, namely\na longer mesh length and a slightly larger microcatheter compatibility. Both stentriever\nmodels are comprised of a nitinol braided mesh, stainless steel shaft, nitinol core wire,\nand a handle. The table below compares the indications for use, principles of operation,\ntechnological characteristics, and materials of the Tigertriever 17 Ultra\nRevascularization Device with that of the predicate device (the Tigertriever 17\nRevascularization Device). The technological differences of the Tigertriever 17 Ultra\nRevascularization Device do not raise any new questions of safety or effectiveness\ncompared to the predicate device.\nTigertriever 17 Ultra Tigertriever 17 Revascularization\nRevascularization Device Device\n(TRPP7266, Subject Device) (TRPP7166, Predicate Device)\n510(k) K251603 K203592\nNumber\nRegulation 21 CFR 870.1250 21 CFR 870.1250\nProduct Code NRY NRY\n2\n\n|  | Tigertriever 17 Ultra | Tigertriever 17 Revascularization |\n| --- | --- | --- |\n|  |  |  |\n|  | Revascularization Device | Device |\n|  | (TRPP7266, Subject Device) | (TRPP7166, Predicate Device) |\n| 510(k)\nNumber | K251603 | K203592 |\n| Regulation | 21 CFR 870.1250 | 21 CFR 870.1250 |\n| Product Code | NRY | NRY |\n\nTigertriever 17 Ultra Tigertriever 17 Revascularization\nRevascularization Device Device\n(TRPP7266, Subject Device) (TRPP7166, Predicate Device)\nIndications for The Tigertriever 17 Ultra The Tigertriever Revascularization\nUse Revascularization Device is Device is intended to restore blood\nintended to restore blood flow by flow by removing thrombus from a\nremoving thrombus from a large large intracranial vessel in patients\nintracranial vessel in patients experiencing ischemic stroke within\nexperiencing ischemic stroke within 8 hours of symptom onset. Patients\n8 hours of symptom onset. Patients who are ineligible for intravenous\nwho are ineligible for thrombolytic tissue plasminogen activator (IV t-\ndrug therapy or who failed PA), or who fail IV t-PA therapy,\nthrombolytic drug therapy are are candidates for treatment.\ncandidates for treatment.\nAnatomical Neurovasculature Neurovasculature\nLocation\nMode of Manual expansion of the braided Manual expansion of the braided\nOperation distal portion into the clot using the distal portion into the clot using the\nhandle component handle component\nDesign of Distal Close end braided nitinol mesh, Close end braided nitinol mesh,\nPortion manually expandable manually expandable\nStent Length 32 mm 23 mm\n(Unexpanded\nConfiguration)\nStent Distal OD Unexpanded configuration 0.5 mm Unexpanded configuration 0.5 mm\n(Unexpended and Expanded configuration 3 mm Expanded configuration 3 mm\nExpanded\nConfigurations)\nOverall Length 224 cm 200 cm\nMicrocatheter Microcatheter with a minimum Microcatheter with a minimum\nCompatibility inner diameter of 0.017 inches inner diameter of 0.0165 inches\nAccessory Two insertion loading sheaths are Three insertion loading sheaths are\nDevices provided, one is located on the device provided, one is located on the\nmesh and one is provided within the device mesh and two are provided\nproduct package. within product package.\nStent (Mesh) Nitinol Nitinol\nMaterial\nMarkers 90% Platinum/ 10% Iridium 90% Platinum/ 10% Iridium\nMaterial\nCore Wire Nitinol core wire coated with Green Nitinol core wire coated with Green\nMaterial Lubriskin PTFE Lubriskin PTFE\n3\n\n|  | Tigertriever 17 Ultra | Tigertriever 17 Revascularization |\n| --- | --- | --- |\n|  |  |  |\n|  | Revascularization Device | Device |\n|  | (TRPP7266, Subject Device) | (TRPP7166, Predicate Device) |\n| Indications for\nUse | The Tigertriever 17 Ultra\nRevascularization Device is\nintended to restore blood flow by\nremoving thrombus from a large\nintracranial vessel in patients\nexperiencing ischemic stroke within\n8 hours of symptom onset. Patients\nwho are ineligible for thrombolytic\ndrug therapy or who failed\nthrombolytic drug therapy are\ncandidates for treatment. | The Tigertriever Revascularization\nDevice is intended to restore blood\nflow by removing thrombus from a\nlarge intracranial vessel in patients\nexperiencing ischemic stroke within\n8 hours of symptom onset. Patients\nwho are ineligible for intravenous\ntissue plasminogen activator (IV t-\nPA), or who fail IV t-PA therapy,\nare candidates for treatment. |\n| Anatomical\nLocation | Neurovasculature | Neurovasculature |\n| Mode of\nOperation | Manual expansion of the braided\ndistal portion into the clot using the\nhandle component | Manual expansion of the braided\ndistal portion into the clot using the\nhandle component |\n| Design of Distal\nPortion | Close end braided nitinol mesh,\nmanually expandable | Close end braided nitinol mesh,\nmanually expandable |\n| Stent Length\n(Unexpanded\nConfiguration) | 32 mm | 23 mm |\n| Stent Distal OD\n(Unexpended and\nExpanded\nConfigurations) | Unexpanded configuration 0.5 mm\nExpanded configuration 3 mm | Unexpanded configuration 0.5 mm\nExpanded configuration 3 mm |\n| Overall Length | 224 cm | 200 cm |\n| Microcatheter\nCompatibility | Microcatheter with a minimum\ninner diameter of 0.017 inches | Microcatheter with a minimum\ninner diameter of 0.0165 inches |\n| Accessory\nDevices | Two insertion loading sheaths are\nprovided, one is located on the device\nmesh and one is provided within the\nproduct package. | Three insertion loading sheaths are\nprovided, one is located on the\ndevice mesh and two are provided\nwithin product package. |\n| Stent (Mesh)\nMaterial | Nitinol | Nitinol |\n| Markers\nMaterial | 90% Platinum/ 10% Iridium | 90% Platinum/ 10% Iridium |\n| Core Wire\nMaterial | Nitinol core wire coated with Green\nLubriskin PTFE | Nitinol core wire coated with Green\nLubriskin PTFE |\n\nTigertriever 17 Ultra Tigertriever 17 Revascularization\nRevascularization Device Device\n(TRPP7266, Subject Device) (TRPP7166, Predicate Device)\nShaft Material 304 Stainless Steel 304 Stainless Steel\nInsertion Loading PTFE (Natural color) PTFE (Natural color)\nSheath Material\nSterilization Ethylene oxide Ethylene oxide\nMethod\nSingle Use Yes Yes\nPackaging Placed into a Dispenser hoop, Placed into a Dispenser hoop,\nblister, Tyvek pouch, and Carton blister Tyvek pouch, and Carton\nbox box\nNon-Clinical Performance Data\nIn order to demonstrate safety and effectiveness of the subject device and to show substantial\nequivalence to the predicate device, Rapid Medical Ltd. completed a number of non-clinical\ntests.\nBench Tests\nThe device passed all performance bench testing in accordance with internal requirements,\nnational standards and international standards as shown in the table below to support substantial\nequivalence of the device.\nPerformance Bench Testing\nTest Test Method Summary Results\nSimulated Use Simulated use testing of the Tigertriever 17 Ultra The subject device\nRevascularization Device was performed in an retrieved clots and\nanatomical model which simulated the tortuosity restored flow in the\nof the neurovasculature. Devices were delivered test model.\nthrough the tortuous anatomical model to\nevaluate the effectiveness of the device at\nretrieval of firm and soft clots.\nRadial Force The radial force of the subject device was measured The radial force of\nwithin a range of lumen diameters applicable to the the subject device\nintended vasculature and compared with the radial when tested in\nforces measured for the predicate device. applicable lumen\nsizes is comparable\nto the predicate\ndevice.\nDurability Testing Damage was evaluated after delivery and Devices tested\nwithdrawal of the device beyond the number of demonstrated no\npasses and resheathings recommended in the damage after\ninstructions for use. delivery and\nwithdrawal testing.\n4\n\n|  | Tigertriever 17 Ultra | Tigertriever 17 Revascularization |\n| --- | --- | --- |\n|  |  |  |\n|  | Revascularization Device | Device |\n|  | (TRPP7266, Subject Device) | (TRPP7166, Predicate Device) |\n| Shaft Material | 304 Stainless Steel | 304 Stainless Steel |\n| Insertion Loading\nSheath Material | PTFE (Natural color) | PTFE (Natural color) |\n| Sterilization\nMethod | Ethylene oxide | Ethylene oxide |\n| Single Use | Yes | Yes |\n| Packaging | Placed into a Dispenser hoop,\nblister, Tyvek pouch, and Carton\nbox | Placed into a Dispenser hoop,\nblister Tyvek pouch, and Carton\nbox |\n\n| Performance Bench Testing |  |  |\n| --- | --- | --- |\n|  |  |  |\n| Test | Test Method Summary | Results |\n|  |  |  |\n| Simulated Use | Simulated use testing of the Tigertriever 17 Ultra\nRevascularization Device was performed in an\nanatomical model which simulated the tortuosity\nof the neurovasculature. Devices were delivered\nthrough the tortuous anatomical model to\nevaluate the effectiveness of the device at\nretrieval of firm and soft clots. | The subject device\nretrieved clots and\nrestored flow in the\ntest model. |\n| Radial Force | The radial force of the subject device was measured\nwithin a range of lumen diameters applicable to the\nintended vasculature and compared with the radial\nforces measured for the predicate device. | The radial force of\nthe subject device\nwhen tested in\napplicable lumen\nsizes is comparable\nto the predicate\ndevice. |\n| Durability Testing | Damage was evaluated after delivery and\nwithdrawal of the device beyond the number of\npasses and resheathings recommended in the\ninstructions for use. | Devices tested\ndemonstrated no\ndamage after\ndelivery and\nwithdrawal testing. |\n\nDelivery, The forces required to deliver, deploy, and The subject device\nDeployment and retrieve the device were evaluated in an in vitro demonstrated\nRetrieval forces neurovascular model. acceptable\nperformance with\nrespect to delivery,\ndeployment and\nretrieval.\nTorque Strength The ability of the device to endure turns without All devices passed\nTesting failure was evaluated. acceptance criteria.\nDimensions Test Test samples were examined to verify that the All devices passed\ndimensions of the Tigertriever 17 Ultra devices are acceptance criteria.\nin compliance with specifications.\nTip Flexibility The tip deflection maximum force of the device All devices passed\nwas evaluated. acceptance\ncriteria and were\ncomparable to the\npredicate device.\nKink Resistance Kink resistance is tested along the device. All devices passed\nTesting acceptance criteria.\nTensile Strength The tensile strength was tested for all joints. All devices passed\nacceptance criteria.\nParticulates The number and size of particulates following The particulate\nEvaluation simulated use of the device in a neurovascular model generated by the\nwere evaluated. subject device was\nsimilar to the\nparticulate\ngenerated by the\npredicate device.\nAustenite Finish (Af) Data from predicate submission is used because All devices passed\nTemperature Evaluation of similarities in device design. acceptance criteria.\nCorrosion Resistance Data from predicate submission is used because All devices passed\nof similarities in device design. acceptance criteria.\nBiocompatibility\nBiocompatibility testing conducted supports the biocompatibility of the Tigertriever 17\nUltra Revascularization Device in accordance with ISO 10993 and consisted of the following\ntests conducted on various models of the Tigertriever devices, which were considered worst-case\nin terms of overall design and included the same materials and manufacturing processes as the\nTigertriever 17 Ultra Revascularization Device:\n5\n\n| Delivery,\nDeployment and\nRetrieval forces | The forces required to deliver, deploy, and\nretrieve the device were evaluated in an in vitro\nneurovascular model. | The subject device\ndemonstrated\nacceptable\nperformance with\nrespect to delivery,\ndeployment and\nretrieval. |\n| --- | --- | --- |\n| Torque Strength\nTesting | The ability of the device to endure turns without\nfailure was evaluated. | All devices passed\nacceptance criteria. |\n| Dimensions Test | Test samples were examined to verify that the\ndimensions of the Tigertriever 17 Ultra devices are\nin compliance with specifications. | All devices passed\nacceptance criteria. |\n| Tip Flexibility | The tip deflection maximum force of the device\nwas evaluated. | All devices passed\nacceptance\ncriteria and were\ncomparable to the\npredicate device. |\n| Kink Resistance\nTesting | Kink resistance is tested along the device. | All devices passed\nacceptance criteria. |\n| Tensile Strength | The tensile strength was tested for all joints. | All devices passed\nacceptance criteria. |\n| Particulates\nEvaluation | The number and size of particulates following\nsimulated use of the device in a neurovascular model\nwere evaluated. | The particulate\ngenerated by the\nsubject device was\nsimilar to the\nparticulate\ngenerated by the\npredicate device. |\n| Austenite Finish (Af)\nTemperature Evaluation | Data from predicate submission is used because\nof similarities in device design. | All devices passed\nacceptance criteria. |\n| Corrosion Resistance | Data from predicate submission is used because\nof similarities in device design. | All devices passed\nacceptance criteria. |\n\nTest Test Description Result Summary Conclusion\nCytotoxicity Cytotoxicity Study The test article extract Pass\nusing MEM Elution showed no evidence of\ncausing cell lysis or\ntoxicity. The test article\nshowed no cytotoxic\npotential.\nIrritation ISO Intracutaneous Test article met the Pass\n(Intracutaneous Irritation Study using requirements of the test\nReactivity) extracts with no differences\nbetween each test\narticle extract overall\nmean score and\ncorresponding control\nextract mean score.\nSensitization ISO Guinea Pig Test articles showed no Pass\nMaximization evidence of causing\nSensitization Test delayed dermal contact\nsensitization. Test\narticle is not considered\na sensitizer.\nHemocompatibility ASTM Hemolysis Study The test articles in Pass\n– Hemolysis – Extract and Direct direct and indirect\nContact contact with blood\nwere non-hemolytic.\nHemocompatibility SC5b-9 Complement The test article was not Pass\n– Complement Activation Assay considered to be a\nActivation potential activator of\nthe complement\nsystem.\nHemocompatibility Acute Pre-Clinical Data from predicate Pass\n– Thrombogenicity Evaluation of the Safety submission is used.\nof Tigertriever device in\na Swine Model\nThrombogenicity\n6\n\n| Test | Test Description | Result Summary | Conclusion |\n| --- | --- | --- | --- |\n| Cytotoxicity | Cytotoxicity Study\nusing MEM Elution | The test article extract\nshowed no evidence of\ncausing cell lysis or\ntoxicity. The test article\nshowed no cytotoxic\npotential. | Pass |\n| Irritation\n(Intracutaneous\nReactivity) | ISO Intracutaneous\nIrritation Study using\nextracts | Test article met the\nrequirements of the test\nwith no differences\nbetween each test\narticle extract overall\nmean score and\ncorresponding control\nextract mean score. | Pass |\n| Sensitization | ISO Guinea Pig\nMaximization\nSensitization Test | Test articles showed no\nevidence of causing\ndelayed dermal contact\nsensitization. Test\narticle is not considered\na sensitizer. | Pass |\n| Hemocompatibility\n– Hemolysis | ASTM Hemolysis Study\n– Extract and Direct\nContact | The test articles in\ndirect and indirect\ncontact with blood\nwere non-hemolytic. | Pass |\n| Hemocompatibility\n– Complement\nActivation | SC5b-9 Complement\nActivation Assay | The test article was not\nconsidered to be a\npotential activator of\nthe complement\nsystem. | Pass |\n| Hemocompatibility\n– Thrombogenicity | Acute Pre-Clinical\nEvaluation of the Safety\nof Tigertriever device in\na Swine Model\nThrombogenicity | Data from predicate\nsubmission is used. | Pass |\n\nPyrogenicity USP Rabbit Pyrogen The total rise of rabbit Pass\nStudy, Material temperatures during the\nMediated observation period was\nwithin acceptable USP\nlimits. The test article\nwas judged as\nnonpyrogenic.\nAcute Systemic ISO Acute Systemic No mortality or Pass\nToxicity Toxicity in Mice evidence of systemic\ntoxicity from extracts\ninjected into mice.\nAll tests confirmed that the Tigertriever 17 Ultra Revascularization Device met biological\nsafety requirements per the ISO 10993 standard.\nPre-Clinical Animal Testing Data\nNo animal studies were conducted, as substantial equivalence of the Tigertriever 17 Ultra\nRevascularization Device to the predicate device is established through the results of non-\nclinical performance testing.\nSterilization and Shelf Life\nThe subject device and its accessories are sterilized using an ethylene oxide sterilization cycle\nthat was verified to a sterility assurance level of 1 x 10-6 in accordance with ISO 11135:\n2014/AC: 2014 (“Sterilization of health-care products - Ethylene oxide - Requirements for the\ndevelopment, validation and routine control of a sterilization process for medical devices”).\nThe subject device and package shelf-life studies established that the subject device and\npackaging remain functional for the labeled expiration date.\nClinical Performance Data\nNo clinical studies were conducted, as substantial equivalence of the Tigertriever 17 Ultra\nRevascularization Device to the predicate device is established through the results of non-\nclinical performance testing.\nStatement of Substantial Equivalence\nThe Tigertriever 17 Ultra Revascularization Device has the same intended use, indications for\nuse, and similar technological characteristics as the predicate Tigertriever 17 Revascularization\nDevice. The technological differences do not raise new questions regarding the safety or\neffectiveness. Performance data demonstrate that the subject Tigertriever 17 Ultra\nRevascularization Device is substantially equivalent to the predicate device.\n7\n\n| Pyrogenicity | USP Rabbit Pyrogen\nStudy, Material\nMediated | The total rise of rabbit\ntemperatures during the\nobservation period was\nwithin acceptable USP\nlimits. The test article\nwas judged as\nnonpyrogenic. | Pass |\n| --- | --- | --- | --- |\n| Acute Systemic\nToxicity | ISO Acute Systemic\nToxicity in Mice | No mortality or\nevidence of systemic\ntoxicity from extracts\ninjected into mice. | Pass |"
  }
}