{
  "source_pdf": "thrombectomy--rapid-medical--tigertriever-and-tigertriever-17-revascularization--510k.pdf",
  "clearance_number": "K203592",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description\nThe Tigertriever device is a stentriever that is comprised of an adjustable nitinol braided mesh,\nstainless steel shaft, nitinol core wire and a handle. The shaft connects the mesh and the handle\nby the core wire that runs inside the shaft from the distal end of the mesh to the slider activation\nelement in the handle. The mesh is expanded when the physician pulls the slider, since the\nwires of the mesh are completely radiopaque, the physician sees the mesh under fluoroscopy\nand controls it until it conforms to the vessel diameter. The design of the wire mesh is\noptimized to penetrate the clot and encapsulate it during retrieval. Two versions of the device\nare available. The standard version Tigertriever (TRPP7155) has a net length of 32mm\n(unexpanded form) and it is delivered through a microcatheter with an internal diameter of\n0.021 inches. The shorter version Tigertriever 17 (TRPP7166) has a net length of 23 mm\n(unexpanded form) and it is delivered through a microcatheter with an internal diameter of\n0.017 inches. The Tigertriever is provided with a 3.5 Fr peelable loading sheath.\nComparison of Technological Characteristics with the Predicate Device\nThe Tigertriever and the Solitaire 2 predicate have the same indications for use, similar\ntechnological characteristics and principle of operations. Both stentrievers share similar design\nand similar construction materials. Both devices are used to restore blood flow by removing\nthrombus from a large intracranial vessel in patients experiencing ischemic stroke. Both\nstentrievers are delivered to the target vessel by means of a microcatheter and expanded once\ndeployed from the microcatheter. The expansion of the subject device is controlled by the\nphysician, while the predicate mesh is self-expanded to a fixed diameter upon deployment.\nHowever, this difference does not raise new questions of safety or effectiveness. A detailed\ncomparison between the Tigertriever and the predicate device is provided in the table below.\nTigertriever Revascularization Solitaire 2 Revascularization Device\nDevice (Predicate Device)\n510(k) Number K203592 K141491\nRegulation 21 CFR 870.1250 21 CFR 870.1250\nProduct Code NRY NRY\n\n|  |  | Tigertriever Revascularization |  |  | Solitaire 2 Revascularization Device |  |\n| --- | --- | --- | --- | --- | --- | --- |\n|  |  | Device |  |  | (Predicate Device) |  |\n| 510(k) Number | K203592 |  |  | K141491 |  |  |\n| Regulation | 21 CFR 870.1250 |  |  | 21 CFR 870.1250 |  |  |\n| Product Code | NRY |  |  | NRY |  |  |\n\nTigertriever Revascularization Solitaire 2 Revascularization Device\nDevice (Predicate Device)\nIndications for The Tigertriever Revascularization The Solitaire 2 Revascularization\nUse Device is intended to restore blood Device is intended to restore blood\nflow by removing thrombus from a flow by removing thrombus from a\nlarge intracranial vessel in patients large intracranial vessel in patients\nexperiencing ischemic stroke experiencing ischemic stroke within 8\nwithin 8 hours of symptom onset. hours of symptom onset. Patients who\nPatients who are ineligible for are ineligible for intravenous tissue\nintravenous tissue plasminogen plasminogen activator (IV t-PA) or\nactivator (IV t-PA), or who fail IV who fail IV t-PA therapy are\nt-PA therapy, are candidates for candidates for treatment.\ntreatment.\nAnatomical Neurovasculature Neurovasculature\nLocation\nSterilization Ethylene oxide Ethylene oxide\nMethod\nSingle Use Yes Yes\nPackaging Placed into a Dispenser hoop, Placed into a Dispenser hoop, Tyvek\nblister, Tyvek pouch, and Carton pouch, and Carton box\nbox\nDistal OD 3mm Tigertriever 17 4mm\n(expanded 6mm Tigertriever 6mm\nconfiguration)\nStent length 23mm Tigertriever 17 31mm\n(unexpanded 32mm Tigertriever\nconfiguration)\nOverall length 200 cm 184 cm\nDesign of distal Close end braided nitinol mesh, Open end laser cut stent, self-\nportion manually expandable expanded\nMode of Manual expansion of the braided Self-expansion of the distal stent\noperation distal portion into the clot using the portion into the clot following\nhandle component retraction of the delivery catheter\nMaterials\nStent Nitinol Nitinol\nMarkers 90% Platinum/ 10% Iridium 90% Platinum/ 10% Iridium\n\n|  |  | Tigertriever Revascularization |  |  | Solitaire 2 Revascularization Device |  |\n| --- | --- | --- | --- | --- | --- | --- |\n|  |  | Device |  |  | (Predicate Device) |  |\n| Indications for\nUse | The Tigertriever Revascularization\nDevice is intended to restore blood\nflow by removing thrombus from a\nlarge intracranial vessel in patients\nexperiencing ischemic stroke\nwithin 8 hours of symptom onset.\nPatients who are ineligible for\nintravenous tissue plasminogen\nactivator (IV t-PA), or who fail IV\nt-PA therapy, are candidates for\ntreatment. |  |  | The Solitaire 2 Revascularization\nDevice is intended to restore blood\nflow by removing thrombus from a\nlarge intracranial vessel in patients\nexperiencing ischemic stroke within 8\nhours of symptom onset. Patients who\nare ineligible for intravenous tissue\nplasminogen activator (IV t-PA) or\nwho fail IV t-PA therapy are\ncandidates for treatment. |  |  |\n| Anatomical\nLocation | Neurovasculature |  |  | Neurovasculature |  |  |\n| Sterilization\nMethod | Ethylene oxide |  |  | Ethylene oxide |  |  |\n| Single Use | Yes |  |  | Yes |  |  |\n| Packaging | Placed into a Dispenser hoop,\nblister, Tyvek pouch, and Carton\nbox |  |  | Placed into a Dispenser hoop, Tyvek\npouch, and Carton box |  |  |\n| Distal OD\n(expanded\nconfiguration) | 3mm Tigertriever 17\n6mm Tigertriever |  |  | 4mm\n6mm |  |  |\n| Stent length\n(unexpanded\nconfiguration) | 23mm Tigertriever 17\n32mm Tigertriever |  |  | 31mm |  |  |\n| Overall length | 200 cm |  |  | 184 cm |  |  |\n| Design of distal\nportion | Close end braided nitinol mesh,\nmanually expandable |  |  | Open end laser cut stent, self-\nexpanded |  |  |\n| Mode of\noperation | Manual expansion of the braided\ndistal portion into the clot using the\nhandle component |  |  | Self-expansion of the distal stent\nportion into the clot following\nretraction of the delivery catheter |  |  |\n| Materials |  |  |  |  |  |  |\n| Stent | Nitinol |  |  | Nitinol |  |  |\n| Markers | 90% Platinum/ 10% Iridium |  |  | 90% Platinum/ 10% Iridium |  |  |\n\nTigertriever Revascularization Solitaire 2 Revascularization Device\nDevice (Predicate Device)\nCore wire Nitinol core wire and stainless Nitinol wire\n(shaft) steel shaft\nPush wire PTFE PTFE\nshrink tubing\nIntroducer PTFE/Grilamid PTFE\nSheath\nNon-Clinical Performance Data\nAs part of demonstrating safety and effectiveness of the device and in showing substantial\nequivalence to the predicate device, Rapid Medical Ltd. completed a number of non-clinical\nperformance tests. The device meets all the requirements of overall design, sterilization, and\nbiocompatibility. Testing results confirm that the design output meets the design specification\nfor the device.\nBiocompatibility\nBiocompatibility of the Tigertriever was based on the biocompatibility testing data for the\nComaneci Embolization Assist Device (DEN170064). The two devices share the same\nmanufacturing process and same manufacturing environment. In addition, the two devices are\nintended to be used in the same anatomical locations, and are identical in terms of frequency\nand duration of exposure. Biocompatibility testing was completed for Comaneci device and\nconsisted of the following tests: Cytotoxicity, Irritation (Intracutaneous Reactivity),\nSensitization, Hemocompatibility, Pyrogenicity, Acute Systemic and Toxicity Testing. In\naddition, in vivo thrombogenicity was performed for the Tigertriever. Results of the\nbiocompatibility testing indicate that Tigertriever revascularization device is biocompatible\nand is substantially equivalent for its intended use.\nBiological Endpoint Test Results Conclusion\nCytotoxicity – ISO Grade 0 reactivity observed 48 hours Non-cytotoxic\nElution Method post exposure to test article extract.\nIrritation – Difference of overall mean score Non-irritant\nIntracutaneous Reactivity between test article and control was 0.\nin Rabbit\nSensitization – Guinea Grade 0, no evidence of causing Does not elicit\nPig Maximization Test delayed dermal contact sensitization. sensitization\nresponse\n\n|  |  | Tigertriever Revascularization |  |  | Solitaire 2 Revascularization Device |  |\n| --- | --- | --- | --- | --- | --- | --- |\n|  |  | Device |  |  | (Predicate Device) |  |\n| Core wire\n(shaft) | Nitinol core wire and stainless\nsteel shaft |  |  | Nitinol wire |  |  |\n| Push wire\nshrink tubing | PTFE |  |  | PTFE |  |  |\n| Introducer\nSheath | PTFE/Grilamid |  |  | PTFE |  |  |\n\n|  | Biological Endpoint |  |  | Test Results |  |  | Conclusion |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Cytotoxicity – ISO\nElution Method |  |  | Grade 0 reactivity observed 48 hours\npost exposure to test article extract. |  |  | Non-cytotoxic |  |  |\n| Irritation –\nIntracutaneous Reactivity\nin Rabbit |  |  | Difference of overall mean score\nbetween test article and control was 0. |  |  | Non-irritant |  |  |\n| Sensitization – Guinea\nPig Maximization Test |  |  | Grade 0, no evidence of causing\ndelayed dermal contact sensitization. |  |  | Does not elicit\nsensitization\nresponse |  |  |\n\nBiological Endpoint Test Results Conclusion\nHemocompatibility – SC5b-9 concentration of the test article Pass\nComplement activation sample was statistically lower than the\nAssay activated NHS control (p<0.05), and\nwas not statistically higher than the\nnegative control.\nHemocompatibility – In Test article = 0.0% hemolysis. Non-Hemolytic\nVitro Hemolysis\nPyrogenicity – Material The total rise of rabbit temperatures Non-pyrogenic\nMediated Pyrogenicity in during the 3-hour observation\nRabbit period was within acceptable USP\nlimits.\nSystemic Toxicity – No mortality or evidence of systemic Non-toxic\nSystemic Toxicity Study toxicity from the extracts injected\nin Mice into mice.\nThrombogenicity – Acute Test device did not show higher Pass\nPre-Clinical Evaluation thrombogenicity rate compared to the\nof the Safety of predicate device.\nTigertriever device in a\nSwine Model\nThrombogenicity\nSterilization and Shelf Life\nThe device is sterilized by 100% Ethylene Oxide.\nThe shelf life testing for Tigertriever revascularization device has been conducted (T =\n2.5 years) with test results confirmed that all acceptance criteria were met.\nBench Tests\nThe device passed all performance bench testing in accordance with internal requirements,\nnational standards and international standards as shown in the table below to support",
    "indications": "Indication for Use Statement\nThe Tigertriever Revascularization Device is intended to restore blood flow by removing\nthrombus from a large intracranial vessel in patients experiencing ischemic stroke within 8\nhours of symptom onset. Patients who are ineligible for intravenous tissue plasminogen\nactivator (IV t-PA), or who fail IV t-PA therapy, are candidates for treatment.",
    "contraindications": null,
    "sizing_specs": "Device Description\nThe Tigertriever device is a stentriever that is comprised of an adjustable nitinol braided mesh,\nstainless steel shaft, nitinol core wire and a handle. The shaft connects the mesh and the handle\nby the core wire that runs inside the shaft from the distal end of the mesh to the slider activation\nelement in the handle. The mesh is expanded when the physician pulls the slider, since the\nwires of the mesh are completely radiopaque, the physician sees the mesh under fluoroscopy\nand controls it until it conforms to the vessel diameter. The design of the wire mesh is\noptimized to penetrate the clot and encapsulate it during retrieval. Two versions of the device\nare available. The standard version Tigertriever (TRPP7155) has a net length of 32mm\n(unexpanded form) and it is delivered through a microcatheter with an internal diameter of\n0.021 inches. The shorter version Tigertriever 17 (TRPP7166) has a net length of 23 mm\n(unexpanded form) and it is delivered through a microcatheter with an internal diameter of\n0.017 inches. The Tigertriever is provided with a 3.5 Fr peelable loading sheath.\nComparison of Technological Characteristics with the Predicate Device\nThe Tigertriever and the Solitaire 2 predicate have the same indications for use, similar\ntechnological characteristics and principle of operations. Both stentrievers share similar design\nand similar construction materials. Both devices are used to restore blood flow by removing\nthrombus from a large intracranial vessel in patients experiencing ischemic stroke. Both\nstentrievers are delivered to the target vessel by means of a microcatheter and expanded once\ndeployed from the microcatheter. The expansion of the subject device is controlled by the\nphysician, while the predicate mesh is self-expanded to a fixed diameter upon deployment.\nHowever, this difference does not raise new questions of safety or effectiveness. A detailed\ncomparison between the Tigertriever and the predicate device is provided in the table below.\nTigertriever Revascularization Solitaire 2 Revascularization Device\nDevice (Predicate Device)\n510(k) Number K203592 K141491\nRegulation 21 CFR 870.1250 21 CFR 870.1250\nProduct Code NRY NRY\n\n|  |  | Tigertriever Revascularization |  |  | Solitaire 2 Revascularization Device |  |\n| --- | --- | --- | --- | --- | --- | --- |\n|  |  | Device |  |  | (Predicate Device) |  |\n| 510(k) Number | K203592 |  |  | K141491 |  |  |\n| Regulation | 21 CFR 870.1250 |  |  | 21 CFR 870.1250 |  |  |\n| Product Code | NRY |  |  | NRY |  |  |\n\nTigertriever Revascularization Solitaire 2 Revascularization Device\nDevice (Predicate Device)\nIndications for The Tigertriever Revascularization The Solitaire 2 Revascularization\nUse Device is intended to restore blood Device is intended to restore blood\nflow by removing thrombus from a flow by removing thrombus from a\nlarge intracranial vessel in patients large intracranial vessel in patients\nexperiencing ischemic stroke experiencing ischemic stroke within 8\nwithin 8 hours of symptom onset. hours of symptom onset. Patients who\nPatients who are ineligible for are ineligible for intravenous tissue\nintravenous tissue plasminogen plasminogen activator (IV t-PA) or\nactivator (IV t-PA), or who fail IV who fail IV t-PA therapy are\nt-PA therapy, are candidates for candidates for treatment.\ntreatment.\nAnatomical Neurovasculature Neurovasculature\nLocation\nSterilization Ethylene oxide Ethylene oxide\nMethod\nSingle Use Yes Yes\nPackaging Placed into a Dispenser hoop, Placed into a Dispenser hoop, Tyvek\nblister, Tyvek pouch, and Carton pouch, and Carton box\nbox\nDistal OD 3mm Tigertriever 17 4mm\n(expanded 6mm Tigertriever 6mm\nconfiguration)\nStent length 23mm Tigertriever 17 31mm\n(unexpanded 32mm Tigertriever\nconfiguration)\nOverall length 200 cm 184 cm\nDesign of distal Close end braided nitinol mesh, Open end laser cut stent, self-\nportion manually expandable expanded\nMode of Manual expansion of the braided Self-expansion of the distal stent\noperation distal portion into the clot using the portion into the clot following\nhandle component retraction of the delivery catheter\nMaterials\nStent Nitinol Nitinol\nMarkers 90% Platinum/ 10% Iridium 90% Platinum/ 10% Iridium\n\n|  |  | Tigertriever Revascularization |  |  | Solitaire 2 Revascularization Device |  |\n| --- | --- | --- | --- | --- | --- | --- |\n|  |  | Device |  |  | (Predicate Device) |  |\n| Indications for\nUse | The Tigertriever Revascularization\nDevice is intended to restore blood\nflow by removing thrombus from a\nlarge intracranial vessel in patients\nexperiencing ischemic stroke\nwithin 8 hours of symptom onset.\nPatients who are ineligible for\nintravenous tissue plasminogen\nactivator (IV t-PA), or who fail IV\nt-PA therapy, are candidates for\ntreatment. |  |  | The Solitaire 2 Revascularization\nDevice is intended to restore blood\nflow by removing thrombus from a\nlarge intracranial vessel in patients\nexperiencing ischemic stroke within 8\nhours of symptom onset. Patients who\nare ineligible for intravenous tissue\nplasminogen activator (IV t-PA) or\nwho fail IV t-PA therapy are\ncandidates for treatment. |  |  |\n| Anatomical\nLocation | Neurovasculature |  |  | Neurovasculature |  |  |\n| Sterilization\nMethod | Ethylene oxide |  |  | Ethylene oxide |  |  |\n| Single Use | Yes |  |  | Yes |  |  |\n| Packaging | Placed into a Dispenser hoop,\nblister, Tyvek pouch, and Carton\nbox |  |  | Placed into a Dispenser hoop, Tyvek\npouch, and Carton box |  |  |\n| Distal OD\n(expanded\nconfiguration) | 3mm Tigertriever 17\n6mm Tigertriever |  |  | 4mm\n6mm |  |  |\n| Stent length\n(unexpanded\nconfiguration) | 23mm Tigertriever 17\n32mm Tigertriever |  |  | 31mm |  |  |\n| Overall length | 200 cm |  |  | 184 cm |  |  |\n| Design of distal\nportion | Close end braided nitinol mesh,\nmanually expandable |  |  | Open end laser cut stent, self-\nexpanded |  |  |\n| Mode of\noperation | Manual expansion of the braided\ndistal portion into the clot using the\nhandle component |  |  | Self-expansion of the distal stent\nportion into the clot following\nretraction of the delivery catheter |  |  |\n| Materials |  |  |  |  |  |  |\n| Stent | Nitinol |  |  | Nitinol |  |  |\n| Markers | 90% Platinum/ 10% Iridium |  |  | 90% Platinum/ 10% Iridium |  |  |\n\nTigertriever Revascularization Solitaire 2 Revascularization Device\nDevice (Predicate Device)\nCore wire Nitinol core wire and stainless Nitinol wire\n(shaft) steel shaft\nPush wire PTFE PTFE\nshrink tubing\nIntroducer PTFE/Grilamid PTFE\nSheath\nNon-Clinical Performance Data\nAs part of demonstrating safety and effectiveness of the device and in showing substantial\nequivalence to the predicate device, Rapid Medical Ltd. completed a number of non-clinical\nperformance tests. The device meets all the requirements of overall design, sterilization, and\nbiocompatibility. Testing results confirm that the design output meets the design specification\nfor the device.\nBiocompatibility\nBiocompatibility of the Tigertriever was based on the biocompatibility testing data for the\nComaneci Embolization Assist Device (DEN170064). The two devices share the same\nmanufacturing process and same manufacturing environment. In addition, the two devices are\nintended to be used in the same anatomical locations, and are identical in terms of frequency\nand duration of exposure. Biocompatibility testing was completed for Comaneci device and\nconsisted of the following tests: Cytotoxicity, Irritation (Intracutaneous Reactivity),\nSensitization, Hemocompatibility, Pyrogenicity, Acute Systemic and Toxicity Testing. In\naddition, in vivo thrombogenicity was performed for the Tigertriever. Results of the\nbiocompatibility testing indicate that Tigertriever revascularization device is biocompatible\nand is substantially equivalent for its intended use.\nBiological Endpoint Test Results Conclusion\nCytotoxicity – ISO Grade 0 reactivity observed 48 hours Non-cytotoxic\nElution Method post exposure to test article extract.\nIrritation – Difference of overall mean score Non-irritant\nIntracutaneous Reactivity between test article and control was 0.\nin Rabbit\nSensitization – Guinea Grade 0, no evidence of causing Does not elicit\nPig Maximization Test delayed dermal contact sensitization. sensitization\nresponse\n\n|  |  | Tigertriever Revascularization |  |  | Solitaire 2 Revascularization Device |  |\n| --- | --- | --- | --- | --- | --- | --- |\n|  |  | Device |  |  | (Predicate Device) |  |\n| Core wire\n(shaft) | Nitinol core wire and stainless\nsteel shaft |  |  | Nitinol wire |  |  |\n| Push wire\nshrink tubing | PTFE |  |  | PTFE |  |  |\n| Introducer\nSheath | PTFE/Grilamid |  |  | PTFE |  |  |\n\n|  | Biological Endpoint |  |  | Test Results |  |  | Conclusion |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Cytotoxicity – ISO\nElution Method |  |  | Grade 0 reactivity observed 48 hours\npost exposure to test article extract. |  |  | Non-cytotoxic |  |  |\n| Irritation –\nIntracutaneous Reactivity\nin Rabbit |  |  | Difference of overall mean score\nbetween test article and control was 0. |  |  | Non-irritant |  |  |\n| Sensitization – Guinea\nPig Maximization Test |  |  | Grade 0, no evidence of causing\ndelayed dermal contact sensitization. |  |  | Does not elicit\nsensitization\nresponse |  |  |\n\nBiological Endpoint Test Results Conclusion\nHemocompatibility – SC5b-9 concentration of the test article Pass\nComplement activation sample was statistically lower than the\nAssay activated NHS control (p<0.05), and\nwas not statistically higher than the\nnegative control.\nHemocompatibility – In Test article = 0.0% hemolysis. Non-Hemolytic\nVitro Hemolysis\nPyrogenicity – Material The total rise of rabbit temperatures Non-pyrogenic\nMediated Pyrogenicity in during the 3-hour observation\nRabbit period was within acceptable USP\nlimits.\nSystemic Toxicity – No mortality or evidence of systemic Non-toxic\nSystemic Toxicity Study toxicity from the extracts injected\nin Mice into mice.\nThrombogenicity – Acute Test device did not show higher Pass\nPre-Clinical Evaluation thrombogenicity rate compared to the\nof the Safety of predicate device.\nTigertriever device in a\nSwine Model\nThrombogenicity\nSterilization and Shelf Life\nThe device is sterilized by 100% Ethylene Oxide.\nThe shelf life testing for Tigertriever revascularization device has been conducted (T =\n2.5 years) with test results confirmed that all acceptance criteria were met.\nBench Tests\nThe device passed all performance bench testing in accordance with internal requirements,\nnational standards and international standards as shown in the table below to support",
    "also_known_as": null
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indication for Use Statement\nThe Tigertriever Revascularization Device is intended to restore blood flow by removing\nthrombus from a large intracranial vessel in patients experiencing ischemic stroke within 8\nhours of symptom onset. Patients who are ineligible for intravenous tissue plasminogen\nactivator (IV t-PA), or who fail IV t-PA therapy, are candidates for treatment.",
    "Device Description": "Device Description\nThe Tigertriever device is a stentriever that is comprised of an adjustable nitinol braided mesh,\nstainless steel shaft, nitinol core wire and a handle. The shaft connects the mesh and the handle\nby the core wire that runs inside the shaft from the distal end of the mesh to the slider activation\nelement in the handle. The mesh is expanded when the physician pulls the slider, since the\nwires of the mesh are completely radiopaque, the physician sees the mesh under fluoroscopy\nand controls it until it conforms to the vessel diameter. The design of the wire mesh is\noptimized to penetrate the clot and encapsulate it during retrieval. Two versions of the device\nare available. The standard version Tigertriever (TRPP7155) has a net length of 32mm\n(unexpanded form) and it is delivered through a microcatheter with an internal diameter of\n0.021 inches. The shorter version Tigertriever 17 (TRPP7166) has a net length of 23 mm\n(unexpanded form) and it is delivered through a microcatheter with an internal diameter of\n0.017 inches. The Tigertriever is provided with a 3.5 Fr peelable loading sheath.\nComparison of Technological Characteristics with the Predicate Device\nThe Tigertriever and the Solitaire 2 predicate have the same indications for use, similar\ntechnological characteristics and principle of operations. Both stentrievers share similar design\nand similar construction materials. Both devices are used to restore blood flow by removing\nthrombus from a large intracranial vessel in patients experiencing ischemic stroke. Both\nstentrievers are delivered to the target vessel by means of a microcatheter and expanded once\ndeployed from the microcatheter. The expansion of the subject device is controlled by the\nphysician, while the predicate mesh is self-expanded to a fixed diameter upon deployment.\nHowever, this difference does not raise new questions of safety or effectiveness. A detailed\ncomparison between the Tigertriever and the predicate device is provided in the table below.\nTigertriever Revascularization Solitaire 2 Revascularization Device\nDevice (Predicate Device)\n510(k) Number K203592 K141491\nRegulation 21 CFR 870.1250 21 CFR 870.1250\nProduct Code NRY NRY\n\n|  |  | Tigertriever Revascularization |  |  | Solitaire 2 Revascularization Device |  |\n| --- | --- | --- | --- | --- | --- | --- |\n|  |  | Device |  |  | (Predicate Device) |  |\n| 510(k) Number | K203592 |  |  | K141491 |  |  |\n| Regulation | 21 CFR 870.1250 |  |  | 21 CFR 870.1250 |  |  |\n| Product Code | NRY |  |  | NRY |  |  |\n\nTigertriever Revascularization Solitaire 2 Revascularization Device\nDevice (Predicate Device)\nIndications for The Tigertriever Revascularization The Solitaire 2 Revascularization\nUse Device is intended to restore blood Device is intended to restore blood\nflow by removing thrombus from a flow by removing thrombus from a\nlarge intracranial vessel in patients large intracranial vessel in patients\nexperiencing ischemic stroke experiencing ischemic stroke within 8\nwithin 8 hours of symptom onset. hours of symptom onset. Patients who\nPatients who are ineligible for are ineligible for intravenous tissue\nintravenous tissue plasminogen plasminogen activator (IV t-PA) or\nactivator (IV t-PA), or who fail IV who fail IV t-PA therapy are\nt-PA therapy, are candidates for candidates for treatment.\ntreatment.\nAnatomical Neurovasculature Neurovasculature\nLocation\nSterilization Ethylene oxide Ethylene oxide\nMethod\nSingle Use Yes Yes\nPackaging Placed into a Dispenser hoop, Placed into a Dispenser hoop, Tyvek\nblister, Tyvek pouch, and Carton pouch, and Carton box\nbox\nDistal OD 3mm Tigertriever 17 4mm\n(expanded 6mm Tigertriever 6mm\nconfiguration)\nStent length 23mm Tigertriever 17 31mm\n(unexpanded 32mm Tigertriever\nconfiguration)\nOverall length 200 cm 184 cm\nDesign of distal Close end braided nitinol mesh, Open end laser cut stent, self-\nportion manually expandable expanded\nMode of Manual expansion of the braided Self-expansion of the distal stent\noperation distal portion into the clot using the portion into the clot following\nhandle component retraction of the delivery catheter\nMaterials\nStent Nitinol Nitinol\nMarkers 90% Platinum/ 10% Iridium 90% Platinum/ 10% Iridium\n\n|  |  | Tigertriever Revascularization |  |  | Solitaire 2 Revascularization Device |  |\n| --- | --- | --- | --- | --- | --- | --- |\n|  |  | Device |  |  | (Predicate Device) |  |\n| Indications for\nUse | The Tigertriever Revascularization\nDevice is intended to restore blood\nflow by removing thrombus from a\nlarge intracranial vessel in patients\nexperiencing ischemic stroke\nwithin 8 hours of symptom onset.\nPatients who are ineligible for\nintravenous tissue plasminogen\nactivator (IV t-PA), or who fail IV\nt-PA therapy, are candidates for\ntreatment. |  |  | The Solitaire 2 Revascularization\nDevice is intended to restore blood\nflow by removing thrombus from a\nlarge intracranial vessel in patients\nexperiencing ischemic stroke within 8\nhours of symptom onset. Patients who\nare ineligible for intravenous tissue\nplasminogen activator (IV t-PA) or\nwho fail IV t-PA therapy are\ncandidates for treatment. |  |  |\n| Anatomical\nLocation | Neurovasculature |  |  | Neurovasculature |  |  |\n| Sterilization\nMethod | Ethylene oxide |  |  | Ethylene oxide |  |  |\n| Single Use | Yes |  |  | Yes |  |  |\n| Packaging | Placed into a Dispenser hoop,\nblister, Tyvek pouch, and Carton\nbox |  |  | Placed into a Dispenser hoop, Tyvek\npouch, and Carton box |  |  |\n| Distal OD\n(expanded\nconfiguration) | 3mm Tigertriever 17\n6mm Tigertriever |  |  | 4mm\n6mm |  |  |\n| Stent length\n(unexpanded\nconfiguration) | 23mm Tigertriever 17\n32mm Tigertriever |  |  | 31mm |  |  |\n| Overall length | 200 cm |  |  | 184 cm |  |  |\n| Design of distal\nportion | Close end braided nitinol mesh,\nmanually expandable |  |  | Open end laser cut stent, self-\nexpanded |  |  |\n| Mode of\noperation | Manual expansion of the braided\ndistal portion into the clot using the\nhandle component |  |  | Self-expansion of the distal stent\nportion into the clot following\nretraction of the delivery catheter |  |  |\n| Materials |  |  |  |  |  |  |\n| Stent | Nitinol |  |  | Nitinol |  |  |\n| Markers | 90% Platinum/ 10% Iridium |  |  | 90% Platinum/ 10% Iridium |  |  |\n\nTigertriever Revascularization Solitaire 2 Revascularization Device\nDevice (Predicate Device)\nCore wire Nitinol core wire and stainless Nitinol wire\n(shaft) steel shaft\nPush wire PTFE PTFE\nshrink tubing\nIntroducer PTFE/Grilamid PTFE\nSheath\nNon-Clinical Performance Data\nAs part of demonstrating safety and effectiveness of the device and in showing substantial\nequivalence to the predicate device, Rapid Medical Ltd. completed a number of non-clinical\nperformance tests. The device meets all the requirements of overall design, sterilization, and\nbiocompatibility. Testing results confirm that the design output meets the design specification\nfor the device.\nBiocompatibility\nBiocompatibility of the Tigertriever was based on the biocompatibility testing data for the\nComaneci Embolization Assist Device (DEN170064). The two devices share the same\nmanufacturing process and same manufacturing environment. In addition, the two devices are\nintended to be used in the same anatomical locations, and are identical in terms of frequency\nand duration of exposure. Biocompatibility testing was completed for Comaneci device and\nconsisted of the following tests: Cytotoxicity, Irritation (Intracutaneous Reactivity),\nSensitization, Hemocompatibility, Pyrogenicity, Acute Systemic and Toxicity Testing. In\naddition, in vivo thrombogenicity was performed for the Tigertriever. Results of the\nbiocompatibility testing indicate that Tigertriever revascularization device is biocompatible\nand is substantially equivalent for its intended use.\nBiological Endpoint Test Results Conclusion\nCytotoxicity – ISO Grade 0 reactivity observed 48 hours Non-cytotoxic\nElution Method post exposure to test article extract.\nIrritation – Difference of overall mean score Non-irritant\nIntracutaneous Reactivity between test article and control was 0.\nin Rabbit\nSensitization – Guinea Grade 0, no evidence of causing Does not elicit\nPig Maximization Test delayed dermal contact sensitization. sensitization\nresponse\n\n|  |  | Tigertriever Revascularization |  |  | Solitaire 2 Revascularization Device |  |\n| --- | --- | --- | --- | --- | --- | --- |\n|  |  | Device |  |  | (Predicate Device) |  |\n| Core wire\n(shaft) | Nitinol core wire and stainless\nsteel shaft |  |  | Nitinol wire |  |  |\n| Push wire\nshrink tubing | PTFE |  |  | PTFE |  |  |\n| Introducer\nSheath | PTFE/Grilamid |  |  | PTFE |  |  |\n\n|  | Biological Endpoint |  |  | Test Results |  |  | Conclusion |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Cytotoxicity – ISO\nElution Method |  |  | Grade 0 reactivity observed 48 hours\npost exposure to test article extract. |  |  | Non-cytotoxic |  |  |\n| Irritation –\nIntracutaneous Reactivity\nin Rabbit |  |  | Difference of overall mean score\nbetween test article and control was 0. |  |  | Non-irritant |  |  |\n| Sensitization – Guinea\nPig Maximization Test |  |  | Grade 0, no evidence of causing\ndelayed dermal contact sensitization. |  |  | Does not elicit\nsensitization\nresponse |  |  |\n\nBiological Endpoint Test Results Conclusion\nHemocompatibility – SC5b-9 concentration of the test article Pass\nComplement activation sample was statistically lower than the\nAssay activated NHS control (p<0.05), and\nwas not statistically higher than the\nnegative control.\nHemocompatibility – In Test article = 0.0% hemolysis. Non-Hemolytic\nVitro Hemolysis\nPyrogenicity – Material The total rise of rabbit temperatures Non-pyrogenic\nMediated Pyrogenicity in during the 3-hour observation\nRabbit period was within acceptable USP\nlimits.\nSystemic Toxicity – No mortality or evidence of systemic Non-toxic\nSystemic Toxicity Study toxicity from the extracts injected\nin Mice into mice.\nThrombogenicity – Acute Test device did not show higher Pass\nPre-Clinical Evaluation thrombogenicity rate compared to the\nof the Safety of predicate device.\nTigertriever device in a\nSwine Model\nThrombogenicity\nSterilization and Shelf Life\nThe device is sterilized by 100% Ethylene Oxide.\nThe shelf life testing for Tigertriever revascularization device has been conducted (T =\n2.5 years) with test results confirmed that all acceptance criteria were met.\nBench Tests\nThe device passed all performance bench testing in accordance with internal requirements,\nnational standards and international standards as shown in the table below to support",
    "Substantial Equivalence": "substantial equivalence of the device.\nPerformance Bench Testing\nTest Test Method Summary Conclusions\nSimulated use test Simulated use testing of the The device was tested for\nTigertriever Revascularization handling and clot retrieval in\nDevice was performed in an an in vitro tortuous path\n\n|  | Biological Endpoint |  |  | Test Results |  |  | Conclusion |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Hemocompatibility –\nComplement activation\nAssay |  |  | SC5b-9 concentration of the test article\nsample was statistically lower than the\nactivated NHS control (p<0.05), and\nwas not statistically higher than the\nnegative control. |  |  | Pass |  |  |\n| Hemocompatibility – In\nVitro Hemolysis |  |  | Test article = 0.0% hemolysis. |  |  | Non-Hemolytic |  |  |\n| Pyrogenicity – Material\nMediated Pyrogenicity in\nRabbit |  |  | The total rise of rabbit temperatures\nduring the 3-hour observation\nperiod was within acceptable USP\nlimits. |  |  | Non-pyrogenic |  |  |\n| Systemic Toxicity –\nSystemic Toxicity Study\nin Mice |  |  | No mortality or evidence of systemic\ntoxicity from the extracts injected\ninto mice. |  |  | Non-toxic |  |  |\n| Thrombogenicity – Acute\nPre-Clinical Evaluation\nof the Safety of\nTigertriever device in a\nSwine Model\nThrombogenicity |  |  | Test device did not show higher\nthrombogenicity rate compared to the\npredicate device. |  |  | Pass |  |  |\n\n|  | Performance Bench Testing |  |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  | Test |  |  | Test Method Summary |  |  | Conclusions |  |\n| Simulated use test |  |  | Simulated use testing of the\nTigertriever Revascularization\nDevice was performed in an |  |  | The device was tested for\nhandling and clot retrieval in\nan in vitro tortuous path |  |  |\n\nPerformance Bench Testing\nTest Test Method Summary Conclusions\nanatomical model which simulated anatomical model, which has\nthe tortuosity of the been used in the evaluation of\nneurovasculature. Devices were other similar devices. The\ndelivered through the tortuous subject device effectively\nanatomical model to evaluate the retrieved clot and restored flow\neffectiveness of the device at in the test model.\nretrieval of firm and soft clots.\nRadial force The radial force of the subject device The radial force of the subject\nwas measured within a range of device when tested in\nlumen diameters applicable to the applicable lumen sizes is\nintended vasculature and compared comparable to the predicate\nwith the radial forces measured for device.\nthe predicate devices.\nDurability Damage was evaluated after delivery Devices tested demonstrated\nand withdrawal of the device beyond no damage after delivery and\nthe recommended number of passes withdrawal testing. Durability\nand resheathings recommended in established acceptable\nthe instructions for use. performance for 3 passes,\nwhich is at least equivalent to\nthe number of passes specified\nin the predicate labeling (2\npasses per device).\nDelivery, The delivery, deployment and The device was tested for\ndeployment and retrieval forces were measured delivery, deployment, and\nretrieval during simulated use of the subject retrieval in an in vitro tortuous\ndevice. path anatomical model, which\nhas been used in the evaluation\nof other similar devices. The\nsubject device demonstrated\nacceptable performance with\nrespect to delivery,\ndeployment and retrieval.\nTorque strength Devices were tracked through a The device demonstrated the\nmicrocatheter in a tortuous path ability to withstand 5 rotations\nanatomical model and evaluated for without damage. Like the\ndamage following a number of predicate device, rotational\nrotations with the distal end maneuvers are not expected\nconstrained. under the intended conditions\n\n|  | Performance Bench Testing |  |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  | Test |  |  | Test Method Summary |  |  | Conclusions |  |\n|  |  |  | anatomical model which simulated\nthe tortuosity of the\nneurovasculature. Devices were\ndelivered through the tortuous\nanatomical model to evaluate the\neffectiveness of the device at\nretrieval of firm and soft clots. |  |  | anatomical model, which has\nbeen used in the evaluation of\nother similar devices. The\nsubject device effectively\nretrieved clot and restored flow\nin the test model. |  |  |\n| Radial force |  |  | The radial force of the subject device\nwas measured within a range of\nlumen diameters applicable to the\nintended vasculature and compared\nwith the radial forces measured for\nthe predicate devices. |  |  | The radial force of the subject\ndevice when tested in\napplicable lumen sizes is\ncomparable to the predicate\ndevice. |  |  |\n| Durability |  |  | Damage was evaluated after delivery\nand withdrawal of the device beyond\nthe recommended number of passes\nand resheathings recommended in\nthe instructions for use. |  |  | Devices tested demonstrated\nno damage after delivery and\nwithdrawal testing. Durability\nestablished acceptable\nperformance for 3 passes,\nwhich is at least equivalent to\nthe number of passes specified\nin the predicate labeling (2\npasses per device). |  |  |\n| Delivery,\ndeployment and\nretrieval |  |  | The delivery, deployment and\nretrieval forces were measured\nduring simulated use of the subject\ndevice. |  |  | The device was tested for\ndelivery, deployment, and\nretrieval in an in vitro tortuous\npath anatomical model, which\nhas been used in the evaluation\nof other similar devices. The\nsubject device demonstrated\nacceptable performance with\nrespect to delivery,\ndeployment and retrieval. |  |  |\n| Torque strength |  |  | Devices were tracked through a\nmicrocatheter in a tortuous path\nanatomical model and evaluated for\ndamage following a number of\nrotations with the distal end\nconstrained. |  |  | The device demonstrated the\nability to withstand 5 rotations\nwithout damage. Like the\npredicate device, rotational\nmaneuvers are not expected\nunder the intended conditions |  |  |\n\nPerformance Bench Testing\nTest Test Method Summary Conclusions\nof clinical use. Therefore, the\nresults demonstrate acceptable\ntorque strength.\nDimensions test Dimensional inspection was The subject device dimensions\ntested per engineering drawings. are within the range of existing\npredicate dimensions for this\ndevice type. The minor\ndifferences in dimensions do\nnot affect performance, safety\nor effectiveness.\nTip flexibility Tip Flexibility was performed to The subject device met\nmeasure the force required to deflect acceptance criteria based on\nTigertriever tips to 90 degrees at comparable device used in the\n7mm test lengths. same anatomy and\ndemonstrated similar tip\nflexibility.\nKink resistance Tigertriever with ancillary Kink resistance was evaluated\nmicrocatheter was looped around under conditions simulating\npost of calibrated kink measurement anatomic tortuosity,\njig (0.25” diameter) about 50mm comparable to predicates, and\nfrom the distal end of the demonstrated acceptable\nmicrocatheter. performance.\nTensile test The minimum force to break the The tensile strength of the\nTigertriever was tested for all joints. device met acceptance criteria\nbased on recognized standards\n(ISO 10555-1).\nParticulates Particulate test was performed The particulate generated by\naccording to the light obscuration the subject device was similar\ntest method. Simulated use testing of to the particulate generated by\nthe subject and predicate devices was the predicate device.\nperformed in an anatomical model.\nDevices were flushed and the fluid\nwas evaluated for particle sizes of\n≥10, ≥25 and ≥50 µm.\nAustenite Finish (Af) The Active Af temperature was The Af temperature of the\nTemperature determined from a graph of device met acceptance criteria.\ndisplacement as a function of\n\n|  | Performance Bench Testing |  |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  | Test |  |  | Test Method Summary |  |  | Conclusions |  |\n|  |  |  |  |  |  | of clinical use. Therefore, the\nresults demonstrate acceptable\ntorque strength. |  |  |\n| Dimensions test |  |  | Dimensional inspection was\ntested per engineering drawings. |  |  | The subject device dimensions\nare within the range of existing\npredicate dimensions for this\ndevice type. The minor\ndifferences in dimensions do\nnot affect performance, safety\nor effectiveness. |  |  |\n| Tip flexibility |  |  | Tip Flexibility was performed to\nmeasure the force required to deflect\nTigertriever tips to 90 degrees at\n7mm test lengths. |  |  | The subject device met\nacceptance criteria based on\ncomparable device used in the\nsame anatomy and\ndemonstrated similar tip\nflexibility. |  |  |\n| Kink resistance |  |  | Tigertriever with ancillary\nmicrocatheter was looped around\npost of calibrated kink measurement\njig (0.25” diameter) about 50mm\nfrom the distal end of the\nmicrocatheter. |  |  | Kink resistance was evaluated\nunder conditions simulating\nanatomic tortuosity,\ncomparable to predicates, and\ndemonstrated acceptable\nperformance. |  |  |\n| Tensile test |  |  | The minimum force to break the\nTigertriever was tested for all joints. |  |  | The tensile strength of the\ndevice met acceptance criteria\nbased on recognized standards\n(ISO 10555-1). |  |  |\n| Particulates |  |  | Particulate test was performed\naccording to the light obscuration\ntest method. Simulated use testing of\nthe subject and predicate devices was\nperformed in an anatomical model.\nDevices were flushed and the fluid\nwas evaluated for particle sizes of\n≥10, ≥25 and ≥50 µm. |  |  | The particulate generated by\nthe subject device was similar\nto the particulate generated by\nthe predicate device. |  |  |\n| Austenite Finish (Af)\nTemperature |  |  | The Active Af temperature was\ndetermined from a graph of\ndisplacement as a function of |  |  | The Af temperature of the\ndevice met acceptance criteria. |  |  |\n\nPerformance Bench Testing\nTest Test Method Summary Conclusions\ntemperature (Bend and Free\nRecovery per ASTM F2082).\nCoating integrity The test was performed with the Results demonstrated no\nassessment Comaneci device and not with the damage to the coating\nsubject device (the design of the two following simulated use.\ndevice is the same in terms of the\ncore wire mechanism). Damage to\nthe PTFE core wire coating was\nevaluated following simulated use.\nCorrosion The device was Immersed in saline No corrosion was observed,\nfor 5 hours at RT, then the device is which meets the acceptance\nboiled in distilled water for 30 min, criteria based on recognized\nand finally device is maintained in standards (ISO 10555-1).\n37°C for 48 hours. After the above\ntreatment, device is tested for\ncorrosion.\nPre-Clinical Animal Testing Data\nThe safety of the Tigertriever was demonstrated in a controlled animal study in domestic swine\ncomparing the Tigertriever device and the predicate device. The results of the study showed\nsubstantial equivalence between the subject device and the predicate device.\nThe study included four animals; two animals were used for the acute stage (3 days period)\nand two animals were used for the chronic stage (30 days period). The study included two\nprocedures: the first procedure was performed on day zero (3 or 30 days before the animal was\nsacrificed), and the second procedure was performed on the sacrifice day (day 3/day 30).\nThe first procedure included simulation (both for test device and predicate device) at two sites\nin the femoral artery, each simulation included three passes, first pass with clot removal, and\ntwo additional passes without clot (total three device delivery and retrieval simulations at each\nsite of the femoral artery). No damage was observed by angiography during procedure in the\nsubject device and the predicate device treated sites, no safety related abnormalities were\nobserved by the veterinarian and no abnormal gross findings were recorded for external\nsurface, orifices, cavities, or muscles and tissues downstream of the femoral arteries. In\naddition, the histology evaluations of the arterial tested sites revealed a comparable range of\nobservations for the subject and predicate devices.\n\n|  | Performance Bench Testing |  |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  | Test |  |  | Test Method Summary |  |  | Conclusions |  |\n|  |  |  | temperature (Bend and Free\nRecovery per ASTM F2082). |  |  |  |  |  |\n| Coating integrity\nassessment |  |  | The test was performed with the\nComaneci device and not with the\nsubject device (the design of the two\ndevice is the same in terms of the\ncore wire mechanism). Damage to\nthe PTFE core wire coating was\nevaluated following simulated use. |  |  | Results demonstrated no\ndamage to the coating\nfollowing simulated use. |  |  |\n| Corrosion |  |  | The device was Immersed in saline\nfor 5 hours at RT, then the device is\nboiled in distilled water for 30 min,\nand finally device is maintained in\n37°C for 48 hours. After the above\ntreatment, device is tested for\ncorrosion. |  |  | No corrosion was observed,\nwhich meets the acceptance\ncriteria based on recognized\nstandards (ISO 10555-1). |  |  |\n\nThe second procedure was performed on the study termination day before the animal was\nsacrificed. To evaluate the thrombogenicity of the subject and predicate device, the tested unit\nwas inserted to the renal artery in one side of the kidney and deployed for 10 minutes, then an\nadditional two passes were performed, resulting in a total of 30 minutes for each device.\nThrombogenicity scores revealed comparable values for the subject and predicate devices;\nkidney microscopic and histology evaluations revealed comparable range of observations for\nthe subject and predicate devices.\nIn conclusion, the animal study showed that thrombectomy using the Tigertriever was safe\nwithout evidence of vessel injuries or abnormal thrombogenicity. Clinical, angiographic,\npathologic, and histologic data supported a similar safety profile between the Tigertriever and\nthe Solitaire predicate.\nClinical Study\nThe TIGER (Treatment with Intent to Generate Endovascular Reperfusion) clinical trial\nassessed the efficacy and safety of the Tigertriever Revascularization Device against a\nperformance goal derived from the TREVO 2, SWIFT, MR CLEAN, ESCAPE, REVASCAT\nand SWIFT PRIME clinical trials. Key inclusion criteria were: patients with a large-vessel\nocclusion who could be treated within 8 hours of stroke symptom onset; age 18-85;\n8≤NIHSS≤29; angiographic confirmation of an occlusion of an ICA, MCA, M1 or M2,\nvertebral or basilar arteries, and IV t-PA, if used, was initiated within 3 hrs of stroke onset.\nKey exclusion criteria were: angiographically evident excessive arterial tortuosity, stenosis, or\nany occlusion, in a proximal vessel that required treatment or would prevent access to the site\nof occlusion.\nOne hundred and sixty (160) patients signed informed consent, treated with the Tigertriever\ndevice and included in the study. Of these, 148 patients met all inclusion and exclusion criteria\nas requested by FDA for the modified Intent-to-Treat (mITT) Cohort. Among the 12 patients\nexcluded to meet the FDA defined mITT criteria, 1 had excessive arterial tortuosity, 2 had\nprior recent stroke in the past 3 months, 1 had a 100% occluded vessel which required stenting,\n2 did not meet the criteria around laboratory ranges, 1 was given IV t-PA initiated >3 hours\nfrom symptom onset, 1 was treated with mRS 3, 2 missing pregnancy test, 1 was treated with\nthe device over 8 hours from symptom onset, and 1 was treated with an aspiration device prior\nto the Tigertriever. Per FDA’s request, within this mITT cohort, use of rescue therapy at any\npoint in the procedure was imputed as a failure for the revascularization and clinical outcome\nendpoints. The table below summarizes the effectiveness and safety outcomes of this cohort.\nThe Primary Effectiveness Endpoint was successful revascularization defined as an mTICI\nscore of at least 2b in the target vessel, following three or less passes of the Tigertriever device,\nusing Core Laboratory adjudicated data. The Primary Safety Endpoint defined as the composite\n\nof all-cause mortality at 90 days and/or symptomatic intracranial hemorrhage (sICH) within\n24 (18-36) hours of the study procedure. The Primary Safety Endpoint was adjudicated by the\nClinical Events Committee (CEC).\nTIGER Study Results\nEffectiveness and Safety Resul ts for use of only Tigertriever\nEndpoint mITT (N=148)\nSuccessful revascularization rate after Tigertriever\ntreatment1 -\nPatients with mTICI ≥2b, n (%) 108/148 (73%)\nLower Bound of 95% CI 66.3%\nSecondary Effectiveness Endpoints\nSuccessful revascularization rate after first pass with\nTigertriever - patients with mTICI ≥ 2b mITT (N=148)\nn (%) 81 (54.7%)\nGood Clinical Outcome:\nmRS ≤2 at 90 days,2 N= 148\nn, (%) 81/148 (54.7%)\nPatient Reported Outcomes: EQ5D at 90 days3 N= 107\nMean (SD) 73.5 (21.8)\nMedian 80\n25th to 75th 62.5,90\nPatient Reported Outcomes: ALDS at 90 days3 N= 109\nMean (SD) 11.1 (4.5)\nMedian 13.0\n25th to 75th 8,15\nPrimary Composit e Safety Endpoint\nEndpoint mITT (N=147)4\nMortality at 90 Days and/or sICH at 24 Hours post\nprocedure4 26 (17.7%)\nUpper Bound of 95% CI 24.8%\nMortality at 90 Days4 26 (17.7%)\nsICH at 24 Hours post procedure5 3 (2.0%)\nSecondary Safety Endpoints\nEndpoint mITT (N=147)6\nTotal Asymptomatic ICH at 24 Hours (%), n (%) 47 (31.9%)\nHI-1 18 (12.2%)\nHI-2 12 (8.8%)\nPH-1 0\nPH-2 2 (1.4%)\nSAH 11 (7.5%)\nSAH and HI-2 2 (1.4%)\nSAH and PH-2 1 (0.7%)\nNeurological Deterioration at 24 Hours, n (%) 13 (8.8%)\nEmbolization to New Territory at End of Procedure, n\n(%) 4 (2.7%)\n\n| TIGER Study Results\nEffectiveness and Safety Resul ts for use of only Tigertriever |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- |\n|  | TIGER Study Results |  |  |  |  |\n|  | Effectiveness and Safety Resul ts for use of only Tigertriever |  |  |  |  |\n|  | Endpoint |  |  | mITT (N=148) |  |\n| Successful revascularization rate after Tigertriever\ntreatment1 -\nPatients with mTICI ≥2b, n (%) |  |  | 108/148 (73%) |  |  |\n| Lower Bound of 95% CI |  |  | 66.3% |  |  |\n|  | Secondary Effectiveness Endpoints |  |  |  |  |\n| Successful revascularization rate after first pass with\nTigertriever - patients with mTICI ≥ 2b |  |  | mITT (N=148) |  |  |\n| n (%) |  |  | 81 (54.7%) |  |  |\n| Good Clinical Outcome:\nmRS ≤2 at 90 days,2 |  |  | N= 148 |  |  |\n| n, (%) |  |  | 81/148 (54.7%) |  |  |\n|  | Patient Reported Outcomes: EQ5D at 90 days3 |  |  | N= 107 |  |\n| Mean (SD) |  |  | 73.5 (21.8) |  |  |\n| Median |  |  | 80 |  |  |\n| 25th to 75th |  |  | 62.5,90 |  |  |\n|  | Patient Reported Outcomes: ALDS at 90 days3 |  |  | N= 109 |  |\n| Mean (SD) |  |  | 11.1 (4.5) |  |  |\n| Median |  |  | 13.0 |  |  |\n| 25th to 75th |  |  | 8,15 |  |  |\n| Primary Composit e Safety Endpoint |  |  |  |  |  |\n| Endpoint |  |  | mITT (N=147)4 |  |  |\n| Mortality at 90 Days and/or sICH at 24 Hours post\nprocedure4 |  |  | 26 (17.7%) |  |  |\n| Upper Bound of 95% CI |  |  | 24.8% |  |  |\n| Mortality at 90 Days4 |  |  | 26 (17.7%) |  |  |\n| sICH at 24 Hours post procedure5 |  |  | 3 (2.0%) |  |  |\n|  | Secondary Safety Endpoints |  |  |  |  |\n| Endpoint |  |  | mITT (N=147)6 |  |  |\n|  | Endpoint |  |  |  |  |\n|  | Total Asymptomatic ICH at 24 Hours (%), n (%) |  | 47 (31.9%) |  |  |\n| HI-1 |  |  | 18 (12.2%) |  |  |\n| HI-2 |  |  | 12 (8.8%) |  |  |\n| PH-1 |  |  | 0 |  |  |\n| PH-2 |  |  | 2 (1.4%) |  |  |\n| SAH |  |  | 11 (7.5%) |  |  |\n| SAH and HI-2 |  |  | 2 (1.4%) |  |  |\n| SAH and PH-2 |  |  | 1 (0.7%) |  |  |\n| Neurological Deterioration at 24 Hours, n (%) |  |  | 13 (8.8%) |  |  |\n| Embolization to New Territory at End of Procedure, n\n(%) |  |  | 4 (2.7%) |  |  |\n\n| Successful revascularization rate after first pass with |\n| --- |\n| Tigertriever - patients with mTICI ≥ 2b |\n\n| Good Clinical Outcome: |\n| --- |\n| mRS ≤2 at 90 days,2 |\n\n| Embolization to New Territory at End of Procedure, n |\n| --- |\n| (%) |\n\n1 Use of rescue therapy at any point in the procedure was imputed as a failure to achieve the endpoint.\nThere were 12 cases imputed as failure.\n2 Five patients had missing 90 days mRS and were imputed as a failure to achieve the endpoint.\n3 Sample sizes vary due to missing data at 90 days.\n4 Reduced sample size due to one patient who withdrew consent prior to the 90 d follow up visit.\n5 All 3 subjects with sICH at 24 hours post-procedure died.\n6 Reduced sample size due to missing 24 hour CT or final angiogram.\nDefinitions:\nmRS: modified Rankin Score.\nEQ5D: EuroQol Five Dimensions.\nALDS: Academic Medical Center Linear Disability Score.\nsICH: symptomatic Intracranial Hemorrhage, any parenchymal hematoma type 2, remote intracerebral\nhemorrhage, subarachnoid hemorrhage, or intraventricular hemorrhage that is the predominant cause of ≥4\npoints NIHSS deterioration at 24 hours.\nHI: Hemorrhagic Infarction.\nPH: Parenchymal Hematoma.\nSAH: Subarachnoid Hemorrhage.\nTIGER Summary of Serious Adverse Events (SAEs)\nOne hundred and sixty-five (165) SAE occurred within all the study population, all patients\nenrolled and treated with Tigertriever. The table below summarizes the frequency of the SAEs\nclassified by System Organ.\nAll\nSystem Organ Class (SOC) (165 Events)\nBlood and lymphatic system disorders 3 (1.8%)\nCardiac disorders 22 (13.3%)\nGastrointestinal disorders 6 (3.6%)\nGeneral disorders and administration site conditions 2 (1.2%)\nInfections and infestations 11 (6.7%)\nInjury, poisoning and procedural complications 12 (7.3%)\nInjury, poisoning and procedural complications|Vascular disorders 1 (0.6%)\nInvestigations 3 (1.8%)\nMetabolism and nutrition disorders 3 (1.8%)\nMusculoskeletal and connective tissue disorders|Psychiatric disorders 1 (0.6%)\nNervous system disorders 40 (24.2%)\nNervous system disorders|Injury, poisoning and procedural complications 1 (0.6%)\nNervous system disorders|Nervous system disorders 1 (0.6%)\nNervous system disorders|Surgical and medical procedures 1 (0.6%)\nPsychiatric disorders 1 (0.6%)\nRenal and urinary disorders 4 (2.4%)\nReproductive system and breast disorders 1 (0.6%)\n\n| System Organ Class (SOC) | All |\n| --- | --- |\n|  | (165 Events) |\n| Blood and lymphatic system disorders | 3 (1.8%) |\n| Cardiac disorders | 22 (13.3%) |\n| Gastrointestinal disorders | 6 (3.6%) |\n| General disorders and administration site conditions | 2 (1.2%) |\n| Infections and infestations | 11 (6.7%) |\n| Injury, poisoning and procedural complications | 12 (7.3%) |\n| Injury, poisoning and procedural complications|Vascular disorders | 1 (0.6%) |\n| Investigations | 3 (1.8%) |\n| Metabolism and nutrition disorders | 3 (1.8%) |\n| Musculoskeletal and connective tissue disorders|Psychiatric disorders | 1 (0.6%) |\n| Nervous system disorders | 40 (24.2%) |\n| Nervous system disorders|Injury, poisoning and procedural complications | 1 (0.6%) |\n| Nervous system disorders|Nervous system disorders | 1 (0.6%) |\n| Nervous system disorders|Surgical and medical procedures | 1 (0.6%) |\n| Psychiatric disorders | 1 (0.6%) |\n| Renal and urinary disorders | 4 (2.4%) |\n| Reproductive system and breast disorders | 1 (0.6%) |\n|  |  |\n\nAll\nSystem Organ Class (SOC) (165 Events)\nRespiratory, thoracic and mediastinal disorders 25 (15.2%)\nSkin and subcutaneous tissue disorders 1 (0.6%)\nSurgical and medical procedures 2 (1.2%)\nVascular disorders 24 (14.5%)\nTo conclude, the TIGER study was successfully met all pre-defined success criteria. Based on\nthe results of this clinical study, the Tigertriever device, when used for the revascularization in\nischemic stroke due to LVOs, has reperfusion rates and a safety profile similar to alternative\ndevices. Therefore, the clinical data support the substantial equivalence.\nStatement of Substantial Equivalence\nThe Tigertriever device has the same intended use and indications for use, and\nsimilar technological characteristics compared to the Solitaire 2 predicate device. The\ndifferences in technological characteristics between the Tigertriever and the predicate device\nwere evaluated in bench, animal and clinical testing as discussed above and do not raise\ndifferent questions regarding the safety and effectiveness and demonstrate similar\nperformance and safety characteristics between the Tigertriever and predicate device.\nTherefore, the results from these tests support the conclusion that the Tigertriever device\nis substantially equivalent to the predicate device.\n\n| System Organ Class (SOC) | All |\n| --- | --- |\n|  | (165 Events) |\n| Respiratory, thoracic and mediastinal disorders | 25 (15.2%) |\n| Skin and subcutaneous tissue disorders | 1 (0.6%) |\n| Surgical and medical procedures | 2 (1.2%) |\n| Vascular disorders | 24 (14.5%) |"
  }
}