{
  "source_pdf": "pedicle-screw--medtronic--cd-horizon--510k.pdf",
  "device_name": "cd-horizon",
  "manufacturer": "medtronic",
  "doc_type": "510k",
  "extraction_method": "pdf_deepseek",
  "fields": {
    "what_it_is": "The CD HORIZON® Spinal System consists of a variety of shapes and sizes of rods, hooks, screws, CROSSLINK® Plates, staples, and connecting components, as well as implant components from other Medtronic spinal systems, which can be rigidly locked into a variety of configurations, with each construct being tailor-made for the individual case. The subject Medtronic Reusable taps and driver are spine preparation instruments made of high grade stainless steel. The subject Medtronic Navigated Reusable driver is a spine preparation instrument made of high grade stainless steel.",
    "sizing_specs": null,
    "indications": "The CD HORIZON® Spinal System with or without SEXTANT® instrumentation is intended for posterior, non-cervical fixation as an adjunct to fusion for the following indications: degenerative disc disease (defined as back pain of discogenic origin with degeneration of the disc confirmed by history and radiographic studies), spondylolisthesis, trauma (i.e., fracture or dislocation), spinal stenosis, curvatures (i.e., scoliosis, kyphosis, or lordosis), tumor, pseudarthrosis, and/or failed previous fusion. Except for hooks, when used as an anterolateral thoracic/lumbar system, the CD HORIZON® Spinal System may also be used for the same indications as an adjunct to fusion. With the exception of degenerative disc disease, the CD HORIZON® LEGACY™ 3.5mm rods and the CD HORIZON® Spinal System PEEK rods and associated components may be used for the aforementioned indications in skeletally mature patients as an adjunct to fusion. The 3.5mm rods may be used for the specific pediatric indications noted below. When used for posterior non-cervical pedicle screw fixation in pediatric patients, the CD HORIZON® Spinal System implants are indicated as an adjunct to fusion to treat adolescent idiopathic scoliosis. Additionally, the CD HORIZON® Spinal System is intended to treat pediatric patients diagnosed with the following conditions: spondylolisthesis/spondylolysis and fracture caused by tumor and/or trauma. These devices are to be used with autograft and/or allograft. Pediatric pedicle screw fixation is limited to a posterior approach. The CD HORIZON® SPIRE™ Plate is a posterior, single-level, non-pedicle supplemental fixation device intended for use in the non-cervical spine (T1-S1) as an adjunct to fusion in skeletally mature patients. It is intended for plate fixation/attachment to spinous processes for the purpose of achieving supplemental fixation in the following conditions: degenerative disc disease (as previously defined), spondylolisthesis, trauma, and/or tumor. In order to achieve additional levels of fixation, the CD HORIZON® Spinal System rods may be connected to the VERTEX® Reconstruction System with the VERTEX® rod connector. Refer to the VERTEX® Reconstruction System Package Insert for a list of the VERTEX® indications of use. IPC® System is indicated for the incision/cutting, removal, drilling and sawing of soft and hard tissue and bone, and biomaterials in Neurosurgical (Cranial, Craniofacial), Orthopedic, Arthroscopic, Spinal, Sternotomy, and General surgical procedures. The IPC® POWEREASE® System is indicated for drilling, tapping and driving screws and working end attachments during spinal surgery, including open and minimally invasive procedures. It is also used in placement or cutting of screws, posts and rods. Medtronic Navigated Reusable Instruments are intended to be used during the preparation and placement of Medtronic screws during spinal surgery to assist the surgeon in precisely locating anatomical structures in either open, or minimally invasive, procedures. Medtronic Navigated Reusable Instruments are specifically designed for use with the StealthStation® System, which is indicated for any medical condition in which the use of stereotactic surgery may be appropriate, and where reference to a rigid anatomical structure, such as a skull, a long bone, or vertebra can be identified relative to a CT or MR-based model, fluoroscopy images, or digitized landmarks of the anatomy.",
    "contraindications": null,
    "compatible_with": "IPC® POWEREASE® System, STEALTHSTATION® System, VERTEX® Reconstruction System, Medtronic Class I Exempt quick connect handles, NavLock™ tracker.",
    "use_notes": "The subject taps and driver are compatible with Medtronic's IPC® POWEREASE® System and may be connected to the IPC® POWEREASE® handpiece. The subject taps and driver can be used manually using existing Medtronic Class I Exempt quick connect handles in place of the IPC® POWEREASE® handpiece. The subject driver is also compatible with Medtronic's IPC® POWEREASE™ System when connected to the POWEREASE™ handpiece or may be used manually with existing Medtronic Class I Exempt quick connect handles in place of the IPC® POWEREASE® handpiece or the NavLock™ tracker. Medtronic Navigated Reusable Instruments are also compatible with the IPC® POWEREASE™ System.",
    "also_known_as": "Bone Screws, Pedicle Screws, Taps, Drivers, Tab Extenders, Extender Cap, and Accessories"
  },
  "confidence": {
    "what_it_is": 0.7,
    "indications": 0.7,
    "compatible_with": 0.7,
    "use_notes": 0.7,
    "also_known_as": 0.7
  }
}