{
  "source_pdf": "aspiration--alembic-llc--apro-70-swift-catheter-and--510k.pdf",
  "clearance_number": "K243287",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": null,
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK243287\nDevice Name\nAPRO 70 Swift Catheter and Alembic Aspiration Tubing\nIndications for Use (Describe)\nThe APRO 70 Swift Catheter with an aspiration pump and the Alembic Aspiration Tubing is intended for use in the\nrevascularization of patients with acute ischemic stroke secondary to intracranial large vessel occlusive disease (within the\ninternal carotid, middle cerebral – M1 and M2 segments, basilar, and vertebral arteries) within 8 hours of symptom onset.\nPatients who are ineligible for thrombolytic drug therapy or who failed thrombolytic drug therapy are candidates for\ntreatment.\nThe Alembic Aspiration Tubing is intended to connect the APRO 70 Swift Catheter to the aspiration pump.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\n510(k) Summary\n510(k) Number: K243287\nThis 510(k) Summary is provided in accordance with the requirements of 21 CFR §807.92.\n1) Submitter information\nSubmitter: Alembic, LLC\n627 National Ave.\nMountain View, CA 94043\nContact: Lisa Yen\nVP of Regulatory and Quality\nTelephone Number: (650) 388-5087\nEmail: lyen@alembicllc.com\nDate Prepared: February 21, 2025\n2) Device Name and Classification\nTrade/Proprietary Name: APRO® 70 Swift Catheter and Alembic Aspiration Tubing\nCommon Name: Catheter, Thrombus Retriever\nClassification Name: Percutaneous Catheter, 21 CFR 870.1250\nRegulatory Class: Class II\nProduct Code: NRY\nReview Panel: Neurology\n3) Legally Marketed Predicate Device and Reference Device",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": [
      "K232971",
      "K223545",
      "K232971",
      "K243287",
      "K232971",
      "K223545",
      "K243287",
      "K232971",
      "K223545"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK243287\nDevice Name\nAPRO 70 Swift Catheter and Alembic Aspiration Tubing\nIndications for Use (Describe)\nThe APRO 70 Swift Catheter with an aspiration pump and the Alembic Aspiration Tubing is intended for use in the\nrevascularization of patients with acute ischemic stroke secondary to intracranial large vessel occlusive disease (within the\ninternal carotid, middle cerebral – M1 and M2 segments, basilar, and vertebral arteries) within 8 hours of symptom onset.\nPatients who are ineligible for thrombolytic drug therapy or who failed thrombolytic drug therapy are candidates for\ntreatment.\nThe Alembic Aspiration Tubing is intended to connect the APRO 70 Swift Catheter to the aspiration pump.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\n510(k) Summary\n510(k) Number: K243287\nThis 510(k) Summary is provided in accordance with the requirements of 21 CFR §807.92.\n1) Submitter information\nSubmitter: Alembic, LLC\n627 National Ave.\nMountain View, CA 94043\nContact: Lisa Yen\nVP of Regulatory and Quality\nTelephone Number: (650) 388-5087\nEmail: lyen@alembicllc.com\nDate Prepared: February 21, 2025\n2) Device Name and Classification\nTrade/Proprietary Name: APRO® 70 Swift Catheter and Alembic Aspiration Tubing\nCommon Name: Catheter, Thrombus Retriever\nClassification Name: Percutaneous Catheter, 21 CFR 870.1250\nRegulatory Class: Class II\nProduct Code: NRY\nReview Panel: Neurology\n3) Legally Marketed Predicate Device and Reference Device",
    "Substantial Equivalence": "Predicate Device: K232971 APRO 55 Catheter and Alembic Aspiration Tubing\nReference Device: K223545 APRO 70 Catheter and Alembic Aspiration Tubing\n4) Device Description\nThe APRO 70 Swift Catheter is a single-lumen, braid and coil reinforced catheter. The APRO\n70 Swift Catheter is designed to remove thrombus from the vasculature using aspiration. The\nAPRO 70 Swift Catheter targets aspiration from a suction pump directly to the thrombus to\nremove thrombus from an occluded vessel. The APRO 70 Swift Catheter is introduced\nthrough a guide catheter or long femoral sheath and into the intracranial vasculature and\nguided over a neurovascular guidewire under fluoroscopic visualization to the site of the\nprimary occlusion. The distal shaft has a hydrophilic coating to aid navigation through the\nvasculature. A radiopaque marker is located at the distal end of the catheter for visualization\nunder fluoroscopy. For the aspiration source, the APRO 70 Swift Catheter is used in\nconjunction with an aspiration pump with pre-specified performance parameters that is\nPage 1 of 6\n\nconnected using the Alembic Aspiration Tubing, along with a legally marketed canister and\naccessories kit. The APRO 70 Swift Catheter is available in lengths of 125 cm, 132 cm, and\n135 cm and is provided with an introducer sheath.\nThe Alembic Aspiration Tubing connects the APRO 70 Swift Catheter to the aspiration\npump. The flow control valve allows control of the aspiration flow using an ON/OFF\nswitch. It is available in one size.\n5) Indications for Use\nThe APRO 70 Swift Catheter with an aspiration pump and the Alembic Aspiration Tubing is\nintended for use in the revascularization of patients with acute ischemic stroke secondary to\nintracranial large vessel occlusive disease (within the internal carotid, middle cerebral – M1\nand M2 segments, basilar, and vertebral arteries) within 8 hours of symptom onset. Patients\nwho are ineligible for thrombolytic drug therapy or who failed thrombolytic drug therapy are\ncandidates for treatment.\nThe Alembic Aspiration Tubing is intended to connect the APRO 70 Swift Catheter to the\naspiration pump.\n6) Technological Characteristics Comparison\nAlembic has demonstrated the APRO 70 Swift Catheter and Alembic Aspiration Tubing are\nsubstantially equivalent to the predicate APRO 55 Catheter and Alembic Aspiration Tubing\nbased on the similarity in materials, similarity in design concept, and the same fundamental\noperating principles. A comparison of the APRO 70 Swift Catheter with the predicate and\nreference devices is summarized in Table 1 below. There are no changes to the Alembic\nAspiration Tubing compared to that included as part of the K232971 submission.\nTable 1 – APRO 70 Swift Catheter Comparison with the Predicate Device and Reference Device\nSubject Device Predicate Device Reference Device\nAPRO 70 Swift Catheter APRO 55 Catheter and APRO 70 Catheter and\nCategory\nand Alembic Aspiration Alembic Aspiration Alembic Aspiration\nTubing Tubing Tubing\n510(k) Number K243287 K232971 K223545\nRegulatory Class, Identical to predicate Class II, 21 CFR 870.1250, Class II, 21 CFR 870.1250,\nProduct Code NRY NRY\nIndications for Use The APRO 70 Swift Catheter The APRO 55 Catheter with The APRO 70 Catheter with\nwith an aspiration pump and an aspiration pump and the an aspiration pump and the\nthe Alembic Aspiration Alembic Aspiration Tubing Alembic Aspiration Tubing\nTubing is intended for use in is intended for use in the is intended for use in the\nthe revascularization of revascularization of patients revascularization of patients\npatients with acute ischemic with acute ischemic stroke with acute ischemic stroke\nstroke secondary to secondary to intracranial secondary to intracranial\nintracranial large vessel large vessel occlusive large vessel occlusive\nocclusive disease (within the disease (within the internal disease (within the internal\ninternal carotid, middle carotid, middle cerebral – carotid, middle cerebral –\ncerebral – M1 and M2 M1 and M2 segments, M1 and M2 segments,\nsegments, basilar, and basilar, and vertebral basilar, and vertebral\nvertebral arteries) within 8 arteries) within 8 hours of arteries) within 8 hours of\nhours of symptom onset. symptom onset. Patients symptom onset. Patients\nPage 2 of 6\n\n|  | Subject Device | Predicate Device | Reference Device |\n| --- | --- | --- | --- |\n|  | APRO 70 Swift Catheter | APRO 55 Catheter and | APRO 70 Catheter and |\n| Category |  |  |  |\n|  | and Alembic Aspiration | Alembic Aspiration | Alembic Aspiration |\n|  |  |  |  |\n|  | Tubing | Tubing | Tubing |\n| 510(k) Number | K243287 | K232971 | K223545 |\n| Regulatory Class,\nProduct Code | Identical to predicate | Class II, 21 CFR 870.1250,\nNRY | Class II, 21 CFR 870.1250,\nNRY |\n| Indications for Use | The APRO 70 Swift Catheter\nwith an aspiration pump and\nthe Alembic Aspiration\nTubing is intended for use in\nthe revascularization of\npatients with acute ischemic\nstroke secondary to\nintracranial large vessel\nocclusive disease (within the\ninternal carotid, middle\ncerebral – M1 and M2\nsegments, basilar, and\nvertebral arteries) within 8\nhours of symptom onset. | The APRO 55 Catheter with\nan aspiration pump and the\nAlembic Aspiration Tubing\nis intended for use in the\nrevascularization of patients\nwith acute ischemic stroke\nsecondary to intracranial\nlarge vessel occlusive\ndisease (within the internal\ncarotid, middle cerebral –\nM1 and M2 segments,\nbasilar, and vertebral\narteries) within 8 hours of\nsymptom onset. Patients | The APRO 70 Catheter with\nan aspiration pump and the\nAlembic Aspiration Tubing\nis intended for use in the\nrevascularization of patients\nwith acute ischemic stroke\nsecondary to intracranial\nlarge vessel occlusive\ndisease (within the internal\ncarotid, middle cerebral –\nM1 and M2 segments,\nbasilar, and vertebral\narteries) within 8 hours of\nsymptom onset. Patients |\n\nSubject Device Predicate Device Reference Device\nAPRO 70 Swift Catheter APRO 55 Catheter and APRO 70 Catheter and\nCategory\nand Alembic Aspiration Alembic Aspiration Alembic Aspiration\nTubing Tubing Tubing\nPatients who are ineligible for who are ineligible for who are ineligible for\nthrombolytic drug therapy or intravenous tissue intravenous tissue\nwho failed thrombolytic drug plasminogen activator (IV t- plasminogen activator (IV t-\ntherapy are candidates for PA) or who fail IV t-PA PA) or who fail IV t-PA\ntreatment. therapy are candidates for therapy are candidates for\ntreatment. treatment.\nThe Alembic Aspiration\nThe Alembic Aspiration\nTubing is intended to connect The Alembic Aspiration\nTubing is intended to\nthe APRO 70 Swift Catheter Tubing is intended to\nconnect the APRO 55\nto the aspiration pump. connect the APRO 70\nCatheter to the aspiration\nCatheter to the aspiration\npump.\npump.\nPrinciples of Same as predicate, reference Using conventional Using conventional\nOperation catheterization techniques catheterization techniques\nunder fluoroscopic guidance, under fluoroscopic guidance,\nthe catheter is advanced into the catheter is advanced into\nthe target vessel over an the target vessel over an\nappropriate neurovascular appropriate neurovascular\nguidewire. The catheter is guidewire. The catheter is\npositioned proximal to the positioned proximal to the\nthrombus to aspirate. thrombus to aspirate.\nMaterials\nHub Same as predicate Nylon Polycarbonate\nAdhesive Same as predicate, reference Cyanoacrylate Cyanoacrylate\nStrain Relief Same as predicate, reference Santoprene (thermoplastic Santoprene (thermoplastic\nelastomer) elastomer)\nLiner Same as predicate, reference PTFE/Tecoflex composite PTFE/Tecoflex composite\nShaft Coil or Braid Same as predicate, reference 304V stainless steel braid 304V stainless steel braid\n304V stainless steel coil 304V stainless steel coil\nExtrusions Same as predicate, reference Thermoplastic Thermoplastic\npolyurethanes, thermoplastic polyurethanes, thermoplastic\nelastomer elastomer\nMarker Band Same as predicate, reference Platinum/ iridium Platinum/ iridium\nCoating Same as predicate, reference Hydrophilic coating Hydrophilic coating\nDimensions\nProximal Outer Same as reference 0.066 inch 0.083 inch\nDiameter\nDistal Outer Same as reference 0.066 inch 0.083 inch\nDiameter\nInner Diameter (ID) Same as reference 0.055 inch 0.070 inch\nEffective Length Same as reference 125, 137 cm 125, 132, 135 cm\nCoated Length Same as reference 90, 102 cm 90, 97, 100 cm\nTip Shape Same as reference Straight Straight\nAccessories\nIntroducer Sheath Same as predicate, reference Yes Yes\nPackaging Materials\nPouch Same as predicate, reference Nylon/polyethylene/Tyvek Nylon/polyethylene/Tyvek\nPackaging Tube Same as predicate, reference Polyethylene Polyethylene\nPackaging Card Same as predicate, reference Polyethylene Polyethylene\nPage 3 of 6\n\n|  | Subject Device | Predicate Device | Reference Device |\n| --- | --- | --- | --- |\n|  | APRO 70 Swift Catheter | APRO 55 Catheter and | APRO 70 Catheter and |\n| Category |  |  |  |\n|  | and Alembic Aspiration | Alembic Aspiration | Alembic Aspiration |\n|  |  |  |  |\n|  | Tubing | Tubing | Tubing |\n|  | Patients who are ineligible for\nthrombolytic drug therapy or\nwho failed thrombolytic drug\ntherapy are candidates for\ntreatment.\nThe Alembic Aspiration\nTubing is intended to connect\nthe APRO 70 Swift Catheter\nto the aspiration pump. | who are ineligible for\nintravenous tissue\nplasminogen activator (IV t-\nPA) or who fail IV t-PA\ntherapy are candidates for\ntreatment.\nThe Alembic Aspiration\nTubing is intended to\nconnect the APRO 55\nCatheter to the aspiration\npump. | who are ineligible for\nintravenous tissue\nplasminogen activator (IV t-\nPA) or who fail IV t-PA\ntherapy are candidates for\ntreatment.\nThe Alembic Aspiration\nTubing is intended to\nconnect the APRO 70\nCatheter to the aspiration\npump. |\n| Principles of\nOperation | Same as predicate, reference | Using conventional\ncatheterization techniques\nunder fluoroscopic guidance,\nthe catheter is advanced into\nthe target vessel over an\nappropriate neurovascular\nguidewire. The catheter is\npositioned proximal to the\nthrombus to aspirate. | Using conventional\ncatheterization techniques\nunder fluoroscopic guidance,\nthe catheter is advanced into\nthe target vessel over an\nappropriate neurovascular\nguidewire. The catheter is\npositioned proximal to the\nthrombus to aspirate. |\n| Materials |  |  |  |\n| Hub | Same as predicate | Nylon | Polycarbonate |\n| Adhesive | Same as predicate, reference | Cyanoacrylate | Cyanoacrylate |\n| Strain Relief | Same as predicate, reference | Santoprene (thermoplastic\nelastomer) | Santoprene (thermoplastic\nelastomer) |\n| Liner | Same as predicate, reference | PTFE/Tecoflex composite | PTFE/Tecoflex composite |\n| Shaft Coil or Braid | Same as predicate, reference | 304V stainless steel braid\n304V stainless steel coil | 304V stainless steel braid\n304V stainless steel coil |\n| Extrusions | Same as predicate, reference | Thermoplastic\npolyurethanes, thermoplastic\nelastomer | Thermoplastic\npolyurethanes, thermoplastic\nelastomer |\n| Marker Band | Same as predicate, reference | Platinum/ iridium | Platinum/ iridium |\n| Coating | Same as predicate, reference | Hydrophilic coating | Hydrophilic coating |\n| Dimensions |  |  |  |\n| Proximal Outer\nDiameter | Same as reference | 0.066 inch | 0.083 inch |\n| Distal Outer\nDiameter | Same as reference | 0.066 inch | 0.083 inch |\n| Inner Diameter (ID) | Same as reference | 0.055 inch | 0.070 inch |\n| Effective Length | Same as reference | 125, 137 cm | 125, 132, 135 cm |\n| Coated Length | Same as reference | 90, 102 cm | 90, 97, 100 cm |\n| Tip Shape | Same as reference | Straight | Straight |\n| Accessories |  |  |  |\n| Introducer Sheath | Same as predicate, reference | Yes | Yes |\n| Packaging Materials |  |  |  |\n| Pouch | Same as predicate, reference | Nylon/polyethylene/Tyvek | Nylon/polyethylene/Tyvek |\n| Packaging Tube | Same as predicate, reference | Polyethylene | Polyethylene |\n| Packaging Card | Same as predicate, reference | Polyethylene | Polyethylene |\n\nSubject Device Predicate Device Reference Device\nAPRO 70 Swift Catheter APRO 55 Catheter and APRO 70 Catheter and\nCategory\nand Alembic Aspiration Alembic Aspiration Alembic Aspiration\nTubing Tubing Tubing\nShelf Carton Same as predicate, reference Solid bleached sulfate Solid bleached sulfate\npaperboard paperboard\nOther\nSterilization Same as predicate, reference Ethylene oxide Ethylene oxide\nShelf Life 1 year 6 months 6 months\nUse Same as predicate, reference Sterile, single use, Sterile, single use,\ndisposable disposable\nAlembic Aspiration Tubing\nAspiration Tubing Same as predicate, reference 110 inch length 110 inch length\nTubing ID = 0.110 inch Tubing ID = 0.110 inch\n7) Performance Data\nAlembic performed non-clinical bench, sterility, shelf-life, and biocompatibility testing. The\nresults demonstrate substantial equivalence of the subject APRO 70 Swift Catheter and\nAlembic Aspiration Tubing to the legally marketed predicate device.\nA. Design Verification Testing – Non-Clinical Bench\nPerformance testing was conducted to support the APRO 70 Swift Catheter submission.\nThe results of the design verification and validation testing confirm that the APRO 70\nSwift Catheter conforms to the predefined specifications and performs as intended.\nIncluded in Table 2 is the description of bench performance tests that were conducted to\nsupport substantial equivalence determination.\nTable 2 – Summary of Non-Clinical Bench Test Results\nTest Acceptance Criteria Conclusion\nCatheter meets the visual and dimensional The APRO 70 Swift Catheter met\nVisual and Dimensional specifications. the acceptance criteria.\nCharacteristics Introducer Sheath meets the visual and The Introducer Sheath met the\ndimensional specifications. acceptance criteria.\nCatheter meets the acceptance criteria.\nThe APRO 70 Swift Catheter\nSubject device was evaluated with a\nParticulate particulates were comparable to\npredicate device under the same test\nthe predicate device.\nconditions.\nCatheter is free from collapse and loss of\nThe APRO 70 Swift Catheter\nVacuum Integrity vacuum between aspiration source and\nmet the acceptance criteria.\ncatheter tip.\nCatheter shaft shall not kink at clinically The APRO 70 Swift Catheter met\nKink Resistance\nrelevant radii. the acceptance criteria.\nCatheter does not leak into hub assembly\nThe APRO 70 Swift Catheter met\nCatheter Hub Leakage during aspiration, with methods specified\nthe acceptance criteria.\nin ISO 10555-1, Annex D.\nHub meets the requirements per EN ISO The APRO 70 Swift Catheter met\nHub Compatibility\n80369-7. the acceptance criteria.\nCatheter must withstand the minimum\nrequired number of rotations without The APRO 70 Swift Catheter met\nCatheter Torque Strength\nbreakage and without kinking compared to the acceptance criteria.\nlegally marketed devices.\nPage 4 of 6\n\n|  | Subject Device | Predicate Device | Reference Device |\n| --- | --- | --- | --- |\n|  | APRO 70 Swift Catheter | APRO 55 Catheter and | APRO 70 Catheter and |\n| Category |  |  |  |\n|  | and Alembic Aspiration | Alembic Aspiration | Alembic Aspiration |\n|  |  |  |  |\n|  | Tubing | Tubing | Tubing |\n| Shelf Carton | Same as predicate, reference | Solid bleached sulfate\npaperboard | Solid bleached sulfate\npaperboard |\n| Other |  |  |  |\n| Sterilization | Same as predicate, reference | Ethylene oxide | Ethylene oxide |\n| Shelf Life | 1 year | 6 months | 6 months |\n| Use | Same as predicate, reference | Sterile, single use,\ndisposable | Sterile, single use,\ndisposable |\n| Alembic Aspiration Tubing |  |  |  |\n| Aspiration Tubing | Same as predicate, reference | 110 inch length\nTubing ID = 0.110 inch | 110 inch length\nTubing ID = 0.110 inch |\n\n| Test | Acceptance Criteria | Conclusion |\n| --- | --- | --- |\n| Visual and Dimensional\nCharacteristics | Catheter meets the visual and dimensional\nspecifications. | The APRO 70 Swift Catheter met\nthe acceptance criteria. |\n|  | Introducer Sheath meets the visual and\ndimensional specifications. | The Introducer Sheath met the\nacceptance criteria. |\n| Particulate | Catheter meets the acceptance criteria.\nSubject device was evaluated with a\npredicate device under the same test\nconditions. | The APRO 70 Swift Catheter\nparticulates were comparable to\nthe predicate device. |\n| Vacuum Integrity | Catheter is free from collapse and loss of\nvacuum between aspiration source and\ncatheter tip. | The APRO 70 Swift Catheter\nmet the acceptance criteria. |\n| Kink Resistance | Catheter shaft shall not kink at clinically\nrelevant radii. | The APRO 70 Swift Catheter met\nthe acceptance criteria. |\n| Catheter Hub Leakage | Catheter does not leak into hub assembly\nduring aspiration, with methods specified\nin ISO 10555-1, Annex D. | The APRO 70 Swift Catheter met\nthe acceptance criteria. |\n| Hub Compatibility | Hub meets the requirements per EN ISO\n80369-7. | The APRO 70 Swift Catheter met\nthe acceptance criteria. |\n| Catheter Torque Strength | Catheter must withstand the minimum\nrequired number of rotations without\nbreakage and without kinking compared to\nlegally marketed devices. | The APRO 70 Swift Catheter met\nthe acceptance criteria. |\n\nTest Acceptance Criteria Conclusion\nNo damage to catheter with dynamic The APRO 70 Swift Catheter met\nDynamic Burst Pressure\npressure. the acceptance criteria.\nCatheter must withstand pressure with The APRO 70 Swift Catheter met\nFluid Leakage\nmethods per ISO 10555-1 Annex C. the acceptance criteria.\nCatheter must withstand pressures The APRO 70 Swift Catheter met\nStatic Burst\nanticipated for clinical use. the acceptance criteria.\nTensile Strength of Catheter hub and shaft must meet tensile The APRO 70 Swift Catheter met\nCatheter Hub and Shaft strength specification. the acceptance criteria.\nTensile Strength of Catheter tip must meet tip tensile strength The APRO 70 Swift Catheter met\nCatheter Tip specification. the acceptance criteria.\nCatheter delivery and retrieval force must\nDelivery and Retrieval The APRO 70 Swift Catheter met\nbe acceptable. Forces were compared to a\nForce the acceptance criteria.\npredicate.\nCatheter tip buckling force must be\nThe APRO 70 Swift Catheter met\nTip Buckling Force acceptable. Forces were compared to a\nthe acceptance criteria.\npredicate.\nWhen used per the Instructions for Use\nwith accessory devices in an anatomical\nneurovascular model, the Catheter and\nThe APRO 70 Swift Catheter and\nSimulated Use including Aspiration Tubing must meet\nAlembic Aspiration Tubing met\nClot Retrieval functionality specifications. Clot retrieval\nthe acceptance criteria.\nfrom various locations of the anatomical\nmodel was performed using the subject\ndevice system.\nB. Design Verification Testing – Animal\nSubstantial equivalence was established based on non-clinical performance data. Animal\ndata was not deemed necessary.\nC. Sterilization and Shelf-Life\nThe APRO 70 Swift Catheter and Alembic Aspiration Tubing are sterilized using an\nethylene oxide sterilization cycle that was verified to a sterility assurance level of 1 x 10-6\nin accordance with ISO 11135. Aging studies for the APRO 70 Swift Catheter and\nAlembic Aspiration Tubing have established that the subject device and packaging\nremain functional for the labeled expiration date. Aging studies for packaging integrity,\nseal strength, and device functionality were performed and met the acceptance criteria.\nD. Biocompatibility\nBiocompatibility testing has been completed for the APRO 70 Swift Catheter as an\nexternally communicating device with circulating blood contact for a limited (≤24 hours) duration\nin accordance with ISO 10993-1 and the FDA guidance, “Use of International Standard\nISO 10993-1, “Biological evaluation of medical devices—Part 1: Evaluation and testing\nwithin a risk management process”.”\nPage 5 of 6\n\n| Test | Acceptance Criteria | Conclusion |\n| --- | --- | --- |\n| Dynamic Burst Pressure | No damage to catheter with dynamic\npressure. | The APRO 70 Swift Catheter met\nthe acceptance criteria. |\n| Fluid Leakage | Catheter must withstand pressure with\nmethods per ISO 10555-1 Annex C. | The APRO 70 Swift Catheter met\nthe acceptance criteria. |\n| Static Burst | Catheter must withstand pressures\nanticipated for clinical use. | The APRO 70 Swift Catheter met\nthe acceptance criteria. |\n| Tensile Strength of\nCatheter Hub and Shaft | Catheter hub and shaft must meet tensile\nstrength specification. | The APRO 70 Swift Catheter met\nthe acceptance criteria. |\n| Tensile Strength of\nCatheter Tip | Catheter tip must meet tip tensile strength\nspecification. | The APRO 70 Swift Catheter met\nthe acceptance criteria. |\n| Delivery and Retrieval\nForce | Catheter delivery and retrieval force must\nbe acceptable. Forces were compared to a\npredicate. | The APRO 70 Swift Catheter met\nthe acceptance criteria. |\n| Tip Buckling Force | Catheter tip buckling force must be\nacceptable. Forces were compared to a\npredicate. | The APRO 70 Swift Catheter met\nthe acceptance criteria. |\n| Simulated Use including\nClot Retrieval | When used per the Instructions for Use\nwith accessory devices in an anatomical\nneurovascular model, the Catheter and\nAspiration Tubing must meet\nfunctionality specifications. Clot retrieval\nfrom various locations of the anatomical\nmodel was performed using the subject\ndevice system. | The APRO 70 Swift Catheter and\nAlembic Aspiration Tubing met\nthe acceptance criteria. |\n\nTable 3 – Biocompatibility Test Results\nTest Results Conclusions\nSensitization\nThe APRO 70 Swift Catheter did not elicit a\n(Guinea Pig Non-sensitizing\nsensitization response.\nMaximization)\nIrritation/Intracutaneous The APRO 70 Swift Catheter demonstrated no\nNon-irritant\nReactivity evidence of irritation.\nCytotoxicity (MEM The APRO 70 Swift Catheter did not elicit a cytotoxic\nNon-cytotoxic\nElution, L929 cells) response at 24 hours and 48 hours.\nThere were no significant differences between the test\nHemolysis – Indirect Non-hemolytic\narticle extract and negative control article results.\nThere were no differences between the hemolytic\nHemolysis – Direct Non-hemolytic\nindex of the test article and the negative control.\nThrombogenicity - Partial\nThe average clotting time of the test article was Acceptable clotting\nThromboplastin\ngreater than vehicle control and negative control. times\nTime (PTT)\nThrombogenicity –\nThe test article performed similar to comparator and Non-thrombogenic\nPlatelet Leukocyte Count\nnegative controls.\nComparative surface assessment using 40X optical Acceptable results\nmicroscopy at representative locations of the subject\ndevice and the reference device APRO 70 Catheter did\nThrombogenicity –\nnot find any differences in roughness or presence of\nComparative Surface and\nany defects. The subject device has the same geometry\nGeometry Assessment\nas the reference device APRO 70 Catheter.\nThe Sc5b9 concentration of the test article was\nSC5b9 Complement\nstatistically less than the positive control and was not Acceptable\nActivation\nstatistically higher than the negative control.\nNo weight loss, mortality, or evidence of systemic\nAcute Systemic Toxicity Non-toxic\ntoxicity from the extract exposure to the mice.\nAll individual rabbits for both the test article and\nMaterial-Mediated negative control showed a total rise in temperature of\nNon-pyrogenic\nPyrogenicity < 0.5 ºC and were determined to be nonpyrogenic.\nE. Clinical Testing\nSubstantial equivalence was established based on non-clinical performance data. Human\nclinical data were not deemed necessary.\n8) Conclusion\nBased on the comparison of the technological characteristics and the non-clinical testing, the\nsubject device is found to be substantially equivalent to the predicate device. The differences\nin technological characteristics do not raise new questions of safety and effectiveness.\nTesting was conducted to demonstrate that the subject device meets the specifications and\nperforms as intended.\nPage 6 of 6\n\n| Test | Results | Conclusions |\n| --- | --- | --- |\n| Sensitization\n(Guinea Pig\nMaximization) | The APRO 70 Swift Catheter did not elicit a\nsensitization response. | Non-sensitizing |\n| Irritation/Intracutaneous\nReactivity | The APRO 70 Swift Catheter demonstrated no\nevidence of irritation. | Non-irritant |\n| Cytotoxicity (MEM\nElution, L929 cells) | The APRO 70 Swift Catheter did not elicit a cytotoxic\nresponse at 24 hours and 48 hours. | Non-cytotoxic |\n| Hemolysis – Indirect | There were no significant differences between the test\narticle extract and negative control article results. | Non-hemolytic |\n| Hemolysis – Direct | There were no differences between the hemolytic\nindex of the test article and the negative control. | Non-hemolytic |\n| Thrombogenicity - Partial\nThromboplastin\nTime (PTT) | The average clotting time of the test article was\ngreater than vehicle control and negative control. | Acceptable clotting\ntimes |\n| Thrombogenicity –\nPlatelet Leukocyte Count | The test article performed similar to comparator and\nnegative controls. | Non-thrombogenic |\n| Thrombogenicity –\nComparative Surface and\nGeometry Assessment | Comparative surface assessment using 40X optical\nmicroscopy at representative locations of the subject\ndevice and the reference device APRO 70 Catheter did\nnot find any differences in roughness or presence of\nany defects. The subject device has the same geometry\nas the reference device APRO 70 Catheter. | Acceptable results |\n| SC5b9 Complement\nActivation | The Sc5b9 concentration of the test article was\nstatistically less than the positive control and was not\nstatistically higher than the negative control. | Acceptable |\n| Acute Systemic Toxicity | No weight loss, mortality, or evidence of systemic\ntoxicity from the extract exposure to the mice. | Non-toxic |\n| Material-Mediated\nPyrogenicity | All individual rabbits for both the test article and\nnegative control showed a total rise in temperature of\n< 0.5 ºC and were determined to be nonpyrogenic. | Non-pyrogenic |"
  }
}