{
  "source_pdf": "aspiration--balt--raptor-aspiration-catheter-balt-aspiration--510k.pdf",
  "clearance_number": "K243948",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description:\nThe Raptor Aspiration Catheter is a single-lumen, variable stiffness composite catheter offered in various\nsizes that facilitates removal of thrombus from the neurovasculature when connected to a compatible\naspiration pump and the Balt Aspiration Tubing Set. The distal tip of the catheter shaft includes a\nmarkerband and the proximal end of the catheter has a luer fitting to allow for the attachment of ancillary\ndevices for navigation, infusion of fluids, and aspiration through the catheter. The Raptor Aspiration\nCatheter distal shaft has an external hydrophilic coating which provides a lubricious surface during use.\nThe Raptor Aspiration Catheters are compatible with 0.014” – 0.018” guidewires.\nA peelable split Introducer Sheath is provided in the package to provide support and facilitate the\nintroduction of the distal tip of the Raptor Aspiration Catheter into an appropriate vascular sheath. The\ncatheter and Introducer Sheath are provided sterile, non-pyrogenic, and intended for single use only.\nThe Balt Aspiration Tubing Set consists of one 100” HPF proximal tubing with a suction connector on\none end and male rotator on the other, one 1-way Large Bore Stopcock, and one 10” HPF distal tubing\nwith a female luer connector on one end and a male rotator on the other.\nThe Balt Aspiration Tubing Set facilitates the supply of vacuum from a compatible aspiration pump to the\ndistal tip of the Raptor Aspiration Catheter. Balt Aspiration Tubing Set is provided sterile, non-pyrogenic and\nit is intended for single use only\nPage 1 of 6\n\n| Applicant: | Balt USA, LLC\n29 Parker\nIrvine, CA 92618\nRegistration No.: 3014162263 |\n| --- | --- |\n|  |  |\n| Contact Person: | Catherine Chiou\nSenior Specialist, Regulatory Affairs\nEmail: Catherine.chiou@baltgroup.com |\n|  |  |\n\n| Date Summary Prepared: | May 30, 2025 |\n| --- | --- |\n| Trade Name: | Raptor Aspiration Catheter; Balt Aspiration Tubing Set |\n| Common Name: | Catheter, Thrombus Retriever |\n| Review Panel: | Neurology |\n| Product Code: | NRY |\n| Regulation Number: | 21 CFR 870.1250 |\n| Regulation Name: | Percutaneous Catheter |\n| Device Classification: | Class II |\n| Predicate Device: | ZOOM (71, 55, 45, 35) Reperfusion Catheters; ZOOM Aspiration Tubing\n510(k)#: K210996 |\n|  |  |\n| Reference Device: | Next Generation Aspiration Catheter; Balt Aspiration Tubing Set\n510(k)#: K234083 |\n|  |  |\n\nIndications for Use:\nRaptor Aspiration Catheter:\nThe Raptor Aspiration Catheter with a compatible aspiration pump and Balt Aspiration Tubing Set is\nindicated for use in the revascularization of patients with acute ischemic stroke secondary to intracranial\nlarge vessel occlusive disease (within the internal carotid, middle cerebral - M1 and M2 segments, basilar,\nand vertebral arteries) within 8 hours of symptom onset.\nPatients who are ineligible for thrombolytic drug therapy or who failed thrombolytic drug therapy are\ncandidates for treatment.\nBalt Aspiration Tubing Set:\nThe Balt Aspiration Tubing Set is intended to connect the Raptor Aspiration Catheter to the canister of a\ncompatible aspiration pump and to allow the user to control the fluid flow.\nComparison of Technological Characteristics:\nPredicate Device Reference Device Subject Device\nZOOM (71, 55, 45, 35) Next Generation Aspiration\nRaptor Aspiration Catheter;\nReperfusion Catheters; Catheter; Balt Aspiration Tubing\nBalt Aspiration Tubing Set\nZOOM Aspiration Tubing Set\n(K243948)\n(K210996) (K234083)\nThe ZOOM Reperfusion Catheters, Next Generation Aspiration Catheter: Raptor Aspiration Catheter:\nwith the ZOOM Aspiration Tubing The Next Generation Aspiration The Raptor Aspiration Catheter\nand ZOOM Aspiration Pump (or Catheter with a compatible aspiration with a compatible aspiration pump\nequivalent vacuum pump), are pump and Balt Aspiration Tubing Set and Balt Aspiration Tubing Set is\nindicated for use in the is indicated for use in the indicated for use in the\nrevascularization of patients with revascularization of patients with revascularization of patients with\nacute ischemic stroke secondary to acute ischemic stroke secondary to acute ischemic stroke secondary to\nintracranial large vessel occlusive intracranial large vessel occlusive intracranial large vessel occlusive\ndisease (within the internal carotid, disease (within the internal carotid, disease (within the internal carotid,\nmiddle cerebral – M1 and M2 middle cerebral - M1 and M2 middle cerebral - M1 and M2\nIndications for segments, basilar, and vertebral segments, basilar, and vertebral segments, basilar, and vertebral\nUse arteries) within 8 hours of symptom arteries) within 8 hours of symptom arteries) within 8 hours of\nonset. Patients who are ineligible for onset. symptom onset.\nintravenous tissue plasminogen\nactivator (IV t-PA) or who fail IV t- Patients who are ineligible for Patients who are ineligible for\nPA therapy are candidates for intravenous tissue plasminogen thrombolytic drug therapy or who\ntreatment. activator (IV-tPA) or who fail IV-tPA failed thrombolytic drug therapy\ntherapy are candidates for treatment. are candidates for treatment.\nThe ZOOM Aspiration Tubing is\nintended to connect the ZOOM Balt Aspiration Tubing Set: Balt Aspiration Tubing Set:\nReperfusion Catheter to the ZOOM The Balt Aspiration Tubing Set is The Balt Aspiration Tubing Set\nCanister of the ZOOM intended to connect the Next is intended to connect the Raptor\nAspiration Pump and to allow the Generation Aspiration Catheter to the Aspiration Catheter to the\nuser to control the fluid flow. canister of a compatible aspiration canister of a compatible\npump and to allow the user to control aspiration pump and to allow the\nthe fluid flow. user to control the fluid flow.\nPage 2 of 6\n\n|  | Predicate Device | Reference Device | Subject Device |\n| --- | --- | --- | --- |\n|  | ZOOM (71, 55, 45, 35) | Next Generation Aspiration | Raptor Aspiration Catheter; |\n|  | Reperfusion Catheters; | Catheter; Balt Aspiration Tubing |  |\n|  |  |  | Balt Aspiration Tubing Set |\n|  | ZOOM Aspiration Tubing | Set |  |\n|  |  |  | (K243948) |\n|  | (K210996) | (K234083) |  |\n|  |  |  |  |\n| Indications for\nUse | The ZOOM Reperfusion Catheters,\nwith the ZOOM Aspiration Tubing\nand ZOOM Aspiration Pump (or\nequivalent vacuum pump), are\nindicated for use in the\nrevascularization of patients with\nacute ischemic stroke secondary to\nintracranial large vessel occlusive\ndisease (within the internal carotid,\nmiddle cerebral – M1 and M2\nsegments, basilar, and vertebral\narteries) within 8 hours of symptom\nonset. Patients who are ineligible for\nintravenous tissue plasminogen\nactivator (IV t-PA) or who fail IV t-\nPA therapy are candidates for\ntreatment.\nThe ZOOM Aspiration Tubing is\nintended to connect the ZOOM\nReperfusion Catheter to the ZOOM\nCanister of the ZOOM\nAspiration Pump and to allow the\nuser to control the fluid flow. | Next Generation Aspiration Catheter:\nThe Next Generation Aspiration\nCatheter with a compatible aspiration\npump and Balt Aspiration Tubing Set\nis indicated for use in the\nrevascularization of patients with\nacute ischemic stroke secondary to\nintracranial large vessel occlusive\ndisease (within the internal carotid,\nmiddle cerebral - M1 and M2\nsegments, basilar, and vertebral\narteries) within 8 hours of symptom\nonset.\nPatients who are ineligible for\nintravenous tissue plasminogen\nactivator (IV-tPA) or who fail IV-tPA\ntherapy are candidates for treatment.\nBalt Aspiration Tubing Set:\nThe Balt Aspiration Tubing Set is\nintended to connect the Next\nGeneration Aspiration Catheter to the\ncanister of a compatible aspiration\npump and to allow the user to control\nthe fluid flow. | Raptor Aspiration Catheter:\nThe Raptor Aspiration Catheter\nwith a compatible aspiration pump\nand Balt Aspiration Tubing Set is\nindicated for use in the\nrevascularization of patients with\nacute ischemic stroke secondary to\nintracranial large vessel occlusive\ndisease (within the internal carotid,\nmiddle cerebral - M1 and M2\nsegments, basilar, and vertebral\narteries) within 8 hours of\nsymptom onset.\nPatients who are ineligible for\nthrombolytic drug therapy or who\nfailed thrombolytic drug therapy\nare candidates for treatment.\nBalt Aspiration Tubing Set:\nThe Balt Aspiration Tubing Set\nis intended to connect the Raptor\nAspiration Catheter to the\ncanister of a compatible\naspiration pump and to allow the\nuser to control the fluid flow. |\n\nPredicate Device Reference Device Subject Device\nZOOM (71, 55, 45, 35) Next Generation Aspiration\nRaptor Aspiration Catheter;\nReperfusion Catheters; Catheter; Balt Aspiration Tubing\nBalt Aspiration Tubing Set\nZOOM Aspiration Tubing Set\n(K243948)\n(K210996) (K234083)\nDevice\nClass II / NRY\nClassification/ Same as K210996 Same as K210996\n(Percutaneous Catheter)\nProduct Code\nRevascularization of patients with\nIntended Use Same as K210996 Same as K210996\nacute ischemic stroke.\nDimensional Specifications\nInner Diameter 0.035” – 0.071” 0.071”and 0.074” 0.038” and 0.054”\nProximal: 0.061” – 0.083” Proximal: 0.083” and 0.086” Proximal: 0.062” and 0.074”\nOuter Diameter\nDistal: 0.051” – 0.083” Distal: 0.082” and 0.085” Distal: 0.051” and 0.067”\nEffective\n137 cm – 160 cm 128 cm, 132 cm and 120 cm, 132 cm 145 – 160 cm and 125 – 150 cm\nLength\nDevice Attributes\nCommonly used medical grade\nMaterials plastics and metals with hydrophilic Same as K210996 Same as K210996\ncoating.\nCoating Hydrophilic Same as K210996 Same as K210996\nThe catheter is placed in a protective\npolyethylene tube and then mounted,\nalong with the accessories, onto a\nPackaging polyethylene packaging card.\nSame as K210996 Same as K210996\nConfiguration The packaging card is inserted into a\nTyvek® pouch which is then sealed.\nThe sealed pouch and IFU are placed\nin a carton box.\nShelf Life 12 months Same as K210996 Same as K210996\nSterilization\nCondition\nSterile and Single Use Same as K210996 Same as K210996\nSupplied\nMethod Ethylene Oxide (EO), SAL 10-6 Same as K210996 Same as K210996\nAccessories\nAccessories RHV Introducer Sheath Same as K234083\nAspiration\nZOOM Aspiration Tubing Balt Aspiration Tubing Set Same as K234083\nTubing\nDimensional Length: 104” Length: 114”\nSame as K234083\nSpecifications Inner Diameter: 0.110” Minimum Inner Diameter: 0.110” ± 0.003”\nCondition\nSterile and Single Use Same as K210996 Same as K210996\nSupplied\nSterilization\nEthylene Oxide (EO), SAL 10-6 Same as K210996 Same as K210996\nMethod\nFlow Control\nFlow Control Clamp Flow Control Valve Same as K234083\nMechanism\n• Capable of achieving pressure\n• Capable of achieving pressure\nAspiration between -20 inHg to -29.9 inHg\nbetween -20 inHg and -25.6 inHg Same as K234083\nPump • Airflow rating of 0 – 23 LPM\n• Airflow rating ≥ 16 LPM\n• IEC 60601-1 Compliant\nPage 3 of 6\n\n|  | Predicate Device | Reference Device | Subject Device |\n| --- | --- | --- | --- |\n|  | ZOOM (71, 55, 45, 35) | Next Generation Aspiration | Raptor Aspiration Catheter; |\n|  | Reperfusion Catheters; | Catheter; Balt Aspiration Tubing |  |\n|  |  |  | Balt Aspiration Tubing Set |\n|  | ZOOM Aspiration Tubing | Set |  |\n|  |  |  | (K243948) |\n|  | (K210996) | (K234083) |  |\n|  |  |  |  |\n| Device\nClassification/\nProduct Code | Class II / NRY\n(Percutaneous Catheter) | Same as K210996 | Same as K210996 |\n| Intended Use | Revascularization of patients with\nacute ischemic stroke. | Same as K210996 | Same as K210996 |\n| Dimensional Specifications |  |  |  |\n|  |  |  |  |\n| Inner Diameter | 0.035” – 0.071” | 0.071”and 0.074” | 0.038” and 0.054” |\n| Outer Diameter | Proximal: 0.061” – 0.083”\nDistal: 0.051” – 0.083” | Proximal: 0.083” and 0.086”\nDistal: 0.082” and 0.085” | Proximal: 0.062” and 0.074”\nDistal: 0.051” and 0.067” |\n| Effective\nLength | 137 cm – 160 cm | 128 cm, 132 cm and 120 cm, 132 cm | 145 – 160 cm and 125 – 150 cm |\n| Device Attributes |  |  |  |\n|  |  |  |  |\n| Materials | Commonly used medical grade\nplastics and metals with hydrophilic\ncoating. | Same as K210996 | Same as K210996 |\n| Coating | Hydrophilic | Same as K210996 | Same as K210996 |\n| Packaging\nConfiguration | The catheter is placed in a protective\npolyethylene tube and then mounted,\nalong with the accessories, onto a\npolyethylene packaging card.\nThe packaging card is inserted into a\nTyvek® pouch which is then sealed.\nThe sealed pouch and IFU are placed\nin a carton box. | Same as K210996 | Same as K210996 |\n| Shelf Life | 12 months | Same as K210996 | Same as K210996 |\n| Sterilization |  |  |  |\n|  |  |  |  |\n| Condition\nSupplied | Sterile and Single Use | Same as K210996 | Same as K210996 |\n| Method | Ethylene Oxide (EO), SAL 10-6 | Same as K210996 | Same as K210996 |\n| Accessories |  |  |  |\n|  |  |  |  |\n| Accessories | RHV | Introducer Sheath | Same as K234083 |\n| Aspiration\nTubing | ZOOM Aspiration Tubing | Balt Aspiration Tubing Set | Same as K234083 |\n| Dimensional\nSpecifications | Length: 104”\nInner Diameter: 0.110” Minimum | Length: 114”\nInner Diameter: 0.110” ± 0.003” | Same as K234083 |\n| Condition\nSupplied | Sterile and Single Use | Same as K210996 | Same as K210996 |\n| Sterilization\nMethod | Ethylene Oxide (EO), SAL 10-6 | Same as K210996 | Same as K210996 |\n| Flow Control\nMechanism | Flow Control Clamp | Flow Control Valve | Same as K234083 |\n| Aspiration\nPump | • Capable of achieving pressure\nbetween -20 inHg to -29.9 inHg\n• Airflow rating of 0 – 23 LPM\n• IEC 60601-1 Compliant | • Capable of achieving pressure\nbetween -20 inHg and -25.6 inHg\n• Airflow rating ≥ 16 LPM | Same as K234083 |\n\nPerformance Testing Summary:\nBiocompatibility:\nBiological safety evaluation was conducted for the Raptor Aspiration Catheter in accordance with the FDA\nbiocompatibility guidance, “Use of International Standard ISO 10993-1, “Biological evaluation of medical\ndevices – Part 1: Evaluation and testing within a risk management process”,” issued September 2023.\nAdditionally, the risk management process determined that the biocompatibility testing conducted on the\nreference device Next Generation Aspiration Catheter (K234083) and the Next Generation 6F+ Access\nSheath (K242376), per ISO 10993-1 and applicable regulatory requirements, adequately assesses the\nbiocompatibility profile of the subject Raptor Aspiration Catheters for endpoints recommended by the FDA\nbiocompatibility guidance for an externally communicating device with limited (≤24 hours) duration of\ncontact with circulating blood. Additionally, a comparative assessment of the Raptor Aspiration Catheter,\nNext Generation Aspiration Catheter, and Next Generation 6F+ Access Sheath did not identify any\nsignificant differences in the surface characteristics or geometry of these devices:\nTest Test Method Summary Results\nHemocompatibility – The test article and the comparison article(s) were visually Requirements\nComparative Surface inspected at a minimum 40x magnification. have been met by\nAssessment the test article.\nThe Balt Aspiration Tubing Set and Introducer Sheath are identical in materials and manufacturing to those\ncleared as part of the Next Generation Aspiration Catheter and Balt Aspiration Tubing Set (K234083) and\nthe Ballast 088 Long Sheath (K182918), respectively.\nPerformance Data – Bench:\nThe following performance bench testing was conducted for the Raptor Aspiration Catheter:\nTest Test Method Summary Results\nDimensional The catheter outer diameter, inner diameter, usable length, tip\nPass\nVerification length, and coating length were measured.\nSurface Visual inspection completed for surface defects.\nPass\nContamination\nTensile Strength The peak tensile force was evaluated per ISO 10555-1 after\nPass\npreconditioning in a simulated use model.\nKink Resistance Kink resistance was evaluated after preconditioning in a\nPass\nsimulated use model.\nLiquid Leakage The device was exposed to a liquid pressure for 30 seconds.\nPass\nThe device was inspected for leakage per ISO 10555-1.\nAir Leakage The device was tested for air leakage into the hub per ISO\nPass\n10555-1.\nDynamic Burst Testing verified the device can withstand internal liquid pressure\nPass\nunder dynamic flow conditions with the distal end open.\nTorque Strength The device was evaluated for torque strength by measuring the\nnumber of catheter rotations until failure after preconditioning Pass\nin a simulated use model and compared to the predicate.\nParticulate Matter The catheter underwent simulated use testing and particulate Pass, comparable to\ntesting was conducted including a reference device for predicate device\ncomparison.\nHub Testing The device shall meet the established acceptance criteria per\nPass\nISO 80369-7.\nPage 4 of 6\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n| Hemocompatibility –\nComparative Surface\nAssessment | The test article and the comparison article(s) were visually\ninspected at a minimum 40x magnification. | Requirements\nhave been met by\nthe test article. |\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n| Dimensional\nVerification | The catheter outer diameter, inner diameter, usable length, tip\nlength, and coating length were measured. | Pass |\n| Surface\nContamination | Visual inspection completed for surface defects. | Pass |\n| Tensile Strength | The peak tensile force was evaluated per ISO 10555-1 after\npreconditioning in a simulated use model. | Pass |\n| Kink Resistance | Kink resistance was evaluated after preconditioning in a\nsimulated use model. | Pass |\n| Liquid Leakage | The device was exposed to a liquid pressure for 30 seconds.\nThe device was inspected for leakage per ISO 10555-1. | Pass |\n| Air Leakage | The device was tested for air leakage into the hub per ISO\n10555-1. | Pass |\n| Dynamic Burst | Testing verified the device can withstand internal liquid pressure\nunder dynamic flow conditions with the distal end open. | Pass |\n| Torque Strength | The device was evaluated for torque strength by measuring the\nnumber of catheter rotations until failure after preconditioning\nin a simulated use model and compared to the predicate. | Pass |\n| Particulate Matter | The catheter underwent simulated use testing and particulate\ntesting was conducted including a reference device for\ncomparison. | Pass, comparable to\npredicate device |\n| Hub Testing | The device shall meet the established acceptance criteria per\nISO 80369-7. | Pass |\n\nTest Test Method Summary Results\nCorrosion Corrosion tested per ISO 10555-1. No evidence of\ncorrosion and met\nrequirements per\nISO 10555-1.\nCoating Integrity The coating integrity was inspected before and after No evidence of\npreconditioning through a simulated use model. surface damage or\ncoating defects.\nContrast and Saline After the device was used to deliver saline and contrast media, No visual\nExposure the device was inspected for damage, and dimensional evidence of\nattributes were measured. damage or\ndimensional\nchanges.\nStatic Burst The distal tip of the catheter was blocked, and fluid was The static burst\ninjected into the lumen at increasing pressure until the catheter values met the\nburst per ISO 10555-1. Static burst pressures were compared acceptance\nto pressures of manual syringe delivery of worst-case fluids criterion.\nthrough the catheter.\nTip Buckling The maximum force to cause catheter tip buckling while The tip stiffness\nconstrained at varying distances was measured. was similar to the\npredicate and\nreference device.\nRadiopacity The device was tested to demonstrate acceptable radiopacity. Marker\n(Visibility) radiopacity is\ncomparable to the\npredicate.\nDesign Validation The subject and predicate devices were prepared in accordance Device\n/Usability with their respective instructions for use and tested for device preparation,\nusability in a clinically relevant anatomical model. introduction, and\ntrackability were\nsimilar to the\npredicate.\nClot Retrieval The subject and predicate devices were prepared in accordance Clot retrieval was\nwith their respective instructions for use and tested for clot comparable to the\nretrieval in a clinically relevant anatomical model. predicate.\nLumen Collapse Tested to verify that the catheter lumen does not collapse at Pass\nmaximum vacuum pressure for a duration of 6 minutes.\nVacuum Pressure Tested to verify the vacuum pressure at the aspiration pump and Pass\ndistal tip of the catheter.\nThe following performance bench testing was conducted for the Balt Aspiration Tubing Set:\nTest Test Method Summary Results\nDimensional Verification The total length, inner diameter, and outer Pass\ndiameter were measured.\nSurface Contamination Surface contamination testing was Pass\nperformed in alignment with ISO 10555-1.\nLumen Collapse Tested to verify that the aspiration tubing Pass\nlumen does not collapse at maximum\nvacuum pressure for a duration of 6 minutes.\nPage 5 of 6\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n| Corrosion | Corrosion tested per ISO 10555-1. | No evidence of\ncorrosion and met\nrequirements per\nISO 10555-1. |\n| Coating Integrity | The coating integrity was inspected before and after\npreconditioning through a simulated use model. | No evidence of\nsurface damage or\ncoating defects. |\n| Contrast and Saline\nExposure | After the device was used to deliver saline and contrast media,\nthe device was inspected for damage, and dimensional\nattributes were measured. | No visual\nevidence of\ndamage or\ndimensional\nchanges. |\n| Static Burst | The distal tip of the catheter was blocked, and fluid was\ninjected into the lumen at increasing pressure until the catheter\nburst per ISO 10555-1. Static burst pressures were compared\nto pressures of manual syringe delivery of worst-case fluids\nthrough the catheter. | The static burst\nvalues met the\nacceptance\ncriterion. |\n| Tip Buckling | The maximum force to cause catheter tip buckling while\nconstrained at varying distances was measured. | The tip stiffness\nwas similar to the\npredicate and\nreference device. |\n| Radiopacity\n(Visibility) | The device was tested to demonstrate acceptable radiopacity. | Marker\nradiopacity is\ncomparable to the\npredicate. |\n| Design Validation\n/Usability | The subject and predicate devices were prepared in accordance\nwith their respective instructions for use and tested for device\nusability in a clinically relevant anatomical model. | Device\npreparation,\nintroduction, and\ntrackability were\nsimilar to the\npredicate. |\n| Clot Retrieval | The subject and predicate devices were prepared in accordance\nwith their respective instructions for use and tested for clot\nretrieval in a clinically relevant anatomical model. | Clot retrieval was\ncomparable to the\npredicate. |\n| Lumen Collapse | Tested to verify that the catheter lumen does not collapse at\nmaximum vacuum pressure for a duration of 6 minutes. | Pass |\n| Vacuum Pressure | Tested to verify the vacuum pressure at the aspiration pump and\ndistal tip of the catheter. | Pass |\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n| Dimensional Verification | The total length, inner diameter, and outer\ndiameter were measured. | Pass |\n| Surface Contamination | Surface contamination testing was\nperformed in alignment with ISO 10555-1. | Pass |\n| Lumen Collapse | Tested to verify that the aspiration tubing\nlumen does not collapse at maximum\nvacuum pressure for a duration of 6 minutes. | Pass |\n\nTest Test Method Summary Results\nTensile Strength Testing was adopted from ISO 10555-1. Pass\nTubing to Pump The tubing to pump pressure was measured. Pass\nOn/Off Functionality The On/Off functionality of the tubing set Pass\nwas measured.\nTubing Hub Compatibility The tubing hub compatibility was evaluated. Pass\nSterilization and Shelf Life:\nThe Raptor Aspiration Catheter and Balt Aspiration Tubing Set are sterilized using an ethylene oxide\nsterilization cycle that was verified to a sterility assurance level of 1 x 10-6 in accordance with ISO 11135.\nAccelerated aging testing for the Raptor Aspiration Catheter and Balt Aspiration Tubing Set based on\nASTM F1980 have established that the subject device and packaging remain functional for the labeled\nexpiration date. Aging studies for packaging integrity, seal strength, and device functionality were\nperformed and met the acceptance criteria.\nPerformance Data – Animal:\nA determination of substantial equivalence is based upon successful completion of non-clinical\nbench testing.\nPerformance Data – Clinical:\nA determination of substantial equivalence is based upon successful completion of non-clinical bench\ntesting.\nConclusion:\nBased on the same intended use, similar technological characteristics, and the results of the non-clinical\ntesting, the Raptor Aspiration Catheter and Balt Aspiration Tubing Set is found to be substantially\nequivalent to the predicate device. The differences in technological characteristics do not raise new\nquestions of safety and effectiveness. Testing was conducted to demonstrate that the subject device meets\nthe specifications and performs as intended.\nPage 6 of 6\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n| Tensile Strength | Testing was adopted from ISO 10555-1. | Pass |\n| Tubing to Pump | The tubing to pump pressure was measured. | Pass |\n| On/Off Functionality | The On/Off functionality of the tubing set\nwas measured. | Pass |\n| Tubing Hub Compatibility | The tubing hub compatibility was evaluated. | Pass |",
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK243948\nDevice Name\nRaptor Aspiration Catheter; Balt Aspiration Tubing Set\nIndications for Use (Describe)\nRaptor Aspiration Catheter:\nThe Raptor Aspiration Catheter with a compatible aspiration pump and Balt Aspiration Tubing Set is indicated for use in\nthe revascularization of patients with acute ischemic stroke secondary to intracranial large vessel occlusive disease (within\nthe internal carotid, middle cerebral - M1 and M2 segments, basilar, and vertebral arteries) within 8 hours of symptom\nonset. Patients who are ineligible for thrombolytic drug therapy or who failed thrombolytic drug therapy are candidates\nfor treatment.\nBalt Aspiration Tubing Set:\nThe Balt Aspiration Tubing Set is intended to connect the Raptor Aspiration Catheter to the canister of a compatible\naspiration pump and to allow the user to control the fluid flow.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\n510(k) Summary: K243948\nApplicant: Balt USA, LLC\n29 Parker\nIrvine, CA 92618\nRegistration No.: 3014162263\nContact Person: Catherine Chiou\nSenior Specialist, Regulatory Affairs\nEmail: Catherine.chiou@baltgroup.com\nDate Summary Prepared: May 30, 2025\nTrade Name: Raptor Aspiration Catheter; Balt Aspiration Tubing Set\nCommon Name: Catheter, Thrombus Retriever\nReview Panel: Neurology\nProduct Code: NRY\nRegulation Number: 21 CFR 870.1250\nRegulation Name: Percutaneous Catheter\nDevice Classification: Class II",
    "contraindications": null,
    "sizing_specs": "Device Description:\nThe Raptor Aspiration Catheter is a single-lumen, variable stiffness composite catheter offered in various\nsizes that facilitates removal of thrombus from the neurovasculature when connected to a compatible\naspiration pump and the Balt Aspiration Tubing Set. The distal tip of the catheter shaft includes a\nmarkerband and the proximal end of the catheter has a luer fitting to allow for the attachment of ancillary\ndevices for navigation, infusion of fluids, and aspiration through the catheter. The Raptor Aspiration\nCatheter distal shaft has an external hydrophilic coating which provides a lubricious surface during use.\nThe Raptor Aspiration Catheters are compatible with 0.014” – 0.018” guidewires.\nA peelable split Introducer Sheath is provided in the package to provide support and facilitate the\nintroduction of the distal tip of the Raptor Aspiration Catheter into an appropriate vascular sheath. The\ncatheter and Introducer Sheath are provided sterile, non-pyrogenic, and intended for single use only.\nThe Balt Aspiration Tubing Set consists of one 100” HPF proximal tubing with a suction connector on\none end and male rotator on the other, one 1-way Large Bore Stopcock, and one 10” HPF distal tubing\nwith a female luer connector on one end and a male rotator on the other.\nThe Balt Aspiration Tubing Set facilitates the supply of vacuum from a compatible aspiration pump to the\ndistal tip of the Raptor Aspiration Catheter. Balt Aspiration Tubing Set is provided sterile, non-pyrogenic and\nit is intended for single use only\nPage 1 of 6\n\n| Applicant: | Balt USA, LLC\n29 Parker\nIrvine, CA 92618\nRegistration No.: 3014162263 |\n| --- | --- |\n|  |  |\n| Contact Person: | Catherine Chiou\nSenior Specialist, Regulatory Affairs\nEmail: Catherine.chiou@baltgroup.com |\n|  |  |\n\n| Date Summary Prepared: | May 30, 2025 |\n| --- | --- |\n| Trade Name: | Raptor Aspiration Catheter; Balt Aspiration Tubing Set |\n| Common Name: | Catheter, Thrombus Retriever |\n| Review Panel: | Neurology |\n| Product Code: | NRY |\n| Regulation Number: | 21 CFR 870.1250 |\n| Regulation Name: | Percutaneous Catheter |\n| Device Classification: | Class II |\n| Predicate Device: | ZOOM (71, 55, 45, 35) Reperfusion Catheters; ZOOM Aspiration Tubing\n510(k)#: K210996 |\n|  |  |\n| Reference Device: | Next Generation Aspiration Catheter; Balt Aspiration Tubing Set\n510(k)#: K234083 |\n|  |  |\n\nIndications for Use:\nRaptor Aspiration Catheter:\nThe Raptor Aspiration Catheter with a compatible aspiration pump and Balt Aspiration Tubing Set is\nindicated for use in the revascularization of patients with acute ischemic stroke secondary to intracranial\nlarge vessel occlusive disease (within the internal carotid, middle cerebral - M1 and M2 segments, basilar,\nand vertebral arteries) within 8 hours of symptom onset.\nPatients who are ineligible for thrombolytic drug therapy or who failed thrombolytic drug therapy are\ncandidates for treatment.\nBalt Aspiration Tubing Set:\nThe Balt Aspiration Tubing Set is intended to connect the Raptor Aspiration Catheter to the canister of a\ncompatible aspiration pump and to allow the user to control the fluid flow.\nComparison of Technological Characteristics:\nPredicate Device Reference Device Subject Device\nZOOM (71, 55, 45, 35) Next Generation Aspiration\nRaptor Aspiration Catheter;\nReperfusion Catheters; Catheter; Balt Aspiration Tubing\nBalt Aspiration Tubing Set\nZOOM Aspiration Tubing Set\n(K243948)\n(K210996) (K234083)\nThe ZOOM Reperfusion Catheters, Next Generation Aspiration Catheter: Raptor Aspiration Catheter:\nwith the ZOOM Aspiration Tubing The Next Generation Aspiration The Raptor Aspiration Catheter\nand ZOOM Aspiration Pump (or Catheter with a compatible aspiration with a compatible aspiration pump\nequivalent vacuum pump), are pump and Balt Aspiration Tubing Set and Balt Aspiration Tubing Set is\nindicated for use in the is indicated for use in the indicated for use in the\nrevascularization of patients with revascularization of patients with revascularization of patients with\nacute ischemic stroke secondary to acute ischemic stroke secondary to acute ischemic stroke secondary to\nintracranial large vessel occlusive intracranial large vessel occlusive intracranial large vessel occlusive\ndisease (within the internal carotid, disease (within the internal carotid, disease (within the internal carotid,\nmiddle cerebral – M1 and M2 middle cerebral - M1 and M2 middle cerebral - M1 and M2\nIndications for segments, basilar, and vertebral segments, basilar, and vertebral segments, basilar, and vertebral\nUse arteries) within 8 hours of symptom arteries) within 8 hours of symptom arteries) within 8 hours of\nonset. Patients who are ineligible for onset. symptom onset.\nintravenous tissue plasminogen\nactivator (IV t-PA) or who fail IV t- Patients who are ineligible for Patients who are ineligible for\nPA therapy are candidates for intravenous tissue plasminogen thrombolytic drug therapy or who\ntreatment. activator (IV-tPA) or who fail IV-tPA failed thrombolytic drug therapy\ntherapy are candidates for treatment. are candidates for treatment.\nThe ZOOM Aspiration Tubing is\nintended to connect the ZOOM Balt Aspiration Tubing Set: Balt Aspiration Tubing Set:\nReperfusion Catheter to the ZOOM The Balt Aspiration Tubing Set is The Balt Aspiration Tubing Set\nCanister of the ZOOM intended to connect the Next is intended to connect the Raptor\nAspiration Pump and to allow the Generation Aspiration Catheter to the Aspiration Catheter to the\nuser to control the fluid flow. canister of a compatible aspiration canister of a compatible\npump and to allow the user to control aspiration pump and to allow the\nthe fluid flow. user to control the fluid flow.\nPage 2 of 6\n\n|  | Predicate Device | Reference Device | Subject Device |\n| --- | --- | --- | --- |\n|  | ZOOM (71, 55, 45, 35) | Next Generation Aspiration | Raptor Aspiration Catheter; |\n|  | Reperfusion Catheters; | Catheter; Balt Aspiration Tubing |  |\n|  |  |  | Balt Aspiration Tubing Set |\n|  | ZOOM Aspiration Tubing | Set |  |\n|  |  |  | (K243948) |\n|  | (K210996) | (K234083) |  |\n|  |  |  |  |\n| Indications for\nUse | The ZOOM Reperfusion Catheters,\nwith the ZOOM Aspiration Tubing\nand ZOOM Aspiration Pump (or\nequivalent vacuum pump), are\nindicated for use in the\nrevascularization of patients with\nacute ischemic stroke secondary to\nintracranial large vessel occlusive\ndisease (within the internal carotid,\nmiddle cerebral – M1 and M2\nsegments, basilar, and vertebral\narteries) within 8 hours of symptom\nonset. Patients who are ineligible for\nintravenous tissue plasminogen\nactivator (IV t-PA) or who fail IV t-\nPA therapy are candidates for\ntreatment.\nThe ZOOM Aspiration Tubing is\nintended to connect the ZOOM\nReperfusion Catheter to the ZOOM\nCanister of the ZOOM\nAspiration Pump and to allow the\nuser to control the fluid flow. | Next Generation Aspiration Catheter:\nThe Next Generation Aspiration\nCatheter with a compatible aspiration\npump and Balt Aspiration Tubing Set\nis indicated for use in the\nrevascularization of patients with\nacute ischemic stroke secondary to\nintracranial large vessel occlusive\ndisease (within the internal carotid,\nmiddle cerebral - M1 and M2\nsegments, basilar, and vertebral\narteries) within 8 hours of symptom\nonset.\nPatients who are ineligible for\nintravenous tissue plasminogen\nactivator (IV-tPA) or who fail IV-tPA\ntherapy are candidates for treatment.\nBalt Aspiration Tubing Set:\nThe Balt Aspiration Tubing Set is\nintended to connect the Next\nGeneration Aspiration Catheter to the\ncanister of a compatible aspiration\npump and to allow the user to control\nthe fluid flow. | Raptor Aspiration Catheter:\nThe Raptor Aspiration Catheter\nwith a compatible aspiration pump\nand Balt Aspiration Tubing Set is\nindicated for use in the\nrevascularization of patients with\nacute ischemic stroke secondary to\nintracranial large vessel occlusive\ndisease (within the internal carotid,\nmiddle cerebral - M1 and M2\nsegments, basilar, and vertebral\narteries) within 8 hours of\nsymptom onset.\nPatients who are ineligible for\nthrombolytic drug therapy or who\nfailed thrombolytic drug therapy\nare candidates for treatment.\nBalt Aspiration Tubing Set:\nThe Balt Aspiration Tubing Set\nis intended to connect the Raptor\nAspiration Catheter to the\ncanister of a compatible\naspiration pump and to allow the\nuser to control the fluid flow. |\n\nPredicate Device Reference Device Subject Device\nZOOM (71, 55, 45, 35) Next Generation Aspiration\nRaptor Aspiration Catheter;\nReperfusion Catheters; Catheter; Balt Aspiration Tubing\nBalt Aspiration Tubing Set\nZOOM Aspiration Tubing Set\n(K243948)\n(K210996) (K234083)\nDevice\nClass II / NRY\nClassification/ Same as K210996 Same as K210996\n(Percutaneous Catheter)\nProduct Code\nRevascularization of patients with\nIntended Use Same as K210996 Same as K210996\nacute ischemic stroke.\nDimensional Specifications\nInner Diameter 0.035” – 0.071” 0.071”and 0.074” 0.038” and 0.054”\nProximal: 0.061” – 0.083” Proximal: 0.083” and 0.086” Proximal: 0.062” and 0.074”\nOuter Diameter\nDistal: 0.051” – 0.083” Distal: 0.082” and 0.085” Distal: 0.051” and 0.067”\nEffective\n137 cm – 160 cm 128 cm, 132 cm and 120 cm, 132 cm 145 – 160 cm and 125 – 150 cm\nLength\nDevice Attributes\nCommonly used medical grade\nMaterials plastics and metals with hydrophilic Same as K210996 Same as K210996\ncoating.\nCoating Hydrophilic Same as K210996 Same as K210996\nThe catheter is placed in a protective\npolyethylene tube and then mounted,\nalong with the accessories, onto a\nPackaging polyethylene packaging card.\nSame as K210996 Same as K210996\nConfiguration The packaging card is inserted into a\nTyvek® pouch which is then sealed.\nThe sealed pouch and IFU are placed\nin a carton box.\nShelf Life 12 months Same as K210996 Same as K210996\nSterilization\nCondition\nSterile and Single Use Same as K210996 Same as K210996\nSupplied\nMethod Ethylene Oxide (EO), SAL 10-6 Same as K210996 Same as K210996\nAccessories\nAccessories RHV Introducer Sheath Same as K234083\nAspiration\nZOOM Aspiration Tubing Balt Aspiration Tubing Set Same as K234083\nTubing\nDimensional Length: 104” Length: 114”\nSame as K234083\nSpecifications Inner Diameter: 0.110” Minimum Inner Diameter: 0.110” ± 0.003”\nCondition\nSterile and Single Use Same as K210996 Same as K210996\nSupplied\nSterilization\nEthylene Oxide (EO), SAL 10-6 Same as K210996 Same as K210996\nMethod\nFlow Control\nFlow Control Clamp Flow Control Valve Same as K234083\nMechanism\n• Capable of achieving pressure\n• Capable of achieving pressure\nAspiration between -20 inHg to -29.9 inHg\nbetween -20 inHg and -25.6 inHg Same as K234083\nPump • Airflow rating of 0 – 23 LPM\n• Airflow rating ≥ 16 LPM\n• IEC 60601-1 Compliant\nPage 3 of 6\n\n|  | Predicate Device | Reference Device | Subject Device |\n| --- | --- | --- | --- |\n|  | ZOOM (71, 55, 45, 35) | Next Generation Aspiration | Raptor Aspiration Catheter; |\n|  | Reperfusion Catheters; | Catheter; Balt Aspiration Tubing |  |\n|  |  |  | Balt Aspiration Tubing Set |\n|  | ZOOM Aspiration Tubing | Set |  |\n|  |  |  | (K243948) |\n|  | (K210996) | (K234083) |  |\n|  |  |  |  |\n| Device\nClassification/\nProduct Code | Class II / NRY\n(Percutaneous Catheter) | Same as K210996 | Same as K210996 |\n| Intended Use | Revascularization of patients with\nacute ischemic stroke. | Same as K210996 | Same as K210996 |\n| Dimensional Specifications |  |  |  |\n|  |  |  |  |\n| Inner Diameter | 0.035” – 0.071” | 0.071”and 0.074” | 0.038” and 0.054” |\n| Outer Diameter | Proximal: 0.061” – 0.083”\nDistal: 0.051” – 0.083” | Proximal: 0.083” and 0.086”\nDistal: 0.082” and 0.085” | Proximal: 0.062” and 0.074”\nDistal: 0.051” and 0.067” |\n| Effective\nLength | 137 cm – 160 cm | 128 cm, 132 cm and 120 cm, 132 cm | 145 – 160 cm and 125 – 150 cm |\n| Device Attributes |  |  |  |\n|  |  |  |  |\n| Materials | Commonly used medical grade\nplastics and metals with hydrophilic\ncoating. | Same as K210996 | Same as K210996 |\n| Coating | Hydrophilic | Same as K210996 | Same as K210996 |\n| Packaging\nConfiguration | The catheter is placed in a protective\npolyethylene tube and then mounted,\nalong with the accessories, onto a\npolyethylene packaging card.\nThe packaging card is inserted into a\nTyvek® pouch which is then sealed.\nThe sealed pouch and IFU are placed\nin a carton box. | Same as K210996 | Same as K210996 |\n| Shelf Life | 12 months | Same as K210996 | Same as K210996 |\n| Sterilization |  |  |  |\n|  |  |  |  |\n| Condition\nSupplied | Sterile and Single Use | Same as K210996 | Same as K210996 |\n| Method | Ethylene Oxide (EO), SAL 10-6 | Same as K210996 | Same as K210996 |\n| Accessories |  |  |  |\n|  |  |  |  |\n| Accessories | RHV | Introducer Sheath | Same as K234083 |\n| Aspiration\nTubing | ZOOM Aspiration Tubing | Balt Aspiration Tubing Set | Same as K234083 |\n| Dimensional\nSpecifications | Length: 104”\nInner Diameter: 0.110” Minimum | Length: 114”\nInner Diameter: 0.110” ± 0.003” | Same as K234083 |\n| Condition\nSupplied | Sterile and Single Use | Same as K210996 | Same as K210996 |\n| Sterilization\nMethod | Ethylene Oxide (EO), SAL 10-6 | Same as K210996 | Same as K210996 |\n| Flow Control\nMechanism | Flow Control Clamp | Flow Control Valve | Same as K234083 |\n| Aspiration\nPump | • Capable of achieving pressure\nbetween -20 inHg to -29.9 inHg\n• Airflow rating of 0 – 23 LPM\n• IEC 60601-1 Compliant | • Capable of achieving pressure\nbetween -20 inHg and -25.6 inHg\n• Airflow rating ≥ 16 LPM | Same as K234083 |\n\nPerformance Testing Summary:\nBiocompatibility:\nBiological safety evaluation was conducted for the Raptor Aspiration Catheter in accordance with the FDA\nbiocompatibility guidance, “Use of International Standard ISO 10993-1, “Biological evaluation of medical\ndevices – Part 1: Evaluation and testing within a risk management process”,” issued September 2023.\nAdditionally, the risk management process determined that the biocompatibility testing conducted on the\nreference device Next Generation Aspiration Catheter (K234083) and the Next Generation 6F+ Access\nSheath (K242376), per ISO 10993-1 and applicable regulatory requirements, adequately assesses the\nbiocompatibility profile of the subject Raptor Aspiration Catheters for endpoints recommended by the FDA\nbiocompatibility guidance for an externally communicating device with limited (≤24 hours) duration of\ncontact with circulating blood. Additionally, a comparative assessment of the Raptor Aspiration Catheter,\nNext Generation Aspiration Catheter, and Next Generation 6F+ Access Sheath did not identify any\nsignificant differences in the surface characteristics or geometry of these devices:\nTest Test Method Summary Results\nHemocompatibility – The test article and the comparison article(s) were visually Requirements\nComparative Surface inspected at a minimum 40x magnification. have been met by\nAssessment the test article.\nThe Balt Aspiration Tubing Set and Introducer Sheath are identical in materials and manufacturing to those\ncleared as part of the Next Generation Aspiration Catheter and Balt Aspiration Tubing Set (K234083) and\nthe Ballast 088 Long Sheath (K182918), respectively.\nPerformance Data – Bench:\nThe following performance bench testing was conducted for the Raptor Aspiration Catheter:\nTest Test Method Summary Results\nDimensional The catheter outer diameter, inner diameter, usable length, tip\nPass\nVerification length, and coating length were measured.\nSurface Visual inspection completed for surface defects.\nPass\nContamination\nTensile Strength The peak tensile force was evaluated per ISO 10555-1 after\nPass\npreconditioning in a simulated use model.\nKink Resistance Kink resistance was evaluated after preconditioning in a\nPass\nsimulated use model.\nLiquid Leakage The device was exposed to a liquid pressure for 30 seconds.\nPass\nThe device was inspected for leakage per ISO 10555-1.\nAir Leakage The device was tested for air leakage into the hub per ISO\nPass\n10555-1.\nDynamic Burst Testing verified the device can withstand internal liquid pressure\nPass\nunder dynamic flow conditions with the distal end open.\nTorque Strength The device was evaluated for torque strength by measuring the\nnumber of catheter rotations until failure after preconditioning Pass\nin a simulated use model and compared to the predicate.\nParticulate Matter The catheter underwent simulated use testing and particulate Pass, comparable to\ntesting was conducted including a reference device for predicate device\ncomparison.\nHub Testing The device shall meet the established acceptance criteria per\nPass\nISO 80369-7.\nPage 4 of 6\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n| Hemocompatibility –\nComparative Surface\nAssessment | The test article and the comparison article(s) were visually\ninspected at a minimum 40x magnification. | Requirements\nhave been met by\nthe test article. |\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n| Dimensional\nVerification | The catheter outer diameter, inner diameter, usable length, tip\nlength, and coating length were measured. | Pass |\n| Surface\nContamination | Visual inspection completed for surface defects. | Pass |\n| Tensile Strength | The peak tensile force was evaluated per ISO 10555-1 after\npreconditioning in a simulated use model. | Pass |\n| Kink Resistance | Kink resistance was evaluated after preconditioning in a\nsimulated use model. | Pass |\n| Liquid Leakage | The device was exposed to a liquid pressure for 30 seconds.\nThe device was inspected for leakage per ISO 10555-1. | Pass |\n| Air Leakage | The device was tested for air leakage into the hub per ISO\n10555-1. | Pass |\n| Dynamic Burst | Testing verified the device can withstand internal liquid pressure\nunder dynamic flow conditions with the distal end open. | Pass |\n| Torque Strength | The device was evaluated for torque strength by measuring the\nnumber of catheter rotations until failure after preconditioning\nin a simulated use model and compared to the predicate. | Pass |\n| Particulate Matter | The catheter underwent simulated use testing and particulate\ntesting was conducted including a reference device for\ncomparison. | Pass, comparable to\npredicate device |\n| Hub Testing | The device shall meet the established acceptance criteria per\nISO 80369-7. | Pass |\n\nTest Test Method Summary Results\nCorrosion Corrosion tested per ISO 10555-1. No evidence of\ncorrosion and met\nrequirements per\nISO 10555-1.\nCoating Integrity The coating integrity was inspected before and after No evidence of\npreconditioning through a simulated use model. surface damage or\ncoating defects.\nContrast and Saline After the device was used to deliver saline and contrast media, No visual\nExposure the device was inspected for damage, and dimensional evidence of\nattributes were measured. damage or\ndimensional\nchanges.\nStatic Burst The distal tip of the catheter was blocked, and fluid was The static burst\ninjected into the lumen at increasing pressure until the catheter values met the\nburst per ISO 10555-1. Static burst pressures were compared acceptance\nto pressures of manual syringe delivery of worst-case fluids criterion.\nthrough the catheter.\nTip Buckling The maximum force to cause catheter tip buckling while The tip stiffness\nconstrained at varying distances was measured. was similar to the\npredicate and\nreference device.\nRadiopacity The device was tested to demonstrate acceptable radiopacity. Marker\n(Visibility) radiopacity is\ncomparable to the\npredicate.\nDesign Validation The subject and predicate devices were prepared in accordance Device\n/Usability with their respective instructions for use and tested for device preparation,\nusability in a clinically relevant anatomical model. introduction, and\ntrackability were\nsimilar to the\npredicate.\nClot Retrieval The subject and predicate devices were prepared in accordance Clot retrieval was\nwith their respective instructions for use and tested for clot comparable to the\nretrieval in a clinically relevant anatomical model. predicate.\nLumen Collapse Tested to verify that the catheter lumen does not collapse at Pass\nmaximum vacuum pressure for a duration of 6 minutes.\nVacuum Pressure Tested to verify the vacuum pressure at the aspiration pump and Pass\ndistal tip of the catheter.\nThe following performance bench testing was conducted for the Balt Aspiration Tubing Set:\nTest Test Method Summary Results\nDimensional Verification The total length, inner diameter, and outer Pass\ndiameter were measured.\nSurface Contamination Surface contamination testing was Pass\nperformed in alignment with ISO 10555-1.\nLumen Collapse Tested to verify that the aspiration tubing Pass\nlumen does not collapse at maximum\nvacuum pressure for a duration of 6 minutes.\nPage 5 of 6\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n| Corrosion | Corrosion tested per ISO 10555-1. | No evidence of\ncorrosion and met\nrequirements per\nISO 10555-1. |\n| Coating Integrity | The coating integrity was inspected before and after\npreconditioning through a simulated use model. | No evidence of\nsurface damage or\ncoating defects. |\n| Contrast and Saline\nExposure | After the device was used to deliver saline and contrast media,\nthe device was inspected for damage, and dimensional\nattributes were measured. | No visual\nevidence of\ndamage or\ndimensional\nchanges. |\n| Static Burst | The distal tip of the catheter was blocked, and fluid was\ninjected into the lumen at increasing pressure until the catheter\nburst per ISO 10555-1. Static burst pressures were compared\nto pressures of manual syringe delivery of worst-case fluids\nthrough the catheter. | The static burst\nvalues met the\nacceptance\ncriterion. |\n| Tip Buckling | The maximum force to cause catheter tip buckling while\nconstrained at varying distances was measured. | The tip stiffness\nwas similar to the\npredicate and\nreference device. |\n| Radiopacity\n(Visibility) | The device was tested to demonstrate acceptable radiopacity. | Marker\nradiopacity is\ncomparable to the\npredicate. |\n| Design Validation\n/Usability | The subject and predicate devices were prepared in accordance\nwith their respective instructions for use and tested for device\nusability in a clinically relevant anatomical model. | Device\npreparation,\nintroduction, and\ntrackability were\nsimilar to the\npredicate. |\n| Clot Retrieval | The subject and predicate devices were prepared in accordance\nwith their respective instructions for use and tested for clot\nretrieval in a clinically relevant anatomical model. | Clot retrieval was\ncomparable to the\npredicate. |\n| Lumen Collapse | Tested to verify that the catheter lumen does not collapse at\nmaximum vacuum pressure for a duration of 6 minutes. | Pass |\n| Vacuum Pressure | Tested to verify the vacuum pressure at the aspiration pump and\ndistal tip of the catheter. | Pass |\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n| Dimensional Verification | The total length, inner diameter, and outer\ndiameter were measured. | Pass |\n| Surface Contamination | Surface contamination testing was\nperformed in alignment with ISO 10555-1. | Pass |\n| Lumen Collapse | Tested to verify that the aspiration tubing\nlumen does not collapse at maximum\nvacuum pressure for a duration of 6 minutes. | Pass |\n\nTest Test Method Summary Results\nTensile Strength Testing was adopted from ISO 10555-1. Pass\nTubing to Pump The tubing to pump pressure was measured. Pass\nOn/Off Functionality The On/Off functionality of the tubing set Pass\nwas measured.\nTubing Hub Compatibility The tubing hub compatibility was evaluated. Pass\nSterilization and Shelf Life:\nThe Raptor Aspiration Catheter and Balt Aspiration Tubing Set are sterilized using an ethylene oxide\nsterilization cycle that was verified to a sterility assurance level of 1 x 10-6 in accordance with ISO 11135.\nAccelerated aging testing for the Raptor Aspiration Catheter and Balt Aspiration Tubing Set based on\nASTM F1980 have established that the subject device and packaging remain functional for the labeled\nexpiration date. Aging studies for packaging integrity, seal strength, and device functionality were\nperformed and met the acceptance criteria.\nPerformance Data – Animal:\nA determination of substantial equivalence is based upon successful completion of non-clinical\nbench testing.\nPerformance Data – Clinical:\nA determination of substantial equivalence is based upon successful completion of non-clinical bench\ntesting.\nConclusion:\nBased on the same intended use, similar technological characteristics, and the results of the non-clinical\ntesting, the Raptor Aspiration Catheter and Balt Aspiration Tubing Set is found to be substantially\nequivalent to the predicate device. The differences in technological characteristics do not raise new\nquestions of safety and effectiveness. Testing was conducted to demonstrate that the subject device meets\nthe specifications and performs as intended.\nPage 6 of 6\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n| Tensile Strength | Testing was adopted from ISO 10555-1. | Pass |\n| Tubing to Pump | The tubing to pump pressure was measured. | Pass |\n| On/Off Functionality | The On/Off functionality of the tubing set\nwas measured. | Pass |\n| Tubing Hub Compatibility | The tubing hub compatibility was evaluated. | Pass |",
    "also_known_as": [
      "K210996",
      "K234083"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK243948\nDevice Name\nRaptor Aspiration Catheter; Balt Aspiration Tubing Set\nIndications for Use (Describe)\nRaptor Aspiration Catheter:\nThe Raptor Aspiration Catheter with a compatible aspiration pump and Balt Aspiration Tubing Set is indicated for use in\nthe revascularization of patients with acute ischemic stroke secondary to intracranial large vessel occlusive disease (within\nthe internal carotid, middle cerebral - M1 and M2 segments, basilar, and vertebral arteries) within 8 hours of symptom\nonset. Patients who are ineligible for thrombolytic drug therapy or who failed thrombolytic drug therapy are candidates\nfor treatment.\nBalt Aspiration Tubing Set:\nThe Balt Aspiration Tubing Set is intended to connect the Raptor Aspiration Catheter to the canister of a compatible\naspiration pump and to allow the user to control the fluid flow.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\n510(k) Summary: K243948\nApplicant: Balt USA, LLC\n29 Parker\nIrvine, CA 92618\nRegistration No.: 3014162263\nContact Person: Catherine Chiou\nSenior Specialist, Regulatory Affairs\nEmail: Catherine.chiou@baltgroup.com\nDate Summary Prepared: May 30, 2025\nTrade Name: Raptor Aspiration Catheter; Balt Aspiration Tubing Set\nCommon Name: Catheter, Thrombus Retriever\nReview Panel: Neurology\nProduct Code: NRY\nRegulation Number: 21 CFR 870.1250\nRegulation Name: Percutaneous Catheter\nDevice Classification: Class II",
    "Substantial Equivalence": "Predicate Device: ZOOM (71, 55, 45, 35) Reperfusion Catheters; ZOOM Aspiration Tubing\n510(k)#: K210996\nReference Device: Next Generation Aspiration Catheter; Balt Aspiration Tubing Set\n510(k)#: K234083",
    "Device Description": "Device Description:\nThe Raptor Aspiration Catheter is a single-lumen, variable stiffness composite catheter offered in various\nsizes that facilitates removal of thrombus from the neurovasculature when connected to a compatible\naspiration pump and the Balt Aspiration Tubing Set. The distal tip of the catheter shaft includes a\nmarkerband and the proximal end of the catheter has a luer fitting to allow for the attachment of ancillary\ndevices for navigation, infusion of fluids, and aspiration through the catheter. The Raptor Aspiration\nCatheter distal shaft has an external hydrophilic coating which provides a lubricious surface during use.\nThe Raptor Aspiration Catheters are compatible with 0.014” – 0.018” guidewires.\nA peelable split Introducer Sheath is provided in the package to provide support and facilitate the\nintroduction of the distal tip of the Raptor Aspiration Catheter into an appropriate vascular sheath. The\ncatheter and Introducer Sheath are provided sterile, non-pyrogenic, and intended for single use only.\nThe Balt Aspiration Tubing Set consists of one 100” HPF proximal tubing with a suction connector on\none end and male rotator on the other, one 1-way Large Bore Stopcock, and one 10” HPF distal tubing\nwith a female luer connector on one end and a male rotator on the other.\nThe Balt Aspiration Tubing Set facilitates the supply of vacuum from a compatible aspiration pump to the\ndistal tip of the Raptor Aspiration Catheter. Balt Aspiration Tubing Set is provided sterile, non-pyrogenic and\nit is intended for single use only\nPage 1 of 6\n\n| Applicant: | Balt USA, LLC\n29 Parker\nIrvine, CA 92618\nRegistration No.: 3014162263 |\n| --- | --- |\n|  |  |\n| Contact Person: | Catherine Chiou\nSenior Specialist, Regulatory Affairs\nEmail: Catherine.chiou@baltgroup.com |\n|  |  |\n\n| Date Summary Prepared: | May 30, 2025 |\n| --- | --- |\n| Trade Name: | Raptor Aspiration Catheter; Balt Aspiration Tubing Set |\n| Common Name: | Catheter, Thrombus Retriever |\n| Review Panel: | Neurology |\n| Product Code: | NRY |\n| Regulation Number: | 21 CFR 870.1250 |\n| Regulation Name: | Percutaneous Catheter |\n| Device Classification: | Class II |\n| Predicate Device: | ZOOM (71, 55, 45, 35) Reperfusion Catheters; ZOOM Aspiration Tubing\n510(k)#: K210996 |\n|  |  |\n| Reference Device: | Next Generation Aspiration Catheter; Balt Aspiration Tubing Set\n510(k)#: K234083 |\n|  |  |\n\nIndications for Use:\nRaptor Aspiration Catheter:\nThe Raptor Aspiration Catheter with a compatible aspiration pump and Balt Aspiration Tubing Set is\nindicated for use in the revascularization of patients with acute ischemic stroke secondary to intracranial\nlarge vessel occlusive disease (within the internal carotid, middle cerebral - M1 and M2 segments, basilar,\nand vertebral arteries) within 8 hours of symptom onset.\nPatients who are ineligible for thrombolytic drug therapy or who failed thrombolytic drug therapy are\ncandidates for treatment.\nBalt Aspiration Tubing Set:\nThe Balt Aspiration Tubing Set is intended to connect the Raptor Aspiration Catheter to the canister of a\ncompatible aspiration pump and to allow the user to control the fluid flow.\nComparison of Technological Characteristics:\nPredicate Device Reference Device Subject Device\nZOOM (71, 55, 45, 35) Next Generation Aspiration\nRaptor Aspiration Catheter;\nReperfusion Catheters; Catheter; Balt Aspiration Tubing\nBalt Aspiration Tubing Set\nZOOM Aspiration Tubing Set\n(K243948)\n(K210996) (K234083)\nThe ZOOM Reperfusion Catheters, Next Generation Aspiration Catheter: Raptor Aspiration Catheter:\nwith the ZOOM Aspiration Tubing The Next Generation Aspiration The Raptor Aspiration Catheter\nand ZOOM Aspiration Pump (or Catheter with a compatible aspiration with a compatible aspiration pump\nequivalent vacuum pump), are pump and Balt Aspiration Tubing Set and Balt Aspiration Tubing Set is\nindicated for use in the is indicated for use in the indicated for use in the\nrevascularization of patients with revascularization of patients with revascularization of patients with\nacute ischemic stroke secondary to acute ischemic stroke secondary to acute ischemic stroke secondary to\nintracranial large vessel occlusive intracranial large vessel occlusive intracranial large vessel occlusive\ndisease (within the internal carotid, disease (within the internal carotid, disease (within the internal carotid,\nmiddle cerebral – M1 and M2 middle cerebral - M1 and M2 middle cerebral - M1 and M2\nIndications for segments, basilar, and vertebral segments, basilar, and vertebral segments, basilar, and vertebral\nUse arteries) within 8 hours of symptom arteries) within 8 hours of symptom arteries) within 8 hours of\nonset. Patients who are ineligible for onset. symptom onset.\nintravenous tissue plasminogen\nactivator (IV t-PA) or who fail IV t- Patients who are ineligible for Patients who are ineligible for\nPA therapy are candidates for intravenous tissue plasminogen thrombolytic drug therapy or who\ntreatment. activator (IV-tPA) or who fail IV-tPA failed thrombolytic drug therapy\ntherapy are candidates for treatment. are candidates for treatment.\nThe ZOOM Aspiration Tubing is\nintended to connect the ZOOM Balt Aspiration Tubing Set: Balt Aspiration Tubing Set:\nReperfusion Catheter to the ZOOM The Balt Aspiration Tubing Set is The Balt Aspiration Tubing Set\nCanister of the ZOOM intended to connect the Next is intended to connect the Raptor\nAspiration Pump and to allow the Generation Aspiration Catheter to the Aspiration Catheter to the\nuser to control the fluid flow. canister of a compatible aspiration canister of a compatible\npump and to allow the user to control aspiration pump and to allow the\nthe fluid flow. user to control the fluid flow.\nPage 2 of 6\n\n|  | Predicate Device | Reference Device | Subject Device |\n| --- | --- | --- | --- |\n|  | ZOOM (71, 55, 45, 35) | Next Generation Aspiration | Raptor Aspiration Catheter; |\n|  | Reperfusion Catheters; | Catheter; Balt Aspiration Tubing |  |\n|  |  |  | Balt Aspiration Tubing Set |\n|  | ZOOM Aspiration Tubing | Set |  |\n|  |  |  | (K243948) |\n|  | (K210996) | (K234083) |  |\n|  |  |  |  |\n| Indications for\nUse | The ZOOM Reperfusion Catheters,\nwith the ZOOM Aspiration Tubing\nand ZOOM Aspiration Pump (or\nequivalent vacuum pump), are\nindicated for use in the\nrevascularization of patients with\nacute ischemic stroke secondary to\nintracranial large vessel occlusive\ndisease (within the internal carotid,\nmiddle cerebral – M1 and M2\nsegments, basilar, and vertebral\narteries) within 8 hours of symptom\nonset. Patients who are ineligible for\nintravenous tissue plasminogen\nactivator (IV t-PA) or who fail IV t-\nPA therapy are candidates for\ntreatment.\nThe ZOOM Aspiration Tubing is\nintended to connect the ZOOM\nReperfusion Catheter to the ZOOM\nCanister of the ZOOM\nAspiration Pump and to allow the\nuser to control the fluid flow. | Next Generation Aspiration Catheter:\nThe Next Generation Aspiration\nCatheter with a compatible aspiration\npump and Balt Aspiration Tubing Set\nis indicated for use in the\nrevascularization of patients with\nacute ischemic stroke secondary to\nintracranial large vessel occlusive\ndisease (within the internal carotid,\nmiddle cerebral - M1 and M2\nsegments, basilar, and vertebral\narteries) within 8 hours of symptom\nonset.\nPatients who are ineligible for\nintravenous tissue plasminogen\nactivator (IV-tPA) or who fail IV-tPA\ntherapy are candidates for treatment.\nBalt Aspiration Tubing Set:\nThe Balt Aspiration Tubing Set is\nintended to connect the Next\nGeneration Aspiration Catheter to the\ncanister of a compatible aspiration\npump and to allow the user to control\nthe fluid flow. | Raptor Aspiration Catheter:\nThe Raptor Aspiration Catheter\nwith a compatible aspiration pump\nand Balt Aspiration Tubing Set is\nindicated for use in the\nrevascularization of patients with\nacute ischemic stroke secondary to\nintracranial large vessel occlusive\ndisease (within the internal carotid,\nmiddle cerebral - M1 and M2\nsegments, basilar, and vertebral\narteries) within 8 hours of\nsymptom onset.\nPatients who are ineligible for\nthrombolytic drug therapy or who\nfailed thrombolytic drug therapy\nare candidates for treatment.\nBalt Aspiration Tubing Set:\nThe Balt Aspiration Tubing Set\nis intended to connect the Raptor\nAspiration Catheter to the\ncanister of a compatible\naspiration pump and to allow the\nuser to control the fluid flow. |\n\nPredicate Device Reference Device Subject Device\nZOOM (71, 55, 45, 35) Next Generation Aspiration\nRaptor Aspiration Catheter;\nReperfusion Catheters; Catheter; Balt Aspiration Tubing\nBalt Aspiration Tubing Set\nZOOM Aspiration Tubing Set\n(K243948)\n(K210996) (K234083)\nDevice\nClass II / NRY\nClassification/ Same as K210996 Same as K210996\n(Percutaneous Catheter)\nProduct Code\nRevascularization of patients with\nIntended Use Same as K210996 Same as K210996\nacute ischemic stroke.\nDimensional Specifications\nInner Diameter 0.035” – 0.071” 0.071”and 0.074” 0.038” and 0.054”\nProximal: 0.061” – 0.083” Proximal: 0.083” and 0.086” Proximal: 0.062” and 0.074”\nOuter Diameter\nDistal: 0.051” – 0.083” Distal: 0.082” and 0.085” Distal: 0.051” and 0.067”\nEffective\n137 cm – 160 cm 128 cm, 132 cm and 120 cm, 132 cm 145 – 160 cm and 125 – 150 cm\nLength\nDevice Attributes\nCommonly used medical grade\nMaterials plastics and metals with hydrophilic Same as K210996 Same as K210996\ncoating.\nCoating Hydrophilic Same as K210996 Same as K210996\nThe catheter is placed in a protective\npolyethylene tube and then mounted,\nalong with the accessories, onto a\nPackaging polyethylene packaging card.\nSame as K210996 Same as K210996\nConfiguration The packaging card is inserted into a\nTyvek® pouch which is then sealed.\nThe sealed pouch and IFU are placed\nin a carton box.\nShelf Life 12 months Same as K210996 Same as K210996\nSterilization\nCondition\nSterile and Single Use Same as K210996 Same as K210996\nSupplied\nMethod Ethylene Oxide (EO), SAL 10-6 Same as K210996 Same as K210996\nAccessories\nAccessories RHV Introducer Sheath Same as K234083\nAspiration\nZOOM Aspiration Tubing Balt Aspiration Tubing Set Same as K234083\nTubing\nDimensional Length: 104” Length: 114”\nSame as K234083\nSpecifications Inner Diameter: 0.110” Minimum Inner Diameter: 0.110” ± 0.003”\nCondition\nSterile and Single Use Same as K210996 Same as K210996\nSupplied\nSterilization\nEthylene Oxide (EO), SAL 10-6 Same as K210996 Same as K210996\nMethod\nFlow Control\nFlow Control Clamp Flow Control Valve Same as K234083\nMechanism\n• Capable of achieving pressure\n• Capable of achieving pressure\nAspiration between -20 inHg to -29.9 inHg\nbetween -20 inHg and -25.6 inHg Same as K234083\nPump • Airflow rating of 0 – 23 LPM\n• Airflow rating ≥ 16 LPM\n• IEC 60601-1 Compliant\nPage 3 of 6\n\n|  | Predicate Device | Reference Device | Subject Device |\n| --- | --- | --- | --- |\n|  | ZOOM (71, 55, 45, 35) | Next Generation Aspiration | Raptor Aspiration Catheter; |\n|  | Reperfusion Catheters; | Catheter; Balt Aspiration Tubing |  |\n|  |  |  | Balt Aspiration Tubing Set |\n|  | ZOOM Aspiration Tubing | Set |  |\n|  |  |  | (K243948) |\n|  | (K210996) | (K234083) |  |\n|  |  |  |  |\n| Device\nClassification/\nProduct Code | Class II / NRY\n(Percutaneous Catheter) | Same as K210996 | Same as K210996 |\n| Intended Use | Revascularization of patients with\nacute ischemic stroke. | Same as K210996 | Same as K210996 |\n| Dimensional Specifications |  |  |  |\n|  |  |  |  |\n| Inner Diameter | 0.035” – 0.071” | 0.071”and 0.074” | 0.038” and 0.054” |\n| Outer Diameter | Proximal: 0.061” – 0.083”\nDistal: 0.051” – 0.083” | Proximal: 0.083” and 0.086”\nDistal: 0.082” and 0.085” | Proximal: 0.062” and 0.074”\nDistal: 0.051” and 0.067” |\n| Effective\nLength | 137 cm – 160 cm | 128 cm, 132 cm and 120 cm, 132 cm | 145 – 160 cm and 125 – 150 cm |\n| Device Attributes |  |  |  |\n|  |  |  |  |\n| Materials | Commonly used medical grade\nplastics and metals with hydrophilic\ncoating. | Same as K210996 | Same as K210996 |\n| Coating | Hydrophilic | Same as K210996 | Same as K210996 |\n| Packaging\nConfiguration | The catheter is placed in a protective\npolyethylene tube and then mounted,\nalong with the accessories, onto a\npolyethylene packaging card.\nThe packaging card is inserted into a\nTyvek® pouch which is then sealed.\nThe sealed pouch and IFU are placed\nin a carton box. | Same as K210996 | Same as K210996 |\n| Shelf Life | 12 months | Same as K210996 | Same as K210996 |\n| Sterilization |  |  |  |\n|  |  |  |  |\n| Condition\nSupplied | Sterile and Single Use | Same as K210996 | Same as K210996 |\n| Method | Ethylene Oxide (EO), SAL 10-6 | Same as K210996 | Same as K210996 |\n| Accessories |  |  |  |\n|  |  |  |  |\n| Accessories | RHV | Introducer Sheath | Same as K234083 |\n| Aspiration\nTubing | ZOOM Aspiration Tubing | Balt Aspiration Tubing Set | Same as K234083 |\n| Dimensional\nSpecifications | Length: 104”\nInner Diameter: 0.110” Minimum | Length: 114”\nInner Diameter: 0.110” ± 0.003” | Same as K234083 |\n| Condition\nSupplied | Sterile and Single Use | Same as K210996 | Same as K210996 |\n| Sterilization\nMethod | Ethylene Oxide (EO), SAL 10-6 | Same as K210996 | Same as K210996 |\n| Flow Control\nMechanism | Flow Control Clamp | Flow Control Valve | Same as K234083 |\n| Aspiration\nPump | • Capable of achieving pressure\nbetween -20 inHg to -29.9 inHg\n• Airflow rating of 0 – 23 LPM\n• IEC 60601-1 Compliant | • Capable of achieving pressure\nbetween -20 inHg and -25.6 inHg\n• Airflow rating ≥ 16 LPM | Same as K234083 |\n\nPerformance Testing Summary:\nBiocompatibility:\nBiological safety evaluation was conducted for the Raptor Aspiration Catheter in accordance with the FDA\nbiocompatibility guidance, “Use of International Standard ISO 10993-1, “Biological evaluation of medical\ndevices – Part 1: Evaluation and testing within a risk management process”,” issued September 2023.\nAdditionally, the risk management process determined that the biocompatibility testing conducted on the\nreference device Next Generation Aspiration Catheter (K234083) and the Next Generation 6F+ Access\nSheath (K242376), per ISO 10993-1 and applicable regulatory requirements, adequately assesses the\nbiocompatibility profile of the subject Raptor Aspiration Catheters for endpoints recommended by the FDA\nbiocompatibility guidance for an externally communicating device with limited (≤24 hours) duration of\ncontact with circulating blood. Additionally, a comparative assessment of the Raptor Aspiration Catheter,\nNext Generation Aspiration Catheter, and Next Generation 6F+ Access Sheath did not identify any\nsignificant differences in the surface characteristics or geometry of these devices:\nTest Test Method Summary Results\nHemocompatibility – The test article and the comparison article(s) were visually Requirements\nComparative Surface inspected at a minimum 40x magnification. have been met by\nAssessment the test article.\nThe Balt Aspiration Tubing Set and Introducer Sheath are identical in materials and manufacturing to those\ncleared as part of the Next Generation Aspiration Catheter and Balt Aspiration Tubing Set (K234083) and\nthe Ballast 088 Long Sheath (K182918), respectively.\nPerformance Data – Bench:\nThe following performance bench testing was conducted for the Raptor Aspiration Catheter:\nTest Test Method Summary Results\nDimensional The catheter outer diameter, inner diameter, usable length, tip\nPass\nVerification length, and coating length were measured.\nSurface Visual inspection completed for surface defects.\nPass\nContamination\nTensile Strength The peak tensile force was evaluated per ISO 10555-1 after\nPass\npreconditioning in a simulated use model.\nKink Resistance Kink resistance was evaluated after preconditioning in a\nPass\nsimulated use model.\nLiquid Leakage The device was exposed to a liquid pressure for 30 seconds.\nPass\nThe device was inspected for leakage per ISO 10555-1.\nAir Leakage The device was tested for air leakage into the hub per ISO\nPass\n10555-1.\nDynamic Burst Testing verified the device can withstand internal liquid pressure\nPass\nunder dynamic flow conditions with the distal end open.\nTorque Strength The device was evaluated for torque strength by measuring the\nnumber of catheter rotations until failure after preconditioning Pass\nin a simulated use model and compared to the predicate.\nParticulate Matter The catheter underwent simulated use testing and particulate Pass, comparable to\ntesting was conducted including a reference device for predicate device\ncomparison.\nHub Testing The device shall meet the established acceptance criteria per\nPass\nISO 80369-7.\nPage 4 of 6\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n| Hemocompatibility –\nComparative Surface\nAssessment | The test article and the comparison article(s) were visually\ninspected at a minimum 40x magnification. | Requirements\nhave been met by\nthe test article. |\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n| Dimensional\nVerification | The catheter outer diameter, inner diameter, usable length, tip\nlength, and coating length were measured. | Pass |\n| Surface\nContamination | Visual inspection completed for surface defects. | Pass |\n| Tensile Strength | The peak tensile force was evaluated per ISO 10555-1 after\npreconditioning in a simulated use model. | Pass |\n| Kink Resistance | Kink resistance was evaluated after preconditioning in a\nsimulated use model. | Pass |\n| Liquid Leakage | The device was exposed to a liquid pressure for 30 seconds.\nThe device was inspected for leakage per ISO 10555-1. | Pass |\n| Air Leakage | The device was tested for air leakage into the hub per ISO\n10555-1. | Pass |\n| Dynamic Burst | Testing verified the device can withstand internal liquid pressure\nunder dynamic flow conditions with the distal end open. | Pass |\n| Torque Strength | The device was evaluated for torque strength by measuring the\nnumber of catheter rotations until failure after preconditioning\nin a simulated use model and compared to the predicate. | Pass |\n| Particulate Matter | The catheter underwent simulated use testing and particulate\ntesting was conducted including a reference device for\ncomparison. | Pass, comparable to\npredicate device |\n| Hub Testing | The device shall meet the established acceptance criteria per\nISO 80369-7. | Pass |\n\nTest Test Method Summary Results\nCorrosion Corrosion tested per ISO 10555-1. No evidence of\ncorrosion and met\nrequirements per\nISO 10555-1.\nCoating Integrity The coating integrity was inspected before and after No evidence of\npreconditioning through a simulated use model. surface damage or\ncoating defects.\nContrast and Saline After the device was used to deliver saline and contrast media, No visual\nExposure the device was inspected for damage, and dimensional evidence of\nattributes were measured. damage or\ndimensional\nchanges.\nStatic Burst The distal tip of the catheter was blocked, and fluid was The static burst\ninjected into the lumen at increasing pressure until the catheter values met the\nburst per ISO 10555-1. Static burst pressures were compared acceptance\nto pressures of manual syringe delivery of worst-case fluids criterion.\nthrough the catheter.\nTip Buckling The maximum force to cause catheter tip buckling while The tip stiffness\nconstrained at varying distances was measured. was similar to the\npredicate and\nreference device.\nRadiopacity The device was tested to demonstrate acceptable radiopacity. Marker\n(Visibility) radiopacity is\ncomparable to the\npredicate.\nDesign Validation The subject and predicate devices were prepared in accordance Device\n/Usability with their respective instructions for use and tested for device preparation,\nusability in a clinically relevant anatomical model. introduction, and\ntrackability were\nsimilar to the\npredicate.\nClot Retrieval The subject and predicate devices were prepared in accordance Clot retrieval was\nwith their respective instructions for use and tested for clot comparable to the\nretrieval in a clinically relevant anatomical model. predicate.\nLumen Collapse Tested to verify that the catheter lumen does not collapse at Pass\nmaximum vacuum pressure for a duration of 6 minutes.\nVacuum Pressure Tested to verify the vacuum pressure at the aspiration pump and Pass\ndistal tip of the catheter.\nThe following performance bench testing was conducted for the Balt Aspiration Tubing Set:\nTest Test Method Summary Results\nDimensional Verification The total length, inner diameter, and outer Pass\ndiameter were measured.\nSurface Contamination Surface contamination testing was Pass\nperformed in alignment with ISO 10555-1.\nLumen Collapse Tested to verify that the aspiration tubing Pass\nlumen does not collapse at maximum\nvacuum pressure for a duration of 6 minutes.\nPage 5 of 6\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n| Corrosion | Corrosion tested per ISO 10555-1. | No evidence of\ncorrosion and met\nrequirements per\nISO 10555-1. |\n| Coating Integrity | The coating integrity was inspected before and after\npreconditioning through a simulated use model. | No evidence of\nsurface damage or\ncoating defects. |\n| Contrast and Saline\nExposure | After the device was used to deliver saline and contrast media,\nthe device was inspected for damage, and dimensional\nattributes were measured. | No visual\nevidence of\ndamage or\ndimensional\nchanges. |\n| Static Burst | The distal tip of the catheter was blocked, and fluid was\ninjected into the lumen at increasing pressure until the catheter\nburst per ISO 10555-1. Static burst pressures were compared\nto pressures of manual syringe delivery of worst-case fluids\nthrough the catheter. | The static burst\nvalues met the\nacceptance\ncriterion. |\n| Tip Buckling | The maximum force to cause catheter tip buckling while\nconstrained at varying distances was measured. | The tip stiffness\nwas similar to the\npredicate and\nreference device. |\n| Radiopacity\n(Visibility) | The device was tested to demonstrate acceptable radiopacity. | Marker\nradiopacity is\ncomparable to the\npredicate. |\n| Design Validation\n/Usability | The subject and predicate devices were prepared in accordance\nwith their respective instructions for use and tested for device\nusability in a clinically relevant anatomical model. | Device\npreparation,\nintroduction, and\ntrackability were\nsimilar to the\npredicate. |\n| Clot Retrieval | The subject and predicate devices were prepared in accordance\nwith their respective instructions for use and tested for clot\nretrieval in a clinically relevant anatomical model. | Clot retrieval was\ncomparable to the\npredicate. |\n| Lumen Collapse | Tested to verify that the catheter lumen does not collapse at\nmaximum vacuum pressure for a duration of 6 minutes. | Pass |\n| Vacuum Pressure | Tested to verify the vacuum pressure at the aspiration pump and\ndistal tip of the catheter. | Pass |\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n| Dimensional Verification | The total length, inner diameter, and outer\ndiameter were measured. | Pass |\n| Surface Contamination | Surface contamination testing was\nperformed in alignment with ISO 10555-1. | Pass |\n| Lumen Collapse | Tested to verify that the aspiration tubing\nlumen does not collapse at maximum\nvacuum pressure for a duration of 6 minutes. | Pass |\n\nTest Test Method Summary Results\nTensile Strength Testing was adopted from ISO 10555-1. Pass\nTubing to Pump The tubing to pump pressure was measured. Pass\nOn/Off Functionality The On/Off functionality of the tubing set Pass\nwas measured.\nTubing Hub Compatibility The tubing hub compatibility was evaluated. Pass\nSterilization and Shelf Life:\nThe Raptor Aspiration Catheter and Balt Aspiration Tubing Set are sterilized using an ethylene oxide\nsterilization cycle that was verified to a sterility assurance level of 1 x 10-6 in accordance with ISO 11135.\nAccelerated aging testing for the Raptor Aspiration Catheter and Balt Aspiration Tubing Set based on\nASTM F1980 have established that the subject device and packaging remain functional for the labeled\nexpiration date. Aging studies for packaging integrity, seal strength, and device functionality were\nperformed and met the acceptance criteria.\nPerformance Data – Animal:\nA determination of substantial equivalence is based upon successful completion of non-clinical\nbench testing.\nPerformance Data – Clinical:\nA determination of substantial equivalence is based upon successful completion of non-clinical bench\ntesting.\nConclusion:\nBased on the same intended use, similar technological characteristics, and the results of the non-clinical\ntesting, the Raptor Aspiration Catheter and Balt Aspiration Tubing Set is found to be substantially\nequivalent to the predicate device. The differences in technological characteristics do not raise new\nquestions of safety and effectiveness. Testing was conducted to demonstrate that the subject device meets\nthe specifications and performs as intended.\nPage 6 of 6\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n| Tensile Strength | Testing was adopted from ISO 10555-1. | Pass |\n| Tubing to Pump | The tubing to pump pressure was measured. | Pass |\n| On/Off Functionality | The On/Off functionality of the tubing set\nwas measured. | Pass |\n| Tubing Hub Compatibility | The tubing hub compatibility was evaluated. | Pass |"
  }
}