{
  "source_pdf": "aspiration--cerenovus--cerenovus-large-bore-catheter-cerenovus--510k.pdf",
  "clearance_number": "K193380",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": null,
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK193380\nDevice Name\nCERENOVUS Large Bore Catheter; CERENOVUS® Aspiration Tubing Set\nIndications for Use (Describe)\nThe CERENOVUS Large Bore Catheter, with the CERENOVUS® Aspiration Tubing Set and NOUVAG Vacuson 60\naspiration pump (or equivalent aspiration pump), is indicated for use in the revascularization of patients with acute\nischemic stroke secondary to intracranial large vessel occlusive disease (within the internal carotid, middle cerebral - M1\nand M2 segments, basilar, and vertebral arteries) within 8 hours of symptom onset. Patients who are ineligible for\nintravenous tissue plasminogen activator (IV t-PA) or who failed IV t-PA are candidates for treatment.\nThe CERENOVUS® Aspiration Tubing Set is intended to connect the CERENOVUS Large Bore Catheter to the canister\nof the NOUVAG Vacuson 60 Aspiration Pump (or equivalent vacuum pump) and to allow the user to control the fluid\nflow.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (7/17) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\n510(k) Summary K193380\nPursuant to the requirements of 21 CFR Section 807.92(c), this 510(k) summary is provided as part of\nthis Premarket Notification containing sufficient details to understand the basis for a determination of",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": [
      "K161064",
      "K191237",
      "K161064",
      "K191237",
      "K161064",
      "K161064",
      "K161064",
      "K161064",
      "K191237",
      "K191237",
      "K161064"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK193380\nDevice Name\nCERENOVUS Large Bore Catheter; CERENOVUS® Aspiration Tubing Set\nIndications for Use (Describe)\nThe CERENOVUS Large Bore Catheter, with the CERENOVUS® Aspiration Tubing Set and NOUVAG Vacuson 60\naspiration pump (or equivalent aspiration pump), is indicated for use in the revascularization of patients with acute\nischemic stroke secondary to intracranial large vessel occlusive disease (within the internal carotid, middle cerebral - M1\nand M2 segments, basilar, and vertebral arteries) within 8 hours of symptom onset. Patients who are ineligible for\nintravenous tissue plasminogen activator (IV t-PA) or who failed IV t-PA are candidates for treatment.\nThe CERENOVUS® Aspiration Tubing Set is intended to connect the CERENOVUS Large Bore Catheter to the canister\nof the NOUVAG Vacuson 60 Aspiration Pump (or equivalent vacuum pump) and to allow the user to control the fluid\nflow.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (7/17) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\n510(k) Summary K193380\nPursuant to the requirements of 21 CFR Section 807.92(c), this 510(k) summary is provided as part of\nthis Premarket Notification containing sufficient details to understand the basis for a determination of",
    "Substantial Equivalence": "substantial equivalence.\nSubmitter Codman & Shurtleff, Inc.\n325 Paramount Drive\nRaynham, MA 02767\nContact Kirsten Franco\nPhone: (484) 868-7991\nEmail: kfranco5@its.jnj.com\nDate Prepared July 15, 2020\nDevice Trade\nor Proprietary CERENOVUS Large Bore Catheter\nName CERENOVUS® Aspiration Tubing Set\nDevice Regulatory Classification: II\nClassification Common or Usual Name: Catheter, Thrombus Retriever\nClassification Name: Percutaneous Catheter\nRegulation Number: 21 CFR 870.1250\nProduct Code: NRY\nClassification Panel: Neurology\nPredicate Primary Predicate Device\nDevice 510(k)\nDate Cleared Device Name Manufacturer\nNumber\nPenumbra System ACE 68\nK161064 June 12, 2016 Penumbra, Inc.\nReperfusion Catheter\nReference Predicate Device\n510(k)\nDate Cleared Device Name Manufacturer\nNumber\nCERENOVUS Large Bore Medos International\nK191237 Nov 8, 2019\nCatheter SARL\nPage 1 of 7\n\n|  | 510(k) |  | Date Cleared | Device Name | Manufacturer |\n| --- | --- | --- | --- | --- | --- |\n|  | Number |  |  |  |  |\n| K161064 |  |  | June 12, 2016 | Penumbra System ACE 68\nReperfusion Catheter | Penumbra, Inc. |\n\n|  | 510(k) |  | Date Cleared | Device Name | Manufacturer |\n| --- | --- | --- | --- | --- | --- |\n|  | Number |  |  |  |  |\n| K191237 |  |  | Nov 8, 2019 | CERENOVUS Large Bore\nCatheter | Medos International\nSARL |\n\nDevice The CERENOVUS Large Bore Catheter is a variable stiffness, single lumen catheter\nDescription designed to be introduced over a steerable guide wire or microcatheter into the neuro\nvasculature. The catheter shaft is composed of a stainless steel variable pitch braid\nwith a PTFE inner liner to facilitate movement of guide wires and other devices. The\nexterior of the catheter shaft is covered with polymer materials, which encapsulate\nthe stainless steel braid construction. The catheter has a stiff proximal shaft which\ntransitions into the flexible distal shaft to facilitate the advancement of the catheter in\nthe anatomy. The distal end of the catheter has a radiopaque marker band to facilitate\nfluoroscopic visualization and has a hydrophilic coating to provide lubricity for\nnavigation of vessels. The proximal end of the catheter has a luer fitting located on\nthe end of the catheter hub which can be used to attach accessories for flushing and\naspiration. An ID band is placed at the distal end of the hub over a strain relief. The\ncatheter is packaged with a hemostasis valve with a side port and two peel-away\nintroducers as accessories. The hemostasis valve with side port is used for flushing,\ninsertion of catheters, and connection to an external aspiration system. The peel\naway introducer sheaths are designed to protect the distal tip of the catheter during\ninsertion into the hemostasis valve.\nThe CERENOVUS Large Bore Catheter can be connected to the NOUVAG Vacuson\n60 aspiration pump (or equivalent aspiration pump) using the CERENOVUS®\nAspiration Tubing Set.\nIndications for The CERENOVUS Large Bore Catheter, with the CERENOVUS® Aspiration Tubing\nUse Set and NOUVAG Vacuson 60 aspiration pump (or equivalent aspiration pump), is\nindicated for use in the revascularization of patients with acute ischemic stroke\nsecondary to intracranial large vessel occlusive disease (within the internal carotid,\nmiddle cerebral - M1 and M2 segments, basilar, and vertebral arteries) within 8 hours\nof symptom onset. Patients who are ineligible for intravenous tissue plasminogen\nactivator (IV t-PA) or who failed IV t-PA are candidates for treatment.\nThe CERENOVUS® Aspiration Tubing Set is intended to connect the CERENOVUS\nLarge Bore Catheter to the canister of the NOUVAG Vacuson 60 Aspiration Pump\n(or equivalent vacuum pump) and to allow the user to control the fluid flow.\nPredicate A comparison of the similarities and differences of product features between the\nComparison CERENOVUS Large Bore Catheter and the primary predicate device is presented in\nTable 1.\nTable 1. Subject and Predicate Device Comparison Summary\nSubject Device: Primary Predicate Device:\nDescription CERENOVUS Large Bore Catheter ACE 68 Reperfusion Catheter\n(K161064)\nProduct Code NRY Same\nRegulatory Name Catheter, Percutaneous Same\nClassification Class II - 21 CFR 870.1250 Same\nBasic Design Variable stiffness single lumen catheter Same\nPage 2 of 7\n\n| Description |  | Subject Device: |  |  | Primary Predicate Device: |  |\n| --- | --- | --- | --- | --- | --- | --- |\n|  |  | CERENOVUS Large Bore Catheter |  |  | ACE 68 Reperfusion Catheter |  |\n|  |  |  |  |  | (K161064) |  |\n| Product Code | NRY |  |  | Same |  |  |\n| Regulatory Name | Catheter, Percutaneous |  |  | Same |  |  |\n| Classification | Class II - 21 CFR 870.1250 |  |  | Same |  |  |\n| Basic Design | Variable stiffness single lumen catheter |  |  | Same |  |  |\n\nSubject Device: Primary Predicate Device:\nDescription CERENOVUS Large Bore Catheter ACE 68 Reperfusion Catheter\n(K161064)\nThe CERENOVUS Large Bore Catheter, with the\nCERENOVUS® Aspiration Tubing Set and NOUVAG\nVacuson 60 aspiration pump (or equivalent aspiration\npump), is indicated for use in the revascularization of\npatients with acute ischemic stroke secondary to\nintracranial large vessel occlusive disease (within the The Penumbra System is intended for use in\ninternal carotid, middle cerebral - M1 and M2 segments, the revascularization of patients with acute\nbasilar, and vertebral arteries) within 8 hours of ischemic stroke secondary to intracranial\nIndications For Use symptom onset. Patients who are ineligible for large vessel occlusive disease (within the\nintravenous tissue plasminogen activator (IV t-PA) or internal carotid, middle cerebral – M1 and\nwho failed IV t-PA are candidates for treatment. M2 segments, basilar, and vertebral\narteries) within 8 hours of symptom onset.\nThe CERENOVUS® Aspiration Tubing Set is intended\nto connect the CERENOVUS Large Bore Catheter to the\ncanister of the NOUVAG Vacuson 60 Aspiration Pump\n(or equivalent vacuum pump) and to allow the user to\ncontrol the fluid flow.\nDimensions:\nLength 125 - 135 cm 115 – 132 cm\nID 0.071” 0.068”\nDistal OD 0.081\" 0.084\"\nProximal OD 0.0825\" 0.084\"\nCatheter Coating Hydrophilic Hydrophilic\nCoating Length 30 cm Same\nMaterials:\nMarker Band Metal Platinum (90%) / Iridium (10%) Same\nBraid Stainless Steel Stainless Steel, Nitinol\nLiner PTFE Liner Same\nHub Polyamide\nPolyamide\nStrain Relief Polyamide, Stainless Steel\nOuter Jacket Pebax, Urethane, Nylon Same\nTip Configuration Non-shapeable tip Steam shapeable by user\nAccessories Included:\nHemostasis Valve with Side Port Extension\nHemostasis valve Rotating Hemostasis Valve\nTubing\nIntroducer\nPeel-Away Sheath Introducer (2) Peelable Sheath\nSheath\nShaping N/A Shaping Mandrel 0.038\" SST\nSterilization\nEthylene Oxide Same\nMethod\nSterility Assurance\n10-6 Same\nLevel (SAL)\nPolyethylene Hoop and Mounting Card, Pouch,\nPackaging Same\nCarton\nShelf Life 1 year 8 months\nRequired\nCERENOVUS Aspiration Tubing Penumbra Hi-Flow Tubing\nAdditional\nNOUVAG Vacuson 60 Pump Penumbra Pump MAX\nAccessories\nAspiration Pump Requirements\nMinimum\n-20 inHg (-68 kPa) Same\nAspiration Pressure\nMaximum\n-29 inHg (-98 kPa) Same\nAspiration Pressure\nFlowrate (Air) 0 to 60LPM 0 to 23 LPM\nAspiration Tubing Requirements\nTubing ID 0.110 in minimum Same\nTubing Length 112 in Same\nFlow Control\nFlow Control Switch Same\nMechanism\nPage 3 of 7\n\n| Description |  | Subject Device: |  |  | Primary Predicate Device: |  |\n| --- | --- | --- | --- | --- | --- | --- |\n|  |  | CERENOVUS Large Bore Catheter |  |  | ACE 68 Reperfusion Catheter |  |\n|  |  |  |  |  | (K161064) |  |\n| Indications For Use | The CERENOVUS Large Bore Catheter, with the\nCERENOVUS® Aspiration Tubing Set and NOUVAG\nVacuson 60 aspiration pump (or equivalent aspiration\npump), is indicated for use in the revascularization of\npatients with acute ischemic stroke secondary to\nintracranial large vessel occlusive disease (within the\ninternal carotid, middle cerebral - M1 and M2 segments,\nbasilar, and vertebral arteries) within 8 hours of\nsymptom onset. Patients who are ineligible for\nintravenous tissue plasminogen activator (IV t-PA) or\nwho failed IV t-PA are candidates for treatment.\nThe CERENOVUS® Aspiration Tubing Set is intended\nto connect the CERENOVUS Large Bore Catheter to the\ncanister of the NOUVAG Vacuson 60 Aspiration Pump\n(or equivalent vacuum pump) and to allow the user to\ncontrol the fluid flow. |  |  | The Penumbra System is intended for use in\nthe revascularization of patients with acute\nischemic stroke secondary to intracranial\nlarge vessel occlusive disease (within the\ninternal carotid, middle cerebral – M1 and\nM2 segments, basilar, and vertebral\narteries) within 8 hours of symptom onset. |  |  |\n| Dimensions: |  |  |  |  |  |  |\n| Length | 125 - 135 cm |  |  | 115 – 132 cm |  |  |\n| ID | 0.071” |  |  | 0.068” |  |  |\n| Distal OD | 0.081\" |  |  | 0.084\" |  |  |\n| Proximal OD | 0.0825\" |  |  | 0.084\" |  |  |\n| Catheter Coating | Hydrophilic |  |  | Hydrophilic |  |  |\n| Coating Length | 30 cm |  |  | Same |  |  |\n| Materials: |  |  |  |  |  |  |\n| Marker Band | Metal Platinum (90%) / Iridium (10%) |  |  | Same |  |  |\n| Braid | Stainless Steel |  |  | Stainless Steel, Nitinol |  |  |\n| Liner | PTFE Liner |  |  | Same |  |  |\n| Hub | Polyamide |  |  | Polyamide |  |  |\n| Strain Relief |  |  |  | Polyamide, Stainless Steel |  |  |\n| Outer Jacket | Pebax, Urethane, Nylon |  |  | Same |  |  |\n| Tip Configuration | Non-shapeable tip |  |  | Steam shapeable by user |  |  |\n| Accessories Included: |  |  |  |  |  |  |\n| Hemostasis valve | Hemostasis Valve with Side Port Extension\nTubing |  |  | Rotating Hemostasis Valve |  |  |\n| Introducer\nSheath | Peel-Away Sheath Introducer (2) |  |  | Peelable Sheath |  |  |\n| Shaping | N/A |  |  | Shaping Mandrel 0.038\" SST |  |  |\n| Sterilization\nMethod | Ethylene Oxide |  |  | Same |  |  |\n| Sterility Assurance\nLevel (SAL) | 10-6 |  |  | Same |  |  |\n| Packaging | Polyethylene Hoop and Mounting Card, Pouch,\nCarton |  |  | Same |  |  |\n| Shelf Life | 1 year |  |  | 8 months |  |  |\n| Required\nAdditional\nAccessories | CERENOVUS Aspiration Tubing\nNOUVAG Vacuson 60 Pump |  |  | Penumbra Hi-Flow Tubing\nPenumbra Pump MAX |  |  |\n| Aspiration Pump Requirements |  |  |  |  |  |  |\n| Minimum\nAspiration Pressure | -20 inHg (-68 kPa) |  |  | Same |  |  |\n| Maximum\nAspiration Pressure | -29 inHg (-98 kPa) |  |  | Same |  |  |\n| Flowrate (Air) | 0 to 60LPM |  |  | 0 to 23 LPM |  |  |\n| Aspiration Tubing Requirements |  |  |  |  |  |  |\n| Tubing ID | 0.110 in minimum |  |  | Same |  |  |\n| Tubing Length | 112 in |  |  | Same |  |  |\n| Flow Control\nMechanism | Flow Control Switch |  |  | Same |  |  |\n\nNon-Clinical Performance Testing - Bench\nTesting Appropriate testing was identified based on design, risk analyses and the intended use\nSummary of the CERENOVUS Large Bore Catheter to demonstrate that it is substantially\nequivalent to the legally marketed Predicate device. The following performance data\nhas been provided in support of the substantial equivalence determination. All testing\nwas conducted using sampling methods as required by Codman & Shurtleff, Inc.\nDesign Control procedures. The bench testing included the following tests:\nTest Test Summary Result\nConfirm that the CERENOVUS Large Bore PASS:\nVisual Inspection Catheter meets the visual requirement described Samples met the established\nin ISO 10555-1 Section 4.4 acceptance criteria\nVerify that the catheter internal diameters meet PASS:\nCatheter ID the requirements Samples met the established\nacceptance criteria\nVerify that the introducer internal diameters PASS:\nIntroducer ID meet the requirements Samples met the established\nacceptance criteria\nVerify that the catheter outer diameters meet the PASS:\nCatheter OD requirements Samples met the established\nacceptance criteria\nVerify that the introducer outer diameters meet PASS:\nIntroducer OD the requirements Samples met the established\nacceptance criteria\nConfirm the working length of a catheter as PASS:\nCatheter Working\ndefined in ISO10555-1 Section 3.6. Samples met the established\nLength\nacceptance criteria\nConfirm the working length of the introducer PASS:\nIntroducer\nSamples met the established\nWorking Length\nacceptance criteria\nVerify the distal tip length of the catheter PASS:\nDistal Tip Length Samples met the established\nacceptance criteria\nVerify that the catheter hub luer taper fit PASS:\nHub Luer Taper standard luer fittings using a taper device Samples met the established\nacceptance criteria\nVerify that there is no air leak into the hub PASS:\nAir Leak testing subassembly Samples met the established\nacceptance criteria\nVerify that the catheter joint strength meets the\nPASS:\nSystem Liquid freedom from leakage (liquid during\nSamples met the established\nLeakage pressurization) requirements of ISO 10555-\nacceptance criteria\n1:2013, section 4.7\nVerify that the PTFE has appropriately adhered PASS:\nDelamination of\nto the inner lumen of the catheter with braid Samples met the established\nPTFE Liner\nreinforcement acceptance criteria\nConfirm that the CERENOVUS Large Bore PASS:\nKink (Distal &\nCatheter meets the requirement for the catheter Samples met the established\nProximal)\nto remain stable and not kink during use acceptance criteria\nConfirm that the CERENOVUS Large Bore PASS:\nTip Movement Catheter meets the tip column stiffness Samples met the established\nrequirement acceptance criteria\nTest the tip flexibility of the CERENOVUS PASS:\nTip Linear\nLarge Bore catheter, relative to other devices of Samples met the established\nStiffness\nsimilar design acceptance criteria\nVerify the lubriciousness and durability of the PASS:\nCoating Lubricity\ncatheter hydrophilic coating Samples met the established\n& Durability\nacceptance criteria\nPage 4 of 7\n\n|  | Test |  |  | Test Summary |  |  | Result |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Visual Inspection |  |  | Confirm that the CERENOVUS Large Bore\nCatheter meets the visual requirement described\nin ISO 10555-1 Section 4.4 |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| Catheter ID |  |  | Verify that the catheter internal diameters meet\nthe requirements |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| Introducer ID |  |  | Verify that the introducer internal diameters\nmeet the requirements |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| Catheter OD |  |  | Verify that the catheter outer diameters meet the\nrequirements |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| Introducer OD |  |  | Verify that the introducer outer diameters meet\nthe requirements |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| Catheter Working\nLength |  |  | Confirm the working length of a catheter as\ndefined in ISO10555-1 Section 3.6. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| Introducer\nWorking Length |  |  | Confirm the working length of the introducer |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| Distal Tip Length |  |  | Verify the distal tip length of the catheter |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| Hub Luer Taper |  |  | Verify that the catheter hub luer taper fit\nstandard luer fittings using a taper device |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| Air Leak testing |  |  | Verify that there is no air leak into the hub\nsubassembly |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| System Liquid\nLeakage |  |  | Verify that the catheter joint strength meets the\nfreedom from leakage (liquid during\npressurization) requirements of ISO 10555-\n1:2013, section 4.7 |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| Delamination of\nPTFE Liner |  |  | Verify that the PTFE has appropriately adhered\nto the inner lumen of the catheter with braid\nreinforcement |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| Kink (Distal &\nProximal) |  |  | Confirm that the CERENOVUS Large Bore\nCatheter meets the requirement for the catheter\nto remain stable and not kink during use |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| Tip Movement |  |  | Confirm that the CERENOVUS Large Bore\nCatheter meets the tip column stiffness\nrequirement |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| Tip Linear\nStiffness |  |  | Test the tip flexibility of the CERENOVUS\nLarge Bore catheter, relative to other devices of\nsimilar design |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| Coating Lubricity\n& Durability |  |  | Verify the lubriciousness and durability of the\ncatheter hydrophilic coating |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n\nVerify that the catheter hydrophilic coating PASS:\nCoating Length length meets the design requirements Samples met the established\nacceptance criteria\nVerify that the catheter joint strength meets the PASS:\nCatheter Tensile\nrequirements of Section 4.5 of ISO 10555-1 Samples met the established\nStrength\nacceptance criteria\nConfirm the force required to separate the peel- PASS:\nIntroducer\naway introducer accessory Samples met the established\nSeparation Force\nacceptance criteria\nVerify that the coating integrity of the catheter’s PASS:\nParticle Count outer surface meets the requirements for content Samples met the established\nof Particle Matter in alignment with USP<788>. acceptance criteria\nConfirm the maximum hydrostatic pressure a PASS:\nBurst Pressure\ncatheter can withstand using a Crescent Samples met the established\n(static)\nHydraulic Burst-leak Tester acceptance criteria\nDetermine the flow rate through a catheter PASS:\nStatic Flow Rate Samples met the established\nacceptance criteria\nAspiration Flow Determine the aspiration flow rate through a PASS:\nRate catheter when the catheter is connected to a Samples met the established\nconstant vacuum source. acceptance criteria\nIn-vitro Usability Evaluate catheter trackability, tip stability and PASS:\nStudies visibility under fluoroscopy, aspiration Samples met the\nintegrity, ability to aspirate emboli/clot to established acceptance\ncriteria\nrestore flow and the durability, Subject and\nPredicate devices were tracked to the target site\nwith the provided accessories to perform\nsimulated neurothrombectomy procedure in the\nneurovascular model that replicates the\ntortuosity, diameter and location of the arteries\nin the neurovasculature.\nCodman also confirmed that the CERENOVUS Aspiration Tubing Set meets all\ndesign and performance requirements through the following bench testing:\nTest Test Summary Result\nConfirm that the Cerenovus Aspiration Tubing PASS:\nDimensional/\nmeets all dimensional and visual inspection Samples met the established\nVisual Inspection\nspecifications. acceptance criteria\nConfirm that the Cerenovus Aspiration Tubing PASS:\nTensile Strength meets the existing tensile strength Samples met the established\nspecifications. acceptance criteria\nSuction Connector of Aspiration Tubing PASS:\nConnection to\nAssembly securely attaches to Pump Canister Samples met the established\nVacuum Pump\nlid via press fit. acceptance criteria\nRotating Luer of Aspiration Tubing Assembly PASS:\nConnection to\nsecurely connects to the female luer of the Samples met the established\nCatheter\ncatheter hemostasis valve. acceptance criteria\nAspiration Tubing Assembly maintains\nPASS:\nResist ovalization / functionality and maintains an open lumen, with\nSamples met the established\nLumen Patency no signs of ovalization, at vacuum pressure per\nacceptance criteria\nproduct specification.\nAspiration Tubing Assembly maintains PASS:\nResist Leak functionality with no leaks at vacuum pressure Samples met the established\nper product specification. acceptance criteria\nAspiration Tubing Assembly maintains PASS:\nComponent\nfunctionality with no detachments of any Samples met the established\nConnections\nbonded components during use. acceptance criteria\nFlow Control Switch arrests fluid flow in the PASS:\nFlow Switch\nOFF position and restores fluid flow in the ON Samples met the established\nFunction\nposition. acceptance criteria\nPage 5 of 7\n\n| Coating Length | Verify that the catheter hydrophilic coating\nlength meets the design requirements | PASS:\nSamples met the established\nacceptance criteria |\n| --- | --- | --- |\n| Catheter Tensile\nStrength | Verify that the catheter joint strength meets the\nrequirements of Section 4.5 of ISO 10555-1 | PASS:\nSamples met the established\nacceptance criteria |\n| Introducer\nSeparation Force | Confirm the force required to separate the peel-\naway introducer accessory | PASS:\nSamples met the established\nacceptance criteria |\n| Particle Count | Verify that the coating integrity of the catheter’s\nouter surface meets the requirements for content\nof Particle Matter in alignment with USP<788>. | PASS:\nSamples met the established\nacceptance criteria |\n| Burst Pressure\n(static) | Confirm the maximum hydrostatic pressure a\ncatheter can withstand using a Crescent\nHydraulic Burst-leak Tester | PASS:\nSamples met the established\nacceptance criteria |\n| Static Flow Rate | Determine the flow rate through a catheter | PASS:\nSamples met the established\nacceptance criteria |\n| Aspiration Flow\nRate | Determine the aspiration flow rate through a\ncatheter when the catheter is connected to a\nconstant vacuum source. | PASS:\nSamples met the established\nacceptance criteria |\n| In-vitro Usability\nStudies | Evaluate catheter trackability, tip stability and\nvisibility under fluoroscopy, aspiration\nintegrity, ability to aspirate emboli/clot to\nrestore flow and the durability, Subject and\nPredicate devices were tracked to the target site\nwith the provided accessories to perform\nsimulated neurothrombectomy procedure in the\nneurovascular model that replicates the\ntortuosity, diameter and location of the arteries\nin the neurovasculature. | PASS:\nSamples met the\nestablished acceptance\ncriteria |\n\n|  | Test |  |  | Test Summary |  |  | Result |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Dimensional/\nVisual Inspection |  |  | Confirm that the Cerenovus Aspiration Tubing\nmeets all dimensional and visual inspection\nspecifications. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| Tensile Strength |  |  | Confirm that the Cerenovus Aspiration Tubing\nmeets the existing tensile strength\nspecifications. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| Connection to\nVacuum Pump |  |  | Suction Connector of Aspiration Tubing\nAssembly securely attaches to Pump Canister\nlid via press fit. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| Connection to\nCatheter |  |  | Rotating Luer of Aspiration Tubing Assembly\nsecurely connects to the female luer of the\ncatheter hemostasis valve. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| Resist ovalization /\nLumen Patency |  |  | Aspiration Tubing Assembly maintains\nfunctionality and maintains an open lumen, with\nno signs of ovalization, at vacuum pressure per\nproduct specification. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| Resist Leak |  |  | Aspiration Tubing Assembly maintains\nfunctionality with no leaks at vacuum pressure\nper product specification. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| Component\nConnections |  |  | Aspiration Tubing Assembly maintains\nfunctionality with no detachments of any\nbonded components during use. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| Flow Switch\nFunction |  |  | Flow Control Switch arrests fluid flow in the\nOFF position and restores fluid flow in the ON\nposition. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n\nPerformance Testing - Animal\nNon-clinical animal testing was conducted to evaluate the safety, efficacy, and\nusability of the CERENOVUS Large Bore Catheter in comparison to the Penumbra\nACE 68 Reperfusion Catheter at acute and chronic time points in a porcine model, both\nin the presence and absence of simulated clot. Non-clinical animal testing was\nconducted in accordance with 21 CFR Part 58 for Good Laboratory Practice (GLP) for\nNon-Clinical Laboratory Studies.\nPerformance Testing - Clinical\nNo clinical studies were required as appropriate verification and validation of the\ncatheter and packaging modifications were achieved based on the similarities of the\nproposed device to the predicate device, and from results of bench testing.\nSterilization\nThe CERENOVUS Large Bore Catheter, as packaged with included accessories, and\nthe CERENOVUS Aspiration Tubing are sterilized using a validated 100% Ethylene\nOxide sterilization process to ensure sterility assurance level (SAL) of 10-6 in\naccordance with ISO 11135-1. The CERENOVUS Large Bore Catheter and all\naccessories meet EO residuals per EN ISO 10993-7 for a limited contact delivery\nsystem – externally communicating. The CERENOVUS Large Bore Catheter and all\naccessories are for single use only.\nShelf-Life Testing\nThe CERENOVUS Large Bore Catheter will have a shelf life of one year based on the\nsuccessful completion of stability testing. Shelf life testing was performed using\nstandard test methods and acceptance criteria. Prior to aging, all samples were exposed\nto standard transportation conditioning. Results of testing on the subject device all met\nestablished acceptance criteria. The CERENOVUS Aspiration Tubing will have a shelf\nlife of three (3) years based on the successful completion of stability testing conducted\nby the manufacturer.\nBiocompatibility Testing\nThe CERENOVUS Large Bore Catheter was assessed for biocompatibility in\naccordance with International Standard ISO 10993-1 “Biological Evaluation of\nMedical Devices – Part 1: Evaluation of Testing within a Risk Management Process.”\nand FDA Guidance for Industry and FDA Staff: Use of International Standard ISO-\n10993, 'Biological Evaluation of Medical Devices Part 1: Evaluation and Testing'\n(Issued June 16, 2016), as previously presented in K191237. The Subject device is\nconsidered an externally communicating medical device with circulating blood contact\nfor less than 24 hours. The following Biocompatibility Testing was completed as part\nof this evaluation:\nBiocompatibility testing previously presented in K191237 is representative of the\nsubject CERENOVUS Large Bore Catheter because the subject device is comprised\nof the same materials and manufacturing processes.\nPage 6 of 7\n\nCodman also confirmed that the CERENOVUS Aspiration Tubing Set is\nbiocompatible for its intended use. Biological evaluation of the aspiration tubing was\nconducted pursuant to the recommendations in FDA guidance document titled: Use of\nInternational Standard ISO 10993-1, \"Biological evaluation of medical devices - Part\n1: Evaluation and testing within a risk management process”. As the aspiration tubing\ndoes not have any patient contact, it was evaluated for intact skin contact as a worst-\ncase scenario. All test results passed, indicating that the aspiration tubing is\nbiocompatible for the intended use.\nSummary of Catheter Biocompatibility Testing\nTest Summary of Results Conclusion\nCytotoxicity The test article extract showed no evidence of causing cell The test article is considered\n(MEM Elution) lysis or toxicity (grade = 0). The test article extract met the non-cytotoxic.\nrequirements of the test since the grade was less than a grade\n2 (mild reactivity). PASS\nSensitization The test article exacts showed no evidence of causing The test article was not\n(Maximization delayed dermal contact sensitization (all erythema scores considered a sensitizer.\nStudy) =0).\nPASS\nIrritation The test article met the requirements of the test since the The test article is considered\n(Intracutaneous difference between each test article extract overall mean a negligible irritant.\nReactivity) score and corresponding control overall mean score was 0.0\nfor both the saline and the sesame oil test article extracts.\nPASS\nConclusion Based upon the intended use, design, materials, function, side-by-side in-vitro testing\nand animal testing, it is concluded that the subject device, CERENOVUS Large Bore\nCatheter is substantially equivalent to the primary predicate device, ACE 68 Catheter\n(K161064, cleared 12 June 2016). The differences in verbiage in the Indications for\nUse statement, materials, design, and packaging, do not raise any questions regarding\nthe safety and effectiveness of the device. The device, as designed, manufactured,\npackaged and sterilized, is substantially equivalent to the primary and referenced\npredicate device(s) currently marketed under the Federal Food, Drug and Cosmetic\nAct.\nPage 7 of 7\n\n|  | Summary of Catheter Biocompatibility Testing |  |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  | Test |  |  | Summary of Results |  |  | Conclusion |  |\n| Cytotoxicity\n(MEM Elution) |  |  | The test article extract showed no evidence of causing cell\nlysis or toxicity (grade = 0). The test article extract met the\nrequirements of the test since the grade was less than a grade\n2 (mild reactivity). |  |  | The test article is considered\nnon-cytotoxic.\nPASS |  |  |\n| Sensitization\n(Maximization\nStudy) |  |  | The test article exacts showed no evidence of causing\ndelayed dermal contact sensitization (all erythema scores\n=0). |  |  | The test article was not\nconsidered a sensitizer.\nPASS |  |  |\n| Irritation\n(Intracutaneous\nReactivity) |  |  | The test article met the requirements of the test since the\ndifference between each test article extract overall mean\nscore and corresponding control overall mean score was 0.0\nfor both the saline and the sesame oil test article extracts. |  |  | The test article is considered\na negligible irritant.\nPASS |  |  |"
  }
}