{
  "source_pdf": "aspiration--inneuroco-inc--046-zenith-flex--510k.pdf",
  "clearance_number": "K190338",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description\nThe InNeuroCo 046 Zenith Flex Catheter is a variable stiffness catheter that has a catheter shaft\nreinforced with Nitinol to provide support. The proximal section has an embedded nitinol flat wire\ncross coil that transitions to a nitinol round wire single coil in the distal end. It has a radiopaque\nPlatinum/Iridium marker band on the distal end. The 046 Zenith Flex Catheter is available with an\ninternal diameter of 0.046 inches. The outer diameter is 0.058 inches along the proximal shaft and\n0.056 inches at the distal tip. The 046 Zenith Flex Catheter is available in two working lengths: 153\ncm, and 160 cm. The 046 Zenith Flex Catheter has a PTFE-lined lumen to reduce friction as it\ntravels over a guidewire. Accessories included with the device are a Tuohy-Borst Hemostasis\nValve and peel-away introducer. The 046 Zenith Flex Catheter is supplied sterile, non-pyrogenic,\nand intended for single use only.\nThe other system components are: the Aspiration Tubing Set and the VC-701 Cliq Aspirator Pump.\nThe Aspiration Tubing Set is provided sterile and is intended for single use only. The aspiration\npump is provided non-sterile and is used in multiple procedures.\nIndications for Use\nThe Zenith Flex Aspiration System, including the 046 Zenith Flex Catheter, Aspiration Tubing Set,\nand VC 701 Cliq Aspirator Pump, is indicated in the revascularization of patients with acute\nischemic stroke secondary to intracranial large vessel occlusive disease (within the internal carotid,\n‐\nmiddle cerebral – M1 and M2 segments, basilar, and vertebral arteries) within 8 hours of symptom\nonset. Patients who are ineligible for intravenous tissue plasminogen activator (IV t PA) or who\nfailed IV t PA therapy are candidates for treatment.\n‐\n‐\nPage 2 of 21\n\n|  | Name of Predicate Device |  |  | Name of Manufacturer |  |  | 510(k) Number |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| 3 Max |  |  | Penumbra |  |  | K113163 |  |  |\n\n|  | Name of Reference Device |  |  | Name of Manufacturer |  |  | 510(k) Number |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Zenith Flex System\n(071 Zenith Flex) |  |  | InNeuroCo, Inc |  |  | K172167 |  |  |\n\nComparison to Predicate Device",
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK190338\nDevice Name\nZenith Flex Aspiration System (046 Zenith Flex Catheter)\nIndications for Use (Describe)\nThe Zenith Flex Aspiration System, including the 046 Zenith Flex Catheter, Aspiration Tubing Set, and VC-701 Cliq\nAspirator Pump, is indicated in the revascularization of patients with acute ischemic stroke secondary to intracranial large\nvessel occlusive disease (within the internal carotid, middle cerebral – M1 and M2 segments, basilar, and vertebral\narteries) within 8 hours of symptom onset. Patients who are ineligible for intravenous tissue plasminogen activator (IV t-\nPA) or who failed IV t-PA therapy are candidates for treatment.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (7/17) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\n510(k) SUMMARY\nSubmitter’s Name and Address:\nInNeuroCo, Inc.\n4635 NW 103rd Avenue\nSunrise, Florida 33351\nTelephone: 1-954-742-5988\nFacsimile: 1-954-742-5989\nContact Information:\nMarianne Grunwaldt\nDirector, Quality Assurance &\nRegulatory Affairs\nInNeuroCo, Inc\n4635 NW 103rd Avenue\nSunrise, Florida 33351\nTelephone: 1-954-703-5271\nFacsimile: 1-954-742-5989\nE-Mail: Marianne@InNeuroCo.com\nSecondary Contact:\nMing Cheng Chew\nRegulatory Consultant, Libra Medical, Inc.\n8401 73rd Ave N, Suite 63\nBrooklyn Park, MN 55428\nTelephone: 763-232-3701\nE-Mail: mcchew@libramed.com\nDate Prepared\nFebruary 12, 2019\nDevice Trade or Proprietary Name\nZenith Flex Aspiration System (046 Zenith Flex Catheter)\nDevice Common or Classification Name:\nCatheter, Percutaneous, 21 CFR 870.1250, Class II\nProduct Code:\nNRY (Catheter)\nPage 1 of 21\n\nIdentification of the Legally Marketed Devices to which Equivalence is Being Claimed\nName of Predicate Device Name of Manufacturer 510(k) Number\n3 Max Penumbra K113163\nIdentification of the Legally Marketed Device used as the Reference Device\nName of Reference Device Name of Manufacturer 510(k) Number\nZenith Flex System\nInNeuroCo, Inc K172167\n(071 Zenith Flex)",
    "contraindications": null,
    "sizing_specs": "Device Description\nThe InNeuroCo 046 Zenith Flex Catheter is a variable stiffness catheter that has a catheter shaft\nreinforced with Nitinol to provide support. The proximal section has an embedded nitinol flat wire\ncross coil that transitions to a nitinol round wire single coil in the distal end. It has a radiopaque\nPlatinum/Iridium marker band on the distal end. The 046 Zenith Flex Catheter is available with an\ninternal diameter of 0.046 inches. The outer diameter is 0.058 inches along the proximal shaft and\n0.056 inches at the distal tip. The 046 Zenith Flex Catheter is available in two working lengths: 153\ncm, and 160 cm. The 046 Zenith Flex Catheter has a PTFE-lined lumen to reduce friction as it\ntravels over a guidewire. Accessories included with the device are a Tuohy-Borst Hemostasis\nValve and peel-away introducer. The 046 Zenith Flex Catheter is supplied sterile, non-pyrogenic,\nand intended for single use only.\nThe other system components are: the Aspiration Tubing Set and the VC-701 Cliq Aspirator Pump.\nThe Aspiration Tubing Set is provided sterile and is intended for single use only. The aspiration\npump is provided non-sterile and is used in multiple procedures.\nIndications for Use\nThe Zenith Flex Aspiration System, including the 046 Zenith Flex Catheter, Aspiration Tubing Set,\nand VC 701 Cliq Aspirator Pump, is indicated in the revascularization of patients with acute\nischemic stroke secondary to intracranial large vessel occlusive disease (within the internal carotid,\n‐\nmiddle cerebral – M1 and M2 segments, basilar, and vertebral arteries) within 8 hours of symptom\nonset. Patients who are ineligible for intravenous tissue plasminogen activator (IV t PA) or who\nfailed IV t PA therapy are candidates for treatment.\n‐\n‐\nPage 2 of 21\n\n|  | Name of Predicate Device |  |  | Name of Manufacturer |  |  | 510(k) Number |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| 3 Max |  |  | Penumbra |  |  | K113163 |  |  |\n\n|  | Name of Reference Device |  |  | Name of Manufacturer |  |  | 510(k) Number |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Zenith Flex System\n(071 Zenith Flex) |  |  | InNeuroCo, Inc |  |  | K172167 |  |  |\n\nComparison to Predicate Device",
    "also_known_as": [
      "K113163",
      "K190338",
      "K113163",
      "K190338",
      "K172167",
      "K190338",
      "K172167",
      "K190338",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K152202",
      "K152202",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167",
      "K172167"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK190338\nDevice Name\nZenith Flex Aspiration System (046 Zenith Flex Catheter)\nIndications for Use (Describe)\nThe Zenith Flex Aspiration System, including the 046 Zenith Flex Catheter, Aspiration Tubing Set, and VC-701 Cliq\nAspirator Pump, is indicated in the revascularization of patients with acute ischemic stroke secondary to intracranial large\nvessel occlusive disease (within the internal carotid, middle cerebral – M1 and M2 segments, basilar, and vertebral\narteries) within 8 hours of symptom onset. Patients who are ineligible for intravenous tissue plasminogen activator (IV t-\nPA) or who failed IV t-PA therapy are candidates for treatment.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (7/17) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\n510(k) SUMMARY\nSubmitter’s Name and Address:\nInNeuroCo, Inc.\n4635 NW 103rd Avenue\nSunrise, Florida 33351\nTelephone: 1-954-742-5988\nFacsimile: 1-954-742-5989\nContact Information:\nMarianne Grunwaldt\nDirector, Quality Assurance &\nRegulatory Affairs\nInNeuroCo, Inc\n4635 NW 103rd Avenue\nSunrise, Florida 33351\nTelephone: 1-954-703-5271\nFacsimile: 1-954-742-5989\nE-Mail: Marianne@InNeuroCo.com\nSecondary Contact:\nMing Cheng Chew\nRegulatory Consultant, Libra Medical, Inc.\n8401 73rd Ave N, Suite 63\nBrooklyn Park, MN 55428\nTelephone: 763-232-3701\nE-Mail: mcchew@libramed.com\nDate Prepared\nFebruary 12, 2019\nDevice Trade or Proprietary Name\nZenith Flex Aspiration System (046 Zenith Flex Catheter)\nDevice Common or Classification Name:\nCatheter, Percutaneous, 21 CFR 870.1250, Class II\nProduct Code:\nNRY (Catheter)\nPage 1 of 21\n\nIdentification of the Legally Marketed Devices to which Equivalence is Being Claimed\nName of Predicate Device Name of Manufacturer 510(k) Number\n3 Max Penumbra K113163\nIdentification of the Legally Marketed Device used as the Reference Device\nName of Reference Device Name of Manufacturer 510(k) Number\nZenith Flex System\nInNeuroCo, Inc K172167\n(071 Zenith Flex)",
    "Device Description": "Device Description\nThe InNeuroCo 046 Zenith Flex Catheter is a variable stiffness catheter that has a catheter shaft\nreinforced with Nitinol to provide support. The proximal section has an embedded nitinol flat wire\ncross coil that transitions to a nitinol round wire single coil in the distal end. It has a radiopaque\nPlatinum/Iridium marker band on the distal end. The 046 Zenith Flex Catheter is available with an\ninternal diameter of 0.046 inches. The outer diameter is 0.058 inches along the proximal shaft and\n0.056 inches at the distal tip. The 046 Zenith Flex Catheter is available in two working lengths: 153\ncm, and 160 cm. The 046 Zenith Flex Catheter has a PTFE-lined lumen to reduce friction as it\ntravels over a guidewire. Accessories included with the device are a Tuohy-Borst Hemostasis\nValve and peel-away introducer. The 046 Zenith Flex Catheter is supplied sterile, non-pyrogenic,\nand intended for single use only.\nThe other system components are: the Aspiration Tubing Set and the VC-701 Cliq Aspirator Pump.\nThe Aspiration Tubing Set is provided sterile and is intended for single use only. The aspiration\npump is provided non-sterile and is used in multiple procedures.\nIndications for Use\nThe Zenith Flex Aspiration System, including the 046 Zenith Flex Catheter, Aspiration Tubing Set,\nand VC 701 Cliq Aspirator Pump, is indicated in the revascularization of patients with acute\nischemic stroke secondary to intracranial large vessel occlusive disease (within the internal carotid,\n‐\nmiddle cerebral – M1 and M2 segments, basilar, and vertebral arteries) within 8 hours of symptom\nonset. Patients who are ineligible for intravenous tissue plasminogen activator (IV t PA) or who\nfailed IV t PA therapy are candidates for treatment.\n‐\n‐\nPage 2 of 21\n\n|  | Name of Predicate Device |  |  | Name of Manufacturer |  |  | 510(k) Number |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| 3 Max |  |  | Penumbra |  |  | K113163 |  |  |\n\n|  | Name of Reference Device |  |  | Name of Manufacturer |  |  | 510(k) Number |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Zenith Flex System\n(071 Zenith Flex) |  |  | InNeuroCo, Inc |  |  | K172167 |  |  |\n\nComparison to Predicate Device",
    "Substantial Equivalence": "Predicate Device Subject Device\nPenumbra 3 Max InNeuroCo, Inc.\n046 Zenith Flex Catheter\n510(k) Number K113163 K190338\nClassification Class II Same\nProduct Code NRY Same\nReview Panel Neurology Same\nThe Penumbra System is intended The Zenith Flex Aspiration System,\nIndications For\nfor use in the revascularization of including the 046 Zenith Flex\nUse\npatients with acute ischemic stroke Catheter, Aspiration Tubing Set, and\nsecondary to intracranial large VC 701 Cliq Aspirator Pump, is\nvessel occlusive disease (in the indicated in the revascularization of\ninternal carotid, middle cerebral – pati‐ents with acute ischemic stroke\nM1 and M2 segments, basilar, and secondary to intracranial large\nvertebral arteries) within 8 hours of vessel occlusive disease (within the\nsymptom onset. internal carotid, middle cerebral\n–M1 and M2 segments, basilar,\nand vertebral arteries) within 8\nhours of symptom onset. Patients\nwho are ineligible for intravenous\ntissue plasminogen activator (IV t\nPA) or who failed IV t PA therapy\nare candidates for treatment. ‐\n‐\nComponents 3Max Reperfusion Catheter, 046 Zenith Flex Catheter, Peel\nSupplied in the Away Introducer, Hemostasis\ncatheter package Valve\nSystem Catheter, Pump, Aspiration Tubing Same\ncomponents\nCatheter Shaft Polyether Block Amide (PEBAX), Same\nMaterial Urethane, Nylon\nInner Liner PTFE Same\nHub Material Polycarbonate Same\nStrain Relief Stainless Steel Polyolefin\nCatheter Shaft Stainless Steel/Nitinol Same\nReinforcement\nPage 3 of 21\n\n|  | Predicate Device\nPenumbra 3 Max | Subject Device\nInNeuroCo, Inc.\n046 Zenith Flex Catheter |\n| --- | --- | --- |\n| 510(k) Number | K113163 | K190338 |\n| Classification | Class II | Same |\n| Product Code | NRY | Same |\n| Review Panel | Neurology | Same |\n| Indications For\nUse | The Penumbra System is intended\nfor use in the revascularization of\npatients with acute ischemic stroke\nsecondary to intracranial large\nvessel occlusive disease (in the\ninternal carotid, middle cerebral –\nM1 and M2 segments, basilar, and\nvertebral arteries) within 8 hours of\nsymptom onset. | The Zenith Flex Aspiration System,\nincluding the 046 Zenith Flex\nCatheter, Aspiration Tubing Set, and\nVC 701 Cliq Aspirator Pump, is\nindicated in the revascularization of\npati‐ents with acute ischemic stroke\nsecondary to intracranial large\nvessel occlusive disease (within the\ninternal carotid, middle cerebral\n–M1 and M2 segments, basilar,\nand vertebral arteries) within 8\nhours of symptom onset. Patients\nwho are ineligible for intravenous\ntissue plasminogen activator (IV t\nPA) or who failed IV t PA therapy\nare candidates for treatment. ‐ |\n| Components\nSupplied in the\ncatheter package | 3Max Reperfusion Catheter, | ‐\n046 Zenith Flex Catheter, Peel\nAway Introducer, Hemostasis\nValve |\n| System\ncomponents | Catheter, Pump, Aspiration Tubing | Same |\n| Catheter Shaft\nMaterial | Polyether Block Amide (PEBAX),\nUrethane, Nylon | Same |\n| Inner Liner | PTFE | Same |\n| Hub Material | Polycarbonate | Same |\n| Strain Relief | Stainless Steel | Polyolefin |\n| Catheter Shaft\nReinforcement | Stainless Steel/Nitinol | Same |\n\nReinforcement Coil Same\npattern\nLubricious Hydrophilic Coating Same\nCoating\nRadiopaque Platinum/ Iridium Same\nMarker Band\nCatheter Tyvek/Nylon Pouch, polyethylene Same\nPackaging support tube, packaging card,\ncarton\nSterilization Ethylene Oxide Same\nPyrogenicity Nonpyrogenic Same\nWorking Lengths 153 cm, 160 cm Same\nInside Diameter 0.043 in distal 0.046 in\n(ID)\n0.035 in proximal\n0.062 in 0.058 in\nProximal Outer\nDiameter\n0.050 in nominal 0.056 in\nDistal Outer\nDiameter\nIntroducer Peelaway to aid in catheter tip Peelaway to aid in catheter tip\nintroduction into hemostasis valve introduction into hemostasis valve\nHemostasis Valve Yes Same\nLuer Tapered Hub Yes Same\nAspiration Method Pump Same\nAspiration 20-29 in Hg 22-28 in Hg\nPressure\nThe 046 Zenith Flex catheter is very similar to the predicate Penumbra 3Max device. The catheter\nare built using similar materials – Pebax, Urethane, and Nylon for the shaft with a PTFE liner. Both\ndevices have a stainless steel coil reinforcement for the shaft and have a polycarbonate hub. Each\ndevice has a hydrophilic coating with platinum/iridium marker bands for visualization. The 046\nZenith Flex catheter has a polyolefin strain relief compared to a stainless steel for the predicate\nPage 4 of 21\n\n| Reinforcement\npattern | Coil | Same |\n| --- | --- | --- |\n| Lubricious\nCoating | Hydrophilic Coating | Same |\n| Radiopaque\nMarker Band | Platinum/ Iridium | Same |\n| Catheter\nPackaging | Tyvek/Nylon Pouch, polyethylene\nsupport tube, packaging card,\ncarton | Same |\n| Sterilization | Ethylene Oxide | Same |\n| Pyrogenicity | Nonpyrogenic | Same |\n| Working Lengths | 153 cm, 160 cm | Same |\n| Inside Diameter\n(ID) | 0.043 in distal\n0.035 in proximal | 0.046 in |\n| Proximal Outer\nDiameter | 0.062 in | 0.058 in |\n| Distal Outer\nDiameter | 0.050 in nominal | 0.056 in |\n| Introducer | Peelaway to aid in catheter tip\nintroduction into hemostasis valve | Peelaway to aid in catheter tip\nintroduction into hemostasis valve |\n| Hemostasis Valve | Yes | Same |\n| Luer Tapered Hub | Yes | Same |\n| Aspiration Method | Pump | Same |\n| Aspiration\nPressure | 20-29 in Hg | 22-28 in Hg |\n\ndevice; however, this difference is not significant as the polyolefin strain relief provides the same\nfunction, passed all performance testing, and passed the relevant biocompatibility testing.\nThe sizing of the catheters is also similar. The working lengths are the same for both devices. The\nproximal and distal OD of 046 Zenith Flex Catheter is 0.058 inches and 0.056 inches, respectively,\ncompared to 0.062 inches proximal OD and 0.050 inches distal OD of the predicate device. The\ndifference in OD is small and the 046 Zenith Flex Catheter has an overall smaller profile when\nentering the body than the predicate. The inner diameter of the 046 Zenith Flex Catheter is larger\nthan the predicate due to a thinner wall.\nBoth devices go through EO sterilization and use a pump for aspiration. The 046 Zenith Flex\nCatheter has a narrower aspiration pressure operation range, but this range is within the\npredicate’s operating pressure range.\nComparison to Reference Device\nReference Device Subject Device\nInNeuroCo, Inc. InNeuroCo, Inc.\n071 Zenith Flex 046 Zenith Flex Catheter\n510(k) Number K172167 K190338\nClassification Class II Same\nProduct Code NRY Same\nReview Panel Neurology Same\nThe Zenith Flex Aspiration System, Same\nIndications For\nincluding the Zenith Flex Catheter,\nUse\nAspiration Tubing Set, and VC 701\nCliq Aspirator Pump, is indicated in\nthe revascularization of patient‐s\nwith acute ischemic stroke\nsecondary to intracranial large\nvessel occlusive disease (within\nthe internal carotid, middle cerebral\n–M1 and M2 segments, basilar,\nand vertebral arteries) within 8\nhours of symptom onset. Patients\nwho are ineligible for intravenous\ntissue plasminogen activator (IV t\nPA) or who failed IV t PA therapy\nare candidates for treatment. ‐\n‐\nComponents Zenith Flex Catheter, Peel Away 046 Zenith Flex Catheter, Peel\nSupplied in the Introducer, Hemostasis Valve, Away Introducer, Hemostasis\ncatheter package Scout Introducer Valve\nPage 5 of 21\n\n|  | Reference Device\nInNeuroCo, Inc.\n071 Zenith Flex | Subject Device\nInNeuroCo, Inc.\n046 Zenith Flex Catheter |\n| --- | --- | --- |\n| 510(k) Number | K172167 | K190338 |\n| Classification | Class II | Same |\n| Product Code | NRY | Same |\n| Review Panel | Neurology | Same |\n| Indications For\nUse | The Zenith Flex Aspiration System,\nincluding the Zenith Flex Catheter,\nAspiration Tubing Set, and VC 701\nCliq Aspirator Pump, is indicated in\nthe revascularization of patient‐s\nwith acute ischemic stroke\nsecondary to intracranial large\nvessel occlusive disease (within\nthe internal carotid, middle cerebral\n–M1 and M2 segments, basilar,\nand vertebral arteries) within 8\nhours of symptom onset. Patients\nwho are ineligible for intravenous\ntissue plasminogen activator (IV t\nPA) or who failed IV t PA therapy\nare candidates for treatment. ‐ | Same |\n| Components\nSupplied in the\ncatheter package | ‐\nZenith Flex Catheter, Peel Away\nIntroducer, Hemostasis Valve,\nScout Introducer | 046 Zenith Flex Catheter, Peel\nAway Introducer, Hemostasis\nValve |\n\nSystem Catheter, Pump, Aspiration Tubing Same\ncomponents\nCatheter Shaft Polyether Block Amide (PEBAX), Same\nMaterial Urethane, Nylon\nInner Liner PTFE Same\nHub Material Polycarbonate Same\nStrain Relief Polyolefin Same\nCatheter Shaft Stainless Steel/Nitinol Same\nReinforcement\nReinforcement Coil Same\npattern\nLubricious Hydrophilic Coating Same\nCoating\nRadiopaque Platinum/ Iridium Same\nMarker Band\nCatheter Tyvek/Nylon Pouch, polyethylene Same\nPackaging support tube, packaging card, SBS\ncarton\nSterilization Ethylene Oxide Same\nPyrogenicity Nonpyrogenic Same\nWorking Lengths 115, 125, 132 cm 153 cm, 160 cm\nInside Diameter 0.071 in 0.046 in\n(ID)\n0.085 in 0.058 in\nProximal Outer\nDiameter\n0.082 in nominal 0.056 in\nDistal Outer\nDiameter\nIntroducer Peelaway to aid in catheter tip Peelaway to aid in catheter tip\nintroduction into hemostasis valve introduction into hemostasis valve\nScout to help with the navigation\nHemostasis Valve Yes Same\nLuer Tapered Hub Yes Same\nPage 6 of 21\n\n| System\ncomponents | Catheter, Pump, Aspiration Tubing | Same |\n| --- | --- | --- |\n| Catheter Shaft\nMaterial | Polyether Block Amide (PEBAX),\nUrethane, Nylon | Same |\n| Inner Liner | PTFE | Same |\n| Hub Material | Polycarbonate | Same |\n| Strain Relief | Polyolefin | Same |\n| Catheter Shaft\nReinforcement | Stainless Steel/Nitinol | Same |\n| Reinforcement\npattern | Coil | Same |\n| Lubricious\nCoating | Hydrophilic Coating | Same |\n| Radiopaque\nMarker Band | Platinum/ Iridium | Same |\n| Catheter\nPackaging | Tyvek/Nylon Pouch, polyethylene\nsupport tube, packaging card, SBS\ncarton | Same |\n| Sterilization | Ethylene Oxide | Same |\n| Pyrogenicity | Nonpyrogenic | Same |\n| Working Lengths | 115, 125, 132 cm | 153 cm, 160 cm |\n| Inside Diameter\n(ID) | 0.071 in | 0.046 in |\n| Proximal Outer\nDiameter | 0.085 in | 0.058 in |\n| Distal Outer\nDiameter | 0.082 in nominal | 0.056 in |\n| Introducer | Peelaway to aid in catheter tip\nintroduction into hemostasis valve\nScout to help with the navigation | Peelaway to aid in catheter tip\nintroduction into hemostasis valve |\n| Hemostasis Valve | Yes | Same |\n| Luer Tapered Hub | Yes | Same |\n\nAspiration Method Pump Same\nAspiration 22-28 in Hg Same\nPressure\nSummary of Non-Clinical Data\nBiocompatibility tests conducted with the 046 Zenith Flex catheter and its accessories were\nselected in accordance with ISO 10993-1 guidelines (Biological Evaluation of Medical Devices) for\nlimited duration (< 24 hours), external communicating devices, contacting circulating blood. Studies\nwere conducted pursuant to 21CFR58, Good Laboratory Practices. Biocompatibility testing found\nthe 046 Zenith Flex Catheter to be biocompatible and non-pyrogenic.\nBiocompatibility tests conducted with the Aspiration Tubing Set were selected in accordance with\nISO 10993-1 guidelines (Biological Evaluation of Medical Devices) for a surface device in contact\nwith intact skin for limited (< 24 hours) duration. Studies were conducted pursuant to 21CFR58,\nGood Laboratory Practices. Biocompatibility testing found the Aspiration Tubing Set to be\nbiocompatible.\nThe conclusions drawn from the physical, mechanical, and performance testing of the subject 046\nZenith Flex Catheter demonstrates that the product is Substantially Equivalent to the legally\nmarketed predicate device.\nAnimal Testing\nClot was used to create occlusions within several arteries of swine. One side of each swine was\ntreated with the subject Zenith Flex system and the contralateral side was treated with the\npredicate device. The study included two follow up evaluations: 3 days and 30 days. There were 3\nendpoints of the study: angiographic assessment of revascularization to establish effectiveness,\nangiographic assessment and histopathological assessment to demonstrate safety. As testing\nincluded the predicate device, results were compared to demonstrate substantial equivalence.\nZenith Flex Performance Testing\nTo demonstrate substantial equivalence between the subject 046 Zenith Flex Catheter and the\nreference 071 Zenith Flex Catheter and the predicate Penumbra 3 Max Catheter, performance\ntesting was conducted. The testing covered verification and validation testing, including\nbiocompatibility, bench testing, sterilization and shelf life. Additionally, some tests were leveraged\nfrom previous testing conducted by InNeuroCo. The tests were performed using standard test\nmethods and pre-determined acceptance criteria and all samples passed. Therefore, this test data\nsupports the argument that the 046 Zenith Flex Catheter has similar performance characteristics as\nPage 7 of 21\n\n| Aspiration Method | Pump | Same |\n| --- | --- | --- |\n| Aspiration\nPressure | 22-28 in Hg | Same |\n\nthe predicate device and the reference device. All the testing conducted to demonstrate\nsubstantial equivalence are presented in the following table.\nTest Test Method Acceptance Criteria Conclusions\nSummary\nZenith Flex Catheter Testing completed per The test article extracts must Test results for the Zenith Flex\n& its accessories ISO 10993-11 not cause a febrile reaction Catheter (K172167) were used\nBiocompatibility- greater than 0.5°C in any to support the biocompatibility\nMaterial Mediated individual subject. of the subject Zenith Flex\nPyrogen Catheter as the materials and\nmanufacturing processes are\nequivalent. Test articles met\nthe acceptance criteria.\nZenith Flex Catheter Testing completed per The cultures treated with the Test results for the Zenith Flex\n& its accessories ISO 10993-5 test article must not have a Catheter (K172167) were\nBiocompatibility- reactivity grade greater than used to support the\nCytotoxicity MEM 2. biocompatibility of the subject\nElution Zenith Flex Catheter as the\nmaterials and manufacturing\nprocesses are equivalent.\nTest articles met the\nacceptance criteria.\nZenith Flex Catheter & its Testing completed per The hemolytic index Test results for the Zenith Flex\naccessories ISO 10993-4 above the negative control Catheter (K172167) were used\nBiocompatibility- Hemolysis article must be less than to support the biocompatibility\nASTM Method, extract 5%. of the subject Zenith Flex\nhuman blood Catheter as the materials and\nmanufacturing processes are\nequivalent. Test articles met\nthe acceptance criteria.\nZenith Flex Catheter & Testing completed per The hemolytic index Test results for the Zenith Flex\nits accessories ISO 10993-4 above the negative control Catheter (K172167) were\nBiocompatibility- article must be less than used to support the\nHemolysis, ASTM 5%. biocompatibility of the subject\nZenith Flex Catheter as the\nmaterials and manufacturing\nprocesses are equivalent.\nTest articles met the\nacceptance criteria.\nPage 8 of 21\n\n| Test | Test Method | Acceptance Criteria | Conclusions |\n| --- | --- | --- | --- |\n|  | Summary |  |  |\n|  |  |  |  |\n| Zenith Flex Catheter\n& its accessories\nBiocompatibility-\nMaterial Mediated\nPyrogen | Testing completed per\nISO 10993-11 | The test article extracts must\nnot cause a febrile reaction\ngreater than 0.5°C in any\nindividual subject. | Test results for the Zenith Flex\nCatheter (K172167) were used\nto support the biocompatibility\nof the subject Zenith Flex\nCatheter as the materials and\nmanufacturing processes are\nequivalent. Test articles met\nthe acceptance criteria. |\n| Zenith Flex Catheter\n& its accessories\nBiocompatibility-\nCytotoxicity MEM\nElution | Testing completed per\nISO 10993-5 | The cultures treated with the\ntest article must not have a\nreactivity grade greater than\n2. | Test results for the Zenith Flex\nCatheter (K172167) were\nused to support the\nbiocompatibility of the subject\nZenith Flex Catheter as the\nmaterials and manufacturing\nprocesses are equivalent.\nTest articles met the\nacceptance criteria. |\n| Zenith Flex Catheter & its\naccessories\nBiocompatibility- Hemolysis\nASTM Method, extract\nhuman blood | Testing completed per\nISO 10993-4 | The hemolytic index\nabove the negative control\narticle must be less than\n5%. | Test results for the Zenith Flex\nCatheter (K172167) were used\nto support the biocompatibility\nof the subject Zenith Flex\nCatheter as the materials and\nmanufacturing processes are\nequivalent. Test articles met\nthe acceptance criteria. |\n| Zenith Flex Catheter &\nits accessories\nBiocompatibility-\nHemolysis, ASTM | Testing completed per\nISO 10993-4 | The hemolytic index\nabove the negative control\narticle must be less than\n5%. | Test results for the Zenith Flex\nCatheter (K172167) were\nused to support the\nbiocompatibility of the subject\nZenith Flex Catheter as the\nmaterials and manufacturing\nprocesses are equivalent.\nTest articles met the\nacceptance criteria. |\n\nTest Test Method Acceptance Criteria Conclusions\nSummary\nZenith Flex Catheter & Testing completed per There must be no Test results for the Zenith Flex\nits accessories ISO 10993-4 statistical decrease Catheter (K172167) were\nBiocompatibility- between the UPTT of used to support the\nUnactivated Partial plasma exposed to the biocompatibility of the subject\nThromboplastin Time test article and to the Zenith Flex Catheter as the\nnegative or untreated materials and manufacturing\ncontrol. processes are equivalent.\nTest articles met the\nacceptance criteria.\nZenith Flex Catheter & Testing completed per There must be no Test results for the Zenith Flex\nits accessories ISO 10993-4 statistical increase Catheter (K172167) were\nBiocompatibility- between either the C3a or used to support the\nComplement Activation SC5b-9 concentrations in biocompatibility of the subject\nplasma exposed to the Zenith Flex Catheter as the\ntest article as compared to materials and manufacturing\nthe negative and processes are equivalent.\nuntreated controls. Test articles met the\nacceptance criteria.\nZenith Flex Catheter & Testing completed per The test articles must Test results for the Zenith Flex\nits accessories ISO 10993-4 receive a thrombus Catheter (K172167) were\nBiocompatibility-Dog formation score less than used to support the\nThromboresistance or equal to that of the biocompatibility of the subject\ncontrol. Zenith Flex Catheter as the\nmaterials and manufacturing\nprocesses are equivalent.\nTest articles met the\nacceptance criteria.\nZenith Flex Catheter & Testing completed per The test article must elicit Test results for the Zenith Flex\nits accessories ISO 10993-10 a positive response in less Catheter (K172167) were\nBiocompatibility- than 10% of the test used to support the\nMaximization animals. biocompatibility of the subject\nSensitization Zenith Flex Catheter as the\nmaterials and manufacturing\nprocesses are equivalent.\nTest articles met the\nacceptance criteria.\nZenith Flex Catheter & Testing completed per The test article extracts Test results for the Zenith Flex\nits accessories ISO 10993-10 must not induce a Catheter (K172167) were\nBiocompatibility- significantly greater used to support the\nIntracutaneous biological reaction than biocompatibility of the subject\nToxicity/Reactivity the control. Zenith Flex Catheter as the\nmaterials and manufacturing\nprocesses are equivalent.\nTest articles met the\nacceptance criteria.\nPage 9 of 21\n\n| Test | Test Method | Acceptance Criteria | Conclusions |\n| --- | --- | --- | --- |\n|  | Summary |  |  |\n|  |  |  |  |\n| Zenith Flex Catheter &\nits accessories\nBiocompatibility-\nUnactivated Partial\nThromboplastin Time | Testing completed per\nISO 10993-4 | There must be no\nstatistical decrease\nbetween the UPTT of\nplasma exposed to the\ntest article and to the\nnegative or untreated\ncontrol. | Test results for the Zenith Flex\nCatheter (K172167) were\nused to support the\nbiocompatibility of the subject\nZenith Flex Catheter as the\nmaterials and manufacturing\nprocesses are equivalent.\nTest articles met the\nacceptance criteria. |\n| Zenith Flex Catheter &\nits accessories\nBiocompatibility-\nComplement Activation | Testing completed per\nISO 10993-4 | There must be no\nstatistical increase\nbetween either the C3a or\nSC5b-9 concentrations in\nplasma exposed to the\ntest article as compared to\nthe negative and\nuntreated controls. | Test results for the Zenith Flex\nCatheter (K172167) were\nused to support the\nbiocompatibility of the subject\nZenith Flex Catheter as the\nmaterials and manufacturing\nprocesses are equivalent.\nTest articles met the\nacceptance criteria. |\n| Zenith Flex Catheter &\nits accessories\nBiocompatibility-Dog\nThromboresistance | Testing completed per\nISO 10993-4 | The test articles must\nreceive a thrombus\nformation score less than\nor equal to that of the\ncontrol. | Test results for the Zenith Flex\nCatheter (K172167) were\nused to support the\nbiocompatibility of the subject\nZenith Flex Catheter as the\nmaterials and manufacturing\nprocesses are equivalent.\nTest articles met the\nacceptance criteria. |\n| Zenith Flex Catheter &\nits accessories\nBiocompatibility-\nMaximization\nSensitization | Testing completed per\nISO 10993-10 | The test article must elicit\na positive response in less\nthan 10% of the test\nanimals. | Test results for the Zenith Flex\nCatheter (K172167) were\nused to support the\nbiocompatibility of the subject\nZenith Flex Catheter as the\nmaterials and manufacturing\nprocesses are equivalent.\nTest articles met the\nacceptance criteria. |\n| Zenith Flex Catheter &\nits accessories\nBiocompatibility-\nIntracutaneous\nToxicity/Reactivity | Testing completed per\nISO 10993-10 | The test article extracts\nmust not induce a\nsignificantly greater\nbiological reaction than\nthe control. | Test results for the Zenith Flex\nCatheter (K172167) were\nused to support the\nbiocompatibility of the subject\nZenith Flex Catheter as the\nmaterials and manufacturing\nprocesses are equivalent.\nTest articles met the\nacceptance criteria. |\n\nTest Test Method Acceptance Criteria Conclusions\nSummary\nZenith Flex Catheter & Testing completed per The test article extracts Test results for the Zenith Flex\nits accessories ISO 10993-11 must not induce a Catheter (K172167) were used\nBiocompatibility-Acute significantly greater to support the biocompatibility\nSystemic Toxicity Test biological reaction than of the subject Zenith Flex\nthe control. Catheter as the materials and\nmanufacturing processes are\nequivalent. Test articles met\nthe acceptance criteria.\nChemical Compatibility Catheter exposed to Product shall withstand Test results for the Zenith Flex\n(Zenith Flex Catheter) chemicals readily exposure to chemicals Catheter (K172167) were\navailable in a clinical without degradation. used to support the material\nsetting. stability of the subject Zenith\nFlex Catheter as the materials\nand manufacturing processes\nare equivalent. Test articles\nmet the acceptance criteria.\nWorking Length Testing completed per Test samples should be Zenith Flex Catheter test\n(Zenith Flex Catheter) ISO 10555-1 within existing working samples met the acceptance\nlength specification. criteria for Working Length to\ndemonstrate that the Zenith\nFlex Catheter is substantially\nequivalent to the predicate\ndevice.\nHub compatibility Testing completed per Hub shall meet existing Zenith Flex Catheter test\n(Zenith Flex Catheter) ISO 80369 Luer specifications. samples met the acceptance\ncriteria for hub compatibility to\ndemonstrate that the Zenith\nFlex Catheter is substantially\nequivalent to the predicate\ndevice.\nDiameters Testing completed per Test samples should be Zenith Flex Catheter test\n(Zenith Flex Catheter) ISO 10555-1 within existing outside or samples met the acceptance\ninside diameter criteria for Outside diameter to\nspecification. demonstrate that the Zenith\nFlex Catheter is substantially\nequivalent to the predicate\ndevice.\nPage 10 of 21\n\n| Test | Test Method | Acceptance Criteria | Conclusions |\n| --- | --- | --- | --- |\n|  | Summary |  |  |\n|  |  |  |  |\n| Zenith Flex Catheter &\nits accessories\nBiocompatibility-Acute\nSystemic Toxicity Test | Testing completed per\nISO 10993-11 | The test article extracts\nmust not induce a\nsignificantly greater\nbiological reaction than\nthe control. | Test results for the Zenith Flex\nCatheter (K172167) were used\nto support the biocompatibility\nof the subject Zenith Flex\nCatheter as the materials and\nmanufacturing processes are\nequivalent. Test articles met\nthe acceptance criteria. |\n| Chemical Compatibility\n(Zenith Flex Catheter) | Catheter exposed to\nchemicals readily\navailable in a clinical\nsetting. | Product shall withstand\nexposure to chemicals\nwithout degradation. | Test results for the Zenith Flex\nCatheter (K172167) were\nused to support the material\nstability of the subject Zenith\nFlex Catheter as the materials\nand manufacturing processes\nare equivalent. Test articles\nmet the acceptance criteria. |\n| Working Length\n(Zenith Flex Catheter) | Testing completed per\nISO 10555-1 | Test samples should be\nwithin existing working\nlength specification. | Zenith Flex Catheter test\nsamples met the acceptance\ncriteria for Working Length to\ndemonstrate that the Zenith\nFlex Catheter is substantially\nequivalent to the predicate\ndevice. |\n| Hub compatibility\n(Zenith Flex Catheter) | Testing completed per\nISO 80369 | Hub shall meet existing\nLuer specifications. | Zenith Flex Catheter test\nsamples met the acceptance\ncriteria for hub compatibility to\ndemonstrate that the Zenith\nFlex Catheter is substantially\nequivalent to the predicate\ndevice. |\n| Diameters\n(Zenith Flex Catheter) | Testing completed per\nISO 10555-1 | Test samples should be\nwithin existing outside or\ninside diameter\nspecification. | Zenith Flex Catheter test\nsamples met the acceptance\ncriteria for Outside diameter to\ndemonstrate that the Zenith\nFlex Catheter is substantially\nequivalent to the predicate\ndevice. |\n\nTest Test Method Acceptance Criteria Conclusions\nSummary\nLeak – Air Testing completed per Test samples should be Zenith Flex Catheter test\n(Zenith Flex Catheter) ISO 10555-1 within existing Air – Leak samples met the acceptance\nspecifications. criteria for Leak – Air to\ndemonstrate that the Zenith\nFlex Catheter is substantially\nequivalent to the predicate\ndevice.\nLeak – Liquid Testing completed per Test samples should be Zenith Flex Catheter test\n(Zenith Flex Catheter) ISO 10555-1 within existing Leak – samples met the acceptance\nLiquid specifications. criteria for Leak – Liquid to\ndemonstrate that the Zenith\nFlex Catheter is substantially\nequivalent to the predicate\ndevice.\nParticulates Samples conditioned in Test samples should be\n(Zenith Flex Catheter) benchtop anatomical within existing Particulate Zenith Flex Catheter test\nmodel. specifications. samples met the acceptance\nTesting completed per criteria for particulates to\nUSP 788 as a guide. demonstrate that the Zenith\nFlex Catheter is substantially\nequivalent to the predicate\ndevice.\nSimulated Use – Bench Zenith Flex underwent Test samples must meet Zenith Flex Catheter test\n(Zenith Flex Catheter) simulated use testing by predetermined user needs samples met the acceptance\na physician in a criteria for Simulated Use\nbenchtop model -Bench to demonstrate that\nthe Zenith Flex Catheter is\nsubstantially equivalent to the\npredicate device.\nCatheter Burst Testing completed per Test sample burst Zenith Flex Catheter test\n(Zenith Flex Catheter) ISO 10555-1 pressures must meet or samples met the acceptance\nexceed existing minimum criteria for Catheter Burst to\nburst pressure demonstrate that the Zenith\nspecification. Flex Catheter is substantially\nequivalent to the predicate\ndevice.\nPage 11 of 21\n\n| Test | Test Method | Acceptance Criteria | Conclusions |\n| --- | --- | --- | --- |\n|  | Summary |  |  |\n|  |  |  |  |\n| Leak – Air\n(Zenith Flex Catheter) | Testing completed per\nISO 10555-1 | Test samples should be\nwithin existing Air – Leak\nspecifications. | Zenith Flex Catheter test\nsamples met the acceptance\ncriteria for Leak – Air to\ndemonstrate that the Zenith\nFlex Catheter is substantially\nequivalent to the predicate\ndevice. |\n| Leak – Liquid\n(Zenith Flex Catheter) | Testing completed per\nISO 10555-1 | Test samples should be\nwithin existing Leak –\nLiquid specifications. | Zenith Flex Catheter test\nsamples met the acceptance\ncriteria for Leak – Liquid to\ndemonstrate that the Zenith\nFlex Catheter is substantially\nequivalent to the predicate\ndevice. |\n| Particulates\n(Zenith Flex Catheter) | Samples conditioned in\nbenchtop anatomical\nmodel.\nTesting completed per\nUSP 788 as a guide. | Test samples should be\nwithin existing Particulate\nspecifications. | Zenith Flex Catheter test\nsamples met the acceptance\ncriteria for particulates to\ndemonstrate that the Zenith\nFlex Catheter is substantially\nequivalent to the predicate\ndevice. |\n| Simulated Use – Bench\n(Zenith Flex Catheter) | Zenith Flex underwent\nsimulated use testing by\na physician in a\nbenchtop model | Test samples must meet\npredetermined user needs | Zenith Flex Catheter test\nsamples met the acceptance\ncriteria for Simulated Use\n-Bench to demonstrate that\nthe Zenith Flex Catheter is\nsubstantially equivalent to the\npredicate device. |\n| Catheter Burst\n(Zenith Flex Catheter) | Testing completed per\nISO 10555-1 | Test sample burst\npressures must meet or\nexceed existing minimum\nburst pressure\nspecification. | Zenith Flex Catheter test\nsamples met the acceptance\ncriteria for Catheter Burst to\ndemonstrate that the Zenith\nFlex Catheter is substantially\nequivalent to the predicate\ndevice. |\n\nTest Test Method Acceptance Criteria Conclusions\nSummary\nTensile Testing completed per Test sample ultimate Zenith Flex Catheter test\n(Zenith Flex Catheter) ISO 10555-1 tensile strength must meet samples met the acceptance\nor exceed existing tensile criteria for Tensile to\nstrength specifications. demonstrate that the Zenith\nFlex Catheter is substantially\nequivalent to the predicate\ndevice.\nCorrosion Testing completed per Test samples shall exhibit Test results for the\n(Zenith Flex Catheter) ISO 10555-1 no evidence of corrosion. Intermediate Catheter\n(K152202) were used to\nsupport this endpoint for the\nsubject Zenith Flex Catheter as\nthe materials and\nmanufacturing processes are\nequivalent. Test articles met\nthe acceptance criteria.\nPTFE Liner inspection Zenith Flex was Test sample liner Zenith Flex Catheter test\n(Zenith Flex Catheter) challenged to adhesion must meet or samples met the acceptance\ndemonstrate liner exceed existing PTFE criteria for PTFE Liner\nadherence. Liner inspection inspection to demonstrate that\nspecifications. the Zenith Flex Catheter is\nsubstantially equivalent to the\npredicate device.\nHydrophilic Coating Conditioned samples Test sample results must Zenith Flex Catheter test\nIntegrity were repeatedly exposed meet or exceed existing samples met the acceptance\n(Zenith Flex Catheter) to friction and introduced Hydrophilic Coating criteria for particulates to\ninto an anatomical model Integrity specifications. demonstrate that the Zenith\nto demonstrate that the Flex Catheter is substantially\nhydrophilic coating is not equivalent to the predicate\naffected. device.\nSimulated Use Testing Using a simulated model, Successfully removed the Zenith Flex System test\n(Zenith Flex System) the samples retrieved thrombi samples met the acceptance\nthrombi with an criteria for Aspiration to\naspiration pump demonstrate that the Zenith\nFlex System is substantially\nequivalent to the predicate\ndevice\nPage 12 of 21\n\n| Test | Test Method | Acceptance Criteria | Conclusions |\n| --- | --- | --- | --- |\n|  | Summary |  |  |\n|  |  |  |  |\n| Tensile\n(Zenith Flex Catheter) | Testing completed per\nISO 10555-1 | Test sample ultimate\ntensile strength must meet\nor exceed existing tensile\nstrength specifications. | Zenith Flex Catheter test\nsamples met the acceptance\ncriteria for Tensile to\ndemonstrate that the Zenith\nFlex Catheter is substantially\nequivalent to the predicate\ndevice. |\n| Corrosion\n(Zenith Flex Catheter) | Testing completed per\nISO 10555-1 | Test samples shall exhibit\nno evidence of corrosion. | Test results for the\nIntermediate Catheter\n(K152202) were used to\nsupport this endpoint for the\nsubject Zenith Flex Catheter as\nthe materials and\nmanufacturing processes are\nequivalent. Test articles met\nthe acceptance criteria. |\n| PTFE Liner inspection\n(Zenith Flex Catheter) | Zenith Flex was\nchallenged to\ndemonstrate liner\nadherence. | Test sample liner\nadhesion must meet or\nexceed existing PTFE\nLiner inspection\nspecifications. | Zenith Flex Catheter test\nsamples met the acceptance\ncriteria for PTFE Liner\ninspection to demonstrate that\nthe Zenith Flex Catheter is\nsubstantially equivalent to the\npredicate device. |\n| Hydrophilic Coating\nIntegrity\n(Zenith Flex Catheter) | Conditioned samples\nwere repeatedly exposed\nto friction and introduced\ninto an anatomical model\nto demonstrate that the\nhydrophilic coating is not\naffected. | Test sample results must\nmeet or exceed existing\nHydrophilic Coating\nIntegrity specifications. | Zenith Flex Catheter test\nsamples met the acceptance\ncriteria for particulates to\ndemonstrate that the Zenith\nFlex Catheter is substantially\nequivalent to the predicate\ndevice. |\n| Simulated Use Testing\n(Zenith Flex System) | Using a simulated model,\nthe samples retrieved\nthrombi with an\naspiration pump | Successfully removed the\nthrombi | Zenith Flex System test\nsamples met the acceptance\ncriteria for Aspiration to\ndemonstrate that the Zenith\nFlex System is substantially\nequivalent to the predicate\ndevice |\n\nTest Test Method Acceptance Criteria Conclusions\nSummary\nLabeling Legibility Label is legible after Test samples shall Test results for the Zenith\n(product label and product printing. demonstrate text legibility. Flex Catheter (K172167) were\npeel-away label) used to support this\nassessment of the subject\nZenith Flex Catheter as the\nmaterials and manufacturing\nprocesses are equivalent.\nTest articles met the\nacceptance criteria.\nBarcode Barcode is readable with Test samples shall Test results for the Zenith Flex\n(product label and product a standard barcode demonstrate readily Catheter (K172167) were used\npeel-away label)\nreader. readable barcodes to support this assessment for\nthe subject Zenith Flex as the\nmaterials and manufacturing\nprocesses are equivalent. Test\narticles met the acceptance\ncriteria.\nSterilization ISO 11135 and Sterilization load shall Sterilization loads met the\n(Zenith Flex Catheter & AAMI TIR 28 pose an equal or lesser acceptance criteria for\nAspiration Tubing Set)\nchallenge to sterilize than sterilization to demonstrate\nexisting sterile product that the Zenith Flex and the\nloads. Aspiration Tubing Set (The\nAspiration Tubing Set is\nidentical to that supplied as\npart of the cleared Zenith Flex\nSystem (K172167)). is\nsubstantially equivalent to the\npredicate device.\nPage 13 of 21\n\n| Test | Test Method | Acceptance Criteria | Conclusions |\n| --- | --- | --- | --- |\n|  | Summary |  |  |\n|  |  |  |  |\n| Labeling Legibility\n(product label and product\npeel-away label) | Label is legible after\nprinting. | Test samples shall\ndemonstrate text legibility. | Test results for the Zenith\nFlex Catheter (K172167) were\nused to support this\nassessment of the subject\nZenith Flex Catheter as the\nmaterials and manufacturing\nprocesses are equivalent.\nTest articles met the\nacceptance criteria. |\n| Barcode\n(product label and product\npeel-away label) | Barcode is readable with\na standard barcode\nreader. | Test samples shall\ndemonstrate readily\nreadable barcodes | Test results for the Zenith Flex\nCatheter (K172167) were used\nto support this assessment for\nthe subject Zenith Flex as the\nmaterials and manufacturing\nprocesses are equivalent. Test\narticles met the acceptance\ncriteria. |\n| Sterilization\n(Zenith Flex Catheter &\nAspiration Tubing Set) | ISO 11135 and\nAAMI TIR 28 | Sterilization load shall\npose an equal or lesser\nchallenge to sterilize than\nexisting sterile product\nloads. | Sterilization loads met the\nacceptance criteria for\nsterilization to demonstrate\nthat the Zenith Flex and the\nAspiration Tubing Set (The\nAspiration Tubing Set is\nidentical to that supplied as\npart of the cleared Zenith Flex\nSystem (K172167)). is\nsubstantially equivalent to the\npredicate device. |\n\nTest Test Method Acceptance Criteria Conclusions\nSummary\nShelf Life ASTM F1980 Aged test samples must Zenith Flex Catheter test\n(Zenith Flex Catheter & meet or exceed existing samples met the acceptance\nAspiration Tubing Set)\nspecifications criteria for shelf life. The\nAspiration Tubing Set is\nidentical to that supplied as\npart of the cleared Zenith Flex\nSystem (K172167). Therefore,\nshelf life evaluation for this\ncomponent was based on\ncompleted testing submitted in\nK172167. Test articles met the\nacceptance criteria\nThis demonstrates that the\nZenith Flex Catheter &\nAspiration Tubing Set are\nsubstantially equivalent to the\npredicate device.\nToque Strength Samples were placed in Test sample results must Zenith Flex Catheter test\n(Zenith Flex Catheter) anatomical model and meet or exceed existing samples met the acceptance\ntorqued until failure\ntorque specifications. criteria for torque to\ndemonstrate that the subject\nZenith Flex Catheter is\nsubstantially equivalent to the\npredicate device\nKink Resistance Reduction in flow was Test sample results must Zenith Flex Catheter test\n(Zenith Flex Catheter) evaluated while samples meet or exceed existing samples met the acceptance\nwere exposed to\nkink resistance criteria for kink resistance to\nappropriate tortuosity\nspecifications. demonstrate that the subject\nZenith Flex Catheter is\nsubstantially equivalent to the\npredicate device\nLumen Patency Samples were placed in Test sample results must Zenith Flex Catheter test\n(Zenith Flex Catheter) benchtop anatomical meet or exceed existing samples met the acceptance\nmodel and evaluated for\nlumen patency criteria for lumen patency to\nlumen collapse during\nspecifications. demonstrate that the subject\naspiration\nZenith Flex Catheter is\nsubstantially equivalent to the\npredicate device\nPage 14 of 21\n\n| Test | Test Method | Acceptance Criteria | Conclusions |\n| --- | --- | --- | --- |\n|  | Summary |  |  |\n|  |  |  |  |\n| Shelf Life\n(Zenith Flex Catheter &\nAspiration Tubing Set) | ASTM F1980 | Aged test samples must\nmeet or exceed existing\nspecifications | Zenith Flex Catheter test\nsamples met the acceptance\ncriteria for shelf life. The\nAspiration Tubing Set is\nidentical to that supplied as\npart of the cleared Zenith Flex\nSystem (K172167). Therefore,\nshelf life evaluation for this\ncomponent was based on\ncompleted testing submitted in\nK172167. Test articles met the\nacceptance criteria\nThis demonstrates that the\nZenith Flex Catheter &\nAspiration Tubing Set are\nsubstantially equivalent to the\npredicate device. |\n| Toque Strength\n(Zenith Flex Catheter) | Samples were placed in\nanatomical model and\ntorqued until failure | Test sample results must\nmeet or exceed existing\ntorque specifications. | Zenith Flex Catheter test\nsamples met the acceptance\ncriteria for torque to\ndemonstrate that the subject\nZenith Flex Catheter is\nsubstantially equivalent to the\npredicate device |\n| Kink Resistance\n(Zenith Flex Catheter) | Reduction in flow was\nevaluated while samples\nwere exposed to\nappropriate tortuosity | Test sample results must\nmeet or exceed existing\nkink resistance\nspecifications. | Zenith Flex Catheter test\nsamples met the acceptance\ncriteria for kink resistance to\ndemonstrate that the subject\nZenith Flex Catheter is\nsubstantially equivalent to the\npredicate device |\n| Lumen Patency\n(Zenith Flex Catheter) | Samples were placed in\nbenchtop anatomical\nmodel and evaluated for\nlumen collapse during\naspiration | Test sample results must\nmeet or exceed existing\nlumen patency\nspecifications. | Zenith Flex Catheter test\nsamples met the acceptance\ncriteria for lumen patency to\ndemonstrate that the subject\nZenith Flex Catheter is\nsubstantially equivalent to the\npredicate device |\n\nTest Test Method Acceptance Criteria Conclusions\nSummary\nTip Flexibility Samples were deflected, Zenith Flex tip flexibility Zenith Flex Catheter test\n(Zenith Flex Catheter) and associated forces results were compared to samples performed\nwere measured\npredicate device results. comparatively against the\npredicate device\ndemonstrating that the subject\nZenith Flex Catheter is\nsubstantially equivalent to the\npredicate device\nFriction Force Samples were tracked Zenith Flex friction force Zenith Flex Catheter test\n(Zenith Flex Catheter) through benchtop results were compared to samples performed\nanatomical model and\npredicate device results. comparatively against the\nfrictional forces were\npredicate device\nmeasured\ndemonstrating that the subject\nZenith Flex Catheter is\nsubstantially equivalent to the\npredicate device\nSimulated Use Testing Zenith Flex underwent Test samples must meet Zenith Flex System test\n–Usability simulated use testing by a predetermined user needs samples met the acceptance\n(Zenith Flex System) physician in a benchtop criteria for Simulated Use -\nmodel\nUsability to demonstrate that\nthe Zenith Flex System is\nsubstantially equivalent to the\npredicate device.\nVisual Inspection (Aspiration Finished Devices were Test samples should meet The Aspiration Tubing Set is\nTubing Set) inspected for damage visual inspection identical to that supplied as\nvisually\nspecifications. part of the cleared Zenith Flex\nSystem (K172167). Therefore,\nvisual inspection evaluation\nfor this component was based\non completed testing\nsubmitted in K172167. Test\narticles met the acceptance\ncriteria\nTensile Finished devices were Test sample ultimate The Aspiration Tubing Set is\n(Aspiration Tubing Set) elongated until failure tensile strength must meet identical to that supplied as\nor exceed existing tensile part of the cleared Zenith Flex\nstrength specifications. System (K172167). Therefore,\ntensile evaluation for this\ncomponent was based on\ncompleted testing submitted in\nK172167. Test articles met the\nacceptance criteria\nPage 15 of 21\n\n| Test | Test Method | Acceptance Criteria | Conclusions |\n| --- | --- | --- | --- |\n|  | Summary |  |  |\n|  |  |  |  |\n| Tip Flexibility\n(Zenith Flex Catheter) | Samples were deflected,\nand associated forces\nwere measured | Zenith Flex tip flexibility\nresults were compared to\npredicate device results. | Zenith Flex Catheter test\nsamples performed\ncomparatively against the\npredicate device\ndemonstrating that the subject\nZenith Flex Catheter is\nsubstantially equivalent to the\npredicate device |\n| Friction Force\n(Zenith Flex Catheter) | Samples were tracked\nthrough benchtop\nanatomical model and\nfrictional forces were\nmeasured | Zenith Flex friction force\nresults were compared to\npredicate device results. | Zenith Flex Catheter test\nsamples performed\ncomparatively against the\npredicate device\ndemonstrating that the subject\nZenith Flex Catheter is\nsubstantially equivalent to the\npredicate device |\n| Simulated Use Testing\n–Usability\n(Zenith Flex System) | Zenith Flex underwent\nsimulated use testing by a\nphysician in a benchtop\nmodel | Test samples must meet\npredetermined user needs | Zenith Flex System test\nsamples met the acceptance\ncriteria for Simulated Use -\nUsability to demonstrate that\nthe Zenith Flex System is\nsubstantially equivalent to the\npredicate device. |\n| Visual Inspection (Aspiration\nTubing Set) | Finished Devices were\ninspected for damage\nvisually | Test samples should meet\nvisual inspection\nspecifications. | The Aspiration Tubing Set is\nidentical to that supplied as\npart of the cleared Zenith Flex\nSystem (K172167). Therefore,\nvisual inspection evaluation\nfor this component was based\non completed testing\nsubmitted in K172167. Test\narticles met the acceptance\ncriteria |\n| Tensile\n(Aspiration Tubing Set) | Finished devices were\nelongated until failure | Test sample ultimate\ntensile strength must meet\nor exceed existing tensile\nstrength specifications. | The Aspiration Tubing Set is\nidentical to that supplied as\npart of the cleared Zenith Flex\nSystem (K172167). Therefore,\ntensile evaluation for this\ncomponent was based on\ncompleted testing submitted in\nK172167. Test articles met the\nacceptance criteria |\n\nTest Test Method Acceptance Criteria Conclusions\nSummary\nLeak – Liquid Tubing pressurized with Test samples should be The Aspiration Tubing Set is\n(Aspiration Tubing fluid and inspected for leak within existing Leak – identical to that supplied as\nSet) Liquid specifications. part of the cleared Zenith Flex\nSystem (K172167). Therefore,\nleak-liquid evaluation for this\ncomponent was based on\ncompleted testing submitted in\nK172167. Test articles met the\nacceptance criteria\nLeak – Air, Tubing and Tubing samples evaluated Test samples should be The Aspiration Tubing Set is\nControl Switch for air leak during within existing Air – Leak identical to that supplied as\naspiration\n(Aspiration Tubing Set) specifications. part of the cleared Zenith Flex\nSystem (K172167). Therefore,\nleak-air, tubing and control\nswitch evaluation for this\ncomponent was based on\ncompleted testing submitted in\nK172167. Test articles met the\nacceptance criteria\nLuer Compatibility Testing completed per ISO Hub shall meet existing The Aspiration Tubing Set is\n(Aspiration Tubing Set) 80369-7 Luer specifications. identical to that supplied as\npart of the cleared Zenith Flex\nSystem (K172167). Therefore,\nluer compatibility evaluation\nfor this component was based\non completed testing\nsubmitted in K172167. Test\narticles met the acceptance\ncriteria\nSuction Connector Force to separate suction Test sample results must The Aspiration Tubing Set is\nSeparation Force (Aspiration connector from cannister meet or exceed existing identical to that supplied as\nwas evaluated using force\nTubing Set) force specifications. part of the cleared Zenith Flex\ngauge\nSystem (K172167). Therefore,\nsuction connector separation\nforce evaluation for this\ncomponent was based on\ncompleted testing submitted in\nK172167. Test articles met\nthe acceptance criteria.\nPage 16 of 21\n\n| Test | Test Method | Acceptance Criteria | Conclusions |\n| --- | --- | --- | --- |\n|  | Summary |  |  |\n|  |  |  |  |\n| Leak – Liquid\n(Aspiration Tubing\nSet) | Tubing pressurized with\nfluid and inspected for leak | Test samples should be\nwithin existing Leak –\nLiquid specifications. | The Aspiration Tubing Set is\nidentical to that supplied as\npart of the cleared Zenith Flex\nSystem (K172167). Therefore,\nleak-liquid evaluation for this\ncomponent was based on\ncompleted testing submitted in\nK172167. Test articles met the\nacceptance criteria |\n| Leak – Air, Tubing and\nControl Switch\n(Aspiration Tubing Set) | Tubing samples evaluated\nfor air leak during\naspiration | Test samples should be\nwithin existing Air – Leak\nspecifications. | The Aspiration Tubing Set is\nidentical to that supplied as\npart of the cleared Zenith Flex\nSystem (K172167). Therefore,\nleak-air, tubing and control\nswitch evaluation for this\ncomponent was based on\ncompleted testing submitted in\nK172167. Test articles met the\nacceptance criteria |\n| Luer Compatibility\n(Aspiration Tubing Set) | Testing completed per ISO\n80369-7 | Hub shall meet existing\nLuer specifications. | The Aspiration Tubing Set is\nidentical to that supplied as\npart of the cleared Zenith Flex\nSystem (K172167). Therefore,\nluer compatibility evaluation\nfor this component was based\non completed testing\nsubmitted in K172167. Test\narticles met the acceptance\ncriteria |\n| Suction Connector\nSeparation Force (Aspiration\nTubing Set) | Force to separate suction\nconnector from cannister\nwas evaluated using force\ngauge | Test sample results must\nmeet or exceed existing\nforce specifications. | The Aspiration Tubing Set is\nidentical to that supplied as\npart of the cleared Zenith Flex\nSystem (K172167). Therefore,\nsuction connector separation\nforce evaluation for this\ncomponent was based on\ncompleted testing submitted in\nK172167. Test articles met\nthe acceptance criteria. |\n\nTest Test Method Acceptance Criteria Conclusions\nSummary\nVacuum Drop / Suction Vacuum pressure Test sample results must The Aspiration Tubing Set is\nConnector Secure measured at source and meet or exceed existing identical to that supplied as\nAttachment tip to evaluate pressure\npressure specifications. part of the cleared Zenith Flex\n(Aspiration Tubing Set) difference\nSystem (K172167). Therefore,\nvacuum drop/suction\nconnector secure attachment\nevaluation for this component\nwas based on completed\ntesting submitted in K172167.\nTest articles met the\nacceptance criteria.\nLumen Patency Samples were evaluated Test sample results must The Aspiration Tubing Set is\n(Aspiration Tubing Set) for lumen collapse during meet or exceed existing identical to that supplied as\naspiration\nlumen patency part of the cleared Zenith Flex\nspecifications. System (K172167). Therefore,\nlumen patency evaluation for\nthis component was based on\ncompleted testing submitted in\nK172167. Test articles met\nthe acceptance criteria .\nDimensions Critical dimensions were Test samples should be The Aspiration Tubing Set is\n(Aspiration Tubing Set) measured. within existing dimensional identical to that supplied as\nspecifications. part of the cleared Zenith Flex\nSystem (K172167). Therefore,\ndimensions evaluation for this\ncomponent was based on\ncompleted testing submitted in\nK172167. Test articles met\nthe acceptance criteria.\nPackaging – Dye Leak Testing completed per Test sample shall not Zenith Flex Catheter test\n(Zenith Flex Catheter) ASTM F1929-12 exhibit any visual leaks or samples met the acceptance\nchannels criteria for packaging peel to\ndemonstrate that the subject\nZenith Flex Catheter is\nsubstantially equivalent to\nthe predicate device.\nPage 17 of 21\n\n| Test | Test Method | Acceptance Criteria | Conclusions |\n| --- | --- | --- | --- |\n|  | Summary |  |  |\n|  |  |  |  |\n| Vacuum Drop / Suction\nConnector Secure\nAttachment\n(Aspiration Tubing Set) | Vacuum pressure\nmeasured at source and\ntip to evaluate pressure\ndifference | Test sample results must\nmeet or exceed existing\npressure specifications. | The Aspiration Tubing Set is\nidentical to that supplied as\npart of the cleared Zenith Flex\nSystem (K172167). Therefore,\nvacuum drop/suction\nconnector secure attachment\nevaluation for this component\nwas based on completed\ntesting submitted in K172167.\nTest articles met the\nacceptance criteria. |\n| Lumen Patency\n(Aspiration Tubing Set) | Samples were evaluated\nfor lumen collapse during\naspiration | Test sample results must\nmeet or exceed existing\nlumen patency\nspecifications. | The Aspiration Tubing Set is\nidentical to that supplied as\npart of the cleared Zenith Flex\nSystem (K172167). Therefore,\nlumen patency evaluation for\nthis component was based on\ncompleted testing submitted in\nK172167. Test articles met\nthe acceptance criteria . |\n| Dimensions\n(Aspiration Tubing Set) | Critical dimensions were\nmeasured. | Test samples should be\nwithin existing dimensional\nspecifications. | The Aspiration Tubing Set is\nidentical to that supplied as\npart of the cleared Zenith Flex\nSystem (K172167). Therefore,\ndimensions evaluation for this\ncomponent was based on\ncompleted testing submitted in\nK172167. Test articles met\nthe acceptance criteria. |\n| Packaging – Dye Leak\n(Zenith Flex Catheter) | Testing completed per\nASTM F1929-12 | Test sample shall not\nexhibit any visual leaks or\nchannels | Zenith Flex Catheter test\nsamples met the acceptance\ncriteria for packaging peel to\ndemonstrate that the subject\nZenith Flex Catheter is\nsubstantially equivalent to\nthe predicate device. |\n\nTest Test Method Acceptance Criteria Conclusions\nSummary\nPackaging – Dye Leak Testing completed per Test sample shall not The Aspiration Tubing Set is\n(Aspiration Tubing Set) ASTM F1929-12 exhibit any visual leaks or identical to that supplied as\nchannels part of the cleared Zenith Flex\nSystem (K172167). The\ncomponent is packaged in the\nsame packaging as supplied\nas part of the cleared Zenith\nFlex System (K172167).\nTherefore, packaging – dye\nleak evaluation for this\ncomponent was based on\ncompleted testing submitted in\nK172167. Test articles met\nthe acceptance criteria.\nPackaging – Peel Testing completed per Test sample tensile Zenith Flex Catheter test\n(Zenith Flex Catheter) ASTM F88-09 strength must meet or samples met the acceptance\nexceed existing tensile criteria for packaging peel to\nstrength specifications. demonstrate that the subject\nZenith Flex Catheter is\nsubstantially equivalent to\nthe predicate device.\nPackaging – Peel Testing completed per Test sample tensile The Aspiration Tubing Set is\n(Aspiration Tubing Set) ASTM F88-09 strength must meet or identical to that supplied as\nexceed existing tensile part of the cleared Zenith Flex\nstrength specifications. System (K172167). The\ncomponent is packaged in the\nsame packaging as supplied\nas part of the cleared Zenith\nFlex System (K172167).\nTherefore, packaging – dye\nleak evaluation for this\ncomponent was based on\ncompleted testing submitted in\nK172167. Test articles met\nthe acceptance criteria.\nPage 18 of 21\n\n| Test | Test Method | Acceptance Criteria | Conclusions |\n| --- | --- | --- | --- |\n|  | Summary |  |  |\n|  |  |  |  |\n| Packaging – Dye Leak\n(Aspiration Tubing Set) | Testing completed per\nASTM F1929-12 | Test sample shall not\nexhibit any visual leaks or\nchannels | The Aspiration Tubing Set is\nidentical to that supplied as\npart of the cleared Zenith Flex\nSystem (K172167). The\ncomponent is packaged in the\nsame packaging as supplied\nas part of the cleared Zenith\nFlex System (K172167).\nTherefore, packaging – dye\nleak evaluation for this\ncomponent was based on\ncompleted testing submitted in\nK172167. Test articles met\nthe acceptance criteria. |\n| Packaging – Peel\n(Zenith Flex Catheter) | Testing completed per\nASTM F88-09 | Test sample tensile\nstrength must meet or\nexceed existing tensile\nstrength specifications. | Zenith Flex Catheter test\nsamples met the acceptance\ncriteria for packaging peel to\ndemonstrate that the subject\nZenith Flex Catheter is\nsubstantially equivalent to\nthe predicate device. |\n| Packaging – Peel\n(Aspiration Tubing Set) | Testing completed per\nASTM F88-09 | Test sample tensile\nstrength must meet or\nexceed existing tensile\nstrength specifications. | The Aspiration Tubing Set is\nidentical to that supplied as\npart of the cleared Zenith Flex\nSystem (K172167). The\ncomponent is packaged in the\nsame packaging as supplied\nas part of the cleared Zenith\nFlex System (K172167).\nTherefore, packaging – dye\nleak evaluation for this\ncomponent was based on\ncompleted testing submitted in\nK172167. Test articles met\nthe acceptance criteria. |\n\nTest Test Method Acceptance Criteria Conclusions\nSummary\nAspiration Tubing Set Testing completed per ISO The cultures treated with The Aspiration Tubing Set is\nBiocompatibility- 10993-5 the test article must not identical to that supplied as\nCytotoxicity MEM Elution have a reactivity grade part of the cleared Zenith Flex\ngreater than 2. System (K172167). Therefore,\nthe biocompatibility evaluation\nfor this component was based\non completed testing\nsubmitted in K172167. Test\narticles met the acceptance\ncriteria.\nAspiration Tubing Set Testing completed per ISO The test article must elicit The Aspiration Tubing Set is\nBiocompatibility- 10993-10 a positive response in less identical to that supplied as\nMaximization Sensitization than 10% of the test part of the cleared Zenith Flex\nanimals. System (K172167). Therefore,\nthe biocompatibility evaluation\nfor this component was based\non completed testing\nsubmitted in K172167. Test\narticles met the acceptance\ncriteria.\nAspiration Tubing Set Testing completed per ISO The test article extracts The Aspiration Tubing Set is\nBiocompatibility- 10993-10 must not induce a identical to that supplied as\nIntracutaneous significantly greater part of the cleared Zenith Flex\nToxicity/Reactivity biological reaction than System (K172167). Therefore,\nthe control. the biocompatibility evaluation\nfor this component was based\non completed testing\nsubmitted in K172167. Test\narticles met the acceptance\ncriteria.\nPeel Force Test samples were pulled Test sample tensile Test results for the Zenith Flex\n(Peel-Away Introducer) to failure strength must meet or Catheter (K172167) were used\nexceed existing tensile to support this assessment for\nstrength specifications. the subject Zenith Flex Catheter\nas the Peel-Away Introducer is\nthe same. Test articles met the\nacceptance criteria.\nPage 19 of 21\n\n| Test | Test Method | Acceptance Criteria | Conclusions |\n| --- | --- | --- | --- |\n|  | Summary |  |  |\n|  |  |  |  |\n| Aspiration Tubing Set\nBiocompatibility-\nCytotoxicity MEM Elution | Testing completed per ISO\n10993-5 | The cultures treated with\nthe test article must not\nhave a reactivity grade\ngreater than 2. | The Aspiration Tubing Set is\nidentical to that supplied as\npart of the cleared Zenith Flex\nSystem (K172167). Therefore,\nthe biocompatibility evaluation\nfor this component was based\non completed testing\nsubmitted in K172167. Test\narticles met the acceptance\ncriteria. |\n| Aspiration Tubing Set\nBiocompatibility-\nMaximization Sensitization | Testing completed per ISO\n10993-10 | The test article must elicit\na positive response in less\nthan 10% of the test\nanimals. | The Aspiration Tubing Set is\nidentical to that supplied as\npart of the cleared Zenith Flex\nSystem (K172167). Therefore,\nthe biocompatibility evaluation\nfor this component was based\non completed testing\nsubmitted in K172167. Test\narticles met the acceptance\ncriteria. |\n| Aspiration Tubing Set\nBiocompatibility-\nIntracutaneous\nToxicity/Reactivity | Testing completed per ISO\n10993-10 | The test article extracts\nmust not induce a\nsignificantly greater\nbiological reaction than\nthe control. | The Aspiration Tubing Set is\nidentical to that supplied as\npart of the cleared Zenith Flex\nSystem (K172167). Therefore,\nthe biocompatibility evaluation\nfor this component was based\non completed testing\nsubmitted in K172167. Test\narticles met the acceptance\ncriteria. |\n| Peel Force\n(Peel-Away Introducer) | Test samples were pulled\nto failure | Test sample tensile\nstrength must meet or\nexceed existing tensile\nstrength specifications. | Test results for the Zenith Flex\nCatheter (K172167) were used\nto support this assessment for\nthe subject Zenith Flex Catheter\nas the Peel-Away Introducer is\nthe same. Test articles met the\nacceptance criteria. |\n\nTest Test Method Acceptance Criteria Conclusions\nSummary\nUnsplit length Unsplit length of the test Test sample length Test results for the Zenith Flex\n(Peel-Away Introducer) samples was measured measurement must meet Catheter (K172167) were used\nor exceed existing to support this assessment for\ndimensional the subject Zenith Flex Catheter\nspecifications. as the Peel-Away Introducer is\nthe same. Test articles met the\nacceptance criteria.\nDiameters Test samples should be Test sample inside and Test results for the Zenith\n(Peel-Away Introducer) within existing outside or outside diameter Flex Catheter (K172167) were\ninside diameter measurement must meet used to support this\nspecification. or exceed existing assessment for the subject\ndimensional Zenith Flex Catheter as the\nspecifications. Peel-Away Introducer is the\nsame. Test articles met the\nacceptance criteria.\nChemical Compatibility Hemostasis valve Product shall withstand Test results for the\n(Hemostasis valve) exposed to chemicals exposure to chemicals Hemostasis valve packaged\nreadily available in a without degradation. with Zenith Flex Catheter\nclinical setting. (K172167) were used to\nsupport this assessment for\nthe subject hemostasis valve\npackaged with Zenith Flex\nCatheter as the materials are\nequivalent. Test articles met\nthe acceptance criteria.\nDimensional Test samples should be Test sample inside Test results for the Hemostasis\n(Hemostasis valve) within inside diameter diameter measurement valve packaged with Zenith\nspecification. must meet or exceed Flex Catheter\nexisting dimensional (K172167) were used to\nspecifications. support this assessment for\nthe subject hemostasis valve\npackaged with Zenith Flex\nCatheter as the materials are\nequivalent. Test articles met\nthe acceptance criteria.\nPage 20 of 21\n\n| Test | Test Method | Acceptance Criteria | Conclusions |\n| --- | --- | --- | --- |\n|  | Summary |  |  |\n|  |  |  |  |\n| Unsplit length\n(Peel-Away Introducer) | Unsplit length of the test\nsamples was measured | Test sample length\nmeasurement must meet\nor exceed existing\ndimensional\nspecifications. | Test results for the Zenith Flex\nCatheter (K172167) were used\nto support this assessment for\nthe subject Zenith Flex Catheter\nas the Peel-Away Introducer is\nthe same. Test articles met the\nacceptance criteria. |\n| Diameters\n(Peel-Away Introducer) | Test samples should be\nwithin existing outside or\ninside diameter\nspecification. | Test sample inside and\noutside diameter\nmeasurement must meet\nor exceed existing\ndimensional\nspecifications. | Test results for the Zenith\nFlex Catheter (K172167) were\nused to support this\nassessment for the subject\nZenith Flex Catheter as the\nPeel-Away Introducer is the\nsame. Test articles met the\nacceptance criteria. |\n| Chemical Compatibility\n(Hemostasis valve) | Hemostasis valve\nexposed to chemicals\nreadily available in a\nclinical setting. | Product shall withstand\nexposure to chemicals\nwithout degradation. | Test results for the\nHemostasis valve packaged\nwith Zenith Flex Catheter\n(K172167) were used to\nsupport this assessment for\nthe subject hemostasis valve\npackaged with Zenith Flex\nCatheter as the materials are\nequivalent. Test articles met\nthe acceptance criteria. |\n| Dimensional\n(Hemostasis valve) | Test samples should be\nwithin inside diameter\nspecification. | Test sample inside\ndiameter measurement\nmust meet or exceed\nexisting dimensional\nspecifications. | Test results for the Hemostasis\nvalve packaged with Zenith\nFlex Catheter\n(K172167) were used to\nsupport this assessment for\nthe subject hemostasis valve\npackaged with Zenith Flex\nCatheter as the materials are\nequivalent. Test articles met\nthe acceptance criteria. |\n\nPerformance Data – Clinical\nNo clinical study was conducted as bench and animal testing was determined sufficient for\nverification and validation purposes. A review was conducted considering published clinical study\narticles that featured the predicate device and other devices with similar dimensions used for direct\naspiration. The literature review was used to support the proposed indications for use under the\nNRY product code by leveraging clinical outcomes from devices that are considered\ntechnologically similar.\nSummary of Substantial Equivalence\nThe performance characteristics and the test results demonstrate that the 046 Zenith Flex Catheter\nmeets the acceptance criteria to determine that the 046 Zenith Flex Catheter is substantially\nequivalent to the predicate device. Furthermore, the intended use, the operating principles, the\ndesign, materials and the results of biocompatibility testing, shelf-life, packaging and sterilization\nprocesses are all equivalent and support the conclusion that all devices are technologically similar.\nLastly, the review of published clinical data also supports the use of the 046 Zenith Flex Catheter\nunder the NRY product code based on the similar technological characteristics to devices currently\navailable.\nPage 21 of 21"
  }
}