{
  "source_pdf": "aspiration--medtronic--riptide-aspiration-react-68-catheter--510k.pdf",
  "clearance_number": "K180705",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description:\nThe Riptide™ Aspiration System React™ 68 Catheter is a single lumen, flexible, variable stiffness\ncomposite catheter with a nitinol structure that is jacketed with a durable polymer outer layer. A\nlubricous, polytetrafluoroethylene liner is used to create a structure that has both proximal stiffness\nand distal flexibility, and an encapsulated radiopaque distal platinum-iridium markerband which is\nused for visualization under fluoroscopy. The Riptide™ Aspiration System React™ 68 Catheter is\nintroduced into the vasculature through the split y-introducer sheath.\nThe proximal end of the Riptide™ Aspiration System React™ 68 Catheter is designed with a\nthermoplastic elastomer strain relief and a clear hub. The distal end of the Riptide™ Aspiration\nSystem React™ 68 Catheter is designed with a hydrophilic coating. The Riptide™ Aspiration System\nReact™ 68 Catheter is navigated to the intended treatment site and positioned proximal to the site of\nocclusion.\nPage 1 of 7\n\n| 510(k) Owner: | Micro Therapeutics, Inc. d/b/a ev3 Neurovascular\n9775 Toledo Way\nIrvine, CA 92618\nEstablishment Registration No.: 2029214 |\n| --- | --- |\n| Contact Person: | Ryan Kenney\nSenior Regulatory Affairs Specialist\nTelephone: (949) 297-5489\nEmail: ryan.j.kenney@medtronic.com |\n\n|  | Date Summary |  | June 25, 2018 |\n| --- | --- | --- | --- |\n|  | Prepared: |  |  |\n|  | Trade Name of |  | Riptide™ Aspiration System (React 68 Catheter) |\n|  | Device: |  |  |\n|  | Common Name of |  | Catheter, Thrombus Retriever |\n|  | Device: |  |  |\n|  | Review Panel: |  | Neurology |\n|  | Product Code: |  | NRY |\n|  | Regulation Number: |  | 21 CFR 870.1250 |\n|  | Regulation Name: |  | Percutaneous Catheter |\n|  | Device Classification: |  | Class II |\n| Predicate Device(s): | Predicate Device(s): |  | Penumbra System® ACE 68 Reperfusion Catheter\n510(k)#: K161064 |\n| Reference Device(s): |  |  | Riptide™ Aspiration System\n510(k)#: K172448\nArc™ Intracranial Support Catheter\n510(k)#: K150107 |\n\nIndications for Use:\nThe Riptide™ Aspiration System is intended for use in the revascularization of patients with acute\nischemic stroke secondary to intracranial large vessel occlusive disease (within the internal carotid,\nmiddle cerebral – M1 and M2 segments, basilar, and vertebral arteries) within 8 hours of symptom\nonset. Patients who are ineligible for intravenous tissue plasminogen activator (IV t-PA) or who fail\nIV t-PA therapy are candidates for treatment.\nDevice Comparison:\nPenumbra System® ACE 68\nReact™ 68 Catheter\nReperfusion Catheter\nIndication for Use (IFU) The Penumbra System® is The Riptide™ Aspiration System\nStatement intended for use in the is intended for use in the\nrevascularization of patients with revascularization of patients with\nacute ischemic stroke secondary acute ischemic stroke secondary\nto intracranial large vessel to intracranial large vessel\nocclusive disease (within the occlusive disease (within the\ninternal carotid, middle cerebral – internal carotid, middle cerebral –\nM1 and M2 segments, basilar, M1 and M2 segments, basilar,\nand vertebral arteries) within 8 and vertebral arteries) within 8\nhours of symptom onset. hours of symptom onset. Patients\nwho are ineligible for intravenous\ntissue plasminogen activator (IV\nt-PA) or who fail IV t-PA therapy\nare candidates for treatment.\nMaterials\nProximal Hub Grilamid™ Trogamid®\nStrain Relief\nGrilamid™ DynaFlex®\n(Hub Sleeve)\nStrain Relief 304 Stainless Steel N/A\nPolyolefin, PET Yellow\nInner Diameter Band N/A\n(Black Ink)\nLiner PTFE Same\nBraid Reinforcement N/A Nitinol\nCoil Reinforcement 304V Stainless Steel\nNitinol\nNickel (55%)/Titanium (45%)\nGrilamid™\nPebax® 45D\nVestamid®\nProximal Extrusions Pebax® 55D\nPebax® 72D\nPebax® 63D\nPebax® 72D\nPebax® 35D\nPebax® 40D\nPebax® 55D Pebax® 25D\nDistal Extrusions\nPebax® 63D Pebax® 35D\nPellathane® 80A\nTecoflex® 80A\nPage 2 of 7\n\n|  |  |  | Penumbra System® ACE 68 |  | React™ 68 Catheter |  |\n| --- | --- | --- | --- | --- | --- | --- |\n|  |  |  | Reperfusion Catheter |  |  |  |\n| Indication for Use (IFU)\nStatement |  | The Penumbra System® is\nintended for use in the\nrevascularization of patients with\nacute ischemic stroke secondary\nto intracranial large vessel\nocclusive disease (within the\ninternal carotid, middle cerebral –\nM1 and M2 segments, basilar,\nand vertebral arteries) within 8\nhours of symptom onset. |  |  | The Riptide™ Aspiration System\nis intended for use in the\nrevascularization of patients with\nacute ischemic stroke secondary\nto intracranial large vessel\nocclusive disease (within the\ninternal carotid, middle cerebral –\nM1 and M2 segments, basilar,\nand vertebral arteries) within 8\nhours of symptom onset. Patients\nwho are ineligible for intravenous\ntissue plasminogen activator (IV\nt-PA) or who fail IV t-PA therapy\nare candidates for treatment. |  |\n|  | Materials |  |  |  |  |  |\n| Proximal Hub |  | Grilamid™ |  |  | Trogamid® |  |\n| Strain Relief\n(Hub Sleeve) |  | Grilamid™ |  |  | DynaFlex® |  |\n| Strain Relief |  | 304 Stainless Steel |  |  | N/A |  |\n| Inner Diameter Band |  | Polyolefin, PET Yellow\n(Black Ink) |  |  | N/A |  |\n| Liner |  | PTFE |  |  | Same |  |\n| Braid Reinforcement |  | N/A |  |  | Nitinol |  |\n| Coil Reinforcement |  | 304V Stainless Steel\nNickel (55%)/Titanium (45%) |  |  | Nitinol |  |\n| Proximal Extrusions |  | Vestamid®\nPebax® 72D |  |  | Grilamid™\nPebax® 45D\nPebax® 55D\nPebax® 63D\nPebax® 72D |  |\n| Distal Extrusions |  | Pebax® 35D\nPebax® 40D\nPebax® 55D\nPebax® 63D\nPellathane® 80A\nTecoflex® 80A |  |  | Pebax® 25D\nPebax® 35D |  |\n\nPenumbra System® ACE 68\nReact™ 68 Catheter\nReperfusion Catheter\nExtrusion Colorants Clear/Natural or Purple Clear/Natural or Green\nPlatinum (90%)/\nMarkerband Same\nIridium (10%)\nCoating SRDX Harmony Surmodics Serene®\nWorking Length 132 cm Same\nProximal Inner Diameter\n0.068” (Min.) 0.068” (Min.)\n(ID)\nProximal Outer Diameter\n0.084” (Max.) 0.083” (Max.)\n(OD)\nDistal Inner Diameter (ID) 0.068” (Min.) 0.068” (Min.)\nDistal Outer Diameter\n0.084” (Max.) 0.083” (Max.)\n(OD)\nCoating Length 30cm 40cm\nTip Shape Straight Same\nAccessories\nPeelable Sheath PTFE Same\nRotating Hemostasis Valve Polycarbonate Silicone O-Ring N/A\nShaping Mandrel 0.038” OD Stainless Steel N/A\nPackaging\nCarton SBS Paperboard Same\nPackaging Card Polyethylene Same\nPackaging Hoop Polyethylene Same\nPolyethylene\nPackaging Tray Terephthalate N/A\nPolystrene\nPolyester\nNylon\nPouch Polyethylene\nTyvek®\nTyvek®\nOther\nShelf Life 8 Months 3 Months\nSterilization Ethylene Oxide (EO) Same\nUse Single Use, Disposable Same\nBiocompatibility:\nBiocompatibility was conducted for the React™ 68 Catheter. The React™ 68 Catheter is categorized\nas a limited exposure (< 24 hours), external communicating device contacting circulating blood. The\nfollowing biocompatibility was conducted for the React™ 68 Catheter:\nTest Description Results Conclusions\nCytotoxicity The test article extract showed The React™ 68 Catheter is\n(Elution Method) no evidence of causing cell considered non-cytotoxic.\nlysis or toxicity and had a\ngrade of zero (no reactivity).\nPage 3 of 7\n\n|  |  |  | Penumbra System® ACE 68 |  | React™ 68 Catheter |  |\n| --- | --- | --- | --- | --- | --- | --- |\n|  |  |  | Reperfusion Catheter |  |  |  |\n| Extrusion Colorants |  | Clear/Natural or Purple |  |  | Clear/Natural or Green |  |\n| Markerband |  | Platinum (90%)/\nIridium (10%) |  |  | Same |  |\n| Coating |  | SRDX Harmony |  |  | Surmodics Serene® |  |\n| Working Length |  | 132 cm |  |  | Same |  |\n| Proximal Inner Diameter\n(ID) |  | 0.068” (Min.) |  |  | 0.068” (Min.) |  |\n| Proximal Outer Diameter\n(OD) |  | 0.084” (Max.) |  |  | 0.083” (Max.) |  |\n| Distal Inner Diameter (ID) |  | 0.068” (Min.) |  |  | 0.068” (Min.) |  |\n| Distal Outer Diameter\n(OD) |  | 0.084” (Max.) |  |  | 0.083” (Max.) |  |\n| Coating Length |  | 30cm |  |  | 40cm |  |\n| Tip Shape |  | Straight |  |  | Same |  |\n|  | Accessories |  |  |  |  |  |\n| Peelable Sheath |  | PTFE |  |  | Same |  |\n| Rotating Hemostasis Valve |  | Polycarbonate Silicone O-Ring |  |  | N/A |  |\n| Shaping Mandrel |  | 0.038” OD Stainless Steel |  |  | N/A |  |\n|  | Packaging |  |  |  |  |  |\n| Carton |  | SBS Paperboard |  |  | Same |  |\n| Packaging Card |  | Polyethylene |  |  | Same |  |\n| Packaging Hoop |  | Polyethylene |  |  | Same |  |\n| Packaging Tray |  | Polyethylene\nTerephthalate\nPolystrene |  |  | N/A |  |\n| Pouch |  | Polyester\nPolyethylene\nTyvek® |  |  | Nylon\nTyvek® |  |\n|  | Other |  |  |  |  |  |\n| Shelf Life |  | 8 Months |  |  | 3 Months |  |\n| Sterilization |  | Ethylene Oxide (EO) |  |  | Same |  |\n| Use |  | Single Use, Disposable |  |  | Same |  |\n\n|  | Test Description |  |  | Results |  |  | Conclusions |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Cytotoxicity\n(Elution Method) |  |  | The test article extract showed\nno evidence of causing cell\nlysis or toxicity and had a\ngrade of zero (no reactivity). |  |  | The React™ 68 Catheter is\nconsidered non-cytotoxic. |  |  |\n\nTest Description Results Conclusions\nThe test article extract met the\nrequirements of the test since\nthe grade was less than a grade\ntwo (mild reactivity).\nSensitization The test article extracts The React™ 68 Catheter does\n(Guinea Pig Maximization Test) showed no evidence of not elicit a sensitization\ncausing delayed dermal response.\ncontact sensitization in the\nguinea pig.\nIrritation The difference between each The React™ 68 Catheter is\n(Intracutaneous Reactivity) test article extract overall considered a non-irritant.\nmean score and corresponding\ncontrol extract overall mean\nscore was 0.0 and 0.0 for the\nsodium chloride and sesame\noil test article extracts,\nrespectively.\nAcute Systemic Toxicity There was no mortality or The React™ 68 Catheter does\n(Systemic Toxicity) evidence of systemic toxicity not indicate signs of toxicity.\nfrom the extracts injected. All\nanimals were clinically normal\nthroughout the study.\nHemocompatibility The hemolytic index for the The React™ 68 Catheter is\n(Hemolysis) test article in direct contact considered non-hemolytic.\nwith blood was 0.9%, and the\nhemolytic index for the test\narticle extract was 0.0%.\nHemocompatibility The concentration of SC5b-9 The control and test article\n(Complement Activation) in the sponsor provided samples are not considered to\ncontrol sample was not be potential activators of the\nstatistically higher than the complement system.\nactivated normal human serum\ncontrol or the negative control.\nThe concentration of SC5b-9\nin the test article sample was\nnot statistically higher than the\nactivated normal human serum\ncontrol, the negative control or\nthe sponsor provided control.\nHemocompatibility The thrombogenic potential of The React™ 68 Catheter\n(Thrombogenicity) the control article was demonstrates minimal\nevaluated in comparison to the thrombus formation.\ntest article. Both the control\nand test articles were\nPage 4 of 7\n\n|  | Test Description |  |  | Results |  |  | Conclusions |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  | The test article extract met the\nrequirements of the test since\nthe grade was less than a grade\ntwo (mild reactivity). |  |  |  |  |  |\n| Sensitization\n(Guinea Pig Maximization Test) |  |  | The test article extracts\nshowed no evidence of\ncausing delayed dermal\ncontact sensitization in the\nguinea pig. |  |  | The React™ 68 Catheter does\nnot elicit a sensitization\nresponse. |  |  |\n| Irritation\n(Intracutaneous Reactivity) |  |  | The difference between each\ntest article extract overall\nmean score and corresponding\ncontrol extract overall mean\nscore was 0.0 and 0.0 for the\nsodium chloride and sesame\noil test article extracts,\nrespectively. |  |  | The React™ 68 Catheter is\nconsidered a non-irritant. |  |  |\n| Acute Systemic Toxicity\n(Systemic Toxicity) |  |  | There was no mortality or\nevidence of systemic toxicity\nfrom the extracts injected. All\nanimals were clinically normal\nthroughout the study. |  |  | The React™ 68 Catheter does\nnot indicate signs of toxicity. |  |  |\n| Hemocompatibility\n(Hemolysis) |  |  | The hemolytic index for the\ntest article in direct contact\nwith blood was 0.9%, and the\nhemolytic index for the test\narticle extract was 0.0%. |  |  | The React™ 68 Catheter is\nconsidered non-hemolytic. |  |  |\n| Hemocompatibility\n(Complement Activation) |  |  | The concentration of SC5b-9\nin the sponsor provided\ncontrol sample was not\nstatistically higher than the\nactivated normal human serum\ncontrol or the negative control.\nThe concentration of SC5b-9\nin the test article sample was\nnot statistically higher than the\nactivated normal human serum\ncontrol, the negative control or\nthe sponsor provided control. |  |  | The control and test article\nsamples are not considered to\nbe potential activators of the\ncomplement system. |  |  |\n| Hemocompatibility\n(Thrombogenicity) |  |  | The thrombogenic potential of\nthe control article was\nevaluated in comparison to the\ntest article. Both the control\nand test articles were |  |  | The React™ 68 Catheter\ndemonstrates minimal\nthrombus formation. |  |  |\n\nTest Description Results Conclusions\ndetermined to have minimal\nthrombus formation after four\n(4) hours (+30 minutes)\nwithout anticoagulation.\nPyrogenicity Not a single animal showed a The React™ 68 Catheter is\n(Material Mediated) temperature rise of 0.5°C or considered non-pyrogenic.\nmore above its baseline\ntemperature. The total rise of\nthe temperature during three\n(3) hours was 0.0°C.\nThe React™ 68 Catheter has been evaluated to meet requirements specified in ISO 10993-1.\nPerformance Data – Bench:\nNon-clinical bench testing was conducted to evaluate the performance of the React™ 68 Catheter. The\nfollowing non-clinical bench testing was conducted for the React™ 68 Catheter:\nTest Test Method Summary Results\nMicrobial\nEthylene Oxide Residual The React™ 68 Catheter was The React™ 68 Catheter met\nevaluated per ISO 10993-7. the acceptance criteria for\nethylene oxide residual.\nEthylene Chlorohydrin The React™ 68 Catheter was The React™ 68 Catheter met\nResidual evaluated per ISO 10993-7. the acceptance criteria for\nethylene chlorohydrin residual.\nBioburden The React™ 68 Catheter was The React™ 68 Catheter met\nevaluated per ISO 11737-1. the acceptance criteria for\nbioburden.\nBacterial Endotoxin The React™ 68 Catheter was The React™ 68 Catheter met\nevaluated per ANSI/AAMI the acceptance criteria for\nST72 and USP <161>. bacterial endotoxin.\nPerformance\nVisual Inspection The React™ 68 Catheter was The React™ 68 Catheter met\ninspected under x2.5 the acceptance criteria for\nmagnification. visual inspection.\nDimensional Measurements The proximal ID, distal ID, The React™ 68 Catheter met\nproximal OD, distal OD, usable the acceptance criteria for\nlength, total length, coating dimensional measurements.\nlength, and distal tip length of\nthe React™ 68 Catheter were\nmeasured.\nTip Buckling The React™ 68 Catheter was The React™ 68 Catheter met\nevaluated for the maximum the acceptance criteria for tip\ncompressive force. buckling.\nPage 5 of 7\n\n|  | Test Description |  |  | Results |  |  | Conclusions |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  | determined to have minimal\nthrombus formation after four\n(4) hours (+30 minutes)\nwithout anticoagulation. |  |  |  |  |  |\n| Pyrogenicity\n(Material Mediated) |  |  | Not a single animal showed a\ntemperature rise of 0.5°C or\nmore above its baseline\ntemperature. The total rise of\nthe temperature during three\n(3) hours was 0.0°C. |  |  | The React™ 68 Catheter is\nconsidered non-pyrogenic. |  |  |\n\n|  | Test |  |  | Test Method Summary |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  | Microbial |  |  |  |  |  |  |  |\n| Ethylene Oxide Residual |  |  | The React™ 68 Catheter was\nevaluated per ISO 10993-7. |  |  | The React™ 68 Catheter met\nthe acceptance criteria for\nethylene oxide residual. |  |  |\n| Ethylene Chlorohydrin\nResidual |  |  | The React™ 68 Catheter was\nevaluated per ISO 10993-7. |  |  | The React™ 68 Catheter met\nthe acceptance criteria for\nethylene chlorohydrin residual. |  |  |\n| Bioburden |  |  | The React™ 68 Catheter was\nevaluated per ISO 11737-1. |  |  | The React™ 68 Catheter met\nthe acceptance criteria for\nbioburden. |  |  |\n| Bacterial Endotoxin |  |  | The React™ 68 Catheter was\nevaluated per ANSI/AAMI\nST72 and USP <161>. |  |  | The React™ 68 Catheter met\nthe acceptance criteria for\nbacterial endotoxin. |  |  |\n|  | Performance |  |  |  |  |  |  |  |\n| Visual Inspection |  |  | The React™ 68 Catheter was\ninspected under x2.5\nmagnification. |  |  | The React™ 68 Catheter met\nthe acceptance criteria for\nvisual inspection. |  |  |\n| Dimensional Measurements |  |  | The proximal ID, distal ID,\nproximal OD, distal OD, usable\nlength, total length, coating\nlength, and distal tip length of\nthe React™ 68 Catheter were\nmeasured. |  |  | The React™ 68 Catheter met\nthe acceptance criteria for\ndimensional measurements. |  |  |\n| Tip Buckling |  |  | The React™ 68 Catheter was\nevaluated for the maximum\ncompressive force. |  |  | The React™ 68 Catheter met\nthe acceptance criteria for tip\nbuckling. |  |  |\n\nTest Test Method Summary Results\nKink Resistance The React™ 68 Catheter was The React™ 68 Catheter met\nevaluated for the maximum the acceptance criteria for kink\nkink diameter. resistance.\nParticulate The React™ 68 Catheter was The React™ 68 Catheter met\nevaluated per USP <788>. the acceptance criteria for\nparticulate evaluation.\nCoating Lubricity The React™ 68 Catheter was The React™ 68 Catheter met\nevaluated for the average the acceptance criteria for\nfriction forces. coating lubricity.\nTensile Strength The React™ 68 Catheter was The React™ 68 Catheter met\nevaluated per ISO 10555-1. the acceptance criteria for\nAnnex B. tensile strength at the hub and\nshaft.\nLiquid Leak The React™ 68 Catheter was The React™ 68 Catheter met\nevaluated per ISO 10555-1. the acceptance criteria for\nAnnex C. liquid leak.\nCorrosion Resistance The React™ 68 Catheter was The React™ 68 Catheter met\nevaluated per ISO 10555-1. the acceptance criteria for\nAnnex A. corrosion resistance.\nHub Aspiration Resistance The React™ 68 Catheter was The React™ 68 Catheter met\nevaluated per ISO 10555-1. the acceptance criteria for hub\nAnnex D. air aspiration.\nRadiopacity The markerband length and The React™ 68 Catheter met\nwall thickness of the React™ the acceptance criteria for\n68 Catheter were measured. In radiopacity.\naddition, radiopacity was\nconfirmed via fluoroscopy.\nLuer Standards The React™ 68 Catheter was The React™ 68 Catheter met\nevaluated per ISO 594-1 and the acceptance criteria for luer\nISO 80369-7. standards.\nTorque Strength The React™ 68 Catheter was The React™ 68 Catheter was\nevaluated for transmission of able to withstand torsional\nproximal torque to the distal forces that are typical of\ntip. clinical use.\nDynamic Pressure The React™ 68 Catheter was The React™ 68 Catheter was\nevaluated for the amount of able to withstand pressures that\npressure it can withstand. are typical of clinical use.\nCoating Integrity The React™ 68 Catheter was The React™ 68 Catheter\nevaluated for coating coverage remained coated and lubricous.\nand lubricity.\nNote: Packaging for the React™ 68 Catheter was leveraged from the Riptide™ Aspiration Tubing.\nIn addition, the following non-clinical bench testing was conducted to evaluate the performance of the\nRiptide™ Aspiration System React™ 68 Catheter:\nPage 6 of 7\n\n|  | Test |  |  | Test Method Summary |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Kink Resistance |  |  | The React™ 68 Catheter was\nevaluated for the maximum\nkink diameter. |  |  | The React™ 68 Catheter met\nthe acceptance criteria for kink\nresistance. |  |  |\n| Particulate |  |  | The React™ 68 Catheter was\nevaluated per USP <788>. |  |  | The React™ 68 Catheter met\nthe acceptance criteria for\nparticulate evaluation. |  |  |\n| Coating Lubricity |  |  | The React™ 68 Catheter was\nevaluated for the average\nfriction forces. |  |  | The React™ 68 Catheter met\nthe acceptance criteria for\ncoating lubricity. |  |  |\n| Tensile Strength |  |  | The React™ 68 Catheter was\nevaluated per ISO 10555-1.\nAnnex B. |  |  | The React™ 68 Catheter met\nthe acceptance criteria for\ntensile strength at the hub and\nshaft. |  |  |\n| Liquid Leak |  |  | The React™ 68 Catheter was\nevaluated per ISO 10555-1.\nAnnex C. |  |  | The React™ 68 Catheter met\nthe acceptance criteria for\nliquid leak. |  |  |\n| Corrosion Resistance |  |  | The React™ 68 Catheter was\nevaluated per ISO 10555-1.\nAnnex A. |  |  | The React™ 68 Catheter met\nthe acceptance criteria for\ncorrosion resistance. |  |  |\n| Hub Aspiration Resistance |  |  | The React™ 68 Catheter was\nevaluated per ISO 10555-1.\nAnnex D. |  |  | The React™ 68 Catheter met\nthe acceptance criteria for hub\nair aspiration. |  |  |\n| Radiopacity |  |  | The markerband length and\nwall thickness of the React™\n68 Catheter were measured. In\naddition, radiopacity was\nconfirmed via fluoroscopy. |  |  | The React™ 68 Catheter met\nthe acceptance criteria for\nradiopacity. |  |  |\n| Luer Standards |  |  | The React™ 68 Catheter was\nevaluated per ISO 594-1 and\nISO 80369-7. |  |  | The React™ 68 Catheter met\nthe acceptance criteria for luer\nstandards. |  |  |\n| Torque Strength |  |  | The React™ 68 Catheter was\nevaluated for transmission of\nproximal torque to the distal\ntip. |  |  | The React™ 68 Catheter was\nable to withstand torsional\nforces that are typical of\nclinical use. |  |  |\n| Dynamic Pressure |  |  | The React™ 68 Catheter was\nevaluated for the amount of\npressure it can withstand. |  |  | The React™ 68 Catheter was\nable to withstand pressures that\nare typical of clinical use. |  |  |\n| Coating Integrity |  |  | The React™ 68 Catheter was\nevaluated for coating coverage\nand lubricity. |  |  | The React™ 68 Catheter\nremained coated and lubricous. |  |  |\n\nTest Test Method Summary Results\nRecanalization The Riptide™ Aspiration The Riptide™ Aspiration\nSystem React™ 68 Catheter System React™ 68 Catheter\nwas evaluated for met the acceptance criteria for\nrecanalization. recanalization.\nVacuum Pressure The Riptide™ Aspiration The Riptide™ Aspiration\nSystem React™ 68 Catheter System React™ 68 Catheter\nwas evaluated for vacuum met the acceptance criteria for\npressure. vacuum pressure.\nSuction Flow Rate The Riptide™ Aspiration The Riptide™ Aspiration\nSystem React™ 68 Catheter System React™ 68 Catheter\nwas evaluated for suction flow met the acceptance criteria for\nrate. suction flow rate.\nUsability The Riptide™ Aspiration The Riptide™ Aspiration\nSystem React™ 68 Catheter System React™ 68 Catheter\nand the Penumbra System® met the acceptance criteria for\nACE 68 Reperfusion Catheter usability.\nwere evaluated for\nmaneuverability, flexibility, the\nability to engage and apply\naspiration, and the ability to\nsafely retrieve clot.\nPerformance Data – Animal:\nNon-clinical animal testing was conducted to evaluate the safety, efficacy, and usability of the\nRiptide™ Aspiration System React™ 68 Catheter in comparison to the Penumbra System® ACE 68\nReperfusion Catheter at acute and chronic time points in a porcine model, both in the presence and\nabsence of simulated clot. Non-clinical animal testing was conducted in accordance with 21 CFR Part\n58 for Good Laboratory Practice (GLP) for Non-Clinical Laboratory Studies.\nPerformance Data – Clinical:\nNot Applicable. A determination of substantial equivalence is based upon successful completion of\nnon-clinical bench and animal testing.\nConclusion:\nThe design modifications incorporated do not alter the fundamental scientific technology or intended\nuse.\nNon-clinical bench and animal testing supports a determination that the subject Riptide™ Aspiration\nSystem React™ 68 Catheter is substantially equivalent to the predicate Penumbra System® ACE 68\nReperfusion Catheter.\nPage 7 of 7\n\n|  | Test |  |  | Test Method Summary |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Recanalization |  |  | The Riptide™ Aspiration\nSystem React™ 68 Catheter\nwas evaluated for\nrecanalization. |  |  | The Riptide™ Aspiration\nSystem React™ 68 Catheter\nmet the acceptance criteria for\nrecanalization. |  |  |\n| Vacuum Pressure |  |  | The Riptide™ Aspiration\nSystem React™ 68 Catheter\nwas evaluated for vacuum\npressure. |  |  | The Riptide™ Aspiration\nSystem React™ 68 Catheter\nmet the acceptance criteria for\nvacuum pressure. |  |  |\n| Suction Flow Rate |  |  | The Riptide™ Aspiration\nSystem React™ 68 Catheter\nwas evaluated for suction flow\nrate. |  |  | The Riptide™ Aspiration\nSystem React™ 68 Catheter\nmet the acceptance criteria for\nsuction flow rate. |  |  |\n| Usability |  |  | The Riptide™ Aspiration\nSystem React™ 68 Catheter\nand the Penumbra System®\nACE 68 Reperfusion Catheter\nwere evaluated for\nmaneuverability, flexibility, the\nability to engage and apply\naspiration, and the ability to\nsafely retrieve clot. |  |  | The Riptide™ Aspiration\nSystem React™ 68 Catheter\nmet the acceptance criteria for\nusability. |  |  |",
    "indications": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\nK180705\nDevice Name\nRiptide Aspiration System (cid:11)React 68 Catheter(cid:12)\nIndications for Use (Describe)\nThe Riptide™ Aspiration System is intended for use in the revascularization of patients with acute ischemic stroke\nsecondary to intracranial large vessel occlusive disease (within the internal carotid, middle cerebral(cid:3)(cid:16) M1 and M2\nsegments, basilar, and vertebral arteries) within 8 hours of symptom onset. Patients who are ineligible for intravenous\ntissue plasminogen activator (IV t-PA) or who fail IV t-PA therapy are candidates for treatment.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (7/17) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\n510(k) Summary: K180705\n510(k) Owner: Micro Therapeutics, Inc. d/b/a ev3 Neurovascular\n9775 Toledo Way\nIrvine, CA 92618\nEstablishment Registration No.: 2029214\nContact Person: Ryan Kenney\nSenior Regulatory Affairs Specialist\nTelephone: (949) 297-5489\nEmail: ryan.j.kenney@medtronic.com\nDate Summary June 25, 2018\nPrepared:\nTrade Name of Riptide™ Aspiration System (React 68 Catheter)\nDevice:\nCommon Name of Catheter, Thrombus Retriever\nDevice:\nReview Panel: Neurology\nProduct Code: NRY\nRegulation Number: 21 CFR 870.1250\nRegulation Name: Percutaneous Catheter\nDevice Classification: Class II",
    "contraindications": null,
    "sizing_specs": "Device Description:\nThe Riptide™ Aspiration System React™ 68 Catheter is a single lumen, flexible, variable stiffness\ncomposite catheter with a nitinol structure that is jacketed with a durable polymer outer layer. A\nlubricous, polytetrafluoroethylene liner is used to create a structure that has both proximal stiffness\nand distal flexibility, and an encapsulated radiopaque distal platinum-iridium markerband which is\nused for visualization under fluoroscopy. The Riptide™ Aspiration System React™ 68 Catheter is\nintroduced into the vasculature through the split y-introducer sheath.\nThe proximal end of the Riptide™ Aspiration System React™ 68 Catheter is designed with a\nthermoplastic elastomer strain relief and a clear hub. The distal end of the Riptide™ Aspiration\nSystem React™ 68 Catheter is designed with a hydrophilic coating. The Riptide™ Aspiration System\nReact™ 68 Catheter is navigated to the intended treatment site and positioned proximal to the site of\nocclusion.\nPage 1 of 7\n\n| 510(k) Owner: | Micro Therapeutics, Inc. d/b/a ev3 Neurovascular\n9775 Toledo Way\nIrvine, CA 92618\nEstablishment Registration No.: 2029214 |\n| --- | --- |\n| Contact Person: | Ryan Kenney\nSenior Regulatory Affairs Specialist\nTelephone: (949) 297-5489\nEmail: ryan.j.kenney@medtronic.com |\n\n|  | Date Summary |  | June 25, 2018 |\n| --- | --- | --- | --- |\n|  | Prepared: |  |  |\n|  | Trade Name of |  | Riptide™ Aspiration System (React 68 Catheter) |\n|  | Device: |  |  |\n|  | Common Name of |  | Catheter, Thrombus Retriever |\n|  | Device: |  |  |\n|  | Review Panel: |  | Neurology |\n|  | Product Code: |  | NRY |\n|  | Regulation Number: |  | 21 CFR 870.1250 |\n|  | Regulation Name: |  | Percutaneous Catheter |\n|  | Device Classification: |  | Class II |\n| Predicate Device(s): | Predicate Device(s): |  | Penumbra System® ACE 68 Reperfusion Catheter\n510(k)#: K161064 |\n| Reference Device(s): |  |  | Riptide™ Aspiration System\n510(k)#: K172448\nArc™ Intracranial Support Catheter\n510(k)#: K150107 |\n\nIndications for Use:\nThe Riptide™ Aspiration System is intended for use in the revascularization of patients with acute\nischemic stroke secondary to intracranial large vessel occlusive disease (within the internal carotid,\nmiddle cerebral – M1 and M2 segments, basilar, and vertebral arteries) within 8 hours of symptom\nonset. Patients who are ineligible for intravenous tissue plasminogen activator (IV t-PA) or who fail\nIV t-PA therapy are candidates for treatment.\nDevice Comparison:\nPenumbra System® ACE 68\nReact™ 68 Catheter\nReperfusion Catheter\nIndication for Use (IFU) The Penumbra System® is The Riptide™ Aspiration System\nStatement intended for use in the is intended for use in the\nrevascularization of patients with revascularization of patients with\nacute ischemic stroke secondary acute ischemic stroke secondary\nto intracranial large vessel to intracranial large vessel\nocclusive disease (within the occlusive disease (within the\ninternal carotid, middle cerebral – internal carotid, middle cerebral –\nM1 and M2 segments, basilar, M1 and M2 segments, basilar,\nand vertebral arteries) within 8 and vertebral arteries) within 8\nhours of symptom onset. hours of symptom onset. Patients\nwho are ineligible for intravenous\ntissue plasminogen activator (IV\nt-PA) or who fail IV t-PA therapy\nare candidates for treatment.\nMaterials\nProximal Hub Grilamid™ Trogamid®\nStrain Relief\nGrilamid™ DynaFlex®\n(Hub Sleeve)\nStrain Relief 304 Stainless Steel N/A\nPolyolefin, PET Yellow\nInner Diameter Band N/A\n(Black Ink)\nLiner PTFE Same\nBraid Reinforcement N/A Nitinol\nCoil Reinforcement 304V Stainless Steel\nNitinol\nNickel (55%)/Titanium (45%)\nGrilamid™\nPebax® 45D\nVestamid®\nProximal Extrusions Pebax® 55D\nPebax® 72D\nPebax® 63D\nPebax® 72D\nPebax® 35D\nPebax® 40D\nPebax® 55D Pebax® 25D\nDistal Extrusions\nPebax® 63D Pebax® 35D\nPellathane® 80A\nTecoflex® 80A\nPage 2 of 7\n\n|  |  |  | Penumbra System® ACE 68 |  | React™ 68 Catheter |  |\n| --- | --- | --- | --- | --- | --- | --- |\n|  |  |  | Reperfusion Catheter |  |  |  |\n| Indication for Use (IFU)\nStatement |  | The Penumbra System® is\nintended for use in the\nrevascularization of patients with\nacute ischemic stroke secondary\nto intracranial large vessel\nocclusive disease (within the\ninternal carotid, middle cerebral –\nM1 and M2 segments, basilar,\nand vertebral arteries) within 8\nhours of symptom onset. |  |  | The Riptide™ Aspiration System\nis intended for use in the\nrevascularization of patients with\nacute ischemic stroke secondary\nto intracranial large vessel\nocclusive disease (within the\ninternal carotid, middle cerebral –\nM1 and M2 segments, basilar,\nand vertebral arteries) within 8\nhours of symptom onset. Patients\nwho are ineligible for intravenous\ntissue plasminogen activator (IV\nt-PA) or who fail IV t-PA therapy\nare candidates for treatment. |  |\n|  | Materials |  |  |  |  |  |\n| Proximal Hub |  | Grilamid™ |  |  | Trogamid® |  |\n| Strain Relief\n(Hub Sleeve) |  | Grilamid™ |  |  | DynaFlex® |  |\n| Strain Relief |  | 304 Stainless Steel |  |  | N/A |  |\n| Inner Diameter Band |  | Polyolefin, PET Yellow\n(Black Ink) |  |  | N/A |  |\n| Liner |  | PTFE |  |  | Same |  |\n| Braid Reinforcement |  | N/A |  |  | Nitinol |  |\n| Coil Reinforcement |  | 304V Stainless Steel\nNickel (55%)/Titanium (45%) |  |  | Nitinol |  |\n| Proximal Extrusions |  | Vestamid®\nPebax® 72D |  |  | Grilamid™\nPebax® 45D\nPebax® 55D\nPebax® 63D\nPebax® 72D |  |\n| Distal Extrusions |  | Pebax® 35D\nPebax® 40D\nPebax® 55D\nPebax® 63D\nPellathane® 80A\nTecoflex® 80A |  |  | Pebax® 25D\nPebax® 35D |  |\n\nPenumbra System® ACE 68\nReact™ 68 Catheter\nReperfusion Catheter\nExtrusion Colorants Clear/Natural or Purple Clear/Natural or Green\nPlatinum (90%)/\nMarkerband Same\nIridium (10%)\nCoating SRDX Harmony Surmodics Serene®\nWorking Length 132 cm Same\nProximal Inner Diameter\n0.068” (Min.) 0.068” (Min.)\n(ID)\nProximal Outer Diameter\n0.084” (Max.) 0.083” (Max.)\n(OD)\nDistal Inner Diameter (ID) 0.068” (Min.) 0.068” (Min.)\nDistal Outer Diameter\n0.084” (Max.) 0.083” (Max.)\n(OD)\nCoating Length 30cm 40cm\nTip Shape Straight Same\nAccessories\nPeelable Sheath PTFE Same\nRotating Hemostasis Valve Polycarbonate Silicone O-Ring N/A\nShaping Mandrel 0.038” OD Stainless Steel N/A\nPackaging\nCarton SBS Paperboard Same\nPackaging Card Polyethylene Same\nPackaging Hoop Polyethylene Same\nPolyethylene\nPackaging Tray Terephthalate N/A\nPolystrene\nPolyester\nNylon\nPouch Polyethylene\nTyvek®\nTyvek®\nOther\nShelf Life 8 Months 3 Months\nSterilization Ethylene Oxide (EO) Same\nUse Single Use, Disposable Same\nBiocompatibility:\nBiocompatibility was conducted for the React™ 68 Catheter. The React™ 68 Catheter is categorized\nas a limited exposure (< 24 hours), external communicating device contacting circulating blood. The\nfollowing biocompatibility was conducted for the React™ 68 Catheter:\nTest Description Results Conclusions\nCytotoxicity The test article extract showed The React™ 68 Catheter is\n(Elution Method) no evidence of causing cell considered non-cytotoxic.\nlysis or toxicity and had a\ngrade of zero (no reactivity).\nPage 3 of 7\n\n|  |  |  | Penumbra System® ACE 68 |  | React™ 68 Catheter |  |\n| --- | --- | --- | --- | --- | --- | --- |\n|  |  |  | Reperfusion Catheter |  |  |  |\n| Extrusion Colorants |  | Clear/Natural or Purple |  |  | Clear/Natural or Green |  |\n| Markerband |  | Platinum (90%)/\nIridium (10%) |  |  | Same |  |\n| Coating |  | SRDX Harmony |  |  | Surmodics Serene® |  |\n| Working Length |  | 132 cm |  |  | Same |  |\n| Proximal Inner Diameter\n(ID) |  | 0.068” (Min.) |  |  | 0.068” (Min.) |  |\n| Proximal Outer Diameter\n(OD) |  | 0.084” (Max.) |  |  | 0.083” (Max.) |  |\n| Distal Inner Diameter (ID) |  | 0.068” (Min.) |  |  | 0.068” (Min.) |  |\n| Distal Outer Diameter\n(OD) |  | 0.084” (Max.) |  |  | 0.083” (Max.) |  |\n| Coating Length |  | 30cm |  |  | 40cm |  |\n| Tip Shape |  | Straight |  |  | Same |  |\n|  | Accessories |  |  |  |  |  |\n| Peelable Sheath |  | PTFE |  |  | Same |  |\n| Rotating Hemostasis Valve |  | Polycarbonate Silicone O-Ring |  |  | N/A |  |\n| Shaping Mandrel |  | 0.038” OD Stainless Steel |  |  | N/A |  |\n|  | Packaging |  |  |  |  |  |\n| Carton |  | SBS Paperboard |  |  | Same |  |\n| Packaging Card |  | Polyethylene |  |  | Same |  |\n| Packaging Hoop |  | Polyethylene |  |  | Same |  |\n| Packaging Tray |  | Polyethylene\nTerephthalate\nPolystrene |  |  | N/A |  |\n| Pouch |  | Polyester\nPolyethylene\nTyvek® |  |  | Nylon\nTyvek® |  |\n|  | Other |  |  |  |  |  |\n| Shelf Life |  | 8 Months |  |  | 3 Months |  |\n| Sterilization |  | Ethylene Oxide (EO) |  |  | Same |  |\n| Use |  | Single Use, Disposable |  |  | Same |  |\n\n|  | Test Description |  |  | Results |  |  | Conclusions |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Cytotoxicity\n(Elution Method) |  |  | The test article extract showed\nno evidence of causing cell\nlysis or toxicity and had a\ngrade of zero (no reactivity). |  |  | The React™ 68 Catheter is\nconsidered non-cytotoxic. |  |  |\n\nTest Description Results Conclusions\nThe test article extract met the\nrequirements of the test since\nthe grade was less than a grade\ntwo (mild reactivity).\nSensitization The test article extracts The React™ 68 Catheter does\n(Guinea Pig Maximization Test) showed no evidence of not elicit a sensitization\ncausing delayed dermal response.\ncontact sensitization in the\nguinea pig.\nIrritation The difference between each The React™ 68 Catheter is\n(Intracutaneous Reactivity) test article extract overall considered a non-irritant.\nmean score and corresponding\ncontrol extract overall mean\nscore was 0.0 and 0.0 for the\nsodium chloride and sesame\noil test article extracts,\nrespectively.\nAcute Systemic Toxicity There was no mortality or The React™ 68 Catheter does\n(Systemic Toxicity) evidence of systemic toxicity not indicate signs of toxicity.\nfrom the extracts injected. All\nanimals were clinically normal\nthroughout the study.\nHemocompatibility The hemolytic index for the The React™ 68 Catheter is\n(Hemolysis) test article in direct contact considered non-hemolytic.\nwith blood was 0.9%, and the\nhemolytic index for the test\narticle extract was 0.0%.\nHemocompatibility The concentration of SC5b-9 The control and test article\n(Complement Activation) in the sponsor provided samples are not considered to\ncontrol sample was not be potential activators of the\nstatistically higher than the complement system.\nactivated normal human serum\ncontrol or the negative control.\nThe concentration of SC5b-9\nin the test article sample was\nnot statistically higher than the\nactivated normal human serum\ncontrol, the negative control or\nthe sponsor provided control.\nHemocompatibility The thrombogenic potential of The React™ 68 Catheter\n(Thrombogenicity) the control article was demonstrates minimal\nevaluated in comparison to the thrombus formation.\ntest article. Both the control\nand test articles were\nPage 4 of 7\n\n|  | Test Description |  |  | Results |  |  | Conclusions |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  | The test article extract met the\nrequirements of the test since\nthe grade was less than a grade\ntwo (mild reactivity). |  |  |  |  |  |\n| Sensitization\n(Guinea Pig Maximization Test) |  |  | The test article extracts\nshowed no evidence of\ncausing delayed dermal\ncontact sensitization in the\nguinea pig. |  |  | The React™ 68 Catheter does\nnot elicit a sensitization\nresponse. |  |  |\n| Irritation\n(Intracutaneous Reactivity) |  |  | The difference between each\ntest article extract overall\nmean score and corresponding\ncontrol extract overall mean\nscore was 0.0 and 0.0 for the\nsodium chloride and sesame\noil test article extracts,\nrespectively. |  |  | The React™ 68 Catheter is\nconsidered a non-irritant. |  |  |\n| Acute Systemic Toxicity\n(Systemic Toxicity) |  |  | There was no mortality or\nevidence of systemic toxicity\nfrom the extracts injected. All\nanimals were clinically normal\nthroughout the study. |  |  | The React™ 68 Catheter does\nnot indicate signs of toxicity. |  |  |\n| Hemocompatibility\n(Hemolysis) |  |  | The hemolytic index for the\ntest article in direct contact\nwith blood was 0.9%, and the\nhemolytic index for the test\narticle extract was 0.0%. |  |  | The React™ 68 Catheter is\nconsidered non-hemolytic. |  |  |\n| Hemocompatibility\n(Complement Activation) |  |  | The concentration of SC5b-9\nin the sponsor provided\ncontrol sample was not\nstatistically higher than the\nactivated normal human serum\ncontrol or the negative control.\nThe concentration of SC5b-9\nin the test article sample was\nnot statistically higher than the\nactivated normal human serum\ncontrol, the negative control or\nthe sponsor provided control. |  |  | The control and test article\nsamples are not considered to\nbe potential activators of the\ncomplement system. |  |  |\n| Hemocompatibility\n(Thrombogenicity) |  |  | The thrombogenic potential of\nthe control article was\nevaluated in comparison to the\ntest article. Both the control\nand test articles were |  |  | The React™ 68 Catheter\ndemonstrates minimal\nthrombus formation. |  |  |\n\nTest Description Results Conclusions\ndetermined to have minimal\nthrombus formation after four\n(4) hours (+30 minutes)\nwithout anticoagulation.\nPyrogenicity Not a single animal showed a The React™ 68 Catheter is\n(Material Mediated) temperature rise of 0.5°C or considered non-pyrogenic.\nmore above its baseline\ntemperature. The total rise of\nthe temperature during three\n(3) hours was 0.0°C.\nThe React™ 68 Catheter has been evaluated to meet requirements specified in ISO 10993-1.\nPerformance Data – Bench:\nNon-clinical bench testing was conducted to evaluate the performance of the React™ 68 Catheter. The\nfollowing non-clinical bench testing was conducted for the React™ 68 Catheter:\nTest Test Method Summary Results\nMicrobial\nEthylene Oxide Residual The React™ 68 Catheter was The React™ 68 Catheter met\nevaluated per ISO 10993-7. the acceptance criteria for\nethylene oxide residual.\nEthylene Chlorohydrin The React™ 68 Catheter was The React™ 68 Catheter met\nResidual evaluated per ISO 10993-7. the acceptance criteria for\nethylene chlorohydrin residual.\nBioburden The React™ 68 Catheter was The React™ 68 Catheter met\nevaluated per ISO 11737-1. the acceptance criteria for\nbioburden.\nBacterial Endotoxin The React™ 68 Catheter was The React™ 68 Catheter met\nevaluated per ANSI/AAMI the acceptance criteria for\nST72 and USP <161>. bacterial endotoxin.\nPerformance\nVisual Inspection The React™ 68 Catheter was The React™ 68 Catheter met\ninspected under x2.5 the acceptance criteria for\nmagnification. visual inspection.\nDimensional Measurements The proximal ID, distal ID, The React™ 68 Catheter met\nproximal OD, distal OD, usable the acceptance criteria for\nlength, total length, coating dimensional measurements.\nlength, and distal tip length of\nthe React™ 68 Catheter were\nmeasured.\nTip Buckling The React™ 68 Catheter was The React™ 68 Catheter met\nevaluated for the maximum the acceptance criteria for tip\ncompressive force. buckling.\nPage 5 of 7\n\n|  | Test Description |  |  | Results |  |  | Conclusions |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  | determined to have minimal\nthrombus formation after four\n(4) hours (+30 minutes)\nwithout anticoagulation. |  |  |  |  |  |\n| Pyrogenicity\n(Material Mediated) |  |  | Not a single animal showed a\ntemperature rise of 0.5°C or\nmore above its baseline\ntemperature. The total rise of\nthe temperature during three\n(3) hours was 0.0°C. |  |  | The React™ 68 Catheter is\nconsidered non-pyrogenic. |  |  |\n\n|  | Test |  |  | Test Method Summary |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  | Microbial |  |  |  |  |  |  |  |\n| Ethylene Oxide Residual |  |  | The React™ 68 Catheter was\nevaluated per ISO 10993-7. |  |  | The React™ 68 Catheter met\nthe acceptance criteria for\nethylene oxide residual. |  |  |\n| Ethylene Chlorohydrin\nResidual |  |  | The React™ 68 Catheter was\nevaluated per ISO 10993-7. |  |  | The React™ 68 Catheter met\nthe acceptance criteria for\nethylene chlorohydrin residual. |  |  |\n| Bioburden |  |  | The React™ 68 Catheter was\nevaluated per ISO 11737-1. |  |  | The React™ 68 Catheter met\nthe acceptance criteria for\nbioburden. |  |  |\n| Bacterial Endotoxin |  |  | The React™ 68 Catheter was\nevaluated per ANSI/AAMI\nST72 and USP <161>. |  |  | The React™ 68 Catheter met\nthe acceptance criteria for\nbacterial endotoxin. |  |  |\n|  | Performance |  |  |  |  |  |  |  |\n| Visual Inspection |  |  | The React™ 68 Catheter was\ninspected under x2.5\nmagnification. |  |  | The React™ 68 Catheter met\nthe acceptance criteria for\nvisual inspection. |  |  |\n| Dimensional Measurements |  |  | The proximal ID, distal ID,\nproximal OD, distal OD, usable\nlength, total length, coating\nlength, and distal tip length of\nthe React™ 68 Catheter were\nmeasured. |  |  | The React™ 68 Catheter met\nthe acceptance criteria for\ndimensional measurements. |  |  |\n| Tip Buckling |  |  | The React™ 68 Catheter was\nevaluated for the maximum\ncompressive force. |  |  | The React™ 68 Catheter met\nthe acceptance criteria for tip\nbuckling. |  |  |\n\nTest Test Method Summary Results\nKink Resistance The React™ 68 Catheter was The React™ 68 Catheter met\nevaluated for the maximum the acceptance criteria for kink\nkink diameter. resistance.\nParticulate The React™ 68 Catheter was The React™ 68 Catheter met\nevaluated per USP <788>. the acceptance criteria for\nparticulate evaluation.\nCoating Lubricity The React™ 68 Catheter was The React™ 68 Catheter met\nevaluated for the average the acceptance criteria for\nfriction forces. coating lubricity.\nTensile Strength The React™ 68 Catheter was The React™ 68 Catheter met\nevaluated per ISO 10555-1. the acceptance criteria for\nAnnex B. tensile strength at the hub and\nshaft.\nLiquid Leak The React™ 68 Catheter was The React™ 68 Catheter met\nevaluated per ISO 10555-1. the acceptance criteria for\nAnnex C. liquid leak.\nCorrosion Resistance The React™ 68 Catheter was The React™ 68 Catheter met\nevaluated per ISO 10555-1. the acceptance criteria for\nAnnex A. corrosion resistance.\nHub Aspiration Resistance The React™ 68 Catheter was The React™ 68 Catheter met\nevaluated per ISO 10555-1. the acceptance criteria for hub\nAnnex D. air aspiration.\nRadiopacity The markerband length and The React™ 68 Catheter met\nwall thickness of the React™ the acceptance criteria for\n68 Catheter were measured. In radiopacity.\naddition, radiopacity was\nconfirmed via fluoroscopy.\nLuer Standards The React™ 68 Catheter was The React™ 68 Catheter met\nevaluated per ISO 594-1 and the acceptance criteria for luer\nISO 80369-7. standards.\nTorque Strength The React™ 68 Catheter was The React™ 68 Catheter was\nevaluated for transmission of able to withstand torsional\nproximal torque to the distal forces that are typical of\ntip. clinical use.\nDynamic Pressure The React™ 68 Catheter was The React™ 68 Catheter was\nevaluated for the amount of able to withstand pressures that\npressure it can withstand. are typical of clinical use.\nCoating Integrity The React™ 68 Catheter was The React™ 68 Catheter\nevaluated for coating coverage remained coated and lubricous.\nand lubricity.\nNote: Packaging for the React™ 68 Catheter was leveraged from the Riptide™ Aspiration Tubing.\nIn addition, the following non-clinical bench testing was conducted to evaluate the performance of the\nRiptide™ Aspiration System React™ 68 Catheter:\nPage 6 of 7\n\n|  | Test |  |  | Test Method Summary |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Kink Resistance |  |  | The React™ 68 Catheter was\nevaluated for the maximum\nkink diameter. |  |  | The React™ 68 Catheter met\nthe acceptance criteria for kink\nresistance. |  |  |\n| Particulate |  |  | The React™ 68 Catheter was\nevaluated per USP <788>. |  |  | The React™ 68 Catheter met\nthe acceptance criteria for\nparticulate evaluation. |  |  |\n| Coating Lubricity |  |  | The React™ 68 Catheter was\nevaluated for the average\nfriction forces. |  |  | The React™ 68 Catheter met\nthe acceptance criteria for\ncoating lubricity. |  |  |\n| Tensile Strength |  |  | The React™ 68 Catheter was\nevaluated per ISO 10555-1.\nAnnex B. |  |  | The React™ 68 Catheter met\nthe acceptance criteria for\ntensile strength at the hub and\nshaft. |  |  |\n| Liquid Leak |  |  | The React™ 68 Catheter was\nevaluated per ISO 10555-1.\nAnnex C. |  |  | The React™ 68 Catheter met\nthe acceptance criteria for\nliquid leak. |  |  |\n| Corrosion Resistance |  |  | The React™ 68 Catheter was\nevaluated per ISO 10555-1.\nAnnex A. |  |  | The React™ 68 Catheter met\nthe acceptance criteria for\ncorrosion resistance. |  |  |\n| Hub Aspiration Resistance |  |  | The React™ 68 Catheter was\nevaluated per ISO 10555-1.\nAnnex D. |  |  | The React™ 68 Catheter met\nthe acceptance criteria for hub\nair aspiration. |  |  |\n| Radiopacity |  |  | The markerband length and\nwall thickness of the React™\n68 Catheter were measured. In\naddition, radiopacity was\nconfirmed via fluoroscopy. |  |  | The React™ 68 Catheter met\nthe acceptance criteria for\nradiopacity. |  |  |\n| Luer Standards |  |  | The React™ 68 Catheter was\nevaluated per ISO 594-1 and\nISO 80369-7. |  |  | The React™ 68 Catheter met\nthe acceptance criteria for luer\nstandards. |  |  |\n| Torque Strength |  |  | The React™ 68 Catheter was\nevaluated for transmission of\nproximal torque to the distal\ntip. |  |  | The React™ 68 Catheter was\nable to withstand torsional\nforces that are typical of\nclinical use. |  |  |\n| Dynamic Pressure |  |  | The React™ 68 Catheter was\nevaluated for the amount of\npressure it can withstand. |  |  | The React™ 68 Catheter was\nable to withstand pressures that\nare typical of clinical use. |  |  |\n| Coating Integrity |  |  | The React™ 68 Catheter was\nevaluated for coating coverage\nand lubricity. |  |  | The React™ 68 Catheter\nremained coated and lubricous. |  |  |\n\nTest Test Method Summary Results\nRecanalization The Riptide™ Aspiration The Riptide™ Aspiration\nSystem React™ 68 Catheter System React™ 68 Catheter\nwas evaluated for met the acceptance criteria for\nrecanalization. recanalization.\nVacuum Pressure The Riptide™ Aspiration The Riptide™ Aspiration\nSystem React™ 68 Catheter System React™ 68 Catheter\nwas evaluated for vacuum met the acceptance criteria for\npressure. vacuum pressure.\nSuction Flow Rate The Riptide™ Aspiration The Riptide™ Aspiration\nSystem React™ 68 Catheter System React™ 68 Catheter\nwas evaluated for suction flow met the acceptance criteria for\nrate. suction flow rate.\nUsability The Riptide™ Aspiration The Riptide™ Aspiration\nSystem React™ 68 Catheter System React™ 68 Catheter\nand the Penumbra System® met the acceptance criteria for\nACE 68 Reperfusion Catheter usability.\nwere evaluated for\nmaneuverability, flexibility, the\nability to engage and apply\naspiration, and the ability to\nsafely retrieve clot.\nPerformance Data – Animal:\nNon-clinical animal testing was conducted to evaluate the safety, efficacy, and usability of the\nRiptide™ Aspiration System React™ 68 Catheter in comparison to the Penumbra System® ACE 68\nReperfusion Catheter at acute and chronic time points in a porcine model, both in the presence and\nabsence of simulated clot. Non-clinical animal testing was conducted in accordance with 21 CFR Part\n58 for Good Laboratory Practice (GLP) for Non-Clinical Laboratory Studies.\nPerformance Data – Clinical:\nNot Applicable. A determination of substantial equivalence is based upon successful completion of\nnon-clinical bench and animal testing.\nConclusion:\nThe design modifications incorporated do not alter the fundamental scientific technology or intended\nuse.\nNon-clinical bench and animal testing supports a determination that the subject Riptide™ Aspiration\nSystem React™ 68 Catheter is substantially equivalent to the predicate Penumbra System® ACE 68\nReperfusion Catheter.\nPage 7 of 7\n\n|  | Test |  |  | Test Method Summary |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Recanalization |  |  | The Riptide™ Aspiration\nSystem React™ 68 Catheter\nwas evaluated for\nrecanalization. |  |  | The Riptide™ Aspiration\nSystem React™ 68 Catheter\nmet the acceptance criteria for\nrecanalization. |  |  |\n| Vacuum Pressure |  |  | The Riptide™ Aspiration\nSystem React™ 68 Catheter\nwas evaluated for vacuum\npressure. |  |  | The Riptide™ Aspiration\nSystem React™ 68 Catheter\nmet the acceptance criteria for\nvacuum pressure. |  |  |\n| Suction Flow Rate |  |  | The Riptide™ Aspiration\nSystem React™ 68 Catheter\nwas evaluated for suction flow\nrate. |  |  | The Riptide™ Aspiration\nSystem React™ 68 Catheter\nmet the acceptance criteria for\nsuction flow rate. |  |  |\n| Usability |  |  | The Riptide™ Aspiration\nSystem React™ 68 Catheter\nand the Penumbra System®\nACE 68 Reperfusion Catheter\nwere evaluated for\nmaneuverability, flexibility, the\nability to engage and apply\naspiration, and the ability to\nsafely retrieve clot. |  |  | The Riptide™ Aspiration\nSystem React™ 68 Catheter\nmet the acceptance criteria for\nusability. |  |  |",
    "also_known_as": [
      "K161064",
      "K172448",
      "K150107"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\nK180705\nDevice Name\nRiptide Aspiration System (cid:11)React 68 Catheter(cid:12)\nIndications for Use (Describe)\nThe Riptide™ Aspiration System is intended for use in the revascularization of patients with acute ischemic stroke\nsecondary to intracranial large vessel occlusive disease (within the internal carotid, middle cerebral(cid:3)(cid:16) M1 and M2\nsegments, basilar, and vertebral arteries) within 8 hours of symptom onset. Patients who are ineligible for intravenous\ntissue plasminogen activator (IV t-PA) or who fail IV t-PA therapy are candidates for treatment.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (7/17) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\n510(k) Summary: K180705\n510(k) Owner: Micro Therapeutics, Inc. d/b/a ev3 Neurovascular\n9775 Toledo Way\nIrvine, CA 92618\nEstablishment Registration No.: 2029214\nContact Person: Ryan Kenney\nSenior Regulatory Affairs Specialist\nTelephone: (949) 297-5489\nEmail: ryan.j.kenney@medtronic.com\nDate Summary June 25, 2018\nPrepared:\nTrade Name of Riptide™ Aspiration System (React 68 Catheter)\nDevice:\nCommon Name of Catheter, Thrombus Retriever\nDevice:\nReview Panel: Neurology\nProduct Code: NRY\nRegulation Number: 21 CFR 870.1250\nRegulation Name: Percutaneous Catheter\nDevice Classification: Class II",
    "Substantial Equivalence": "Predicate Device(s): Penumbra System® ACE 68 Reperfusion Catheter\n510(k)#: K161064\nReference Device(s): Riptide™ Aspiration System\n510(k)#: K172448\nArc™ Intracranial Support Catheter\n510(k)#: K150107",
    "Device Description": "Device Description:\nThe Riptide™ Aspiration System React™ 68 Catheter is a single lumen, flexible, variable stiffness\ncomposite catheter with a nitinol structure that is jacketed with a durable polymer outer layer. A\nlubricous, polytetrafluoroethylene liner is used to create a structure that has both proximal stiffness\nand distal flexibility, and an encapsulated radiopaque distal platinum-iridium markerband which is\nused for visualization under fluoroscopy. The Riptide™ Aspiration System React™ 68 Catheter is\nintroduced into the vasculature through the split y-introducer sheath.\nThe proximal end of the Riptide™ Aspiration System React™ 68 Catheter is designed with a\nthermoplastic elastomer strain relief and a clear hub. The distal end of the Riptide™ Aspiration\nSystem React™ 68 Catheter is designed with a hydrophilic coating. The Riptide™ Aspiration System\nReact™ 68 Catheter is navigated to the intended treatment site and positioned proximal to the site of\nocclusion.\nPage 1 of 7\n\n| 510(k) Owner: | Micro Therapeutics, Inc. d/b/a ev3 Neurovascular\n9775 Toledo Way\nIrvine, CA 92618\nEstablishment Registration No.: 2029214 |\n| --- | --- |\n| Contact Person: | Ryan Kenney\nSenior Regulatory Affairs Specialist\nTelephone: (949) 297-5489\nEmail: ryan.j.kenney@medtronic.com |\n\n|  | Date Summary |  | June 25, 2018 |\n| --- | --- | --- | --- |\n|  | Prepared: |  |  |\n|  | Trade Name of |  | Riptide™ Aspiration System (React 68 Catheter) |\n|  | Device: |  |  |\n|  | Common Name of |  | Catheter, Thrombus Retriever |\n|  | Device: |  |  |\n|  | Review Panel: |  | Neurology |\n|  | Product Code: |  | NRY |\n|  | Regulation Number: |  | 21 CFR 870.1250 |\n|  | Regulation Name: |  | Percutaneous Catheter |\n|  | Device Classification: |  | Class II |\n| Predicate Device(s): | Predicate Device(s): |  | Penumbra System® ACE 68 Reperfusion Catheter\n510(k)#: K161064 |\n| Reference Device(s): |  |  | Riptide™ Aspiration System\n510(k)#: K172448\nArc™ Intracranial Support Catheter\n510(k)#: K150107 |\n\nIndications for Use:\nThe Riptide™ Aspiration System is intended for use in the revascularization of patients with acute\nischemic stroke secondary to intracranial large vessel occlusive disease (within the internal carotid,\nmiddle cerebral – M1 and M2 segments, basilar, and vertebral arteries) within 8 hours of symptom\nonset. Patients who are ineligible for intravenous tissue plasminogen activator (IV t-PA) or who fail\nIV t-PA therapy are candidates for treatment.\nDevice Comparison:\nPenumbra System® ACE 68\nReact™ 68 Catheter\nReperfusion Catheter\nIndication for Use (IFU) The Penumbra System® is The Riptide™ Aspiration System\nStatement intended for use in the is intended for use in the\nrevascularization of patients with revascularization of patients with\nacute ischemic stroke secondary acute ischemic stroke secondary\nto intracranial large vessel to intracranial large vessel\nocclusive disease (within the occlusive disease (within the\ninternal carotid, middle cerebral – internal carotid, middle cerebral –\nM1 and M2 segments, basilar, M1 and M2 segments, basilar,\nand vertebral arteries) within 8 and vertebral arteries) within 8\nhours of symptom onset. hours of symptom onset. Patients\nwho are ineligible for intravenous\ntissue plasminogen activator (IV\nt-PA) or who fail IV t-PA therapy\nare candidates for treatment.\nMaterials\nProximal Hub Grilamid™ Trogamid®\nStrain Relief\nGrilamid™ DynaFlex®\n(Hub Sleeve)\nStrain Relief 304 Stainless Steel N/A\nPolyolefin, PET Yellow\nInner Diameter Band N/A\n(Black Ink)\nLiner PTFE Same\nBraid Reinforcement N/A Nitinol\nCoil Reinforcement 304V Stainless Steel\nNitinol\nNickel (55%)/Titanium (45%)\nGrilamid™\nPebax® 45D\nVestamid®\nProximal Extrusions Pebax® 55D\nPebax® 72D\nPebax® 63D\nPebax® 72D\nPebax® 35D\nPebax® 40D\nPebax® 55D Pebax® 25D\nDistal Extrusions\nPebax® 63D Pebax® 35D\nPellathane® 80A\nTecoflex® 80A\nPage 2 of 7\n\n|  |  |  | Penumbra System® ACE 68 |  | React™ 68 Catheter |  |\n| --- | --- | --- | --- | --- | --- | --- |\n|  |  |  | Reperfusion Catheter |  |  |  |\n| Indication for Use (IFU)\nStatement |  | The Penumbra System® is\nintended for use in the\nrevascularization of patients with\nacute ischemic stroke secondary\nto intracranial large vessel\nocclusive disease (within the\ninternal carotid, middle cerebral –\nM1 and M2 segments, basilar,\nand vertebral arteries) within 8\nhours of symptom onset. |  |  | The Riptide™ Aspiration System\nis intended for use in the\nrevascularization of patients with\nacute ischemic stroke secondary\nto intracranial large vessel\nocclusive disease (within the\ninternal carotid, middle cerebral –\nM1 and M2 segments, basilar,\nand vertebral arteries) within 8\nhours of symptom onset. Patients\nwho are ineligible for intravenous\ntissue plasminogen activator (IV\nt-PA) or who fail IV t-PA therapy\nare candidates for treatment. |  |\n|  | Materials |  |  |  |  |  |\n| Proximal Hub |  | Grilamid™ |  |  | Trogamid® |  |\n| Strain Relief\n(Hub Sleeve) |  | Grilamid™ |  |  | DynaFlex® |  |\n| Strain Relief |  | 304 Stainless Steel |  |  | N/A |  |\n| Inner Diameter Band |  | Polyolefin, PET Yellow\n(Black Ink) |  |  | N/A |  |\n| Liner |  | PTFE |  |  | Same |  |\n| Braid Reinforcement |  | N/A |  |  | Nitinol |  |\n| Coil Reinforcement |  | 304V Stainless Steel\nNickel (55%)/Titanium (45%) |  |  | Nitinol |  |\n| Proximal Extrusions |  | Vestamid®\nPebax® 72D |  |  | Grilamid™\nPebax® 45D\nPebax® 55D\nPebax® 63D\nPebax® 72D |  |\n| Distal Extrusions |  | Pebax® 35D\nPebax® 40D\nPebax® 55D\nPebax® 63D\nPellathane® 80A\nTecoflex® 80A |  |  | Pebax® 25D\nPebax® 35D |  |\n\nPenumbra System® ACE 68\nReact™ 68 Catheter\nReperfusion Catheter\nExtrusion Colorants Clear/Natural or Purple Clear/Natural or Green\nPlatinum (90%)/\nMarkerband Same\nIridium (10%)\nCoating SRDX Harmony Surmodics Serene®\nWorking Length 132 cm Same\nProximal Inner Diameter\n0.068” (Min.) 0.068” (Min.)\n(ID)\nProximal Outer Diameter\n0.084” (Max.) 0.083” (Max.)\n(OD)\nDistal Inner Diameter (ID) 0.068” (Min.) 0.068” (Min.)\nDistal Outer Diameter\n0.084” (Max.) 0.083” (Max.)\n(OD)\nCoating Length 30cm 40cm\nTip Shape Straight Same\nAccessories\nPeelable Sheath PTFE Same\nRotating Hemostasis Valve Polycarbonate Silicone O-Ring N/A\nShaping Mandrel 0.038” OD Stainless Steel N/A\nPackaging\nCarton SBS Paperboard Same\nPackaging Card Polyethylene Same\nPackaging Hoop Polyethylene Same\nPolyethylene\nPackaging Tray Terephthalate N/A\nPolystrene\nPolyester\nNylon\nPouch Polyethylene\nTyvek®\nTyvek®\nOther\nShelf Life 8 Months 3 Months\nSterilization Ethylene Oxide (EO) Same\nUse Single Use, Disposable Same\nBiocompatibility:\nBiocompatibility was conducted for the React™ 68 Catheter. The React™ 68 Catheter is categorized\nas a limited exposure (< 24 hours), external communicating device contacting circulating blood. The\nfollowing biocompatibility was conducted for the React™ 68 Catheter:\nTest Description Results Conclusions\nCytotoxicity The test article extract showed The React™ 68 Catheter is\n(Elution Method) no evidence of causing cell considered non-cytotoxic.\nlysis or toxicity and had a\ngrade of zero (no reactivity).\nPage 3 of 7\n\n|  |  |  | Penumbra System® ACE 68 |  | React™ 68 Catheter |  |\n| --- | --- | --- | --- | --- | --- | --- |\n|  |  |  | Reperfusion Catheter |  |  |  |\n| Extrusion Colorants |  | Clear/Natural or Purple |  |  | Clear/Natural or Green |  |\n| Markerband |  | Platinum (90%)/\nIridium (10%) |  |  | Same |  |\n| Coating |  | SRDX Harmony |  |  | Surmodics Serene® |  |\n| Working Length |  | 132 cm |  |  | Same |  |\n| Proximal Inner Diameter\n(ID) |  | 0.068” (Min.) |  |  | 0.068” (Min.) |  |\n| Proximal Outer Diameter\n(OD) |  | 0.084” (Max.) |  |  | 0.083” (Max.) |  |\n| Distal Inner Diameter (ID) |  | 0.068” (Min.) |  |  | 0.068” (Min.) |  |\n| Distal Outer Diameter\n(OD) |  | 0.084” (Max.) |  |  | 0.083” (Max.) |  |\n| Coating Length |  | 30cm |  |  | 40cm |  |\n| Tip Shape |  | Straight |  |  | Same |  |\n|  | Accessories |  |  |  |  |  |\n| Peelable Sheath |  | PTFE |  |  | Same |  |\n| Rotating Hemostasis Valve |  | Polycarbonate Silicone O-Ring |  |  | N/A |  |\n| Shaping Mandrel |  | 0.038” OD Stainless Steel |  |  | N/A |  |\n|  | Packaging |  |  |  |  |  |\n| Carton |  | SBS Paperboard |  |  | Same |  |\n| Packaging Card |  | Polyethylene |  |  | Same |  |\n| Packaging Hoop |  | Polyethylene |  |  | Same |  |\n| Packaging Tray |  | Polyethylene\nTerephthalate\nPolystrene |  |  | N/A |  |\n| Pouch |  | Polyester\nPolyethylene\nTyvek® |  |  | Nylon\nTyvek® |  |\n|  | Other |  |  |  |  |  |\n| Shelf Life |  | 8 Months |  |  | 3 Months |  |\n| Sterilization |  | Ethylene Oxide (EO) |  |  | Same |  |\n| Use |  | Single Use, Disposable |  |  | Same |  |\n\n|  | Test Description |  |  | Results |  |  | Conclusions |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Cytotoxicity\n(Elution Method) |  |  | The test article extract showed\nno evidence of causing cell\nlysis or toxicity and had a\ngrade of zero (no reactivity). |  |  | The React™ 68 Catheter is\nconsidered non-cytotoxic. |  |  |\n\nTest Description Results Conclusions\nThe test article extract met the\nrequirements of the test since\nthe grade was less than a grade\ntwo (mild reactivity).\nSensitization The test article extracts The React™ 68 Catheter does\n(Guinea Pig Maximization Test) showed no evidence of not elicit a sensitization\ncausing delayed dermal response.\ncontact sensitization in the\nguinea pig.\nIrritation The difference between each The React™ 68 Catheter is\n(Intracutaneous Reactivity) test article extract overall considered a non-irritant.\nmean score and corresponding\ncontrol extract overall mean\nscore was 0.0 and 0.0 for the\nsodium chloride and sesame\noil test article extracts,\nrespectively.\nAcute Systemic Toxicity There was no mortality or The React™ 68 Catheter does\n(Systemic Toxicity) evidence of systemic toxicity not indicate signs of toxicity.\nfrom the extracts injected. All\nanimals were clinically normal\nthroughout the study.\nHemocompatibility The hemolytic index for the The React™ 68 Catheter is\n(Hemolysis) test article in direct contact considered non-hemolytic.\nwith blood was 0.9%, and the\nhemolytic index for the test\narticle extract was 0.0%.\nHemocompatibility The concentration of SC5b-9 The control and test article\n(Complement Activation) in the sponsor provided samples are not considered to\ncontrol sample was not be potential activators of the\nstatistically higher than the complement system.\nactivated normal human serum\ncontrol or the negative control.\nThe concentration of SC5b-9\nin the test article sample was\nnot statistically higher than the\nactivated normal human serum\ncontrol, the negative control or\nthe sponsor provided control.\nHemocompatibility The thrombogenic potential of The React™ 68 Catheter\n(Thrombogenicity) the control article was demonstrates minimal\nevaluated in comparison to the thrombus formation.\ntest article. Both the control\nand test articles were\nPage 4 of 7\n\n|  | Test Description |  |  | Results |  |  | Conclusions |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  | The test article extract met the\nrequirements of the test since\nthe grade was less than a grade\ntwo (mild reactivity). |  |  |  |  |  |\n| Sensitization\n(Guinea Pig Maximization Test) |  |  | The test article extracts\nshowed no evidence of\ncausing delayed dermal\ncontact sensitization in the\nguinea pig. |  |  | The React™ 68 Catheter does\nnot elicit a sensitization\nresponse. |  |  |\n| Irritation\n(Intracutaneous Reactivity) |  |  | The difference between each\ntest article extract overall\nmean score and corresponding\ncontrol extract overall mean\nscore was 0.0 and 0.0 for the\nsodium chloride and sesame\noil test article extracts,\nrespectively. |  |  | The React™ 68 Catheter is\nconsidered a non-irritant. |  |  |\n| Acute Systemic Toxicity\n(Systemic Toxicity) |  |  | There was no mortality or\nevidence of systemic toxicity\nfrom the extracts injected. All\nanimals were clinically normal\nthroughout the study. |  |  | The React™ 68 Catheter does\nnot indicate signs of toxicity. |  |  |\n| Hemocompatibility\n(Hemolysis) |  |  | The hemolytic index for the\ntest article in direct contact\nwith blood was 0.9%, and the\nhemolytic index for the test\narticle extract was 0.0%. |  |  | The React™ 68 Catheter is\nconsidered non-hemolytic. |  |  |\n| Hemocompatibility\n(Complement Activation) |  |  | The concentration of SC5b-9\nin the sponsor provided\ncontrol sample was not\nstatistically higher than the\nactivated normal human serum\ncontrol or the negative control.\nThe concentration of SC5b-9\nin the test article sample was\nnot statistically higher than the\nactivated normal human serum\ncontrol, the negative control or\nthe sponsor provided control. |  |  | The control and test article\nsamples are not considered to\nbe potential activators of the\ncomplement system. |  |  |\n| Hemocompatibility\n(Thrombogenicity) |  |  | The thrombogenic potential of\nthe control article was\nevaluated in comparison to the\ntest article. Both the control\nand test articles were |  |  | The React™ 68 Catheter\ndemonstrates minimal\nthrombus formation. |  |  |\n\nTest Description Results Conclusions\ndetermined to have minimal\nthrombus formation after four\n(4) hours (+30 minutes)\nwithout anticoagulation.\nPyrogenicity Not a single animal showed a The React™ 68 Catheter is\n(Material Mediated) temperature rise of 0.5°C or considered non-pyrogenic.\nmore above its baseline\ntemperature. The total rise of\nthe temperature during three\n(3) hours was 0.0°C.\nThe React™ 68 Catheter has been evaluated to meet requirements specified in ISO 10993-1.\nPerformance Data – Bench:\nNon-clinical bench testing was conducted to evaluate the performance of the React™ 68 Catheter. The\nfollowing non-clinical bench testing was conducted for the React™ 68 Catheter:\nTest Test Method Summary Results\nMicrobial\nEthylene Oxide Residual The React™ 68 Catheter was The React™ 68 Catheter met\nevaluated per ISO 10993-7. the acceptance criteria for\nethylene oxide residual.\nEthylene Chlorohydrin The React™ 68 Catheter was The React™ 68 Catheter met\nResidual evaluated per ISO 10993-7. the acceptance criteria for\nethylene chlorohydrin residual.\nBioburden The React™ 68 Catheter was The React™ 68 Catheter met\nevaluated per ISO 11737-1. the acceptance criteria for\nbioburden.\nBacterial Endotoxin The React™ 68 Catheter was The React™ 68 Catheter met\nevaluated per ANSI/AAMI the acceptance criteria for\nST72 and USP <161>. bacterial endotoxin.\nPerformance\nVisual Inspection The React™ 68 Catheter was The React™ 68 Catheter met\ninspected under x2.5 the acceptance criteria for\nmagnification. visual inspection.\nDimensional Measurements The proximal ID, distal ID, The React™ 68 Catheter met\nproximal OD, distal OD, usable the acceptance criteria for\nlength, total length, coating dimensional measurements.\nlength, and distal tip length of\nthe React™ 68 Catheter were\nmeasured.\nTip Buckling The React™ 68 Catheter was The React™ 68 Catheter met\nevaluated for the maximum the acceptance criteria for tip\ncompressive force. buckling.\nPage 5 of 7\n\n|  | Test Description |  |  | Results |  |  | Conclusions |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  | determined to have minimal\nthrombus formation after four\n(4) hours (+30 minutes)\nwithout anticoagulation. |  |  |  |  |  |\n| Pyrogenicity\n(Material Mediated) |  |  | Not a single animal showed a\ntemperature rise of 0.5°C or\nmore above its baseline\ntemperature. The total rise of\nthe temperature during three\n(3) hours was 0.0°C. |  |  | The React™ 68 Catheter is\nconsidered non-pyrogenic. |  |  |\n\n|  | Test |  |  | Test Method Summary |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  | Microbial |  |  |  |  |  |  |  |\n| Ethylene Oxide Residual |  |  | The React™ 68 Catheter was\nevaluated per ISO 10993-7. |  |  | The React™ 68 Catheter met\nthe acceptance criteria for\nethylene oxide residual. |  |  |\n| Ethylene Chlorohydrin\nResidual |  |  | The React™ 68 Catheter was\nevaluated per ISO 10993-7. |  |  | The React™ 68 Catheter met\nthe acceptance criteria for\nethylene chlorohydrin residual. |  |  |\n| Bioburden |  |  | The React™ 68 Catheter was\nevaluated per ISO 11737-1. |  |  | The React™ 68 Catheter met\nthe acceptance criteria for\nbioburden. |  |  |\n| Bacterial Endotoxin |  |  | The React™ 68 Catheter was\nevaluated per ANSI/AAMI\nST72 and USP <161>. |  |  | The React™ 68 Catheter met\nthe acceptance criteria for\nbacterial endotoxin. |  |  |\n|  | Performance |  |  |  |  |  |  |  |\n| Visual Inspection |  |  | The React™ 68 Catheter was\ninspected under x2.5\nmagnification. |  |  | The React™ 68 Catheter met\nthe acceptance criteria for\nvisual inspection. |  |  |\n| Dimensional Measurements |  |  | The proximal ID, distal ID,\nproximal OD, distal OD, usable\nlength, total length, coating\nlength, and distal tip length of\nthe React™ 68 Catheter were\nmeasured. |  |  | The React™ 68 Catheter met\nthe acceptance criteria for\ndimensional measurements. |  |  |\n| Tip Buckling |  |  | The React™ 68 Catheter was\nevaluated for the maximum\ncompressive force. |  |  | The React™ 68 Catheter met\nthe acceptance criteria for tip\nbuckling. |  |  |\n\nTest Test Method Summary Results\nKink Resistance The React™ 68 Catheter was The React™ 68 Catheter met\nevaluated for the maximum the acceptance criteria for kink\nkink diameter. resistance.\nParticulate The React™ 68 Catheter was The React™ 68 Catheter met\nevaluated per USP <788>. the acceptance criteria for\nparticulate evaluation.\nCoating Lubricity The React™ 68 Catheter was The React™ 68 Catheter met\nevaluated for the average the acceptance criteria for\nfriction forces. coating lubricity.\nTensile Strength The React™ 68 Catheter was The React™ 68 Catheter met\nevaluated per ISO 10555-1. the acceptance criteria for\nAnnex B. tensile strength at the hub and\nshaft.\nLiquid Leak The React™ 68 Catheter was The React™ 68 Catheter met\nevaluated per ISO 10555-1. the acceptance criteria for\nAnnex C. liquid leak.\nCorrosion Resistance The React™ 68 Catheter was The React™ 68 Catheter met\nevaluated per ISO 10555-1. the acceptance criteria for\nAnnex A. corrosion resistance.\nHub Aspiration Resistance The React™ 68 Catheter was The React™ 68 Catheter met\nevaluated per ISO 10555-1. the acceptance criteria for hub\nAnnex D. air aspiration.\nRadiopacity The markerband length and The React™ 68 Catheter met\nwall thickness of the React™ the acceptance criteria for\n68 Catheter were measured. In radiopacity.\naddition, radiopacity was\nconfirmed via fluoroscopy.\nLuer Standards The React™ 68 Catheter was The React™ 68 Catheter met\nevaluated per ISO 594-1 and the acceptance criteria for luer\nISO 80369-7. standards.\nTorque Strength The React™ 68 Catheter was The React™ 68 Catheter was\nevaluated for transmission of able to withstand torsional\nproximal torque to the distal forces that are typical of\ntip. clinical use.\nDynamic Pressure The React™ 68 Catheter was The React™ 68 Catheter was\nevaluated for the amount of able to withstand pressures that\npressure it can withstand. are typical of clinical use.\nCoating Integrity The React™ 68 Catheter was The React™ 68 Catheter\nevaluated for coating coverage remained coated and lubricous.\nand lubricity.\nNote: Packaging for the React™ 68 Catheter was leveraged from the Riptide™ Aspiration Tubing.\nIn addition, the following non-clinical bench testing was conducted to evaluate the performance of the\nRiptide™ Aspiration System React™ 68 Catheter:\nPage 6 of 7\n\n|  | Test |  |  | Test Method Summary |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Kink Resistance |  |  | The React™ 68 Catheter was\nevaluated for the maximum\nkink diameter. |  |  | The React™ 68 Catheter met\nthe acceptance criteria for kink\nresistance. |  |  |\n| Particulate |  |  | The React™ 68 Catheter was\nevaluated per USP <788>. |  |  | The React™ 68 Catheter met\nthe acceptance criteria for\nparticulate evaluation. |  |  |\n| Coating Lubricity |  |  | The React™ 68 Catheter was\nevaluated for the average\nfriction forces. |  |  | The React™ 68 Catheter met\nthe acceptance criteria for\ncoating lubricity. |  |  |\n| Tensile Strength |  |  | The React™ 68 Catheter was\nevaluated per ISO 10555-1.\nAnnex B. |  |  | The React™ 68 Catheter met\nthe acceptance criteria for\ntensile strength at the hub and\nshaft. |  |  |\n| Liquid Leak |  |  | The React™ 68 Catheter was\nevaluated per ISO 10555-1.\nAnnex C. |  |  | The React™ 68 Catheter met\nthe acceptance criteria for\nliquid leak. |  |  |\n| Corrosion Resistance |  |  | The React™ 68 Catheter was\nevaluated per ISO 10555-1.\nAnnex A. |  |  | The React™ 68 Catheter met\nthe acceptance criteria for\ncorrosion resistance. |  |  |\n| Hub Aspiration Resistance |  |  | The React™ 68 Catheter was\nevaluated per ISO 10555-1.\nAnnex D. |  |  | The React™ 68 Catheter met\nthe acceptance criteria for hub\nair aspiration. |  |  |\n| Radiopacity |  |  | The markerband length and\nwall thickness of the React™\n68 Catheter were measured. In\naddition, radiopacity was\nconfirmed via fluoroscopy. |  |  | The React™ 68 Catheter met\nthe acceptance criteria for\nradiopacity. |  |  |\n| Luer Standards |  |  | The React™ 68 Catheter was\nevaluated per ISO 594-1 and\nISO 80369-7. |  |  | The React™ 68 Catheter met\nthe acceptance criteria for luer\nstandards. |  |  |\n| Torque Strength |  |  | The React™ 68 Catheter was\nevaluated for transmission of\nproximal torque to the distal\ntip. |  |  | The React™ 68 Catheter was\nable to withstand torsional\nforces that are typical of\nclinical use. |  |  |\n| Dynamic Pressure |  |  | The React™ 68 Catheter was\nevaluated for the amount of\npressure it can withstand. |  |  | The React™ 68 Catheter was\nable to withstand pressures that\nare typical of clinical use. |  |  |\n| Coating Integrity |  |  | The React™ 68 Catheter was\nevaluated for coating coverage\nand lubricity. |  |  | The React™ 68 Catheter\nremained coated and lubricous. |  |  |\n\nTest Test Method Summary Results\nRecanalization The Riptide™ Aspiration The Riptide™ Aspiration\nSystem React™ 68 Catheter System React™ 68 Catheter\nwas evaluated for met the acceptance criteria for\nrecanalization. recanalization.\nVacuum Pressure The Riptide™ Aspiration The Riptide™ Aspiration\nSystem React™ 68 Catheter System React™ 68 Catheter\nwas evaluated for vacuum met the acceptance criteria for\npressure. vacuum pressure.\nSuction Flow Rate The Riptide™ Aspiration The Riptide™ Aspiration\nSystem React™ 68 Catheter System React™ 68 Catheter\nwas evaluated for suction flow met the acceptance criteria for\nrate. suction flow rate.\nUsability The Riptide™ Aspiration The Riptide™ Aspiration\nSystem React™ 68 Catheter System React™ 68 Catheter\nand the Penumbra System® met the acceptance criteria for\nACE 68 Reperfusion Catheter usability.\nwere evaluated for\nmaneuverability, flexibility, the\nability to engage and apply\naspiration, and the ability to\nsafely retrieve clot.\nPerformance Data – Animal:\nNon-clinical animal testing was conducted to evaluate the safety, efficacy, and usability of the\nRiptide™ Aspiration System React™ 68 Catheter in comparison to the Penumbra System® ACE 68\nReperfusion Catheter at acute and chronic time points in a porcine model, both in the presence and\nabsence of simulated clot. Non-clinical animal testing was conducted in accordance with 21 CFR Part\n58 for Good Laboratory Practice (GLP) for Non-Clinical Laboratory Studies.\nPerformance Data – Clinical:\nNot Applicable. A determination of substantial equivalence is based upon successful completion of\nnon-clinical bench and animal testing.\nConclusion:\nThe design modifications incorporated do not alter the fundamental scientific technology or intended\nuse.\nNon-clinical bench and animal testing supports a determination that the subject Riptide™ Aspiration\nSystem React™ 68 Catheter is substantially equivalent to the predicate Penumbra System® ACE 68\nReperfusion Catheter.\nPage 7 of 7\n\n|  | Test |  |  | Test Method Summary |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Recanalization |  |  | The Riptide™ Aspiration\nSystem React™ 68 Catheter\nwas evaluated for\nrecanalization. |  |  | The Riptide™ Aspiration\nSystem React™ 68 Catheter\nmet the acceptance criteria for\nrecanalization. |  |  |\n| Vacuum Pressure |  |  | The Riptide™ Aspiration\nSystem React™ 68 Catheter\nwas evaluated for vacuum\npressure. |  |  | The Riptide™ Aspiration\nSystem React™ 68 Catheter\nmet the acceptance criteria for\nvacuum pressure. |  |  |\n| Suction Flow Rate |  |  | The Riptide™ Aspiration\nSystem React™ 68 Catheter\nwas evaluated for suction flow\nrate. |  |  | The Riptide™ Aspiration\nSystem React™ 68 Catheter\nmet the acceptance criteria for\nsuction flow rate. |  |  |\n| Usability |  |  | The Riptide™ Aspiration\nSystem React™ 68 Catheter\nand the Penumbra System®\nACE 68 Reperfusion Catheter\nwere evaluated for\nmaneuverability, flexibility, the\nability to engage and apply\naspiration, and the ability to\nsafely retrieve clot. |  |  | The Riptide™ Aspiration\nSystem React™ 68 Catheter\nmet the acceptance criteria for\nusability. |  |  |"
  }
}